Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
44890,58.32,186776.49,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39008919,-89.84806162,18.5086,,,,,,
44900,56.67,186834.82,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39024860,-89.84804281,18.6223,,,,,,
44910,62.67,186891.49,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39040354,-89.84802536,19.4642,,,,,,
44920,61.58,186954.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39057488,-89.84800581,19.8682,,,,,,
44930,63.09,187015.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39074320,-89.84798595,20.3434,,,,,,
44940,63.02,187078.83,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39091554,-89.84796474,21.0821,,,,,,
44950,62.23,187141.86,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39108772,-89.84794361,21.5923,,,,,,
44960,62.21,187204.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39125779,-89.84792339,22.3351,,,,,,
44970,61.94,187266.31,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39142781,-89.84790309,22.6565,,,,,,
44980,61.39,187328.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39159698,-89.84788199,23.3203,,,,,,
44990,62.03,187389.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39176451,-89.84785953,23.7658,,,,,,
45000,56.88,187451.67,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39193378,-89.84783660,23.8245,,,,,,
45010,62.95,187508.55,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39208900,-89.84781566,24.2795,,,,,,
45020,58.40,187571.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39226072,-89.84779210,25.1348,,,,,,
45030,61.77,187629.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39241993,-89.84776934,26.0616,,,,,,
45040,60.16,187691.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39258825,-89.84774451,26.8224,,,,,,
45050,62.14,187751.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39275230,-89.84772126,27.2266,,,,,,
45050,,187756.81,,metal loss-corrosion,11,,0.59,0.35,6:19,OD,,circumferential slotting,10,-4.98,57.16,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39276589,-89.84771936,27.2443,,,,,,
45060,58.44,187813.97,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39292180,-89.84769769,27.3396,,,,,,
45070,61.76,187872.41,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39308112,-89.84767483,27.6020,,,,,,
45080,62.84,187934.17,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39324938,-89.84764963,27.2170,,,,,,
45090,62.82,187997.01,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39342061,-89.84762429,26.8762,,,,,,
45100,61.81,188059.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39359193,-89.84760013,26.4908,,,,,,
45110,55.70,188121.65,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39376061,-89.84757785,25.3178,,,,,,
45120,57.31,188177.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39391267,-89.84755853,23.9731,,,,,,
45130,62.73,188234.65,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.39406917,-89.84753935,22.4974,,,,,,
45140,62.63,188297.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39424057,-89.84751883,22.6609,,,,,,
45150,54.17,188360.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39441166,-89.84749801,23.5784,,,,,,
45160,61.76,188414.18,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39455974,-89.84748084,23.1734,,,,,,
45170,62.04,188475.94,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39472859,-89.84746182,22.7115,,,,,,
45180,63.03,188537.97,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39489819,-89.84744238,22.5657,,,,,,
45190,62.84,188601.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39507050,-89.84742242,22.8864,,,,,,
45200,59.58,188663.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39524226,-89.84740229,23.1494,,,,,,
45210,61.42,188723.43,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39540502,-89.84738217,23.6169,,,,,,
45220,54.42,188784.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39557267,-89.84736014,24.3557,,,,,,
45220,,188830.75,,metal loss-corrosion,10,,1.34,1.26,3:21,OD,,pitting,10,-45.9,8.51,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39569795,-89.84734364,25.1414,,,,,,
45230,56.60,188839.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39572118,-89.84734050,25.3105,,,,,,
45240,63.36,188895.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39587567,-89.84732004,26.1043,,,,,,
45250,61.50,188959.23,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39604862,-89.84729746,26.6150,,,,,,
45260,62.71,189020.73,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39621642,-89.84727469,27.2188,,,,,,
45270,61.26,189083.44,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39638741,-89.84725025,27.7939,,,,,,
45280,61.48,189144.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39655435,-89.84722569,28.1686,,,,,,
45290,62.43,189206.18,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39672184,-89.84720051,28.3046,,,,,,
45300,59.66,189268.60,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39689200,-89.84717576,28.2028,,,,,,
45310,61.87,189328.26,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39705462,-89.84715220,28.2428,,,,,,
45320,62.12,189390.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39722330,-89.84712821,27.7146,,,,,,
45330,62.85,189452.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39739279,-89.84710519,27.1323,,,,,,
45340,61.51,189515.10,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39756429,-89.84708219,26.0605,,,,,,
45350,62.64,189576.61,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39773213,-89.84706019,24.5300,,,,,,
45360,61.54,189639.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39790313,-89.84703822,23.3033,,,,,,
45370,62.43,189700.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.39807118,-89.84701726,22.1793,,,,,,
45380,62.03,189763.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.39824168,-89.84699610,21.0316,,,,,,
45390,61.81,189825.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39841126,-89.84697684,20.4937,,,,,,
45390,,189853.50,,manufacturing anomaly,,,,,9:38,N/A,,,,-28.24,33.57,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39848850,-89.84696832,20.0494,,,,,,
45400,62.24,189887.06,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39858030,-89.84695830,19.8265,,,,,,
45410,62.70,189949.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39875049,-89.84693913,20.0450,,,,,,
45420,61.24,190012.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39892184,-89.84691884,20.6719,,,,,,
45430,62.96,190073.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39908915,-89.84689835,21.1991,,,,,,
45440,62.91,190136.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39926108,-89.84687655,22.1157,,,,,,
45450,63.08,190199.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39943278,-89.84685380,22.8531,,,,,,
45460,63.20,190262.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39960496,-89.84683115,23.9242,,,,,,
45470,58.81,190325.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39977739,-89.84680794,25.0285,,,,,,
45480,57.51,190384.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.39993781,-89.84678608,26.2050,,,,,,
45490,61.40,190441.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40009469,-89.84676444,26.5837,,,,,,
45500,55.14,190503.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40026213,-89.84674073,27.1381,,,,,,
45510,57.49,190558.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40041249,-89.84671934,27.8145,,,,,,
45520,62.79,190615.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40056918,-89.84669644,28.1879,,,,,,
45530,62.98,190678.54,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40074024,-89.84667067,28.3085,,,,,,
45540,63.12,190741.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40091178,-89.84664456,28.4645,,,,,,
45550,62.25,190804.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40108365,-89.84661792,28.4928,,,,,,
45560,57.75,190866.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40125310,-89.84659117,28.5765,,,,,,
45570,57.05,190924.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40141039,-89.84656717,28.0916,,,,,,
45580,62.21,190981.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40156597,-89.84654527,27.3705,,,,,,
45590,60.78,191043.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40173573,-89.84652258,26.3921,,,,,,
,,191067.66,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0210  12' U/S RCL RURAL RD,30.40180058,-89.84651415,26.0499,,,,,,
45600,61.65,191104.69,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40190158,-89.84650098,25.6446,,,,,,
45610,55.64,191166.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.40207008,-89.84647942,25.0253,,,,,,
45620,62.40,191221.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40222225,-89.84646108,24.3881,,,,,,
45630,56.27,191284.38,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40239296,-89.84644086,23.9518,,,,,,
45640,62.67,191340.64,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40254693,-89.84642303,23.8326,,,,,,
45650,62.89,191403.32,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40271838,-89.84640266,23.8013,,,,,,
45660,62.90,191466.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40289036,-89.84638143,24.2257,,,,,,
45660,,191519.06,,metal loss-manufacturing anomaly,15,,0.98,0.91,5:04,N/A,,pitting,10,-52.85,10.05,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40303484,-89.84636299,24.4493,,,,,,
45660,,191522.83,,metal loss-manufacturing anomaly,20,,0.83,0.67,4:47,N/A,,pitting,10,-56.63,6.27,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40304515,-89.84636166,24.4627,,,,,,
45670,61.54,191529.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40306229,-89.84635943,24.4806,,,,,,
45680,58.64,191590.65,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40323045,-89.84633728,24.9706,,,,,,
45690,62.08,191649.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40339066,-89.84631602,25.6329,,,,,,
45700,61.69,191711.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40356025,-89.84629327,26.3418,,,,,,
45710,62.73,191773.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40372888,-89.84627164,26.7470,,,,,,
45720,62.95,191835.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40390025,-89.84624888,27.4404,,,,,,
45730,60.31,191898.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40407208,-89.84622457,28.2566,,,,,,
45740,62.72,191959.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.40423669,-89.84620114,28.9025,,,,,,
45750,62.30,192021.77,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40440783,-89.84617644,29.4980,,,,,,
45760,61.24,192084.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40457781,-89.84615176,29.9870,,,,,,
45770,61.56,192145.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40474494,-89.84612781,29.8969,,,,,,
45780,62.68,192206.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40491291,-89.84610329,29.5090,,,,,,
45790,62.20,192269.56,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40508393,-89.84607835,28.9767,,,,,,
45800,65.29,192331.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40525371,-89.84605445,28.0837,,,,,,
45810,61.73,192397.04,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40543197,-89.84602985,27.1416,,,,,,
45820,62.22,192458.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40560060,-89.84600746,26.2701,,,,,,
45830,59.84,192521.00,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40577075,-89.84598638,25.9896,,,,,,
45840,61.54,192580.83,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40593445,-89.84596695,25.7110,,,,,,
45850,62.10,192642.37,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40610279,-89.84594694,26.0967,,,,,,
45860,62.48,192704.47,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40627271,-89.84592725,26.4801,,,,,,
45870,62.64,192766.95,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40644362,-89.84590664,26.5304,,,,,,
45870,,192787.33,,metal loss-manufacturing anomaly,26,,1.61,0.94,7:02,N/A,,pitting,10,-20.38,42.26,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40649938,-89.84590014,26.3813,,,,,,
45880,62.67,192829.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40661498,-89.84588624,26.0949,,,,,,
45890,59.27,192892.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40678633,-89.84586480,26.5353,,,,,,
45900,62.91,192951.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40694832,-89.84584403,27.6809,,,,,,
45910,61.56,193014.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40712012,-89.84582067,28.8358,,,,,,
45920,61.28,193076.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40728816,-89.84579694,29.3636,,,,,,
45930,57.15,193137.29,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40745539,-89.84577281,30.0041,,,,,,
45940,59.74,193194.44,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.40761127,-89.84574968,30.8348,,,,,,
45950,62.67,193254.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40777413,-89.84572470,31.3194,,,,,,
45960,61.65,193316.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40794499,-89.84569858,31.0711,,,,,,
45970,59.23,193378.51,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40811317,-89.84567376,30.8821,,,,,,
45980,63.42,193437.74,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40827481,-89.84565044,30.5671,,,,,,
45990,55.16,193501.15,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40844785,-89.84562552,29.7853,,,,,,
46000,62.93,193556.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40859840,-89.84560423,29.0395,,,,,,
46010,61.29,193619.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40877015,-89.84557990,28.0057,,,,,,
46020,62.63,193680.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40893754,-89.84555716,27.1555,,,,,,
46030,62.75,193743.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.40910876,-89.84553577,25.9157,,,,,,
46040,62.32,193805.92,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.40928039,-89.84551506,25.4281,,,,,,
46050,61.98,193868.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40945090,-89.84549518,24.9057,,,,,,
46060,56.66,193930.21,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40962049,-89.84547565,24.4220,,,,,,
46070,60.60,193986.88,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40977562,-89.84545858,24.2759,,,,,,
46080,61.37,194047.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.40994152,-89.84544013,24.4713,,,,,,
46090,62.00,194108.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41010940,-89.84542014,25.1903,,,,,,
46100,62.58,194170.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41027897,-89.84539938,25.6183,,,,,,
46110,62.44,194233.43,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41044998,-89.84537710,26.2902,,,,,,
46120,43.74,194295.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.41062060,-89.84535476,26.6646,,,,,,
46130,41.27,194339.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.41074017,-89.84533947,27.0311,,,,,,
,,194354.06,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0220  11' U/S RCL HORSESHOE ISLAND RD,30.41077964,-89.84533431,27.3950,,,,,,
46140,43.06,194380.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.41085279,-89.84532452,28.1846,,,,,,
46150,57.50,194423.95,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41097040,-89.84530777,28.5657,,,,,,
46160,61.90,194481.45,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41112733,-89.84528428,28.6454,,,,,,
46170,62.44,194543.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41129626,-89.84525893,28.5371,,,,,,
46180,53.51,194605.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41146663,-89.84523310,28.3388,,,,,,
46190,62.22,194659.30,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41161258,-89.84521049,28.2767,,,,,,
46200,62.95,194721.52,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41178240,-89.84518506,28.1747,,,,,,
46210,53.82,194784.47,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41195442,-89.84516152,27.5871,,,,,,
46220,32.03,194838.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41210157,-89.84514227,26.6013,,,,,,
46230,61.04,194870.32,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41218919,-89.84513136,25.8931,,,,,,
46240,62.35,194931.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41235627,-89.84511147,24.8552,,,,,,
46250,62.14,194993.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41252699,-89.84509150,24.3534,,,,,,
46260,62.65,195055.86,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41269720,-89.84507240,24.0181,,,,,,
46270,62.02,195118.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41286870,-89.84505195,24.2552,,,,,,
46280,29.54,195180.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41303850,-89.84503176,24.5097,,,,,,
46290,57.14,195210.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41311936,-89.84502204,24.7296,,,,,,
46300,61.64,195267.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41327577,-89.84500339,25.3674,,,,,,
46310,53.28,195328.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41344452,-89.84498351,25.8888,,,,,,
46320,62.66,195382.13,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41359037,-89.84496595,26.3297,,,,,,
46330,61.38,195444.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41376180,-89.84494450,26.7923,,,,,,
46340,62.27,195506.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41392962,-89.84492228,27.3700,,,,,,
46350,62.72,195568.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41409982,-89.84489918,27.8934,,,,,,
46360,62.09,195631.17,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41427116,-89.84487520,28.7751,,,,,,
46370,56.44,195693.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41444076,-89.84485133,29.5409,,,,,,
46380,61.90,195749.70,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41459490,-89.84482906,29.6782,,,,,,
46390,59.41,195811.60,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41476389,-89.84480438,30.4828,,,,,,
46400,61.24,195871.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41492613,-89.84478112,30.4261,,,,,,
46410,63.11,195932.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41509326,-89.84475615,29.7404,,,,,,
46420,61.63,195995.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41526516,-89.84472810,28.0542,,,,,,
46430,23.77,196056.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41543323,-89.84470394,24.9144,,,,,,
46440,37.40,196080.75,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41549817,-89.84469547,23.9028,,,,,,
46450,63.07,196118.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41560054,-89.84468312,23.3579,,,,,,
46460,53.47,196181.23,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41577296,-89.84466037,24.3399,,,,,,
46470,59.02,196234.70,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41591934,-89.84464316,25.5140,,,,,,
46480,62.61,196293.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41608099,-89.84462490,26.0292,,,,,,
46490,56.45,196356.33,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41625259,-89.84460678,26.1653,,,,,,
46500,61.33,196412.78,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41640722,-89.84458963,26.0173,,,,,,
46510,61.53,196474.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41657522,-89.84457072,26.1112,,,,,,
46520,61.57,196535.64,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41674367,-89.84455073,26.3313,,,,,,
46530,61.17,196597.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41691220,-89.84453036,26.6646,,,,,,
46540,61.24,196658.39,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41707964,-89.84451025,27.1200,,,,,,
46550,60.67,196719.63,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41724724,-89.84448977,27.7543,,,,,,
46560,62.83,196780.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41741307,-89.84446733,28.3031,,,,,,
46570,62.51,196843.13,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41758480,-89.84444418,29.1708,,,,,,
46580,61.13,196905.64,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41775545,-89.84441915,29.9443,,,,,,
46590,58.36,196966.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41792220,-89.84439359,30.0592,,,,,,
46600,62.07,197025.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41808140,-89.84436903,30.3046,,,,,,
46610,36.05,197087.20,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.41825072,-89.84434331,29.1771,,,,,,
46620,33.89,197123.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.41834902,-89.84432812,28.4782,,,,,,
,,197149.98,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 540+53,30.41842200,-89.84431744,28.5040,,,,,,
46630,37.56,197157.14,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.41844156,-89.84431459,28.5860,,,,,,
46640,33.15,197194.70,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.41854414,-89.84429994,29.1833,,,,,,
,,197221.03,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 541+24,30.41861613,-89.84429038,29.4485,,,,,,
46650,31.95,197227.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.41863477,-89.84428806,29.4662,,,,,,
46660,37.35,197259.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.41872214,-89.84427672,29.2873,,,,,,
46670,27.22,197297.14,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41882396,-89.84426059,29.0947,,,,,,
46680,36.77,197324.36,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41889808,-89.84424816,29.2385,,,,,,
46690,36.65,197361.13,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41899842,-89.84423294,29.5803,,,,,,
46700,38.25,197397.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41909852,-89.84421863,29.9040,,,,,,
46710,37.47,197436.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41920306,-89.84420433,29.9256,,,,,,
46720,38.38,197473.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41930551,-89.84419092,29.7683,,,,,,
46730,38.55,197511.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41941049,-89.84417762,29.5513,,,,,,
46740,42.72,197550.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.41951600,-89.84416490,29.2621,,,,,,
46750,42.76,197593.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41963284,-89.84415004,28.6190,,,,,,
46760,38.66,197635.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41974963,-89.84413367,27.6060,,,,,,
46770,32.53,197674.57,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41985527,-89.84411932,26.6459,,,,,,
46780,37.59,197707.10,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.41994427,-89.84410808,26.3665,,,,,,
46790,34.62,197744.69,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.42004706,-89.84409474,26.2914,,,,,,
46800,34.61,197779.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42014174,-89.84408236,26.3198,,,,,,
46810,42.65,197813.92,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42023643,-89.84407042,26.3560,,,,,,
46820,59.86,197856.58,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42035328,-89.84405749,26.2895,,,,,,
46830,59.52,197916.44,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42051747,-89.84404195,26.2617,,,,,,
46840,54.53,197975.95,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42068057,-89.84402461,26.6308,,,,,,
46850,61.14,198030.49,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42082987,-89.84400706,27.1966,,,,,,
46860,62.34,198091.63,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42099703,-89.84398493,27.9347,,,,,,
46870,62.69,198153.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42116719,-89.84395969,28.8712,,,,,,
46880,61.47,198216.66,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42133815,-89.84393318,29.9293,,,,,,
46890,57.03,198278.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42150608,-89.84390976,30.6662,,,,,,
46900,60.82,198335.15,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42166213,-89.84389043,30.8376,,,,,,
46910,61.59,198395.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42182850,-89.84386934,30.7764,,,,,,
46910,,198442.84,,metal loss-corrosion,11,,1.53,1.69,6:56,OD,,general,10,-46.87,14.72,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42195654,-89.84385120,30.9741,,,,,,
46920,62.13,198457.56,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42199669,-89.84384501,31.0225,,,,,,
46930,62.11,198519.69,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42216597,-89.84381731,30.8100,,,,,,
46940,62.74,198581.80,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.42233517,-89.84378947,29.9770,,,,,,
46950,62.71,198644.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42250646,-89.84376449,29.4103,,,,,,
46960,60.11,198707.25,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.42267826,-89.84374577,28.9995,,,,,,
46970,62.18,198767.36,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.42284298,-89.84372807,28.5104,,,,,,
46980,62.35,198829.54,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.42301337,-89.84370995,28.3921,,,,,,
46990,59.17,198891.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42318419,-89.84369132,28.4290,,,,,,
47000,64.50,198951.05,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42334602,-89.84367072,27.7022,,,,,,
47010,61.31,199015.55,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42352256,-89.84364925,27.7268,,,,,,
47020,62.18,199076.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42369040,-89.84362914,28.1209,,,,,,
47030,62.39,199139.04,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42386042,-89.84360693,28.5433,,,,,,
47040,56.08,199201.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42403093,-89.84358363,28.9944,,,,,,
47050,62.72,199257.51,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42418418,-89.84356257,29.4722,,,,,,
47060,60.68,199320.23,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42435549,-89.84353844,30.6160,,,,,,
47070,54.57,199380.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42452125,-89.84351515,31.4155,,,,,,
47080,61.95,199435.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42467059,-89.84349680,32.1299,,,,,,
47090,59.04,199497.44,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42484007,-89.84347555,33.1808,,,,,,
47100,57.54,199556.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.42500139,-89.84345326,33.7298,,,,,,
47110,62.57,199614.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42515839,-89.84342951,33.9781,,,,,,
47120,56.98,199676.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42532900,-89.84340258,33.9814,,,,,,
47130,58.80,199733.57,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42548432,-89.84337753,33.7536,,,,,,
47140,62.43,199792.37,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42564467,-89.84335239,33.3028,,,,,,
47150,58.56,199854.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.42581500,-89.84332659,32.4142,,,,,,
47160,56.53,199913.36,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42597512,-89.84330614,30.9746,,,,,,
47170,62.05,199969.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42612984,-89.84328768,30.3403,,,,,,
47180,59.81,200031.93,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42629991,-89.84327036,29.3375,,,,,,
47190,62.34,200091.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42646407,-89.84325652,29.6210,,,,,,
47200,61.67,200154.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42663550,-89.84324992,29.3844,,,,,,
47210,61.33,200215.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42680521,-89.84324929,29.6502,,,,,,
47220,54.50,200277.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42697398,-89.84325162,29.6709,,,,,,
47230,59.97,200331.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42712391,-89.84325673,30.0659,,,,,,
47240,62.48,200391.54,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42728888,-89.84326169,30.4363,,,,,,
47250,43.89,200454.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.42746082,-89.84326449,31.1261,,,,,,
47260,42.97,200497.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.42758158,-89.84326646,31.8661,,,,,,
47270,42.74,200540.89,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.42769983,-89.84326807,32.4232,,,,,,
47280,58.28,200583.63,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42781744,-89.84326868,32.1686,,,,,,
47290,62.71,200641.91,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42797782,-89.84326664,32.6592,,,,,,
47300,62.00,200704.62,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42815034,-89.84326219,33.4257,,,,,,
47310,38.02,200766.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.42832091,-89.84325851,34.5130,,,,,,
47320,3.28,200804.64,,Area Start Installation,,,,,,,,,,,,5.90,6.20,0.406,52000,,1315,,,,,,,,,,,30.42842554,-89.84325684,34.6776,,,,,,
,,200806.28,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ. 577+11 BK / 0+00 AH,30.42843005,-89.84325672,34.6785,,,,,,
,,200807.33,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0230  MLV 5,30.42843285,-89.84325660,34.6750,,,,,,
47330,42.72,200807.92,,Area End Installation,,,,,,,,,,,,5.20,6.60,0.406,52000,,1315,,,,,,,,,,,30.42843444,-89.84325653,34.6730,,,,,,
47340,26.77,200850.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42855176,-89.84325250,34.2783,,,,,,
47350,57.29,200877.42,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42862528,-89.84325046,33.5481,,,,,,
47360,54.54,200934.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42878263,-89.84324768,31.9168,,,,,,
47370,53.32,200989.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42893251,-89.84324586,31.5771,,,,,,
47370,,201011.08,,metal loss-manufacturing anomaly,13,,0.59,0.39,12:21,N/A,,circumferential slotting,10,-21.83,31.49,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42899252,-89.84324541,31.6602,,,,,,
47380,61.09,201042.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.42907906,-89.84324457,32.0445,,,,,,
47390,62.43,201103.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.42924689,-89.84324258,31.0125,,,,,,
47400,60.31,201166.08,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42941841,-89.84323999,29.7734,,,,,,
47410,54.56,201226.39,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42958413,-89.84323799,29.3380,,,,,,
47420,58.17,201280.94,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42973407,-89.84323662,29.6565,,,,,,
47430,63.14,201339.12,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42989394,-89.84323476,29.9431,,,,,,
47430,,201345.48,,metal loss-manufacturing anomaly,12,,0.67,0.83,4:57,N/A,,pitting,10,-6.36,56.78,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.42991143,-89.84323456,29.9849,,,,,,
47440,60.63,201402.26,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43006747,-89.84323253,30.3096,,,,,,
47450,59.91,201462.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43023410,-89.84323000,30.7526,,,,,,
47460,62.64,201522.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43039871,-89.84322690,31.8280,,,,,,
47470,62.72,201585.44,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43057082,-89.84322365,32.8287,,,,,,
47480,56.47,201648.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43074318,-89.84322029,33.6252,,,,,,
47490,56.80,201704.63,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43089835,-89.84321679,34.1434,,,,,,
47500,57.61,201761.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43105441,-89.84321268,34.6903,,,,,,
47510,62.36,201819.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43121267,-89.84320733,35.2930,,,,,,
47520,57.42,201881.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43138398,-89.84320142,35.9335,,,,,,
47530,61.05,201938.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43154170,-89.84319528,36.3335,,,,,,
47540,62.70,201999.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43170941,-89.84318884,36.4236,,,,,,
47550,62.43,202062.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43188163,-89.84318254,36.0618,,,,,,
47560,61.41,202125.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43205315,-89.84317775,35.3963,,,,,,
47570,62.85,202186.41,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43222187,-89.84317377,34.6020,,,,,,
47580,58.03,202249.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43239455,-89.84317034,33.3811,,,,,,
47590,64.31,202307.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43255402,-89.84316806,32.6043,,,,,,
47600,43.23,202371.61,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43273074,-89.84316593,32.0996,,,,,,
47610,18.68,202414.83,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43284954,-89.84316465,32.0522,,,,,,
47620,61.27,202433.51,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43290088,-89.84316417,32.1186,,,,,,
47630,62.26,202494.79,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43306928,-89.84316290,32.2555,,,,,,
47640,61.04,202557.05,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43324039,-89.84316105,32.8206,,,,,,
47650,54.64,202618.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43340813,-89.84315849,33.3823,,,,,,
47660,58.26,202672.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43355826,-89.84315572,34.0026,,,,,,
47670,57.56,202730.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43371832,-89.84315204,35.3081,,,,,,
47680,62.60,202788.54,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43387647,-89.84314889,36.2886,,,,,,
47690,56.16,202851.14,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43404848,-89.84314536,37.0902,,,,,,
47700,58.96,202907.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43420280,-89.84314127,37.1779,,,,,,
47710,60.13,202966.26,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43436479,-89.84313651,37.9573,,,,,,
47720,61.66,203026.40,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43453000,-89.84313146,38.7026,,,,,,
47730,62.66,203088.06,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43469939,-89.84312564,39.2149,,,,,,
47740,61.34,203150.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43487154,-89.84311998,38.8948,,,,,,
47740,,203177.14,,metal loss-manufacturing anomaly,13,,1.34,1.85,10:21,N/A,,pitting,10,-26.41,34.93,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43494409,-89.84311757,38.8733,,,,,,
47750,57.02,203212.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43504005,-89.84311437,38.8597,,,,,,
47760,59.01,203269.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43519670,-89.84310939,38.4652,,,,,,
47770,56.15,203328.10,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43535882,-89.84310481,37.8382,,,,,,
47780,62.37,203384.25,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43551311,-89.84310093,37.2286,,,,,,
47790,62.37,203446.62,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43568448,-89.84309786,36.2356,,,,,,
47800,62.32,203508.99,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43585587,-89.84309618,35.2969,,,,,,
47810,58.55,203571.31,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43602714,-89.84309559,34.7042,,,,,,
47820,61.48,203629.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43618804,-89.84309568,33.9428,,,,,,
47820,,203640.00,,manufacturing anomaly,,,,,1:27,N/A,,,,-10.14,51.34,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43621589,-89.84309570,33.6507,,,,,,
47830,62.04,203691.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43635692,-89.84309408,32.1711,,,,,,
47840,61.25,203753.39,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43652729,-89.84309157,29.9887,,,,,,
47850,62.42,203814.64,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43669559,-89.84308904,29.1836,,,,,,
47860,57.78,203877.06,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43686707,-89.84308563,30.7671,,,,,,
47870,62.57,203934.83,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43702575,-89.84308282,32.8067,,,,,,
47880,61.81,203997.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43719764,-89.84307896,34.2400,,,,,,
47890,62.37,204059.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43736745,-89.84307403,35.0462,,,,,,
47900,62.40,204121.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43753879,-89.84306807,35.4881,,,,,,
47910,60.71,204183.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43771018,-89.84306107,35.8685,,,,,,
47920,62.92,204244.69,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43787692,-89.84305466,35.4169,,,,,,
,,204300.00,,Area Start BSTR #039 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
47930,62.49,204307.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43804970,-89.84304678,35.2244,,,,,,
47930,,204345.93,,metal loss-corrosion,10,,1.53,1.42,10:55,OD,,pitting,10,-38.33,24.16,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43815493,-89.84304107,35.4459,,,,,,
47940,62.59,204370.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43822126,-89.84303768,35.1573,,,,,,
47950,62.63,204432.68,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43839293,-89.84303663,31.5264,,,,,,
,,204450.00,,Area End BSTR #039 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
47960,55.12,204495.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43856492,-89.84303682,29.1801,,,,,,
47970,62.56,204550.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43871638,-89.84303616,28.0305,,,,,,
47980,62.24,204612.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.43888830,-89.84303516,27.7051,,,,,,
47990,61.18,204675.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43905934,-89.84303346,27.5884,,,,,,
48000,60.75,204736.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43922750,-89.84303285,27.4772,,,,,,
48010,62.13,204797.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43939446,-89.84303328,27.9215,,,,,,
48020,62.77,204859.29,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43956521,-89.84303290,28.6286,,,,,,
48030,62.45,204922.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43973768,-89.84303051,29.9185,,,,,,
48040,61.63,204984.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.43990928,-89.84302701,30.3446,,,,,,
48050,57.79,205046.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44007858,-89.84302166,31.3487,,,,,,
48060,62.49,205103.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44023731,-89.84301644,32.8158,,,,,,
48070,62.71,205166.42,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44040898,-89.84301097,33.7939,,,,,,
48080,61.33,205229.13,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44058128,-89.84300613,34.5276,,,,,,
48090,57.65,205290.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44074976,-89.84300096,35.4820,,,,,,
48100,61.51,205348.11,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44090814,-89.84299620,35.8340,,,,,,
48110,60.82,205409.62,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44107713,-89.84299095,36.4884,,,,,,
48120,61.24,205470.44,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44124424,-89.84298711,36.0025,,,,,,
48130,60.95,205531.67,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44141247,-89.84298298,34.9651,,,,,,
48140,13.32,205592.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44157995,-89.84297996,34.9585,,,,,,
48150,40.94,205605.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44161655,-89.84297962,35.1203,,,,,,
,,205626.09,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,27.5D -  24° - Right,30.44167174,-89.84297660,35.5713,,,,,,
48160,12.64,205646.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44172421,-89.84295095,35.8756,,,,,,
48170,34.82,205659.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44175546,-89.84293341,36.1924,,,,,,
,,205676.45,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,25.1D -  15° - Right,30.44179689,-89.84290908,36.5885,,,,,,
48180,61.65,205694.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44183399,-89.84287195,36.3034,,,,,,
,,205723.94,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,29.6D -  23° - Right,30.44189139,-89.84280573,35.3415,,,,,,
48190,40.38,205756.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.500,52000,ERW,1315,,,,,,,,,,,30.44192560,-89.84271249,33.3526,,,,,,
,,205767.49,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 49+61,30.44193678,-89.84267847,32.6282,,,,,,
48200,41.97,205796.38,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.500,52000,ERW,1315,,,,,,,,,,,30.44196470,-89.84259285,31.0401,,,,,,
48210,41.04,205838.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.500,52000,ERW,1315,,,,,,,,,,,30.44200497,-89.84246817,30.1404,,,,,,
48220,41.62,205879.39,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.500,52000,ERW,1315,,,,,,,,,,,30.44204412,-89.84234609,30.8662,,,,,,
48220,,205892.08,,metal loss-manufacturing anomaly,10,,1.24,0.78,3:00,N/A,,pitting,10,-12.69,28.94,4.90,6.20,0.500,52000,ERW,1315,,,,,,,,,,,30.44205621,-89.84230837,31.2643,,,,,,
,,205898.04,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.44206188,-89.84229063,31.4780,,,,,,
,,205899.61,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.44206337,-89.84228597,31.5359,,,,,,
48230,41.13,205921.02,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.500,52000,ERW,1315,,,,,,,,,,,30.44208376,-89.84222232,32.3754,,,,,,
48240,23.40,205962.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.500,52000,ERW,1315,,,,,,,,,,,30.44212373,-89.84210037,33.8990,,,,,,
,,205967.12,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0240  ROW AT 2' SE PLM/CASING/TL,30.44212860,-89.84208557,34.0551,,,,,,
,,205970.54,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 51+65,30.44213183,-89.84207564,34.1543,,,,,,
48250,61.41,205985.55,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.44214644,-89.84203110,34.6158,,,,,,
48260,21.06,206046.96,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.44221475,-89.84185419,36.5834,,,,,,
48270,51.15,206068.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44225179,-89.84180278,36.5652,,,,,,
,,206108.57,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,27.6D -  16° - Left,30.44232572,-89.84170655,36.9619,,,,,,
48280,60.10,206119.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44235055,-89.84168899,37.0319,,,,,,
48280,,206163.14,,metal loss-manufacturing anomaly,11,,0.59,0.35,10:30,N/A,,circumferential slotting,10,-43.97,16.12,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44245711,-89.84162290,37.1242,,,,,,
48290,62.73,206179.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44249597,-89.84159825,37.0332,,,,,,
48300,61.16,206242.00,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44264578,-89.84149939,37.1432,,,,,,
48310,61.92,206303.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44279011,-89.84139961,37.7818,,,,,,
48320,60.12,206365.07,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44293565,-89.84129749,38.4926,,,,,,
48330,62.63,206425.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44307770,-89.84119972,38.8616,,,,,,
48340,61.38,206487.82,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44322504,-89.84109666,38.5364,,,,,,
48350,62.71,206549.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44336797,-89.84099289,38.7533,,,,,,
48360,56.61,206611.91,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44351310,-89.84088526,39.2084,,,,,,
48370,61.14,206668.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44364396,-89.84078785,39.6132,,,,,,
48380,62.36,206729.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44378570,-89.84068336,39.8425,,,,,,
48390,60.91,206792.01,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44393087,-89.84057790,39.4684,,,,,,
48400,62.72,206852.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44407290,-89.84047530,38.7438,,,,,,
