Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
48410,61.70,206915.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44421961,-89.84037054,37.6092,,,,,,
48420,61.62,206977.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44436438,-89.84026834,36.6941,,,,,,
48430,62.32,207038.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44450928,-89.84016681,36.3261,,,,,,
48440,61.12,207101.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44465625,-89.84006494,35.8876,,,,,,
48450,58.57,207162.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44480039,-89.83996503,35.5236,,,,,,
48460,61.18,207220.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44493860,-89.83986945,35.4728,,,,,,
48460,,207240.02,,metal loss-corrosion,10,,0.59,0.71,10:23,OD,,pitting,10,-19.05,42.14,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44498367,-89.83983859,35.5738,,,,,,
48470,61.98,207282.15,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44508311,-89.83976987,35.8696,,,,,,
48480,60.53,207344.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44522934,-89.83966863,36.3834,,,,,,
48490,62.02,207404.67,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44537229,-89.83957005,36.8740,,,,,,
48500,62.56,207466.70,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44551826,-89.83946808,37.4322,,,,,,
48510,60.13,207529.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44566463,-89.83936363,38.0290,,,,,,
48520,61.39,207589.39,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44580506,-89.83926275,38.8050,,,,,,
48530,56.88,207650.78,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44594858,-89.83915999,39.4640,,,,,,
48540,62.72,207707.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44608166,-89.83906498,40.0235,,,,,,
48550,61.49,207770.39,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44622781,-89.83895915,40.4892,,,,,,
48560,57.92,207831.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44637083,-89.83885488,40.6322,,,,,,
48570,62.68,207889.80,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44650533,-89.83875627,40.5929,,,,,,
48580,62.56,207952.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44665105,-89.83864993,39.8014,,,,,,
48590,62.61,208015.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44679757,-89.83854582,38.7624,,,,,,
48600,62.68,208077.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44694472,-89.83844257,37.3738,,,,,,
48610,61.47,208140.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44709195,-89.83833903,36.2033,,,,,,
48620,61.94,208201.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44723654,-89.83823781,36.4511,,,,,,
48630,57.48,208263.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44738284,-89.83813702,36.6390,,,,,,
48640,60.43,208321.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44751792,-89.83804216,36.8429,,,,,,
48650,62.76,208381.64,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44766003,-89.83794260,37.1432,,,,,,
48650,,208423.05,,deformation anomaly-dent,,1.100,2.15,2.14,5:20,N/A,,,,-41.41,21.35,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44775843,-89.83787639,36.8502,,,,,,
48660,61.71,208444.39,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44780964,-89.83784321,36.6350,,,,,,
48670,63.00,208506.10,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44795962,-89.83775147,36.0497,,,,,,
48680,63.03,208569.11,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44811541,-89.83766387,36.8721,,,,,,
48690,41.74,208632.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.44827513,-89.83758605,37.0831,,,,,,
48700,42.95,208673.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.44838252,-89.83753916,37.6047,,,,,,
48710,62.71,208716.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44849473,-89.83749655,38.2903,,,,,,
48720,61.06,208779.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44866142,-89.83744541,38.9450,,,,,,
48730,54.40,208840.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44882537,-89.83740321,39.0211,,,,,,
48740,55.79,208895.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44897198,-89.83736851,39.0646,,,,,,
48740,,208929.03,,metal loss-manufacturing anomaly,13,,1.18,1.73,12:22,N/A,,pitting,10,-34.03,21.76,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44906368,-89.83734675,39.2184,,,,,,
48750,57.71,208950.79,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44912234,-89.83733290,39.2749,,,,,,
48760,62.74,209008.50,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44927779,-89.83729571,38.8917,,,,,,
48770,55.99,209071.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44944674,-89.83725500,38.6589,,,,,,
48780,61.69,209127.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.44959734,-89.83721777,39.1973,,,,,,
48790,57.84,209188.93,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44976336,-89.83717711,39.2094,,,,,,
48800,62.11,209246.77,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.44991909,-89.83713942,38.5267,,,,,,
48810,62.11,209308.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45008642,-89.83709962,37.5841,,,,,,
48820,56.77,209370.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45025409,-89.83706199,36.1984,,,,,,
48830,62.04,209427.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45040758,-89.83702916,34.8316,,,,,,
48840,62.57,209489.79,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45057550,-89.83699417,33.7165,,,,,,
48850,54.65,209552.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45074485,-89.83695866,33.4113,,,,,,
48860,61.65,209607.00,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45089276,-89.83692762,32.9805,,,,,,
48870,49.07,209668.65,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45105957,-89.83689242,32.1862,,,,,,
48880,50.50,209717.72,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45119234,-89.83686429,31.6356,,,,,,
48890,49.19,209768.22,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45132894,-89.83683510,31.7321,,,,,,
48900,62.99,209817.42,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45146191,-89.83680614,32.5127,,,,,,
48910,61.08,209880.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45163211,-89.83676865,33.0911,,,,,,
48920,59.10,209941.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45179703,-89.83673158,33.8245,,,,,,
48930,56.82,210000.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45195642,-89.83669460,34.6553,,,,,,
48940,55.90,210057.41,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45210947,-89.83665809,35.6953,,,,,,
48950,62.79,210113.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45226008,-89.83662229,36.1386,,,,,,
48950,,210113.77,,metal loss-corrosion,10,,1.69,1.69,9:21,OD,,general,10,-0.46,62.33,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45226133,-89.83662199,36.1428,,,,,,
48960,54.55,210176.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45242927,-89.83658213,37.0069,,,,,,
48970,62.59,210230.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45257627,-89.83654730,37.6847,,,,,,
48980,57.70,210293.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45274489,-89.83650713,37.7307,,,,,,
48990,59.95,210350.94,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45290021,-89.83646938,37.1221,,,,,,
49000,56.92,210410.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45306163,-89.83643040,36.3362,,,,,,
49010,61.73,210467.81,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45321495,-89.83639387,35.3595,,,,,,
49020,57.97,210529.54,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45338134,-89.83635483,34.4391,,,,,,
49030,62.73,210587.50,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45353781,-89.83631962,33.0613,,,,,,
49040,55.66,210650.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45370717,-89.83628147,32.2992,,,,,,
49050,61.34,210705.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45385762,-89.83624869,31.4432,,,,,,
49060,62.65,210767.24,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45402353,-89.83621322,30.7983,,,,,,
49070,62.75,210829.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45419303,-89.83617737,31.7322,,,,,,
49080,61.25,210892.64,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45436249,-89.83614035,34.4668,,,,,,
49090,62.80,210953.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45452832,-89.83610605,35.2945,,,,,,
49100,57.71,211016.68,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45469834,-89.83607074,35.8436,,,,,,
49110,60.50,211074.40,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45485442,-89.83603718,36.2817,,,,,,
49120,62.01,211134.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45501791,-89.83600116,36.7418,,,,,,
49130,56.73,211196.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45518524,-89.83596287,37.5249,,,,,,
49130,,211222.11,,manufacturing anomaly,,,,,7:49,N/A,,,,-25.19,31.54,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45525318,-89.83594714,37.7998,,,,,,
49140,60.66,211253.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45533823,-89.83592729,37.9541,,,,,,
49150,63.14,211314.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45550159,-89.83588805,38.4906,,,,,,
49160,63.26,211377.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45567159,-89.83584688,38.7635,,,,,,
,,211432.37,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0250  18' D/S RCL RURAL RD,30.45581959,-89.83581132,38.9108,,,,,,
49170,60.55,211440.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45584178,-89.83580594,38.8823,,,,,,
49180,62.87,211501.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45600466,-89.83576664,38.6938,,,,,,
49180,,211526.89,,metal loss-manufacturing anomaly,11,,0.66,0.32,7:06,N/A,,circumferential slotting,10,-25.64,37.23,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45607363,-89.83574999,38.4814,,,,,,
49190,61.86,211564.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45617390,-89.83572652,38.2340,,,,,,
49200,57.11,211625.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45634045,-89.83568725,37.9032,,,,,,
49210,62.27,211683.09,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45649432,-89.83565178,36.8966,,,,,,
49220,62.55,211745.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45666227,-89.83561413,35.7568,,,,,,
49230,61.58,211807.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45683109,-89.83557681,34.9377,,,,,,
49240,58.23,211869.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45699732,-89.83554019,34.7995,,,,,,
49250,62.73,211927.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45715466,-89.83550646,34.3691,,,,,,
49260,62.63,211990.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45732410,-89.83546968,34.5257,,,,,,
49260,,212023.70,,metal loss-corrosion,10,,0.94,0.63,8:31,OD,,pitting,10,-33.25,29.38,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45741386,-89.83544996,35.0034,,,,,,
49270,60.40,212053.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45749316,-89.83543238,35.1516,,,,,,
49280,57.53,212113.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45765625,-89.83539660,35.3824,,,,,,
49290,62.98,212171.02,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45781163,-89.83536287,35.8494,,,,,,
49300,57.04,212234.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45798159,-89.83532516,36.7242,,,,,,
49310,59.63,212291.04,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45813539,-89.83529018,37.4163,,,,,,
49320,62.64,212350.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45829611,-89.83525322,37.6141,,,,,,
49330,57.56,212413.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45846484,-89.83521382,37.8909,,,,,,
49340,53.39,212470.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45861969,-89.83517660,38.7070,,,,,,
49350,57.90,212524.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45876328,-89.83514185,39.3318,,,,,,
49360,60.49,212582.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45891927,-89.83510554,39.0671,,,,,,
49360,,212622.58,,metal loss-manufacturing anomaly,19,,0.98,0.91,5:42,N/A,,pitting,10,-40.42,20.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45902816,-89.83508021,38.7907,,,,,,
49360,,212638.09,,metal loss-manufacturing anomaly,11,,0.59,0.39,3:58,N/A,,circumferential slotting,10,-55.93,4.56,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45906994,-89.83507044,38.7630,,,,,,
49370,62.92,212642.65,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45908221,-89.83506755,38.7697,,,,,,
49380,56.73,212705.57,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45925153,-89.83502696,39.1725,,,,,,
49390,63.04,212762.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45940429,-89.83499125,38.0065,,,,,,
49390,,212778.30,,metal loss-manufacturing anomaly,10,,0.75,1.02,6:55,N/A,,pitting,10,-16,47.04,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45944737,-89.83498120,37.6239,,,,,,
49400,55.92,212825.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45957400,-89.83495121,36.9553,,,,,,
49410,62.54,212881.26,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.45972480,-89.83491709,36.2141,,,,,,
49420,62.38,212943.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.45989361,-89.83487984,36.0394,,,,,,
49430,55.90,213006.17,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46006213,-89.83484366,35.3589,,,,,,
49440,62.93,213062.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46021318,-89.83481131,35.0506,,,,,,
49450,63.79,213125.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46038310,-89.83477436,34.1562,,,,,,
49460,59.80,213188.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46055530,-89.83473649,33.5964,,,,,,
49470,62.57,213248.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46071673,-89.83470096,33.5176,,,,,,
49480,62.67,213311.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46088567,-89.83466399,33.6341,,,,,,
49490,61.84,213373.83,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46105501,-89.83462769,34.1043,,,,,,
49500,61.00,213435.67,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46122217,-89.83459228,35.0740,,,,,,
49510,62.02,213496.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46138703,-89.83455721,35.2664,,,,,,
49520,62.96,213558.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46155451,-89.83452070,35.8526,,,,,,
49530,62.64,213621.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46172440,-89.83448283,36.2674,,,,,,
49540,61.80,213684.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46189325,-89.83444403,36.7660,,,,,,
49550,63.26,213746.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46205962,-89.83440461,37.6755,,,,,,
49560,61.77,213809.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46222988,-89.83436404,38.3179,,,,,,
49570,62.40,213871.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46239625,-89.83432507,38.2319,,,,,,
49580,62.56,213933.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46256414,-89.83428474,38.4793,,,,,,
49590,62.21,213996.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46273227,-89.83424327,38.6908,,,,,,
49600,57.66,214058.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46289946,-89.83420197,38.5934,,,,,,
49610,63.09,214115.97,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46305451,-89.83416423,38.1153,,,,,,
49620,62.25,214179.06,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46322417,-89.83412301,37.6223,,,,,,
49630,62.81,214241.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46339164,-89.83408286,36.2452,,,,,,
49640,62.46,214304.12,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46356057,-89.83404196,35.4683,,,,,,
49650,57.09,214366.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46372757,-89.83399633,34.3066,,,,,,
49660,62.27,214423.67,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46387932,-89.83395039,33.8702,,,,,,
49670,61.98,214485.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46404482,-89.83390022,33.2370,,,,,,
49680,61.58,214547.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46420938,-89.83384944,33.0972,,,,,,
49690,62.56,214609.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46437286,-89.83379891,33.5066,,,,,,
49700,63.39,214672.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46453864,-89.83374631,34.3110,,,,,,
49710,56.81,214735.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46470634,-89.83369188,34.6667,,,,,,
49720,60.55,214792.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46485655,-89.83364277,35.4828,,,,,,
49730,61.45,214852.82,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46501647,-89.83358977,36.6627,,,,,,
49740,61.56,214914.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46517890,-89.83353637,37.0709,,,,,,
49750,57.09,214975.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46534169,-89.83348314,37.4801,,,,,,
49760,61.88,215032.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46549339,-89.83343696,38.2447,,,,,,
49770,61.59,215094.80,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46565858,-89.83339034,38.4161,,,,,,
49780,62.44,215156.39,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46582332,-89.83334551,38.4384,,,,,,
49790,61.41,215218.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46599064,-89.83330164,37.7779,,,,,,
49800,62.89,215280.24,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46615513,-89.83325805,37.7908,,,,,,
49810,62.92,215343.13,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46632365,-89.83321376,37.8707,,,,,,
49820,62.95,215406.05,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46649241,-89.83317022,37.5483,,,,,,
49830,62.81,215469.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46666134,-89.83312714,36.9738,,,,,,
49840,63.30,215531.81,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46682993,-89.83308450,36.4722,,,,,,
49840,,215542.42,,metal loss-corrosion,10,,0.59,0.47,9:11,OD,,circumferential slotting,10,-10.61,52.68,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46685844,-89.83307738,36.3682,,,,,,
49850,62.25,215595.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46699997,-89.83304221,35.8317,,,,,,
49860,56.45,215657.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46716747,-89.83300211,35.2132,,,,,,
49870,56.65,215713.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46731952,-89.83296662,34.8005,,,,,,
49880,56.78,215770.45,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46747218,-89.83293136,34.7175,,,,,,
49890,55.61,215827.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46762527,-89.83289650,35.1072,,,,,,
49900,61.87,215882.84,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46777522,-89.83286243,35.3134,,,,,,
49910,63.10,215944.71,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46794182,-89.83282325,35.6446,,,,,,
49920,54.11,216007.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46811152,-89.83278205,35.1459,,,,,,
49930,56.15,216061.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46825703,-89.83274667,35.2813,,,,,,
49940,62.99,216118.07,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46840801,-89.83270994,35.8346,,,,,,
49950,61.99,216181.05,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46857718,-89.83266761,36.5467,,,,,,
49960,56.37,216243.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46874346,-89.83262489,37.4347,,,,,,
49970,62.63,216299.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46889449,-89.83258529,39.0596,,,,,,
49980,60.06,216362.05,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.46906220,-89.83254077,40.1980,,,,,,
49990,35.69,216422.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.46922287,-89.83249723,40.2018,,,,,,
50000,43.64,216457.79,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.46931840,-89.83247174,39.4454,,,,,,
50010,39.32,216501.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.46943531,-89.83244114,38.4794,,,,,,
,,216523.22,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0260  15' D/S RCL FIRE TOWER RD,30.46949373,-89.83242568,38.1234,,,,,,
50020,56.45,216540.74,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46954047,-89.83241327,38.0984,,,,,,
50030,62.95,216597.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46969169,-89.83237308,39.0074,,,,,,
50040,56.17,216660.13,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.46986058,-89.83232952,38.3783,,,,,,
50050,63.11,216716.30,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47001145,-89.83229148,38.2369,,,,,,
50060,62.27,216779.41,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47018127,-89.83225069,36.8719,,,,,,
50070,55.77,216841.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47034918,-89.83221234,35.6125,,,,,,
50080,62.30,216897.45,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47049962,-89.83217824,34.9069,,,,,,
50090,57.37,216959.75,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47066777,-89.83214053,34.6092,,,,,,
50100,62.25,217017.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47082254,-89.83210550,34.4645,,,,,,
50110,62.66,217079.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47099052,-89.83206763,34.4704,,,,,,
50120,61.42,217142.03,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47115948,-89.83202883,34.6910,,,,,,
50130,61.77,217203.45,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47132502,-89.83199041,35.4000,,,,,,
50140,62.78,217265.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47149131,-89.83195069,35.8645,,,,,,
50150,61.69,217327.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47166000,-89.83190858,36.6446,,,,,,
50160,62.52,217389.68,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47182583,-89.83186760,37.7403,,,,,,
50170,57.00,217452.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47199395,-89.83182625,38.1441,,,,,,
50180,62.82,217509.21,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47214723,-89.83178851,38.6274,,,,,,
50180,,217566.88,,metal loss-manufacturing anomaly,20,,0.71,0.59,1:03,N/A,,pitting,10,-57.67,5.15,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47230201,-89.83174892,39.7419,,,,,,
50190,56.81,217572.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47231583,-89.83174533,39.7886,,,,,,
50200,62.81,217628.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47246825,-89.83170600,39.8498,,,,,,
50210,57.53,217691.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47263657,-89.83166155,39.9755,,,,,,
50220,56.76,217749.17,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47279072,-89.83162068,40.1405,,,,,,
50230,62.26,217805.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47294287,-89.83158062,40.3209,,,,,,
50240,62.71,217868.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47310993,-89.83153761,39.8885,,,,,,
50250,57.31,217930.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47327825,-89.83149463,39.0034,,,,,,
50260,62.84,217988.21,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47343212,-89.83145550,38.2458,,,,,,
50270,56.52,218051.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47360074,-89.83141204,37.5916,,,,,,
50280,57.14,218107.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47375251,-89.83137361,36.7225,,,,,,
50280,,218140.05,,manufacturing anomaly,,,,,5:06,N/A,,,,-32.47,24.66,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47383990,-89.83135255,36.2316,,,,,,
50290,61.85,218164.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47390630,-89.83133668,36.0859,,,,,,
50300,53.39,218226.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47407283,-89.83129692,35.7991,,,,,,
50310,62.37,218279.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47421657,-89.83126266,35.2539,,,,,,
50320,55.08,218342.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47438459,-89.83122311,35.3056,,,,,,
50330,56.11,218397.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47453287,-89.83118768,35.3591,,,,,,
50340,61.79,218453.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47468406,-89.83115223,35.7969,,,,,,
50350,61.54,218515.31,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47485056,-89.83111325,36.1123,,,,,,
50360,56.68,218576.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47501634,-89.83107420,36.4576,,,,,,
50370,54.33,218633.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47516887,-89.83103735,36.8320,,,,,,
50380,62.87,218687.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47531503,-89.83100191,37.8851,,,,,,
50390,62.40,218750.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47548418,-89.83096089,38.9383,,,,,,
50400,63.99,218813.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47565196,-89.83091958,39.8041,,,,,,
50410,58.34,218877.12,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47582374,-89.83087575,40.5890,,,,,,
50420,61.92,218935.46,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47598033,-89.83083562,41.1524,,,,,,
50430,61.50,218997.39,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47614654,-89.83079307,41.4966,,,,,,
50440,62.51,219058.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47631140,-89.83074972,41.3679,,,,,,
50450,62.77,219121.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47647891,-89.83070534,40.9109,,,,,,
50460,61.75,219184.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47664709,-89.83066070,41.0535,,,,,,
50470,63.13,219245.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47681268,-89.83061756,40.7117,,,,,,
50480,60.25,219309.05,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47698224,-89.83057472,40.3591,,,,,,
50490,56.18,219369.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47714429,-89.83053515,39.8005,,,,,,
50500,62.70,219425.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47729535,-89.83049798,39.0598,,,,,,
50510,62.43,219488.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47746367,-89.83045515,37.9757,,,,,,
50520,61.37,219550.61,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47763127,-89.83041254,36.9110,,,,,,
50530,62.13,219611.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47779624,-89.83037180,35.9419,,,,,,
50540,56.71,219674.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47796368,-89.83033284,35.2715,,,,,,
50550,62.00,219730.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47811672,-89.83029834,35.0033,,,,,,
50560,62.14,219792.83,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47828400,-89.83026051,34.9244,,,,,,
50570,62.77,219854.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47845163,-89.83022251,34.4993,,,,,,
50580,62.30,219917.73,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47862088,-89.83018370,33.7979,,,,,,
50590,61.49,219980.03,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47878862,-89.83014375,33.7496,,,,,,
50600,60.95,220041.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47895412,-89.83010386,34.2051,,,,,,
50610,61.42,220102.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47911851,-89.83006637,34.5028,,,,,,
50620,61.76,220163.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47928380,-89.83002652,35.4449,,,,,,
50630,62.36,220225.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47944976,-89.82998516,36.2804,,,,,,
50640,57.71,220288.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47961737,-89.82994353,36.7254,,,,,,
50650,62.02,220345.71,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.47977237,-89.82990450,37.5439,,,,,,
50660,62.47,220407.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.47993906,-89.82986306,38.6231,,,,,,
50670,56.30,220470.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48010686,-89.82982082,39.4030,,,,,,
50680,62.11,220526.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48025785,-89.82978149,39.6281,,,,,,
50690,62.50,220588.62,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48042437,-89.82973778,39.5450,,,,,,
50700,62.70,220651.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48059176,-89.82969296,40.1989,,,,,,
50710,62.20,220713.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48075994,-89.82964932,39.6552,,,,,,
50720,56.73,220776.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48092701,-89.82960752,37.9913,,,,,,
50730,61.28,220832.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48107949,-89.82956980,36.9086,,,,,,
50740,60.89,220894.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48124447,-89.82953045,36.4952,,,,,,
50750,61.52,220954.93,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48140843,-89.82949156,35.7551,,,,,,
50760,62.12,221016.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48157420,-89.82945285,35.8298,,,,,,
50770,61.72,221078.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48174173,-89.82941445,35.9450,,,,,,
50780,61.63,221140.29,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48190835,-89.82937734,35.6700,,,,,,
50790,62.26,221201.92,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48207439,-89.82933829,36.1988,,,,,,
50800,63.20,221264.18,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48224194,-89.82929791,37.0111,,,,,,
50810,62.44,221327.38,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48241200,-89.82925679,37.8589,,,,,,
,,221344.63,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.48245839,-89.82924540,37.8921,,,,,,
,,221352.79,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.48248033,-89.82924003,37.9225,,,,,,
50820,63.23,221389.82,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48257994,-89.82921574,38.2227,,,,,,
50830,62.30,221453.05,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48274978,-89.82917292,39.1914,,,,,,
50840,61.72,221515.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48291692,-89.82912972,39.9742,,,,,,
50850,56.73,221577.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48308270,-89.82908800,40.5947,,,,,,
50860,63.08,221633.80,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48323532,-89.82905088,40.4766,,,,,,
50870,57.00,221696.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48340580,-89.82901408,40.6324,,,,,,
50880,63.22,221753.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48356039,-89.82898441,40.3111,,,,,,
50890,62.20,221817.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48373193,-89.82895219,40.0837,,,,,,
50900,57.93,221879.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48390061,-89.82891966,39.7358,,,,,,
,,221883.58,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0270  39' D/S RCL DUMP RD,30.48391218,-89.82891740,39.7638,,,,,,
50910,63.45,221937.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48405755,-89.82889006,39.8728,,,,,,
50920,61.01,222000.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48422988,-89.82885979,38.6320,,,,,,
50930,61.74,222061.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48439603,-89.82883406,38.0159,,,,,,
50940,56.77,222123.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48456434,-89.82880965,38.3378,,,,,,
50950,64.45,222180.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48471910,-89.82878702,37.9725,,,,,,
50960,62.73,222244.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48489466,-89.82876019,37.5827,,,,,,
50970,62.63,222307.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48506544,-89.82873327,37.6426,,,,,,
50980,62.79,222370.01,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48523554,-89.82870316,37.4748,,,,,,
50990,56.48,222432.79,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48540609,-89.82867312,37.8089,,,,,,
51000,63.12,222489.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48555956,-89.82864645,38.1562,,,,,,
51010,63.04,222552.39,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48573098,-89.82861609,38.9026,,,,,,
51020,62.89,222615.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48590217,-89.82858562,39.6495,,,,,,
51030,59.33,222678.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48607286,-89.82855469,40.7943,,,,,,
51040,58.52,222737.65,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48623398,-89.82852608,40.5399,,,,,,
51050,62.25,222796.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48639282,-89.82849722,40.4984,,,,,,
51060,62.97,222858.41,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48656166,-89.82846563,40.6054,,,,,,
51070,63.14,222921.38,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48673237,-89.82843304,40.7496,,,,,,
51080,62.19,222984.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48690356,-89.82840048,40.5544,,,,,,
51090,62.24,223046.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48707210,-89.82836797,40.6207,,,,,,
51100,62.77,223108.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48724098,-89.82833693,39.9039,,,,,,
51110,63.12,223171.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48741137,-89.82830608,39.3825,,,,,,
51120,62.42,223234.83,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48758274,-89.82827542,38.4813,,,,,,
51120,,223258.71,,metal loss-corrosion,10,,0.59,1.26,10:58,OD,,axial grooving,15,-23.88,38.54,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48764760,-89.82826396,38.2709,,,,,,
51130,63.08,223297.25,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48775229,-89.82824568,37.6182,,,,,,
51140,62.17,223360.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48792374,-89.82821652,36.3474,,,,,,
51150,62.96,223422.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48809288,-89.82818896,35.7924,,,,,,
51160,62.76,223485.46,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.48826431,-89.82816219,36.3316,,,,,,
51170,56.54,223548.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48843529,-89.82813629,36.3093,,,,,,
51180,62.08,223604.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48858926,-89.82811229,36.5201,,,,,,
51190,62.17,223666.84,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48875826,-89.82808569,37.3014,,,,,,
51200,62.77,223729.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48892743,-89.82805848,38.1279,,,,,,
51210,62.31,223791.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48909815,-89.82803022,38.7754,,,,,,
51220,62.34,223854.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48926772,-89.82800295,39.3547,,,,,,
51230,56.58,223916.42,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48943729,-89.82797494,40.2724,,,,,,
51240,63.21,223973.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48959104,-89.82794833,41.2322,,,,,,
51250,53.68,224036.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48976262,-89.82791739,42.3281,,,,,,
51260,61.15,224089.89,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.48990838,-89.82789136,42.9976,,,,,,
51270,63.02,224151.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49007435,-89.82786104,43.7284,,,,,,
51280,61.00,224214.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49024524,-89.82782885,44.4674,,,,,,
51290,62.96,224275.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49041059,-89.82779701,45.0215,,,,,,
51300,55.06,224338.03,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49058118,-89.82776374,45.3954,,,,,,
51310,63.20,224393.09,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49073040,-89.82773484,45.4473,,,,,,
51320,63.05,224456.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49090178,-89.82770243,45.2524,,,,,,
51330,62.99,224519.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49107290,-89.82767115,44.9895,,,,,,
51330,,224545.51,,metal loss-manufacturing anomaly,12,,0.59,0.75,3:36,N/A,,pitting,10,-26.17,36.82,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49114395,-89.82765839,44.8129,,,,,,
51340,63.31,224582.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49124392,-89.82764048,44.4259,,,,,,
51350,56.86,224645.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49141581,-89.82760997,43.1308,,,,,,
51360,57.65,224702.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49157028,-89.82758310,42.3591,,,,,,
51370,56.80,224760.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49172696,-89.82755604,42.0213,,,,,,
51380,63.03,224816.95,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49188135,-89.82752979,41.5863,,,,,,
51390,56.69,224879.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49205282,-89.82750220,39.8573,,,,,,
51400,56.50,224936.67,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49220711,-89.82747798,38.2320,,,,,,
51410,61.98,224993.17,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49236085,-89.82745321,37.7109,,,,,,
51420,62.03,225055.14,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49252950,-89.82742599,38.2598,,,,,,
51430,57.52,225117.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49269818,-89.82739799,39.6021,,,,,,
51440,62.39,225174.69,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49285448,-89.82737129,41.1244,,,,,,
51450,63.27,225237.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49302384,-89.82734108,42.9355,,,,,,
51460,57.26,225300.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49319555,-89.82730984,44.1593,,,,,,
51470,56.93,225357.61,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49335120,-89.82728334,44.4714,,,,,,
51480,57.66,225414.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49350592,-89.82725687,45.2248,,,,,,
51490,57.68,225472.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49366260,-89.82722975,46.2199,,,,,,
51500,63.16,225529.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49381939,-89.82720301,46.9479,,,,,,
51510,61.63,225593.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49399095,-89.82717281,47.7368,,,,,,
51510,,225620.38,,metal loss-manufacturing anomaly,10,,1.26,1.81,8:48,N/A,,pitting,10,-27.34,34.29,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49406519,-89.82715957,48.0516,,,,,,
51520,56.43,225654.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49415825,-89.82714253,48.3418,,,,,,
51530,53.89,225711.10,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49431119,-89.82711294,48.4238,,,,,,
51540,57.45,225764.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49445715,-89.82708410,48.5025,,,,,,
51550,23.12,225822.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49461292,-89.82705451,48.1537,,,,,,
51560,18.98,225845.57,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49467569,-89.82704319,47.7921,,,,,,
51570,18.02,225864.55,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49472754,-89.82703804,47.2852,,,,,,
51580,61.84,225882.57,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49477701,-89.82703811,46.5840,,,,,,
51590,41.16,225944.41,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.49494679,-89.82703835,44.1322,,,,,,
51600,41.80,225985.57,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.49505987,-89.82703822,43.2857,,,,,,
51600,,225997.56,,metal loss-manufacturing anomaly,10,,0.59,0.43,5:51,N/A,,circumferential slotting,10,-11.99,29.81,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.49509280,-89.82703832,42.9817,,,,,,
51610,42.07,226027.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.49517468,-89.82703875,42.2171,,,,,,
51620,37.90,226069.44,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49529022,-89.82703777,41.0946,,,,,,
51630,57.40,226107.34,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49539437,-89.82703802,41.4275,,,,,,
51640,62.93,226164.75,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49555209,-89.82703864,41.9755,,,,,,
51650,62.83,226227.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49572501,-89.82704068,42.5313,,,,,,
51660,56.99,226290.51,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49589765,-89.82704273,42.9011,,,,,,
51670,57.19,226347.50,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49605425,-89.82704401,43.2377,,,,,,
51680,61.71,226404.69,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49621137,-89.82704505,43.7298,,,,,,
51690,61.76,226466.40,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49638094,-89.82704556,44.2850,,,,,,
51700,63.15,226528.15,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49655063,-89.82704589,45.0287,,,,,,
51710,57.34,226591.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49672414,-89.82704487,45.7002,,,,,,
51720,53.91,226648.65,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49688170,-89.82704348,46.1359,,,,,,
51730,62.13,226702.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49702983,-89.82704218,46.2628,,,,,,
51740,59.36,226764.69,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49720055,-89.82704105,45.9553,,,,,,
51750,62.98,226824.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49736365,-89.82703974,45.5225,,,,,,
51760,63.24,226887.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49753671,-89.82703884,45.1238,,,,,,
51760,,226950.03,,metal loss-corrosion,10,,0.71,0.43,2:38,OD,,circumferential slotting,10,-63,0.24,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49770980,-89.82703914,44.1859,,,,,,
51770,63.24,226950.27,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49771046,-89.82703914,44.1807,,,,,,
51780,63.11,227013.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49788419,-89.82703938,42.7773,,,,,,
51790,56.71,227076.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49805757,-89.82704128,41.7137,,,,,,
51800,62.02,227133.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49821333,-89.82704477,40.8363,,,,,,
51810,57.29,227195.36,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49838370,-89.82704809,39.6971,,,,,,
51820,62.53,227252.65,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49854105,-89.82705290,38.8706,,,,,,
51830,57.05,227315.18,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49871282,-89.82705719,39.0522,,,,,,
51840,62.09,227372.23,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49886954,-89.82706114,39.7388,,,,,,
51850,63.16,227434.31,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49904009,-89.82706462,40.7878,,,,,,
51860,63.30,227497.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49921363,-89.82706520,41.5505,,,,,,
51870,63.09,227560.77,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49938755,-89.82706432,42.5714,,,,,,
51880,61.29,227623.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49956091,-89.82706428,42.7674,,,,,,
51890,61.85,227685.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49972930,-89.82706306,43.1561,,,,,,
51900,36.34,227747.00,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.49989926,-89.82706290,43.3940,,,,,,
51910,35.92,227783.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.49999912,-89.82706257,43.6522,,,,,,
51920,35.73,227819.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50009781,-89.82706177,44.1255,,,,,,
,,227840.28,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0280  34' D/S RCL MAX MERCER RD,30.50015560,-89.82706108,44.2913,,,,,,
51930,37.10,227855.00,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50019582,-89.82706052,44.3511,,,,,,
51940,60.70,227892.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50029769,-89.82705899,44.3953,,,,,,
51950,37.77,227952.80,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50046437,-89.82705783,44.7704,,,,,,
51960,41.63,227990.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50056809,-89.82705764,45.3085,,,,,,
