Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
51970,11.39,228032.20,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50068239,-89.82705796,46.3693,,,,,,
51980,19.74,228043.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50071368,-89.82705799,46.5508,,,,,,
51990,15.04,228063.34,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50076789,-89.82705809,46.6724,,,,,,
52000,15.18,228078.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50080918,-89.82705773,46.5711,,,,,,
52010,14.63,228093.56,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50085085,-89.82705710,46.2638,,,,,,
52020,29.12,228108.19,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50089100,-89.82705632,45.7783,,,,,,
52020,,228134.11,,metal loss-manufacturing anomaly,11,,0.87,1.02,5:42,N/A,,pitting,10,-25.92,3.2,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50096213,-89.82705466,44.9855,,,,,,
52030,20.58,228137.31,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50097090,-89.82705442,44.9026,,,,,,
52040,62.93,228157.89,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50102739,-89.82705250,44.5337,,,,,,
52050,53.71,228220.82,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50119624,-89.82702145,43.9711,,,,,,
52050,,228271.44,,metal loss-corrosion,18,,0.59,0.43,8:32,OD,,circumferential slotting,10,-50.62,3.09,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.50132065,-89.82695096,43.2221,,,,,,
52060,42.38,228274.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50132729,-89.82694483,43.2054,,,,,,
52070,46.35,228316.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50141927,-89.82686252,42.9372,,,,,,
52080,56.33,228363.27,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50152008,-89.82677276,42.9234,,,,,,
52090,56.78,228419.59,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50164396,-89.82666582,42.8496,,,,,,
52100,48.40,228476.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50176786,-89.82655651,42.7185,,,,,,
52110,61.81,228524.77,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50187366,-89.82646364,42.8596,,,,,,
52120,46.44,228586.58,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50201157,-89.82634941,43.9912,,,,,,
52130,52.27,228633.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50211380,-89.82626143,44.3053,,,,,,
52130,,228651.54,,metal loss-corrosion,10,,1.65,1.65,12:23,OD,,general,10,-18.52,33.75,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50215319,-89.82622427,44.1080,,,,,,
52140,62.44,228685.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50222373,-89.82615485,44.1194,,,,,,
52150,57.53,228747.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50235818,-89.82603363,45.2629,,,,,,
52160,51.14,228805.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50250620,-89.82597442,44.5311,,,,,,
52170,63.07,228856.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50264645,-89.82596693,44.0755,,,,,,
52180,62.90,228919.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50281961,-89.82596367,44.0228,,,,,,
52190,61.61,228982.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50299232,-89.82596041,44.2511,,,,,,
52200,57.60,229043.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50316146,-89.82595540,44.4948,,,,,,
52210,59.95,229101.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50331960,-89.82595145,44.4498,,,,,,
52220,60.18,229161.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50348421,-89.82595124,43.8848,,,,,,
52230,57.00,229221.72,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50364947,-89.82595117,43.6591,,,,,,
52230,,229276.23,,metal loss-corrosion,12,,0.59,0.51,8:15,OD,,pitting,10,-54.51,2.5,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50379915,-89.82595057,43.5340,,,,,,
52240,58.86,229278.72,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50380600,-89.82595049,43.5033,,,,,,
52250,60.20,229337.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50396758,-89.82595044,42.2557,,,,,,
52260,46.66,229397.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50413280,-89.82595250,40.7251,,,,,,
52270,61.51,229444.43,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50426091,-89.82595380,40.3899,,,,,,
52280,52.88,229505.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50442979,-89.82595695,40.5378,,,,,,
52290,55.05,229558.82,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50457492,-89.82595990,41.6957,,,,,,
52300,61.08,229613.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50472569,-89.82596137,45.6641,,,,,,
52310,62.05,229674.95,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50489329,-89.82596266,48.2328,,,,,,
52320,35.43,229737.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50506360,-89.82596227,50.3223,,,,,,
52330,60.04,229772.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50516086,-89.82596187,51.2502,,,,,,
52340,61.87,229832.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50532572,-89.82596054,51.7993,,,,,,
52350,62.76,229894.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50549562,-89.82595984,51.9997,,,,,,
52360,45.34,229957.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50566793,-89.82596130,52.8668,,,,,,
52370,44.95,230002.44,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50579084,-89.82594819,53.0666,,,,,,
52380,15.10,230047.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50590696,-89.82589988,53.5521,,,,,,
52390,43.42,230062.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50594584,-89.82588326,53.5273,,,,,,
52400,61.61,230105.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50605743,-89.82583477,53.5009,,,,,,
52410,63.02,230167.51,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50621562,-89.82576552,52.8825,,,,,,
52420,61.35,230230.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50637741,-89.82569461,52.3288,,,,,,
52420,,230255.21,,metal loss-corrosion,12,,0.59,0.43,4:45,OD,,circumferential slotting,10,-24.67,36.67,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50644078,-89.82566695,52.0063,,,,,,
52430,57.68,230291.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50653505,-89.82562610,51.3837,,,,,,
52430,,230337.24,,metal loss-corrosion,10,,0.59,0.39,4:45,OD,,circumferential slotting,10,-45.36,12.33,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50665176,-89.82557598,50.4157,,,,,,
52440,40.55,230349.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50668352,-89.82556249,50.1925,,,,,,
52450,61.57,230390.11,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50678807,-89.82551833,49.4895,,,,,,
52460,61.24,230451.68,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50694704,-89.82545196,48.4118,,,,,,
52470,63.14,230512.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50710675,-89.82539223,45.1559,,,,,,
52480,59.80,230576.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50727568,-89.82534981,42.3625,,,,,,
52490,60.05,230635.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50743633,-89.82531068,43.4528,,,,,,
52500,63.28,230695.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50759718,-89.82526889,44.7289,,,,,,
52510,63.04,230759.20,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50776610,-89.82522194,46.2255,,,,,,
52520,47.76,230822.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50793420,-89.82517447,48.0651,,,,,,
52530,51.39,230870.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50806166,-89.82513897,49.4628,,,,,,
52540,51.00,230921.39,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50819879,-89.82510057,50.3376,,,,,,
52550,55.78,230972.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50833465,-89.82506130,50.9080,,,,,,
52560,49.26,231028.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50848345,-89.82501932,51.2910,,,,,,
52570,37.97,231077.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50861515,-89.82498372,51.1397,,,,,,
52580,62.54,231115.40,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50871669,-89.82495646,51.8723,,,,,,
52590,61.60,231177.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50888371,-89.82491041,52.3609,,,,,,
52600,56.92,231239.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50904822,-89.82486501,51.6197,,,,,,
52610,58.19,231296.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50920041,-89.82482402,50.9065,,,,,,
52620,50.98,231354.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50935617,-89.82478294,50.2617,,,,,,
52630,56.84,231405.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50949295,-89.82474865,49.5432,,,,,,
52640,42.39,231462.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50964503,-89.82470854,48.2189,,,,,,
52650,56.51,231504.84,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50975906,-89.82468155,48.6353,,,,,,
52650,,231534.34,,metal loss-corrosion,12,,0.59,0.39,7:00,OD,,circumferential slotting,10,-29.5,27.01,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50983833,-89.82466234,48.7324,,,,,,
52650,,231546.11,,metal loss-corrosion,12,,0.59,0.35,5:31,OD,,circumferential slotting,10,-41.27,15.24,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.50986996,-89.82465466,48.7157,,,,,,
52660,52.32,231561.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.50991090,-89.82464466,48.7547,,,,,,
52670,44.11,231613.67,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51005137,-89.82460978,48.7088,,,,,,
52670,,231625.83,,metal loss-manufacturing anomaly,35,,1.46,1.73,8:20,N/A,,pitting,10,-12.16,31.96,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51008400,-89.82460166,48.6786,,,,,,
52670,,231626.34,,metal loss-manufacturing anomaly,19,,0.59,0.47,8:33,N/A,,circumferential slotting,10,-12.67,31.45,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51008537,-89.82460132,48.6795,,,,,,
52680,60.41,231657.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51016981,-89.82458048,48.9311,,,,,,
52680,,231677.90,,metal loss-corrosion,10,,0.71,0.75,4:16,OD,,pitting,10,-20.12,40.3,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51022387,-89.82456731,49.1555,,,,,,
52690,62.43,231718.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51033211,-89.82454075,49.2968,,,,,,
52690,,231751.94,,metal loss-corrosion,11,,0.59,0.39,7:39,OD,,circumferential slotting,10,-33.74,28.69,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51042262,-89.82451791,49.6770,,,,,,
52700,61.71,231780.63,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51049956,-89.82449829,49.9205,,,,,,
52710,56.94,231842.34,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51066499,-89.82445592,50.5708,,,,,,
52720,10.06,231899.28,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51081758,-89.82441663,51.5504,,,,,,
52730,15.87,231909.33,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51084453,-89.82440966,51.6525,,,,,,
52730,,231921.34,,metal loss-corrosion,11,,0.59,0.55,6:31,OD,,pitting,10,-12,3.87,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51087669,-89.82440129,51.7797,,,,,,
52740,11.83,231925.21,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51088705,-89.82439860,51.8183,,,,,,
52750,11.18,231937.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51091873,-89.82439029,51.9081,,,,,,
52760,21.77,231948.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51094867,-89.82438250,51.9988,,,,,,
52770,14.81,231969.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51100696,-89.82436722,52.2097,,,,,,
52770,,231976.95,,cluster,11,,1.15,1.59,6:54,OD,1900,,,-6.98,7.83,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51102564,-89.82436236,52.2730,,,,,,
52770,,231976.95,,metal loss-corrosion,11,,0.67,0.55,6:54,OD,1900,pitting,10,-6.98,7.83,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51102564,-89.82436236,52.2730,,,,,,
52770,,231977.05,,metal loss-corrosion,10,,0.59,0.43,7:02,OD,1900,circumferential slotting,10,-7.07,7.74,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51102590,-89.82436229,52.2739,,,,,,
52780,15.06,231984.79,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51104662,-89.82435690,52.3408,,,,,,
52790,18.91,231999.85,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51108697,-89.82434640,52.5033,,,,,,
52800,13.97,232018.75,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51113761,-89.82433314,52.7075,,,,,,
52810,17.13,232032.72,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51117497,-89.82432310,52.8576,,,,,,
52820,19.17,232049.86,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51122079,-89.82431075,52.9744,,,,,,
52830,18.89,232069.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51127200,-89.82429667,53.1267,,,,,,
52840,33.42,232087.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51132248,-89.82428289,53.3308,,,,,,
52850,18.13,232121.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51141184,-89.82425872,53.7089,,,,,,
52860,24.29,232139.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51146031,-89.82424563,53.9043,,,,,,
52870,12.33,232163.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51152533,-89.82422845,54.0477,,,,,,
52880,19.15,232176.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51155830,-89.82421960,54.0246,,,,,,
52890,14.64,232195.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51160952,-89.82420577,54.1502,,,,,,
52890,,232202.16,,manufacturing anomaly,,,,,7:47,N/A,,,,-6.92,7.72,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51162801,-89.82420073,54.2203,,,,,,
52900,28.33,232209.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51164865,-89.82419512,54.2933,,,,,,
52900,,232237.46,,metal loss-corrosion,11,,0.59,0.43,2:20,OD,,circumferential slotting,10,-27.58,0.75,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51172234,-89.82417498,54.3596,,,,,,
52910,28.00,232238.21,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51172435,-89.82417442,54.3582,,,,,,
52910,,232255.91,,metal loss-corrosion,16,,0.59,0.39,7:46,OD,,circumferential slotting,10,-17.7,10.3,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.51177164,-89.82416149,54.3490,,,,,,
52920,62.24,232266.21,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51179917,-89.82415398,54.3416,,,,,,
52930,55.57,232328.45,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51196540,-89.82410842,52.9926,,,,,,
52940,56.20,232384.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51211373,-89.82406735,51.5616,,,,,,
52940,,232408.03,,deformation anomaly-dent,,1.000,2.13,1.68,6:41,N/A,,,,-24.02,32.18,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51217766,-89.82404882,50.7997,,,,,,
52950,57.95,232440.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51226324,-89.82402367,49.7320,,,,,,
52950,,232464.83,,metal loss-corrosion,10,,0.59,0.51,4:19,OD,,circumferential slotting,10,-24.61,33.34,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51232881,-89.82400486,49.2804,,,,,,
52950,,232465.74,,metal loss-corrosion,12,,0.59,0.51,4:23,OD,1901,pitting,10,-25.52,32.43,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51233124,-89.82400420,49.2814,,,,,,
52950,,232465.74,,cluster,12,,0.73,2.27,4:22,OD,1901,,,-25.52,32.43,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51233124,-89.82400420,49.2814,,,,,,
52950,,232465.84,,metal loss-corrosion,7,,0.59,0.43,4:24,OD,1901,circumferential slotting,10,-25.63,32.32,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51233153,-89.82400412,49.2815,,,,,,
52950,,232465.90,,metal loss-corrosion,10,,0.59,0.35,4:22,OD,1901,circumferential slotting,10,-25.68,32.27,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51233167,-89.82400408,49.2816,,,,,,
52960,55.08,232498.16,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51241796,-89.82398082,49.5394,,,,,,
52970,38.49,232553.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51256512,-89.82394065,50.3785,,,,,,
52980,46.28,232591.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51266697,-89.82390855,49.3106,,,,,,
,,232612.15,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 318+41,30.51272017,-89.82388813,48.7359,,,,,,
52980,,232627.95,,metal loss-corrosion,12,,0.87,0.83,4:23,OD,,pitting,10,-36.22,10.05,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51276126,-89.82387206,48.6862,,,,,,
52990,44.45,232638.01,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.51278742,-89.82386185,48.7573,,,,,,
53000,42.94,232682.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.51290337,-89.82381786,48.6730,,,,,,
53000,,232687.49,,metal loss-corrosion,7,,0.59,0.55,5:34,OD,1902,pitting,10,-5.04,37.9,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.51291657,-89.82381304,48.6160,,,,,,
53000,,232687.49,,cluster,13,,2.48,1.06,5:07,OD,1902,,,-5.04,37.9,5.20,5.90,0.344,52000,ERW,1315,0.75,,,1.86,,,1759.00,,,,30.51291657,-89.82381304,48.6160,,,,,,
53000,,232687.52,,metal loss-corrosion,13,,0.67,0.79,5:07,OD,1902,pitting,10,-5.06,37.88,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.51291663,-89.82381302,48.6157,,,,,,
53010,43.55,232725.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.51301597,-89.82377750,47.9511,,,,,,
,,232731.37,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 319+60,30.51303164,-89.82377191,47.7688,,,,,,
,,232761.23,,Area Start Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.51311024,-89.82374497,48.1047,,,,,,
,,232762.54,,Tee,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,Sta. 320+03,30.51311368,-89.82374377,48.1509,,,,,,
,,232763.85,,Area End Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.51311713,-89.82374257,48.2042,,,,,,
,,232768.51,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.51312936,-89.82373827,48.4184,,,,,,
53020,41.18,232768.95,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.51313050,-89.82373787,48.4405,,,,,,
53030,43.10,232810.13,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.51323852,-89.82369938,49.6492,,,,,,
53040,3.28,232853.23,,Area Start Installation,,,,,,,,,,,,5.90,5.90,0.406,52000,,1315,,,,,,,,,,,30.51335136,-89.82365823,50.4349,,,,,,
,,232854.88,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ. 320+84 BK / 0+00 AH,30.51335569,-89.82365665,50.4265,,,,,,
,,232855.48,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0290  MLV 6,30.51335723,-89.82365610,50.4201,,,,,,
53050,42.37,232856.51,,Area End Installation,,,,,,,,,,,,5.20,6.60,0.406,52000,,1315,,,,,,,,,,,30.51335984,-89.82365516,50.4092,,,,,,
53060,10.00,232898.87,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51347130,-89.82361628,49.3127,,,,,,
53070,2.71,232908.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.51349767,-89.82360728,49.0110,,,,,,
53080,8.18,232911.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.51350481,-89.82360485,48.9472,,,,,,
53090,22.89,232919.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51352639,-89.82359751,48.8362,,,,,,
53100,54.21,232942.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51358675,-89.82357689,48.7993,,,,,,
53110,59.52,232996.86,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51372930,-89.82352655,49.3682,,,,,,
53110,,233040.80,,metal loss-corrosion,10,,0.59,0.47,6:43,OD,,circumferential slotting,10,-43.95,15.57,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51384459,-89.82348468,49.7533,,,,,,
53120,62.55,233056.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51388545,-89.82346989,49.8280,,,,,,
53130,62.50,233118.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51404960,-89.82341046,50.1755,,,,,,
53130,,233128.37,,metal loss-corrosion,8,,0.59,1.26,7:48,OD,1903,axial grooving,15,-9.44,53.06,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51407442,-89.82340161,50.1950,,,,,,
53130,,233128.37,,cluster,10,,2.69,1.26,7:18,OD,1903,,,-9.44,53.06,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51407442,-89.82340161,50.1950,,,,,,
53130,,233128.41,,metal loss-corrosion,10,,0.67,0.51,7:18,OD,1903,pitting,10,-9.48,53.03,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51407451,-89.82340158,50.1950,,,,,,
53140,59.48,233181.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51421365,-89.82335117,50.4319,,,,,,
53150,62.14,233240.91,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51436937,-89.82329345,50.9129,,,,,,
53160,62.41,233303.05,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51453216,-89.82323345,50.8784,,,,,,
53170,62.88,233365.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51469588,-89.82317448,48.8693,,,,,,
,,233384.50,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.51474561,-89.82315621,47.5278,,,,,,
53180,62.31,233428.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51485865,-89.82311428,40.1866,,,,,,
53190,64.60,233490.66,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51501966,-89.82305312,32.3252,,,,,,
53200,57.06,233555.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51518854,-89.82299048,28.7627,,,,,,
53210,51.72,233612.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51533777,-89.82293445,28.0211,,,,,,
53220,62.59,233664.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51547280,-89.82288283,27.7390,,,,,,
53230,62.42,233726.63,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51563632,-89.82282074,27.3710,,,,,,
53240,40.98,233789.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51579966,-89.82275972,26.8856,,,,,,
53250,16.78,233830.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51590680,-89.82271939,26.4968,,,,,,
53260,62.46,233846.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51595060,-89.82270257,26.5521,,,,,,
53270,62.83,233909.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51611358,-89.82263992,26.5721,,,,,,
53280,61.79,233972.11,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51627712,-89.82257551,25.9826,,,,,,
53290,62.71,234033.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51643735,-89.82251017,26.0318,,,,,,
53300,62.97,234096.60,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51660089,-89.82244694,25.9568,,,,,,
53310,62.17,234159.57,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51676513,-89.82238364,26.5627,,,,,,
53320,56.63,234221.73,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51692760,-89.82232215,26.3534,,,,,,
53330,62.73,234278.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51707590,-89.82226723,25.8793,,,,,,
53340,63.07,234341.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51724031,-89.82220699,24.9162,,,,,,
53350,51.72,234404.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51740557,-89.82214618,24.9909,,,,,,
53360,64.23,234455.87,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51754123,-89.82209689,25.5405,,,,,,
53360,,234482.61,,metal loss-manufacturing anomaly,12,,0.59,0.47,9:07,N/A,,circumferential slotting,10,-26.74,37.49,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51761136,-89.82207136,26.1085,,,,,,
53370,63.72,234520.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51771000,-89.82203674,26.3056,,,,,,
53370,,234556.90,,metal loss-corrosion,10,,0.59,0.55,1:30,OD,,pitting,10,-36.8,26.92,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51780705,-89.82200362,26.2968,,,,,,
53380,62.89,234583.82,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51787794,-89.82197896,26.1321,,,,,,
53390,60.66,234646.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51804271,-89.82191828,25.6371,,,,,,
53400,62.97,234707.37,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51820152,-89.82185928,25.3787,,,,,,
53410,63.82,234770.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51836658,-89.82179879,25.6906,,,,,,
53420,60.42,234834.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51853402,-89.82173802,25.7760,,,,,,
53430,61.45,234894.58,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51869227,-89.82167955,26.0953,,,,,,
53430,,234900.76,,metal loss-manufacturing anomaly,16,,0.69,0.32,11:55,N/A,,circumferential slotting,10,-6.18,55.27,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51870847,-89.82167357,26.1657,,,,,,
53440,62.98,234956.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51885316,-89.82161985,26.9171,,,,,,
53450,56.21,235019.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51901771,-89.82155750,27.4192,,,,,,
53460,56.55,235075.21,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51916479,-89.82150255,27.7106,,,,,,
53470,61.17,235131.76,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.51931270,-89.82144703,27.7505,,,,,,
53480,58.77,235192.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51947224,-89.82138541,26.9721,,,,,,
53490,56.52,235251.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51962539,-89.82132581,27.6408,,,,,,
53500,56.80,235308.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51977282,-89.82126903,28.7874,,,,,,
53510,36.32,235365.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.51992141,-89.82121343,28.2994,,,,,,
,,235399.38,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0300  ROW AT PLM/TL,30.52001147,-89.82118076,27.2638,,,,,,
53520,42.20,235401.35,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.52001652,-89.82117895,27.1666,,,,,,
53530,42.52,235443.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52012616,-89.82113851,22.3008,,,,,,
53540,41.42,235486.07,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52023601,-89.82109712,16.1200,,,,,,
53550,41.52,235527.50,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52034324,-89.82105529,11.8349,,,,,,
53560,42.55,235569.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52045109,-89.82101371,8.5586,,,,,,
53570,44.27,235611.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52056176,-89.82097085,6.2954,,,,,,
53580,42.51,235655.83,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52067723,-89.82092688,4.9724,,,,,,
53590,40.75,235698.34,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52078839,-89.82088549,4.1761,,,,,,
53600,40.85,235739.09,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52089493,-89.82084568,3.9672,,,,,,
53610,42.01,235779.94,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52100168,-89.82080559,4.3770,,,,,,
,,235800.00,,Area Start BSTR #040 - 0.22% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
53620,42.23,235821.95,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52111151,-89.82076448,4.6955,,,,,,
53630,42.47,235864.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52122190,-89.82072362,6.7127,,,,,,
53640,40.12,235906.65,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52133268,-89.82068334,10.9734,,,,,,
53650,21.24,235946.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.52143861,-89.82065064,15.2314,,,,,,
53660,40.99,235968.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52149503,-89.82063375,16.4443,,,,,,
53670,41.47,236009.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52160392,-89.82060048,16.1152,,,,,,
,,236020.00,,Area End BSTR #040 - 0.22% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
53680,42.07,236050.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52171377,-89.82056567,14.8550,,,,,,
53690,42.57,236092.54,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52182524,-89.82053037,14.7883,,,,,,
53700,42.59,236135.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52193808,-89.82049491,15.9772,,,,,,
53710,40.48,236177.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52205047,-89.82045721,16.5534,,,,,,
53720,40.57,236218.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52215678,-89.82041943,16.7907,,,,,,
53730,42.97,236258.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52226318,-89.82038101,17.1550,,,,,,
53740,43.36,236301.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52237570,-89.82033974,17.6081,,,,,,
53750,43.46,236345.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52248909,-89.82029746,18.1985,,,,,,
53760,42.20,236388.54,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52260269,-89.82025487,17.9479,,,,,,
53770,41.60,236430.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52271307,-89.82021387,18.8087,,,,,,
53770,,236442.22,,metal loss-corrosion,10,,1.22,0.98,10:01,OD,,pitting,10,-11.48,30.12,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52274308,-89.82020266,19.2860,,,,,,
53780,41.70,236472.34,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52282179,-89.82017324,20.3226,,,,,,
,,236500.00,,Area Start BSTR #041 - 0.23% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
53790,41.21,236514.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52293104,-89.82013338,21.0241,,,,,,
53800,42.44,236555.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52303930,-89.82009502,20.5959,,,,,,
53810,42.57,236597.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52315014,-89.82005315,19.9484,,,,,,
53820,23.19,236640.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52326006,-89.82000722,18.5111,,,,,,
53830,43.08,236663.45,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52331989,-89.81998223,17.3079,,,,,,
53840,34.46,236706.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52343123,-89.81993730,13.7203,,,,,,
53850,41.70,236740.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52352140,-89.81990458,11.8484,,,,,,
53860,40.00,236782.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52363121,-89.81986686,11.4356,,,,,,
53870,42.97,236822.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52373607,-89.81982956,13.9376,,,,,,
53880,40.56,236865.66,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52384917,-89.81979111,16.3299,,,,,,
53890,43.02,236906.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52395608,-89.81975469,16.7198,,,,,,
53900,40.82,236949.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52406851,-89.81971289,15.0500,,,,,,
,,236950.00,,Area End BSTR #041 - 0.23% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
53910,41.86,236990.06,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.52417468,-89.81967154,13.2762,,,,,,
53920,35.46,237031.92,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.52428388,-89.81963005,11.8369,,,,,,
53930,41.69,237067.38,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.52437652,-89.81959522,11.2231,,,,,,
53940,41.89,237109.07,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.52448576,-89.81955548,11.9584,,,,,,
53950,42.59,237150.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52459588,-89.81951747,14.5158,,,,,,
53960,41.84,237193.55,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52470799,-89.81947908,16.3566,,,,,,
53970,42.70,237235.39,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52481834,-89.81944184,16.7337,,,,,,
,,237245.00,,Area Start BSTR #042 - 0.21% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
53980,42.21,237278.09,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52493113,-89.81940468,15.5952,,,,,,
53990,42.86,237320.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52504273,-89.81936978,12.2793,,,,,,
54000,42.82,237363.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52515565,-89.81933203,9.9486,,,,,,
54010,41.57,237405.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52526760,-89.81929029,10.7642,,,,,,
54020,41.58,237447.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52537594,-89.81924972,14.1134,,,,,,
54030,41.15,237489.14,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52548415,-89.81920871,17.5730,,,,,,
,,237525.00,,Area End BSTR #042 - 0.21% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
54040,42.26,237530.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52559134,-89.81916735,19.0796,,,,,,
54050,41.08,237572.55,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52570124,-89.81912405,20.1069,,,,,,
54060,41.14,237613.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52580812,-89.81908225,21.2589,,,,,,
54070,42.57,237654.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52591531,-89.81904074,21.9090,,,,,,
54080,41.74,237697.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52602632,-89.81899819,21.3603,,,,,,
54090,42.25,237739.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52613515,-89.81895655,20.3039,,,,,,
54100,40.17,237781.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52624540,-89.81891491,18.5745,,,,,,
54110,42.23,237821.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52635024,-89.81887546,16.8153,,,,,,
54120,41.62,237863.73,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52646033,-89.81883342,15.1041,,,,,,
54130,41.90,237905.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52656903,-89.81879307,12.7500,,,,,,
54140,42.72,237947.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52667891,-89.81875375,11.1583,,,,,,
54150,40.83,237989.97,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52679101,-89.81871348,10.9484,,,,,,
54160,41.75,238030.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52689798,-89.81867441,10.6291,,,,,,
54170,40.49,238072.55,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52700736,-89.81863465,9.3885,,,,,,
54170,,238081.26,,metal loss-manufacturing anomaly,13,,0.83,0.39,8:16,N/A,,circumferential slotting,10,-8.71,31.78,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52703019,-89.81862638,9.2269,,,,,,
54170,,238081.30,,metal loss-manufacturing anomaly,10,,0.67,0.94,8:41,N/A,,pitting,10,-8.75,31.74,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52703030,-89.81862634,9.2262,,,,,,
54170,,238098.03,,metal loss-manufacturing anomaly,10,,0.59,0.51,2:02,N/A,,pitting,10,-25.48,15,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52707419,-89.81861054,8.9470,,,,,,
54180,42.01,238113.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52711355,-89.81859637,8.8762,,,,,,
54190,41.94,238155.04,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52722352,-89.81855608,10.3219,,,,,,
54200,41.09,238196.99,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52733292,-89.81851500,13.0643,,,,,,
54200,,238212.57,,metal loss-manufacturing anomaly,12,,0.59,0.39,9:53,N/A,,circumferential slotting,10,-15.58,25.51,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52737364,-89.81849994,13.9102,,,,,,
54210,40.64,238238.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52744060,-89.81847614,14.6983,,,,,,
54220,42.11,238278.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52754747,-89.81843872,15.4943,,,,,,
54230,42.47,238320.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52765813,-89.81839957,15.8392,,,,,,
54240,41.98,238363.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52776968,-89.81835992,15.9051,,,,,,
54250,42.31,238405.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52787992,-89.81832063,16.1299,,,,,,
54260,41.38,238447.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52799074,-89.81827999,16.6196,,,,,,
54270,42.44,238488.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52809881,-89.81823920,17.4346,,,,,,
54280,41.66,238531.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52820963,-89.81819735,18.7253,,,,,,
54290,42.42,238573.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52831839,-89.81815630,20.2645,,,,,,
54300,41.96,238615.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52842894,-89.81811383,21.9482,,,,,,
54310,39.61,238657.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52853874,-89.81807319,22.5303,,,,,,
54320,40.99,238697.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52864337,-89.81803850,22.4635,,,,,,
54320,,238729.07,,metal loss-manufacturing anomaly,22,,1.50,1.02,1:55,N/A,,pitting,10,-31.99,9,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52872803,-89.81801111,22.3849,,,,,,
54330,41.97,238738.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52875176,-89.81800309,22.4575,,,,,,
54340,41.11,238780.03,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52886237,-89.81796546,23.2560,,,,,,
54350,42.73,238821.14,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52897126,-89.81793074,23.8248,,,,,,
54360,11.26,238863.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.52908462,-89.81789537,24.4534,,,,,,
54370,18.09,238875.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52911450,-89.81788616,24.6913,,,,,,
54380,6.48,238893.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52916255,-89.81787142,24.7915,,,,,,
,,238896.51,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,10.8D -  13° - Over,30.52917124,-89.81786859,24.6795,,,,,,
54390,16.05,238899.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52917940,-89.81786531,24.1532,,,,,,
54400,41.56,238915.76,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52921982,-89.81784784,20.8785,,,,,,
54410,43.35,238957.31,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52932496,-89.81780460,12.1904,,,,,,
54420,43.04,239000.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52943502,-89.81776081,3.1214,,,,,,
54430,30.38,239043.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52954456,-89.81771871,-6.1096,,,,,,
54440,43.55,239074.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52962229,-89.81769022,-12.5195,,,,,,
54450,40.70,239117.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52973429,-89.81765139,-21.6577,,,,,,
54460,40.41,239158.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52983907,-89.81761558,-30.2030,,,,,,
54470,40.21,239198.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.52994308,-89.81757961,-38.5866,,,,,,
54480,40.79,239238.95,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53004690,-89.81754371,-46.2824,,,,,,
54490,44.80,239279.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53015274,-89.81750716,-53.0956,,,,,,
54500,40.70,239324.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53026946,-89.81746729,-59.6793,,,,,,
54510,42.49,239365.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53037586,-89.81743077,-64.5412,,,,,,
54520,44.40,239407.72,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53048754,-89.81739365,-68.5125,,,,,,
54530,26.00,239452.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53060492,-89.81735614,-71.0885,,,,,,
54540,43.59,239478.13,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53067364,-89.81733368,-71.7263,,,,,,
54550,40.51,239521.72,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53078855,-89.81729460,-71.9487,,,,,,
54560,40.46,239562.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53089514,-89.81725755,-71.8742,,,,,,
54570,40.63,239602.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53100175,-89.81722108,-71.4774,,,,,,
54580,40.57,239643.32,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53110913,-89.81718576,-71.1529,,,,,,
54580,,239657.22,,metal loss-manufacturing anomaly,14,,0.75,0.47,5:13,N/A,,circumferential slotting,10,-13.91,26.67,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53114589,-89.81717371,-71.1676,,,,,,
54590,40.42,239683.89,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53121639,-89.81715060,-71.1706,,,,,,
54600,32.64,239724.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53132322,-89.81711549,-70.8508,,,,,,
54610,43.39,239756.95,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53140929,-89.81708635,-70.1989,,,,,,
54620,40.57,239800.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53152342,-89.81704652,-69.3113,,,,,,
54630,40.30,239840.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53162983,-89.81700818,-68.3700,,,,,,
54640,32.95,239881.21,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53173527,-89.81696925,-67.1729,,,,,,
54650,40.59,239914.16,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53182138,-89.81693707,-66.0616,,,,,,
54660,40.59,239954.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53192731,-89.81689687,-64.9772,,,,,,
54670,40.70,239995.34,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53203321,-89.81685643,-64.0363,,,,,,
54680,40.14,240036.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53213938,-89.81681596,-62.9660,,,,,,
54690,43.55,240076.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53224410,-89.81677611,-61.6627,,,,,,
54700,43.14,240119.72,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53235784,-89.81673336,-60.2306,,,,,,
54710,40.69,240162.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53247066,-89.81669143,-59.0332,,,,,,
54720,43.64,240203.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53257730,-89.81665263,-58.2801,,,,,,
54730,42.57,240247.19,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53269190,-89.81661184,-57.4493,,,,,,
54740,43.73,240289.76,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53280376,-89.81657239,-56.5893,,,,,,
54750,40.48,240333.49,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53291855,-89.81653138,-55.6329,,,,,,
54760,40.76,240373.96,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53302487,-89.81649364,-54.8730,,,,,,
54770,40.72,240414.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53313192,-89.81645570,-53.5760,,,,,,
54780,40.77,240455.44,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53323887,-89.81641803,-51.9697,,,,,,
54790,41.56,240496.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53334572,-89.81637931,-50.5951,,,,,,
54800,40.70,240537.77,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53345448,-89.81633935,-49.0168,,,,,,
54810,40.59,240578.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53356073,-89.81629935,-47.2991,,,,,,
54820,40.52,240619.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53366670,-89.81625936,-45.8382,,,,,,
54830,40.50,240659.58,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53377246,-89.81621923,-44.5215,,,,,,
54840,44.56,240700.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53387833,-89.81617986,-43.0758,,,,,,
54850,40.49,240744.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53399487,-89.81613660,-41.7162,,,,,,
54860,42.91,240785.12,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53410073,-89.81609715,-40.6910,,,,,,
54870,40.51,240828.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53421287,-89.81605517,-39.5755,,,,,,
54880,40.70,240868.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53431871,-89.81601546,-38.5463,,,,,,
54890,40.68,240909.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53442484,-89.81597472,-37.8858,,,,,,
54900,43.22,240949.91,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53453098,-89.81593427,-37.1844,,,,,,
54910,44.66,240993.13,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53464358,-89.81589065,-36.3624,,,,,,
54920,42.49,241037.79,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53475987,-89.81584543,-35.4639,,,,,,
54930,38.03,241080.28,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53487068,-89.81580300,-34.5749,,,,,,
54940,40.22,241118.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53496990,-89.81576520,-33.6581,,,,,,
54950,41.88,241158.53,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53507484,-89.81572515,-32.7590,,,,,,
54960,34.44,241200.41,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53518415,-89.81568383,-31.2233,,,,,,
54970,42.88,241234.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53527397,-89.81564985,-29.4469,,,,,,
54980,42.20,241277.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53538588,-89.81560832,-26.2907,,,,,,
54990,43.91,241319.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53549618,-89.81556900,-22.1482,,,,,,
55000,43.46,241363.84,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53561066,-89.81552803,-16.8688,,,,,,
55010,41.63,241407.30,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53572269,-89.81548431,-10.6254,,,,,,
55020,41.53,241448.93,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53582943,-89.81544132,-4.1181,,,,,,
55030,43.56,241490.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53593621,-89.81539906,2.1593,,,,,,
55040,37.81,241534.02,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53604850,-89.81535519,8.3639,,,,,,
55050,43.40,241571.83,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53614588,-89.81531698,13.8520,,,,,,
55060,27.77,241615.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53625748,-89.81527310,20.5428,,,,,,
55070,6.52,241642.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53632879,-89.81524490,24.9484,,,,,,
,,241646.25,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,11.5D -  11° - Over,30.53633717,-89.81524155,25.3659,,,,,,
