Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
55080,36.23,241649.52,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.375,52000,ERW,1315,,,,,,,,,,,30.53634561,-89.81523804,25.3522,,,,,,
55090,6.21,241685.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.375,52000,ERW,1315,,,,,,,,,,,30.53643876,-89.81519766,24.2270,,,,,,
55100,33.55,241691.95,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53645473,-89.81519074,24.1374,,,,,,
55100,,241693.23,,metal loss-manufacturing anomaly,16,,0.59,0.75,6:33,N/A,,pitting,10,-1.28,32.27,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53645802,-89.81518932,24.1233,,,,,,
55100,,241696.24,,metal loss-manufacturing anomaly,15,,0.85,0.55,11:38,N/A,,pitting,10,-4.29,29.26,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53646577,-89.81518597,24.1089,,,,,,
55110,40.87,241725.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53654118,-89.81515377,23.9319,,,,,,
55120,35.10,241766.37,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53664657,-89.81510899,23.2377,,,,,,
55130,41.41,241801.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53673743,-89.81507167,22.5776,,,,,,
55140,42.37,241842.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53684506,-89.81502897,22.1164,,,,,,
55150,41.34,241885.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53695602,-89.81498832,21.4951,,,,,,
55160,41.45,241926.59,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53706473,-89.81495034,20.8717,,,,,,
55160,,241929.16,,metal loss-manufacturing anomaly,17,,0.59,0.35,12:59,N/A,,circumferential slotting,10,-2.57,38.88,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53707150,-89.81494798,20.8243,,,,,,
,,241933.01,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0310  ROW AT PLM,30.53708170,-89.81494442,20.7677,,,,,,
55170,40.39,241968.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.53717359,-89.81491211,20.6602,,,,,,
55180,40.21,242008.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53727957,-89.81487398,21.4918,,,,,,
55180,,242019.09,,metal loss-corrosion,14,,0.59,0.59,4:03,OD,,pitting,10,-10.67,29.54,5.60,6.20,0.344,52000,ERW,1315,0.74,,,1.87,,,1767.00,,,,30.53730754,-89.81486381,21.6920,,,,,,
55190,41.30,242048.64,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53738502,-89.81483570,22.0486,,,,,,
55200,41.11,242089.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53749327,-89.81479621,22.3040,,,,,,
55210,42.99,242131.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53760122,-89.81475761,22.4633,,,,,,
55220,43.66,242174.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53771408,-89.81471712,22.8362,,,,,,
55230,42.62,242217.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53782874,-89.81467609,22.8182,,,,,,
55230,,242259.45,,metal loss-manufacturing anomaly,13,,0.59,0.35,10:08,N/A,,circumferential slotting,10,-41.75,0.87,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53793819,-89.81463622,22.4896,,,,,,
55240,41.95,242260.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53794048,-89.81463538,22.4869,,,,,,
55250,40.24,242302.27,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53805025,-89.81459464,23.1816,,,,,,
55260,40.41,242342.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53815541,-89.81455512,24.2297,,,,,,
55260,,242343.25,,metal loss-manufacturing anomaly,21,,0.93,0.56,6:33,N/A,,pitting,10,-0.74,39.66,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53815735,-89.81455439,24.2477,,,,,,
55270,42.06,242382.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53826087,-89.81451494,25.1741,,,,,,
55280,42.51,242424.97,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53837077,-89.81447350,25.3885,,,,,,
55290,42.54,242467.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53848189,-89.81443175,25.6259,,,,,,
55300,40.51,242510.01,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53859302,-89.81438971,25.9944,,,,,,
55310,42.69,242550.52,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53869886,-89.81434981,25.3786,,,,,,
55320,42.20,242593.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53881039,-89.81430769,24.5001,,,,,,
55330,39.82,242635.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53892059,-89.81426597,23.3225,,,,,,
55340,42.88,242675.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53902460,-89.81422698,21.6730,,,,,,
55350,41.48,242718.12,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53913677,-89.81418600,19.0929,,,,,,
,,242725.00,,Area Start BSTR #043 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
55360,43.06,242759.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53924540,-89.81414655,17.0276,,,,,,
55370,38.35,242802.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.53935856,-89.81410647,17.1482,,,,,,
55380,42.04,242841.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53945946,-89.81407123,17.1660,,,,,,
,,242850.00,,Area End BSTR #043 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
55390,37.95,242883.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.53957032,-89.81403355,16.4577,,,,,,
55400,40.80,242920.99,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53967039,-89.81399957,16.0572,,,,,,
55410,41.34,242961.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53977793,-89.81396277,16.4077,,,,,,
55420,42.23,243003.13,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.53988646,-89.81392428,18.2554,,,,,,
55430,41.98,243045.37,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.53999725,-89.81388466,20.2623,,,,,,
55440,42.50,243087.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54010754,-89.81384567,21.7374,,,,,,
55450,42.08,243129.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54021924,-89.81380610,22.2394,,,,,,
55460,40.40,243171.93,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54032982,-89.81376686,22.8245,,,,,,
55470,41.85,243212.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54043593,-89.81372897,22.9621,,,,,,
55480,40.71,243254.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54054574,-89.81368936,23.2596,,,,,,
55490,39.57,243294.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54065246,-89.81365049,23.3985,,,,,,
55500,41.49,243334.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54075607,-89.81361224,23.1965,,,,,,
55510,41.63,243375.95,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54086427,-89.81357056,23.5317,,,,,,
55520,40.70,243417.58,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54097256,-89.81352785,24.4038,,,,,,
55530,42.09,243458.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54107866,-89.81348695,25.3133,,,,,,
55540,40.67,243500.37,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54118879,-89.81344595,25.1813,,,,,,
55550,42.26,243541.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54129511,-89.81340608,24.4747,,,,,,
55560,41.44,243583.30,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54140540,-89.81336395,24.5040,,,,,,
55570,41.79,243624.74,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54151342,-89.81332218,25.0116,,,,,,
55580,41.93,243666.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54162241,-89.81328022,24.8597,,,,,,
55590,40.17,243708.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54173178,-89.81323828,24.0977,,,,,,
55600,42.32,243748.63,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54183654,-89.81319795,24.0473,,,,,,
55610,41.53,243790.95,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54194707,-89.81315602,23.8925,,,,,,
55620,42.48,243832.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54205586,-89.81311608,23.3353,,,,,,
55630,42.39,243874.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54216739,-89.81307633,22.1426,,,,,,
55640,42.23,243917.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54227877,-89.81303711,20.5799,,,,,,
55650,38.68,243959.58,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54238995,-89.81299856,19.8999,,,,,,
55660,42.25,243998.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54249195,-89.81296393,19.4286,,,,,,
55660,,244027.77,,metal loss-corrosion,10,,0.59,0.39,7:26,OD,,circumferential slotting,10,-29.52,12.74,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54256973,-89.81293729,19.1491,,,,,,
55660,,244028.98,,cluster,16,,2.60,2.38,8:33,OD,1904,,,-30.72,11.53,5.60,6.20,0.344,52000,ERW,1315,0.77,,,1.81,,,1718.00,,,,30.54257291,-89.81293619,19.1415,,,,,,
55660,,244028.98,,metal loss-corrosion,12,,0.71,1.61,9:00,OD,1904,axial grooving,15,-30.72,11.53,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54257291,-89.81293619,19.1415,,,,,,
55660,,244029.01,,metal loss-corrosion,16,,0.59,2.09,8:33,OD,1904,axial grooving,15,-30.75,11.5,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54257298,-89.81293617,19.1414,,,,,,
55670,39.92,244040.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54260328,-89.81292574,19.0995,,,,,,
55680,42.24,244080.43,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54270841,-89.81288936,19.2752,,,,,,
55690,37.02,244122.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54281954,-89.81285048,19.5940,,,,,,
55700,43.16,244159.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54291679,-89.81281591,20.4455,,,,,,
55710,41.69,244202.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54302996,-89.81277498,21.8121,,,,,,
55720,42.17,244244.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54313945,-89.81273593,22.3693,,,,,,
55730,41.41,244286.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54325020,-89.81269642,22.6238,,,,,,
55740,41.90,244328.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54335879,-89.81265703,23.6893,,,,,,
55750,38.72,244370.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54346861,-89.81261708,24.8421,,,,,,
55760,41.70,244408.74,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54357006,-89.81257987,25.3543,,,,,,
55770,42.12,244450.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54367918,-89.81253934,25.6467,,,,,,
55780,39.79,244492.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54378930,-89.81249806,26.0821,,,,,,
55790,41.24,244532.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54389360,-89.81246011,25.3267,,,,,,
55800,36.78,244573.58,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54400165,-89.81242062,24.3723,,,,,,
55810,9.77,244610.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54409772,-89.81238423,24.0141,,,,,,
55820,40.52,244620.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54412315,-89.81237426,23.9416,,,,,,
55830,35.89,244660.65,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54422860,-89.81233287,23.2652,,,,,,
55840,42.28,244696.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54432204,-89.81229637,22.6666,,,,,,
55850,40.46,244738.82,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54443231,-89.81225397,22.2143,,,,,,
55860,43.10,244779.28,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54453818,-89.81221462,22.3587,,,,,,
55870,32.17,244822.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54465106,-89.81217300,22.6878,,,,,,
55880,41.61,244854.55,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54473527,-89.81214183,22.7952,,,,,,
55890,36.77,244896.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54484441,-89.81210234,22.0548,,,,,,
55900,40.26,244932.93,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54494057,-89.81206648,21.2954,,,,,,
55910,39.84,244973.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54504521,-89.81202490,21.3771,,,,,,
,,245000.00,,Area Start BSTR #044 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
55920,40.44,245013.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54514872,-89.81198363,22.1262,,,,,,
55930,40.38,245053.47,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54525457,-89.81194441,22.6047,,,,,,
55940,41.31,245093.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54536120,-89.81190878,23.0888,,,,,,
55950,34.65,245135.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54547086,-89.81187475,23.5610,,,,,,
55960,42.43,245169.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54556229,-89.81184397,22.7925,,,,,,
55970,40.20,245212.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54567231,-89.81179991,20.6128,,,,,,
55980,39.83,245252.44,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54577575,-89.81175655,17.0357,,,,,,
55990,41.40,245292.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54587898,-89.81171676,12.6956,,,,,,
56000,34.34,245333.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54598681,-89.81167652,8.9330,,,,,,
56010,41.90,245368.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54607641,-89.81164301,6.7306,,,,,,
56020,39.59,245409.91,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54618578,-89.81160131,6.3970,,,,,,
56030,39.39,245449.50,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54628920,-89.81156233,7.7148,,,,,,
,,245450.00,,Area End BSTR #044 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56030,,245462.60,,metal loss-manufacturing anomaly,24,,1.26,1.30,11:27,N/A,,pitting,10,-13.1,26.29,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54632348,-89.81154971,8.1935,,,,,,
56040,39.27,245488.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54639240,-89.81152472,9.0974,,,,,,
56050,42.49,245528.16,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54649535,-89.81148772,11.1096,,,,,,
56060,40.85,245570.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54660642,-89.81144723,14.4158,,,,,,
56070,41.84,245611.50,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54671259,-89.81140613,17.5820,,,,,,
56070,,245648.55,,metal loss-corrosion,17,,0.63,1.46,4:50,OD,,axial grooving,15,-37.05,4.79,4.90,6.20,0.344,52000,ERW,1315,0.75,,,1.84,,,1743.00,,,,30.54680918,-89.81136955,19.9126,,,,,,
56080,42.04,245653.34,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54682177,-89.81136508,20.1423,,,,,,
56090,40.31,245695.39,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54693217,-89.81132590,21.7606,,,,,,
56100,38.68,245735.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54703751,-89.81128618,22.4682,,,,,,
56110,20.58,245774.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54713847,-89.81124768,22.5506,,,,,,
56120,36.18,245794.96,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54719248,-89.81122821,22.4742,,,,,,
56130,32.97,245831.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54728789,-89.81119583,22.3085,,,,,,
56140,43.36,245864.11,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54737524,-89.81116787,22.2850,,,,,,
56150,41.56,245907.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54749000,-89.81113069,22.4790,,,,,,
56160,38.19,245949.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54759909,-89.81109142,22.5387,,,,,,
56170,41.81,245987.22,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54769910,-89.81105458,22.6528,,,,,,
56180,42.26,246029.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54780847,-89.81101373,23.0865,,,,,,
56190,42.48,246071.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54791932,-89.81097356,23.4757,,,,,,
56200,33.98,246113.78,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54803086,-89.81093359,23.9921,,,,,,
56210,40.44,246147.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54812013,-89.81090181,24.3753,,,,,,
56220,35.52,246188.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54822619,-89.81086336,24.8338,,,,,,
56230,42.09,246223.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54831911,-89.81082863,25.1953,,,,,,
56240,41.14,246265.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54842889,-89.81078645,25.3826,,,,,,
56250,39.81,246306.95,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54853598,-89.81074450,25.4262,,,,,,
56260,41.94,246346.76,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54863967,-89.81070402,25.4684,,,,,,
56270,32.00,246388.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54874896,-89.81066168,25.1682,,,,,,
56280,40.94,246420.69,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54883234,-89.81062929,24.9262,,,,,,
56290,38.37,246461.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54893901,-89.81058793,24.5941,,,,,,
56300,40.04,246500.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54903920,-89.81054988,24.1226,,,,,,
56310,34.45,246540.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54914394,-89.81051092,23.5201,,,,,,
56310,,246559.71,,metal loss-manufacturing anomaly,11,,2.13,0.75,9:30,N/A,,circumferential grooving,10,-19.68,14.76,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54919542,-89.81049167,23.3420,,,,,,
56320,33.99,246574.48,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54923403,-89.81047725,23.1700,,,,,,
56330,36.90,246608.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54932294,-89.81044407,22.7273,,,,,,
56340,41.68,246645.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54941958,-89.81040853,22.2631,,,,,,
56350,41.11,246687.05,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54952913,-89.81036979,21.5671,,,,,,
56360,41.42,246728.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54963729,-89.81033201,20.8108,,,,,,
56370,42.94,246769.58,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.54974645,-89.81029470,19.8706,,,,,,
56380,40.43,246812.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54985959,-89.81025583,19.5177,,,,,,
56390,41.59,246852.95,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.54996604,-89.81021897,19.9456,,,,,,
56400,42.25,246894.54,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55007528,-89.81018002,20.3263,,,,,,
56410,41.76,246936.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55018627,-89.81014054,20.0959,,,,,,
56420,38.36,246978.55,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55029589,-89.81010114,20.0881,,,,,,
56420,,246994.30,,metal loss-corrosion,11,,0.59,0.55,4:16,OD,,pitting,10,-15.75,22.6,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55033714,-89.81008593,20.1379,,,,,,
56420,,246999.50,,metal loss-corrosion,10,,0.59,0.43,4:51,OD,,circumferential slotting,10,-20.95,17.41,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55035074,-89.81008087,20.1691,,,,,,
56430,36.62,247016.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55039626,-89.81006384,20.3510,,,,,,
56440,42.24,247053.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55049205,-89.81002811,20.9164,,,,,,
56450,41.20,247095.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55060253,-89.80998680,21.2765,,,,,,
56460,37.77,247136.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55071032,-89.80994666,20.7267,,,,,,
,,247150.00,,Area Start BSTR #045 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56470,40.61,247174.74,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55080924,-89.80991037,19.6620,,,,,,
56480,42.05,247215.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55091530,-89.80987027,18.7457,,,,,,
56480,,247220.90,,metal loss-manufacturing anomaly,11,,0.94,0.91,10:52,N/A,,pitting,10,-5.55,36.5,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55092977,-89.80986464,18.7876,,,,,,
56490,34.18,247257.41,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55102464,-89.80982701,19.7468,,,,,,
56500,42.31,247291.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.55111346,-89.80979204,21.5800,,,,,,
56510,30.89,247333.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55122376,-89.80974957,22.8555,,,,,,
,,247350.00,,Area End BSTR #045 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
56520,41.81,247364.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55130422,-89.80971820,23.2823,,,,,,
56530,42.83,247406.60,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55141306,-89.80967566,22.6113,,,,,,
56540,40.78,247449.43,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55152459,-89.80963248,20.7784,,,,,,
56550,38.43,247490.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55163096,-89.80959193,19.2624,,,,,,
56560,42.28,247528.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55173148,-89.80955451,18.2606,,,,,,
56570,42.80,247570.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55184226,-89.80951386,18.2635,,,,,,
56580,42.25,247613.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.55195456,-89.80947338,18.3832,,,,,,
56590,36.07,247655.97,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55206565,-89.80943421,18.0553,,,,,,
56600,42.07,247692.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55216053,-89.80940097,18.0836,,,,,,
56610,32.91,247734.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55227127,-89.80936245,18.5703,,,,,,
56610,,247763.72,,metal loss-manufacturing anomaly,10,,0.79,0.71,5:52,N/A,,pitting,10,-29.6,3.3,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55234921,-89.80933545,19.1819,,,,,,
56620,36.15,247767.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55235791,-89.80933244,19.2390,,,,,,
56630,35.74,247803.17,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55245313,-89.80929962,19.4727,,,,,,
56640,36.93,247838.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55254713,-89.80926665,19.7952,,,,,,
56640,,247863.77,,metal loss-corrosion,12,,0.59,0.39,10:22,OD,,circumferential slotting,10,-24.86,12.07,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55261251,-89.80924365,20.1342,,,,,,
56650,30.35,247875.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55264427,-89.80923255,20.2097,,,,,,
56660,42.00,247906.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55272411,-89.80920460,20.3961,,,,,,
56670,36.00,247948.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55283433,-89.80916490,20.8740,,,,,,
56680,39.73,247984.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55292867,-89.80913032,21.2511,,,,,,
56690,41.59,248023.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55303253,-89.80909128,21.6419,,,,,,
56700,42.84,248065.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55314128,-89.80905049,22.0322,,,,,,
56710,38.13,248108.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55325326,-89.80900841,22.4928,,,,,,
56720,42.60,248146.49,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55335294,-89.80897091,22.5684,,,,,,
56730,42.01,248189.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55346406,-89.80892825,22.8765,,,,,,
56740,43.07,248231.09,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55357372,-89.80888646,22.7485,,,,,,
56750,36.91,248274.16,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55368615,-89.80884356,22.4580,,,,,,
56760,36.06,248311.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55378249,-89.80880687,21.8332,,,,,,
56770,42.51,248347.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55387663,-89.80877113,20.9536,,,,,,
56780,32.98,248389.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55398776,-89.80872971,19.5253,,,,,,
56790,31.71,248422.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55407411,-89.80869790,18.8196,,,,,,
56800,41.66,248454.32,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55415734,-89.80866805,18.2510,,,,,,
56800,,248487.58,,metal loss-corrosion,11,,0.59,0.55,6:51,OD,,pitting,10,-33.26,8.4,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55424467,-89.80863673,18.0463,,,,,,
56810,10.61,248495.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55426673,-89.80862888,17.9995,,,,,,
56820,27.98,248506.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55429461,-89.80861901,17.9513,,,,,,
56830,36.93,248534.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55436821,-89.80859327,17.6404,,,,,,
56840,40.68,248571.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55446539,-89.80855949,16.7734,,,,,,
56850,35.89,248612.17,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55457235,-89.80852187,16.1302,,,,,,
56860,41.88,248648.06,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55466683,-89.80848913,16.7685,,,,,,
56870,32.09,248689.94,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55477717,-89.80845119,17.0432,,,,,,
56880,33.48,248722.03,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55486140,-89.80842091,17.1566,,,,,,
56890,41.64,248755.51,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55494925,-89.80838918,17.0737,,,,,,
56900,36.03,248797.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55505864,-89.80835020,17.4343,,,,,,
56910,39.96,248833.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55515335,-89.80831669,17.8694,,,,,,
56920,41.81,248873.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55525833,-89.80827936,18.6097,,,,,,
56930,43.05,248914.96,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55536780,-89.80823912,19.9772,,,,,,
56940,41.44,248958.01,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55548046,-89.80819738,21.1844,,,,,,
56950,41.74,248999.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55558888,-89.80815700,21.2236,,,,,,
56960,41.39,249041.20,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55569801,-89.80811602,21.1062,,,,,,
56970,41.39,249082.59,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55580623,-89.80807545,21.7628,,,,,,
56980,41.36,249123.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55591447,-89.80803501,22.4608,,,,,,
56990,42.69,249165.34,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55602228,-89.80799327,22.6708,,,,,,
57000,41.51,249208.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55613332,-89.80794940,22.3868,,,,,,
57010,34.12,249249.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55624129,-89.80790680,21.9718,,,,,,
57020,32.02,249283.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55633037,-89.80787290,21.5975,,,,,,
57030,31.92,249315.67,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55641424,-89.80784216,20.8641,,,,,,
57040,32.84,249347.60,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55649801,-89.80781200,20.2525,,,,,,
57050,42.10,249380.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55658426,-89.80778122,19.7461,,,,,,
57060,42.49,249422.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55669490,-89.80774209,19.1493,,,,,,
57070,42.91,249465.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55680690,-89.80770386,18.5225,,,,,,
57080,41.01,249507.94,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55692013,-89.80766580,17.4302,,,,,,
57090,40.95,249548.95,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55702770,-89.80762691,16.6141,,,,,,
57100,40.36,249589.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55713482,-89.80758695,16.1336,,,,,,
57110,38.92,249630.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55724065,-89.80754853,15.6141,,,,,,
57120,40.00,249669.19,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55734295,-89.80751227,15.5399,,,,,,
57130,42.51,249709.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55744826,-89.80747575,15.0167,,,,,,
57140,42.79,249751.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55756026,-89.80743741,14.0339,,,,,,
57150,42.15,249794.48,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55767295,-89.80739878,12.6030,,,,,,
57160,41.75,249836.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55778358,-89.80735909,12.2021,,,,,,
57170,41.74,249878.38,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55789290,-89.80731891,13.5686,,,,,,
57180,41.67,249920.12,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55800224,-89.80727900,15.0553,,,,,,
57190,42.92,249961.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55811174,-89.80724037,16.4446,,,,,,
57200,41.75,250004.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55822473,-89.80720128,17.6874,,,,,,
57210,43.03,250046.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55833424,-89.80716188,19.1817,,,,,,
57220,39.64,250089.49,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55844688,-89.80712020,19.8528,,,,,,
57230,39.25,250129.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55855060,-89.80708173,19.2022,,,,,,
57240,42.08,250168.38,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55865304,-89.80704280,17.9895,,,,,,
57250,41.13,250210.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55876267,-89.80700011,17.8784,,,,,,
57260,42.20,250251.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55886978,-89.80695835,18.3316,,,,,,
57270,42.70,250293.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55897997,-89.80691646,19.0254,,,,,,
57280,41.66,250336.48,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55909163,-89.80687469,19.2273,,,,,,
57290,42.14,250378.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55920059,-89.80683397,19.5922,,,,,,
57300,42.88,250420.28,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55931101,-89.80679356,19.7332,,,,,,
57310,41.67,250463.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55942377,-89.80675393,18.9960,,,,,,
57320,39.59,250504.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55953352,-89.80671609,18.3327,,,,,,
57330,34.09,250544.42,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55963795,-89.80668069,17.7889,,,,,,
57340,41.92,250578.52,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55972787,-89.80665044,16.6164,,,,,,
57350,41.37,250620.44,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55983813,-89.80661196,15.3144,,,,,,
57360,39.42,250661.81,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.55994669,-89.80657285,15.2634,,,,,,
57370,40.01,250701.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56004980,-89.80653435,15.9474,,,,,,
57380,41.75,250741.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56015408,-89.80649403,16.7176,,,,,,
57390,43.15,250782.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56026312,-89.80645269,17.5401,,,,,,
57400,42.05,250826.14,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56037665,-89.80641309,18.0473,,,,,,
57410,41.52,250868.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56048780,-89.80637644,17.5795,,,,,,
57420,40.63,250909.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56059708,-89.80633849,17.2239,,,,,,
57430,31.69,250950.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56070366,-89.80629990,17.4319,,,,,,
57440,42.32,250982.02,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56078695,-89.80627042,17.9932,,,,,,
57450,42.41,251024.35,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56089832,-89.80623158,18.3102,,,,,,
57460,40.00,251066.75,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56100943,-89.80619081,18.9046,,,,,,
57470,42.40,251106.75,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56111368,-89.80615046,19.5663,,,,,,
57480,42.95,251149.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56122403,-89.80610708,20.1673,,,,,,
57490,41.88,251192.10,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56133566,-89.80606270,20.6068,,,,,,
57490,,251225.20,,metal loss-corrosion,15,,0.59,0.47,3:59,OD,,circumferential slotting,10,-33.1,8.78,5.90,6.20,0.344,52000,ERW,1315,0.74,,,1.87,,,1768.00,,,,30.56142168,-89.80602846,21.1177,,,,,,
57490,,251226.75,,metal loss-corrosion,12,,0.59,2.05,3:32,OD,,axial grooving,15,-34.64,7.24,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56142570,-89.80602690,21.1382,,,,,,
57500,42.81,251233.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56144457,-89.80601965,21.2180,,,,,,
57510,40.31,251276.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56155642,-89.80597735,21.3843,,,,,,
57510,,251302.47,,metal loss-corrosion,11,,0.59,0.32,6:43,OD,,circumferential slotting,10,-25.67,14.64,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56162353,-89.80595211,21.6008,,,,,,
57520,41.12,251317.10,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56166181,-89.80593776,21.7325,,,,,,
57530,41.61,251358.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56176927,-89.80589722,21.8559,,,,,,
57540,42.34,251399.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56187794,-89.80585605,21.3274,,,,,,
57550,36.71,251442.18,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56198850,-89.80581402,20.9063,,,,,,
57560,42.10,251478.88,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.344,52000,ERW,1315,,,,,,,,,,,30.56208452,-89.80577822,20.5751,,,,,,
57570,38.92,251520.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56219489,-89.80573809,19.8112,,,,,,
57580,41.94,251559.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56229676,-89.80570034,19.2335,,,,,,
57590,38.06,251601.84,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56240657,-89.80565993,18.2159,,,,,,
57600,41.63,251639.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56250607,-89.80562278,16.9997,,,,,,
57610,42.66,251681.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56261482,-89.80558166,16.4714,,,,,,
57620,42.05,251724.19,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56272665,-89.80554090,15.7150,,,,,,
57630,41.34,251766.25,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56283740,-89.80550260,15.6287,,,,,,
57640,39.60,251807.59,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56294640,-89.80546543,15.7878,,,,,,
57650,40.68,251847.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56305086,-89.80543010,15.9974,,,,,,
57660,40.74,251887.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56315829,-89.80539420,16.2675,,,,,,
57670,42.19,251928.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56326569,-89.80535751,16.2506,,,,,,
57680,31.56,251970.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56337663,-89.80531847,16.0242,,,,,,
57690,41.88,252002.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56345949,-89.80528880,16.4469,,,,,,
57700,41.49,252044.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56356921,-89.80524864,15.8160,,,,,,
57710,40.87,252085.72,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56367752,-89.80520755,14.6287,,,,,,
57720,43.04,252126.59,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56378391,-89.80516622,12.9658,,,,,,
57730,43.08,252169.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56389623,-89.80512330,12.7748,,,,,,
57740,41.97,252212.71,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56400888,-89.80508160,14.9294,,,,,,
57750,41.84,252254.68,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56411807,-89.80503916,17.2585,,,,,,
57760,41.63,252296.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56422714,-89.80499702,17.7016,,,,,,
57770,39.84,252338.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56433608,-89.80495646,17.7038,,,,,,
57780,35.62,252377.99,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56444055,-89.80491862,17.0409,,,,,,
57790,39.46,252413.62,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56453416,-89.80488541,16.5757,,,,,,
57800,38.36,252453.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56463787,-89.80484875,16.3280,,,,,,
57810,42.45,252491.43,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56473862,-89.80481279,16.1337,,,,,,
57820,42.29,252533.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56485010,-89.80477293,16.3154,,,,,,
57830,41.43,252576.17,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56496132,-89.80473383,16.3101,,,,,,
57840,42.63,252617.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56507042,-89.80469610,15.8907,,,,,,
57850,42.05,252660.23,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56518277,-89.80465761,16.0835,,,,,,
57860,39.48,252702.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56529357,-89.80461964,16.6729,,,,,,
57870,41.94,252741.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56539749,-89.80458352,17.1442,,,,,,
57880,42.90,252783.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56550781,-89.80454481,17.5095,,,,,,
57890,42.37,252826.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56562038,-89.80450417,17.9339,,,,,,
57900,42.36,252868.97,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56573144,-89.80446368,18.7557,,,,,,
57910,39.92,252911.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56584267,-89.80442391,19.1163,,,,,,
57920,41.35,252951.25,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56594764,-89.80438687,18.8413,,,,,,
57930,42.29,252992.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56605625,-89.80434818,18.3315,,,,,,
57940,41.54,253034.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56616696,-89.80430719,18.3981,,,,,,
57950,38.73,253076.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56627562,-89.80426669,19.0409,,,,,,
57960,42.12,253115.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56637673,-89.80422820,19.0956,,,,,,
57970,41.65,253157.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56648655,-89.80418579,19.0161,,,,,,
57980,41.72,253198.93,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56659521,-89.80414409,18.6072,,,,,,
57990,42.50,253240.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56670436,-89.80410354,17.8057,,,,,,
58000,42.00,253283.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56681598,-89.80406372,17.3248,,,,,,
58010,38.26,253325.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56692650,-89.80402514,17.3238,,,,,,
58020,42.62,253363.40,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56702723,-89.80399022,17.6398,,,,,,
58030,12.18,253406.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56713822,-89.80394698,16.8830,,,,,,
58040,31.01,253418.20,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56716965,-89.80393372,16.5343,,,,,,
58050,42.92,253449.21,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56724953,-89.80389942,15.9336,,,,,,
58060,16.73,253492.13,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56735949,-89.80384999,15.4974,,,,,,
58070,9.03,253508.86,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.56740224,-89.80383043,15.6570,,,,,,
,,253513.66,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,12.0D -  12° - Over,30.56741457,-89.80382507,15.6118,,,,,,
58080,0.53,253517.89,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.56742559,-89.80382132,14.9981,,,,,,
58090,2.39,253518.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56742698,-89.80382087,14.9119,,,,,,
58100,13.14,253520.82,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56743322,-89.80381878,14.5256,,,,,,
58110,43.48,253533.95,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56746734,-89.80380720,12.2688,,,,,,
58120,43.88,253577.43,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56757982,-89.80376836,4.1895,,,,,,
58130,43.36,253621.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.500,52000,ERW,1315,,,,,,,,,,,30.56769385,-89.80372999,-3.4051,,,,,,
58140,43.78,253664.67,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56780692,-89.80369090,-9.3858,,,,,,
58150,44.04,253708.46,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56792140,-89.80365037,-13.7455,,,,,,
58160,35.95,253752.50,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56803674,-89.80360919,-16.9298,,,,,,
58170,40.40,253788.44,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56813121,-89.80357606,-18.4681,,,,,,
58180,37.96,253828.85,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56823754,-89.80353912,-19.3446,,,,,,
58190,44.21,253866.81,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56833758,-89.80350479,-19.6451,,,,,,
58200,44.18,253911.02,,GirthWeld,,,,,,,,,,,,4.90,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56845428,-89.80346557,-19.2443,,,,,,
58210,42.02,253955.21,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56857049,-89.80342482,-18.6113,,,,,,
58220,44.26,253997.23,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56868098,-89.80338595,-17.6514,,,,,,
58230,43.94,254041.48,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56879735,-89.80334530,-15.8652,,,,,,
58240,42.68,254085.42,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56891247,-89.80330459,-12.2663,,,,,,
58250,43.24,254128.10,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56902362,-89.80326415,-7.2664,,,,,,
58260,42.50,254171.34,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56913567,-89.80322186,-1.6318,,,,,,
58270,41.75,254213.84,,GirthWeld,,,,,,,,,,,,5.90,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56924566,-89.80318068,4.5942,,,,,,
58280,39.07,254255.59,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.500,52000,ERW,1315,,,,,,,,,,,30.56935336,-89.80314049,11.5568,,,,,,
58290,15.53,254294.66,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.500,52000,ERW,1315,,,,,,,,,,,30.56945386,-89.80310339,18.9611,,,,,,
58300,2.35,254310.19,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.500,52000,ERW,1315,,,,,,,,,,,30.56949394,-89.80308903,21.8283,,,,,,
58310,0.54,254312.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56950003,-89.80308690,22.2403,,,,,,
58320,9.31,254313.07,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.406,52000,ERW,1315,,,,,,,,,,,30.56950142,-89.80308641,22.3326,,,,,,
,,254318.13,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,11.4D -  11° - Over,30.56951463,-89.80308200,23.0707,,,,,,
58330,30.26,254322.38,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.344,52000,ERW,1315,,,,,,,,,,,30.56952587,-89.80307839,23.0113,,,,,,
58340,42.30,254352.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56960591,-89.80305229,22.5119,,,,,,
58350,42.01,254394.94,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56971769,-89.80301525,22.1277,,,,,,
58360,42.82,254436.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56982864,-89.80297843,20.9241,,,,,,
58370,42.86,254479.78,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.56994130,-89.80293908,20.1622,,,,,,
58380,42.81,254522.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.57005303,-89.80289612,18.7767,,,,,,
58390,42.79,254565.45,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.57016426,-89.80285190,17.4548,,,,,,
58400,41.84,254608.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57027551,-89.80280795,16.3138,,,,,,
58410,43.51,254650.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57038450,-89.80276572,14.9661,,,,,,
58420,40.45,254693.60,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57049809,-89.80272258,13.7810,,,,,,
58430,41.41,254734.05,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57060377,-89.80268278,12.7243,,,,,,
58440,24.06,254775.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57071242,-89.80264378,11.3228,,,,,,
,,254785.00,,Area Start BSTR #046 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
58450,41.61,254799.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57077577,-89.80262208,10.4880,,,,,,
58460,42.14,254841.12,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57088596,-89.80258669,9.9582,,,,,,
58470,42.66,254883.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57099894,-89.80255713,9.7726,,,,,,
58480,40.62,254925.93,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57111330,-89.80252716,10.2577,,,,,,
58490,42.36,254966.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57122064,-89.80249186,11.4798,,,,,,
,,255000.00,,Area End BSTR #046 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
58500,43.15,255008.91,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.57133012,-89.80244659,13.7290,,,,,,
58510,40.79,255052.06,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.57144138,-89.80239965,16.1145,,,,,,
58520,39.48,255092.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.57154704,-89.80235648,17.5835,,,,,,
58530,24.60,255132.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57164921,-89.80231427,18.3369,,,,,,
58540,62.76,255156.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57171336,-89.80228959,18.4008,,,,,,
