Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
58550,62.35,255219.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57187890,-89.80223346,18.1950,,,,,,
58560,60.95,255282.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57204394,-89.80218015,19.0052,,,,,,
58570,61.56,255342.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57220415,-89.80212354,19.9464,,,,,,
58580,57.16,255404.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57236538,-89.80206453,21.9311,,,,,,
58590,62.37,255461.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57251506,-89.80201050,25.6742,,,,,,
58600,61.20,255524.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57267849,-89.80195129,28.6839,,,,,,
58610,62.08,255585.27,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57283877,-89.80189246,30.5798,,,,,,
58620,62.71,255647.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57300123,-89.80183221,32.0644,,,,,,
58630,62.82,255710.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57316506,-89.80177023,32.6712,,,,,,
58640,62.82,255772.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57332896,-89.80170734,32.3968,,,,,,
58650,62.17,255835.71,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57349297,-89.80164498,31.6126,,,,,,
58660,61.25,255897.88,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57365565,-89.80158451,30.7727,,,,,,
58670,61.73,255959.13,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57381632,-89.80152652,29.3496,,,,,,
58680,61.56,256020.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.57397829,-89.80146810,28.6733,,,,,,
58690,60.56,256082.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57414018,-89.80141112,28.7667,,,,,,
58700,62.49,256142.98,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57429974,-89.80135626,28.8098,,,,,,
58710,56.56,256205.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57446389,-89.80129768,29.0689,,,,,,
58720,52.13,256262.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57461289,-89.80124640,29.6830,,,,,,
58730,62.79,256314.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57474997,-89.80119814,30.2361,,,,,,
58740,62.92,256376.95,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57491511,-89.80114014,30.8192,,,,,,
58750,62.76,256439.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57508040,-89.80108131,31.8697,,,,,,
58750,,256491.42,,metal loss-corrosion,10,,0.59,0.43,8:43,OD,,circumferential slotting,10,-51.55,11.21,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57521566,-89.80103261,32.9578,,,,,,
58760,38.95,256502.63,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57524507,-89.80102198,33.1914,,,,,,
58770,59.45,256541.59,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57534722,-89.80098491,33.8475,,,,,,
58780,65.26,256601.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57550314,-89.80092832,33.7255,,,,,,
58790,62.77,256666.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57567411,-89.80086561,32.8909,,,,,,
58800,56.52,256729.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57583842,-89.80080472,33.1638,,,,,,
58810,60.01,256785.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57598610,-89.80074901,34.1999,,,,,,
58820,62.67,256845.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57614248,-89.80068848,35.8025,,,,,,
58820,,256885.43,,metal loss-corrosion,12,,0.59,0.43,7:27,OD,,circumferential slotting,10,-39.83,22.84,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57624640,-89.80064868,35.3669,,,,,,
58830,33.53,256908.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.57630604,-89.80062607,34.8070,,,,,,
58840,43.27,256941.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.57639361,-89.80059286,34.3263,,,,,,
58850,40.33,256985.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.57650672,-89.80055029,34.4955,,,,,,
,,257018.13,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.57659304,-89.80051762,35.4401,,,,,,
58860,42.68,257025.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.57661204,-89.80051041,35.7352,,,,,,
,,257063.08,,Area Start Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.57671030,-89.80047278,36.8721,,,,,,
,,257063.74,,Tee,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.57671201,-89.80047213,36.8771,,,,,,
,,257064.42,,Area End Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.57671378,-89.80047145,36.8810,,,,,,
58870,3.27,257068.10,,Area Start Installation,,,,,,,,,,,,5.60,6.20,0.406,52000,,1315,,,,,,,,,,,30.57672339,-89.80046782,36.8817,,,,,,
,,257069.75,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ. 241+84 BK / 0+00 AH,30.57672779,-89.80046618,36.8766,,,,,,
58880,42.95,257071.36,,Area End Installation,,,,,,,,,,,,3.60,6.90,0.406,52000,,1315,,,,,,,,,,,30.57673183,-89.80046468,36.8735,,,,,,
,,257074.96,,Area Start Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.57674118,-89.80046122,36.8508,,,,,,
,,257075.58,,Tee,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.57674281,-89.80046062,36.8430,,,,,,
,,257076.27,,Area End Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.57674460,-89.80045995,36.8314,,,,,,
58890,41.04,257114.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57684431,-89.80042423,35.0703,,,,,,
,,257116.37,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.57684971,-89.80042233,34.9392,,,,,,
,,257121.05,,Area Start Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.57686200,-89.80041804,34.6546,,,,,,
,,257122.35,,Tee,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,Sta. 0+53,30.57686541,-89.80041685,34.5781,,,,,,
,,257123.61,,Area End Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.57686872,-89.80041569,34.5055,,,,,,
58900,60.67,257155.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57695207,-89.80038640,33.1161,,,,,,
58910,20.79,257216.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57711140,-89.80032991,31.9429,,,,,,
58920,22.45,257236.82,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.57716601,-89.80031058,31.6586,,,,,,
58930,24.61,257259.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.57722509,-89.80029012,31.3012,,,,,,
58940,19.05,257283.88,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.57728987,-89.80026778,31.0630,,,,,,
58950,14.16,257302.93,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.57734005,-89.80025056,30.8527,,,,,,
58960,19.48,257317.09,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.57737733,-89.80023774,30.6786,,,,,,
58970,21.07,257336.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.57742865,-89.80022013,30.5810,,,,,,
58980,15.22,257357.64,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57748412,-89.80020103,30.4226,,,,,,
58990,14.32,257372.86,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57752411,-89.80018694,30.2781,,,,,,
59000,14.65,257387.18,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57756173,-89.80017362,30.1878,,,,,,
59010,32.22,257401.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57760020,-89.80015996,30.0798,,,,,,
59020,28.86,257434.05,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57768478,-89.80012981,30.2575,,,,,,
59030,23.88,257462.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57776052,-89.80010267,30.6415,,,,,,
59040,16.69,257486.79,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57782317,-89.80008014,30.8232,,,,,,
59050,9.92,257503.48,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57786692,-89.80006432,31.0206,,,,,,
59060,39.68,257513.40,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57789296,-89.80005502,31.1461,,,,,,
59070,18.44,257553.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57799708,-89.80001771,31.5049,,,,,,
59080,10.36,257571.51,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57804544,-89.80000033,31.7774,,,,,,
59090,13.35,257581.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57807264,-89.79999058,31.9068,,,,,,
59100,12.57,257595.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57810772,-89.79997819,32.0051,,,,,,
59110,11.57,257607.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57814074,-89.79996649,32.1576,,,,,,
59120,54.85,257619.37,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57817111,-89.79995565,32.3513,,,,,,
59130,43.07,257674.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57831493,-89.79990366,32.7135,,,,,,
59140,62.79,257717.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57842760,-89.79986192,32.8734,,,,,,
59150,41.61,257780.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57859200,-89.79980153,33.2349,,,,,,
59160,61.69,257821.69,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57870092,-89.79976140,33.9398,,,,,,
59170,49.09,257883.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57886250,-89.79970247,33.2815,,,,,,
59180,42.15,257932.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57899070,-89.79965441,35.2902,,,,,,
59190,56.72,257974.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57910088,-89.79961331,36.4361,,,,,,
59200,62.30,258031.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57924909,-89.79955782,37.6973,,,,,,
59210,62.21,258093.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57941164,-89.79949583,37.7637,,,,,,
59210,,258155.60,,metal loss-corrosion,11,,0.59,0.43,4:26,OD,,circumferential slotting,10,-61.95,0.26,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57957321,-89.79943403,37.1160,,,,,,
59220,62.52,258155.86,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57957388,-89.79943378,37.1122,,,,,,
59220,,258175.21,,metal loss-corrosion,15,,0.59,0.35,6:44,OD,,circumferential slotting,10,-19.35,43.17,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,30.57962434,-89.79941445,36.7473,,,,,,
59220,,258186.44,,metal loss-corrosion,11,,0.59,0.39,7:30,OD,,circumferential slotting,10,-30.58,31.94,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57965363,-89.79940325,36.5195,,,,,,
59230,58.44,258218.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57973694,-89.79937146,35.9066,,,,,,
59240,62.84,258276.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.57988953,-89.79931387,34.5037,,,,,,
59250,62.87,258339.67,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58005363,-89.79925212,32.8238,,,,,,
59260,56.88,258402.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58021791,-89.79919097,30.4922,,,,,,
59270,63.03,258459.41,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58036654,-89.79913572,28.1236,,,,,,
59280,59.04,258522.45,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58053147,-89.79907485,26.7687,,,,,,
59290,57.52,258581.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58068598,-89.79901979,22.9331,,,,,,
59300,42.52,258639.01,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.58083667,-89.79896766,19.5407,,,,,,
59310,60.64,258681.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58094867,-89.79892932,19.0631,,,,,,
59320,60.28,258742.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.58110785,-89.79887318,20.9904,,,,,,
59330,60.07,258802.45,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58126642,-89.79881806,20.3883,,,,,,
59340,56.82,258862.52,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58142456,-89.79876348,20.5897,,,,,,
59350,47.27,258919.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58157391,-89.79871116,22.0798,,,,,,
59360,61.05,258966.61,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58169792,-89.79866714,24.4144,,,,,,
59370,58.23,259027.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58185781,-89.79860892,26.4364,,,,,,
59380,63.21,259085.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58201002,-89.79855204,27.1005,,,,,,
59390,49.44,259149.09,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58217511,-89.79848983,27.7712,,,,,,
59400,57.11,259198.54,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58230450,-89.79844210,28.5686,,,,,,
59410,43.78,259255.65,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58245391,-89.79838676,29.5971,,,,,,
59420,37.05,259299.43,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58256840,-89.79834413,30.2213,,,,,,
59430,56.80,259336.48,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58266523,-89.79830791,30.4081,,,,,,
59440,62.22,259393.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58281345,-89.79825148,30.5806,,,,,,
59450,56.24,259455.50,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58297571,-89.79818929,31.1926,,,,,,
59460,56.99,259511.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58312235,-89.79813301,31.5637,,,,,,
59470,62.82,259568.74,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58327121,-89.79807687,31.3704,,,,,,
59480,62.86,259631.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58343558,-89.79801609,30.4086,,,,,,
59490,56.84,259694.42,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58360029,-89.79795617,29.6324,,,,,,
59500,56.80,259751.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58374923,-89.79790195,29.0000,,,,,,
59510,62.62,259808.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58389842,-89.79784908,28.3237,,,,,,
59520,62.21,259870.68,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58406305,-89.79779180,26.2622,,,,,,
59530,62.62,259932.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58422702,-89.79773639,26.5161,,,,,,
59540,60.40,259995.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58439160,-89.79767851,27.3406,,,,,,
59550,60.92,260055.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58455022,-89.79762213,27.8940,,,,,,
59560,56.81,260116.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58471019,-89.79756527,28.4262,,,,,,
59570,58.88,260173.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58485921,-89.79751176,29.7727,,,,,,
59580,60.63,260232.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58501380,-89.79745672,30.8312,,,,,,
59590,63.12,260293.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58517267,-89.79739889,31.4360,,,,,,
59600,60.00,260356.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58533767,-89.79733746,33.2468,,,,,,
59610,48.02,260416.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58549468,-89.79727954,34.4480,,,,,,
59620,62.06,260464.29,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58562043,-89.79723348,34.8264,,,,,,
59630,62.95,260526.35,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58578261,-89.79717271,35.7246,,,,,,
59640,60.49,260589.29,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58594678,-89.79710989,36.4399,,,,,,
59650,62.81,260649.78,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58610460,-89.79704979,37.1773,,,,,,
59660,56.60,260712.58,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58626852,-89.79698753,37.4430,,,,,,
59670,62.31,260769.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58641617,-89.79693114,37.5139,,,,,,
59680,62.66,260831.49,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58657859,-89.79686862,37.4703,,,,,,
59690,56.64,260894.16,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58674206,-89.79680618,37.3214,,,,,,
59700,39.20,260950.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58689008,-89.79675073,37.2187,,,,,,
59710,41.74,260989.99,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58699265,-89.79671302,36.1236,,,,,,
59720,48.54,261031.73,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.58710196,-89.79667302,35.2868,,,,,,
59730,62.67,261080.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.58722943,-89.79662779,34.8173,,,,,,
59740,61.69,261142.93,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.58739414,-89.79656985,34.6606,,,,,,
59750,56.56,261204.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58755643,-89.79651339,34.4349,,,,,,
59760,56.17,261261.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58770516,-89.79646137,34.6980,,,,,,
59770,52.83,261317.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58785277,-89.79640947,35.8482,,,,,,
59780,62.84,261370.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58799152,-89.79636018,36.1971,,,,,,
59790,52.70,261433.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58815635,-89.79630088,37.4640,,,,,,
59800,55.96,261485.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58829435,-89.79625033,38.5021,,,,,,
59800,,261534.38,,metal loss-corrosion,11,,0.59,0.39,5:19,OD,,circumferential slotting,10,-48.66,7.3,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58842179,-89.79620377,39.3930,,,,,,
59800,,261534.58,,metal loss-corrosion,15,,0.67,0.51,7:34,OD,,circumferential slotting,10,-48.85,7.11,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.58842230,-89.79620358,39.3956,,,,,,
59810,56.69,261541.68,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58844091,-89.79619676,39.4815,,,,,,
59810,,261556.32,,metal loss-corrosion,10,,0.59,0.39,3:47,OD,,circumferential slotting,10,-14.64,42.05,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58847923,-89.79618262,39.6089,,,,,,
59820,56.56,261598.37,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58858919,-89.79614171,39.9042,,,,,,
59830,60.69,261654.93,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58873713,-89.79608675,39.9200,,,,,,
59840,56.77,261715.62,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58889587,-89.79602780,39.9812,,,,,,
59850,62.54,261772.39,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58904411,-89.79597171,39.4371,,,,,,
59860,62.73,261834.93,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58920739,-89.79590996,38.9067,,,,,,
59860,,261860.55,,metal loss-corrosion,13,,0.59,0.35,5:12,OD,,circumferential slotting,10,-25.62,37.11,5.90,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,30.58927425,-89.79588453,38.6384,,,,,,
59870,57.54,261897.66,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58937101,-89.79584740,38.1703,,,,,,
59880,60.27,261955.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58952119,-89.79579038,37.5424,,,,,,
59890,56.92,262015.47,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58967867,-89.79573131,37.0986,,,,,,
59900,57.58,262072.39,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58982746,-89.79567581,36.0602,,,,,,
59910,62.72,262129.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.58997797,-89.79561973,34.6750,,,,,,
59920,56.64,262192.68,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59014201,-89.79556072,30.0079,,,,,,
59930,62.16,262249.33,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59029083,-89.79550901,27.1900,,,,,,
59940,62.80,262311.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59045410,-89.79545250,23.4212,,,,,,
59950,62.12,262374.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59062016,-89.79539842,22.6214,,,,,,
59960,62.03,262436.41,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59078427,-89.79534488,25.0816,,,,,,
59970,62.59,262498.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59094744,-89.79528814,25.6820,,,,,,
59980,47.90,262561.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59111135,-89.79522854,27.2628,,,,,,
59990,60.20,262608.94,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59123679,-89.79518265,26.5428,,,,,,
60000,62.18,262669.13,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59139501,-89.79512698,26.5750,,,,,,
60010,50.32,262731.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59155838,-89.79506931,27.5491,,,,,,
60020,47.93,262781.64,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59169041,-89.79502190,28.1626,,,,,,
60030,60.76,262829.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59181626,-89.79497718,28.8492,,,,,,
60040,63.80,262890.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59197533,-89.79491885,30.6461,,,,,,
60050,62.97,262954.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59214241,-89.79485765,31.7132,,,,,,
60060,63.86,263017.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59230790,-89.79479943,32.0753,,,,,,
60070,48.24,263080.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59247583,-89.79474101,33.8615,,,,,,
60080,62.68,263129.19,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59260151,-89.79469332,36.8838,,,,,,
60090,41.49,263191.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.59276437,-89.79462912,39.4723,,,,,,
,,263211.93,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0330  20' U/S RCL DAN STEWART RD,30.59281660,-89.79460874,40.1575,,,,,,
60100,42.12,263233.36,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.59287226,-89.79458747,40.9099,,,,,,
60110,55.78,263275.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59298233,-89.79454635,41.8884,,,,,,
60120,61.34,263331.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59312781,-89.79449084,43.0847,,,,,,
60130,56.44,263392.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59328761,-89.79442910,43.0055,,,,,,
60140,60.40,263449.04,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59343424,-89.79437163,40.2733,,,,,,
60150,54.81,263509.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59359014,-89.79430879,34.9305,,,,,,
60160,60.31,263564.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59373125,-89.79425285,27.9841,,,,,,
60170,63.66,263624.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59388882,-89.79419415,26.5001,,,,,,
60180,58.61,263688.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59405533,-89.79413256,27.0436,,,,,,
60190,56.41,263746.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59420948,-89.79407921,28.9545,,,,,,
60200,62.78,263803.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59435810,-89.79402852,29.6139,,,,,,
60210,62.50,263866.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59452315,-89.79397075,30.1353,,,,,,
60220,38.50,263928.52,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59468755,-89.79391350,30.8306,,,,,,
60230,11.66,263967.03,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59478879,-89.79387813,31.3405,,,,,,
60240,47.52,263978.68,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59481942,-89.79386735,31.4860,,,,,,
60250,61.39,264026.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59494434,-89.79382354,31.9345,,,,,,
60260,62.59,264087.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59510563,-89.79376662,32.7332,,,,,,
60270,57.80,264150.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59526988,-89.79370793,33.6848,,,,,,
60280,62.71,264207.98,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59542131,-89.79365291,35.0376,,,,,,
60290,61.62,264270.69,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59558540,-89.79359245,36.8193,,,,,,
60300,58.14,264332.31,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59574649,-89.79353244,38.3995,,,,,,
60310,57.76,264390.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59589869,-89.79347649,39.3163,,,,,,
60320,62.54,264448.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59605283,-89.79343319,39.7067,,,,,,
60330,56.51,264510.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59621971,-89.79338597,39.8930,,,,,,
60340,41.83,264567.27,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59637035,-89.79334294,38.6681,,,,,,
60350,57.25,264609.10,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59648215,-89.79331247,37.4633,,,,,,
60360,57.10,264666.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59663550,-89.79327235,36.6005,,,,,,
60370,57.79,264723.45,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59678863,-89.79323328,35.4766,,,,,,
60380,62.79,264781.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59694353,-89.79319323,34.5401,,,,,,
60390,56.92,264844.03,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59711177,-89.79314929,34.0928,,,,,,
60400,62.06,264900.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59726458,-89.79311102,33.7032,,,,,,
60410,62.73,264963.02,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59743136,-89.79307022,33.2217,,,,,,
60420,57.59,265025.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59759972,-89.79302780,33.2417,,,,,,
60430,48.34,265083.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59775376,-89.79298649,34.9126,,,,,,
60440,45.75,265131.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59788293,-89.79295186,37.5974,,,,,,
60450,43.10,265177.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59800525,-89.79291928,40.0647,,,,,,
60460,51.28,265220.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59812066,-89.79288890,41.0656,,,,,,
60470,47.96,265271.80,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59825807,-89.79285304,41.7568,,,,,,
60480,52.68,265319.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59838664,-89.79281985,42.2074,,,,,,
60490,50.77,265372.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59852765,-89.79278225,42.6392,,,,,,
60500,49.89,265423.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59866331,-89.79274486,43.0266,,,,,,
60510,14.52,265473.10,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59879662,-89.79270807,43.5286,,,,,,
60520,14.69,265487.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59883537,-89.79269717,43.6300,,,,,,
60530,46.88,265502.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59887460,-89.79268619,43.7290,,,,,,
60540,19.84,265549.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59899996,-89.79265210,43.8381,,,,,,
60550,47.20,265569.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59905307,-89.79263795,43.9293,,,,,,
,,265593.17,,Attachment,,,,,3:00,,,,,,,,,,,,,,,,,,,,,,,30.59911763,-89.79262041,44.1857,,,,,,
60560,62.41,265616.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.59917923,-89.79260337,44.1418,,,,,,
60570,41.66,265678.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.59934534,-89.79255628,40.2894,,,,,,
60580,34.49,265720.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.59945625,-89.79252381,39.4588,,,,,,
60590,43.33,265754.79,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59954828,-89.79249771,39.5232,,,,,,
60600,56.93,265798.12,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59966406,-89.79246584,40.4440,,,,,,
60610,10.02,265855.05,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59981652,-89.79242560,40.3731,,,,,,
60620,44.01,265865.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59984334,-89.79241845,40.3263,,,,,,
60630,60.67,265909.08,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.59996118,-89.79238724,40.4330,,,,,,
60640,50.99,265969.75,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60012358,-89.79234397,40.0874,,,,,,
60650,62.13,266020.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60025987,-89.79230747,37.8596,,,,,,
60660,62.54,266082.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60042591,-89.79226355,34.2023,,,,,,
60670,62.56,266145.40,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60058909,-89.79220280,33.1805,,,,,,
60680,62.05,266207.96,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60074956,-89.79213175,33.2947,,,,,,
60690,62.43,266270.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60090824,-89.79205977,33.7702,,,,,,
60700,62.71,266332.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60106779,-89.79198729,35.6438,,,,,,
60710,61.71,266395.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60122768,-89.79191370,38.7163,,,,,,
60720,62.65,266456.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60138449,-89.79183942,40.3030,,,,,,
60730,62.46,266519.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60154347,-89.79176330,41.7917,,,,,,
60740,62.66,266581.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60170162,-89.79168643,42.7961,,,,,,
60750,52.24,266644.63,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60186069,-89.79161041,42.7942,,,,,,
60760,62.74,266696.87,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60199308,-89.79154643,42.4566,,,,,,
60770,57.20,266759.60,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60215236,-89.79147042,41.7916,,,,,,
60780,62.73,266816.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60229797,-89.79140219,40.8803,,,,,,
60790,61.86,266879.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60245851,-89.79133011,38.9063,,,,,,
60800,62.04,266941.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60261720,-89.79125994,37.9107,,,,,,
60810,44.02,267003.44,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60277535,-89.79118655,37.1021,,,,,,
60820,62.45,267047.46,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60288803,-89.79113584,37.0254,,,,,,
60830,61.93,267109.91,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60304844,-89.79106556,37.1504,,,,,,
60840,62.63,267171.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60320697,-89.79099418,37.5966,,,,,,
60850,62.30,267234.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60336738,-89.79092222,37.8180,,,,,,
60860,62.93,267296.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60352709,-89.79085114,38.6992,,,,,,
60870,63.41,267359.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60368775,-89.79077738,39.6275,,,,,,
60880,62.10,267423.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60384841,-89.79069954,39.8833,,,,,,
60890,63.16,267485.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60400580,-89.79062356,41.2425,,,,,,
60900,63.62,267548.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60416590,-89.79054653,43.5922,,,,,,
60910,62.55,267612.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60432695,-89.79046842,46.2144,,,,,,
60920,42.68,267674.55,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60448520,-89.79039133,48.4623,,,,,,
60930,56.95,267717.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60459316,-89.79033866,50.0045,,,,,,
60940,61.66,267774.18,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60473731,-89.79026884,52.7024,,,,,,
60950,11.12,267835.84,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60489361,-89.79019368,55.0708,,,,,,
60960,63.42,267846.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60492184,-89.79018024,55.2489,,,,,,
60970,63.52,267910.38,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60508295,-89.79010361,55.2659,,,,,,
60980,63.89,267973.90,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60524441,-89.79002756,53.0111,,,,,,
60990,59.08,268037.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60540668,-89.78995175,48.6039,,,,,,
61000,62.57,268096.87,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60555668,-89.78988055,51.0836,,,,,,
61010,61.45,268159.44,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60571647,-89.78980756,52.3759,,,,,,
61020,51.56,268220.89,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60587403,-89.78973787,50.6138,,,,,,
61030,61.92,268272.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60600576,-89.78967770,50.3713,,,,,,
61040,63.21,268334.37,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60616399,-89.78960572,49.0910,,,,,,
61050,42.13,268397.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.60632389,-89.78953312,41.2728,,,,,,
61060,40.97,268439.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.60643223,-89.78948607,41.2392,,,,,,
61070,42.43,268480.68,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.60653765,-89.78944059,42.3322,,,,,,
61080,41.51,268523.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60664643,-89.78939221,42.3698,,,,,,
61090,12.97,268564.63,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60675203,-89.78934249,42.0014,,,,,,
61100,56.93,268577.60,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60678523,-89.78932757,41.7839,,,,,,
61110,41.33,268634.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60693103,-89.78926299,39.1976,,,,,,
61120,60.72,268675.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60703710,-89.78921722,37.1393,,,,,,
,,268689.11,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0340  230' D/S RCL PINE GROVE RD,30.60707125,-89.78920272,37.6640,,,,,,
61130,61.06,268736.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60719236,-89.78914722,38.7357,,,,,,
61140,62.27,268797.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60734629,-89.78907001,40.3456,,,,,,
61150,61.10,268859.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60750367,-89.78899332,44.2799,,,,,,
61160,11.56,268921.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60765752,-89.78891822,50.7787,,,,,,
61170,58.61,268932.57,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60768677,-89.78890403,51.5605,,,,,,
61180,63.02,268991.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60783511,-89.78883179,54.0670,,,,,,
61190,17.81,269054.20,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60799475,-89.78875417,55.9448,,,,,,
61200,61.99,269072.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60803992,-89.78873232,56.3996,,,,,,
61210,60.46,269134.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60819725,-89.78865671,57.4329,,,,,,
61220,63.81,269194.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60835102,-89.78858381,57.2043,,,,,,
61230,63.23,269258.27,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60851356,-89.78850760,56.2599,,,,,,
61240,57.57,269321.50,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60867484,-89.78843272,55.2035,,,,,,
61250,61.94,269379.07,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60882195,-89.78836529,54.4733,,,,,,
61260,62.60,269441.01,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60898040,-89.78829325,53.9244,,,,,,
61270,55.86,269503.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60914069,-89.78822084,53.4090,,,,,,
61280,40.89,269559.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.60928396,-89.78815689,53.3702,,,,,,
61290,45.71,269600.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60938884,-89.78811014,53.0985,,,,,,
61300,63.46,269646.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60950613,-89.78805797,53.4367,,,,,,
61310,56.70,269709.55,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60966875,-89.78798491,53.7297,,,,,,
61320,45.83,269766.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60981387,-89.78791912,54.0667,,,,,,
61330,57.39,269812.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60993101,-89.78786554,54.4951,,,,,,
61330,,269816.77,,metal loss-manufacturing anomaly,11,,0.59,0.43,12:30,N/A,,circumferential slotting,10,-4.7,52.69,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60994301,-89.78786004,54.5394,,,,,,
61330,,269817.67,,metal loss-manufacturing anomaly,13,,0.94,0.47,8:02,N/A,,circumferential slotting,10,-5.6,51.79,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.60994531,-89.78785898,54.5488,,,,,,
61340,50.10,269869.46,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61007732,-89.78779736,55.3838,,,,,,
61350,45.99,269919.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61020497,-89.78773762,55.6610,,,,,,
61360,17.37,269965.55,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61032225,-89.78768307,56.0704,,,,,,
61370,63.82,269982.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61036652,-89.78766241,56.3765,,,,,,
61380,63.84,270046.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61052916,-89.78758638,56.9613,,,,,,
61390,63.24,270110.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61069145,-89.78750919,57.5472,,,,,,
61400,56.76,270173.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61085275,-89.78743423,58.1851,,,,,,
61410,61.86,270230.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61099847,-89.78736974,57.8688,,,,,,
61420,62.33,270292.43,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61116359,-89.78732393,58.0992,,,,,,
61430,55.64,270354.76,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61133082,-89.78728077,57.7103,,,,,,
61440,43.04,270410.40,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61147977,-89.78724125,55.4818,,,,,,
61450,37.14,270453.44,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61159497,-89.78721085,53.3448,,,,,,
61450,,270481.47,,metal loss-manufacturing anomaly,10,,0.69,0.51,7:56,N/A,,pitting,10,-28.04,9.1,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61167006,-89.78719094,52.4304,,,,,,
61460,61.07,270490.58,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61169445,-89.78718453,52.1967,,,,,,
61470,45.09,270551.65,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61185827,-89.78714246,50.4401,,,,,,
61470,,270562.40,,metal loss-manufacturing anomaly,10,,0.66,0.55,4:13,N/A,,pitting,10,-10.76,34.33,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61188714,-89.78713514,50.1299,,,,,,
61480,55.89,270596.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61197929,-89.78711168,49.2347,,,,,,
61490,63.16,270652.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61212933,-89.78707358,48.0947,,,,,,
61490,,270655.97,,metal loss-manufacturing anomaly,15,,0.68,0.35,4:57,N/A,,circumferential slotting,10,-3.34,59.82,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61213830,-89.78707130,48.0321,,,,,,
61500,49.62,270715.79,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61229903,-89.78703122,47.1929,,,,,,
61510,63.52,270765.41,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61243260,-89.78699920,46.9143,,,,,,
61520,61.77,270828.94,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61260369,-89.78695889,47.9124,,,,,,
61520,,270857.97,,metal loss-manufacturing anomaly,11,,0.66,0.47,2:25,N/A,,circumferential slotting,10,-29.03,32.74,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61268189,-89.78694060,48.6502,,,,,,
61530,63.42,270890.71,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61277011,-89.78692012,49.6488,,,,,,
61540,61.00,270954.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61294101,-89.78688068,51.3802,,,,,,
61550,62.97,271015.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61310550,-89.78684329,52.8844,,,,,,
61560,63.63,271078.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61327532,-89.78680449,53.8031,,,,,,
61570,40.73,271141.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61344684,-89.78676486,54.7072,,,,,,
61580,41.49,271182.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61355661,-89.78673930,55.3154,,,,,,
61590,63.32,271223.95,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61366838,-89.78671308,55.4594,,,,,,
61600,63.22,271287.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61383888,-89.78667260,54.5376,,,,,,
61610,41.50,271350.49,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61400891,-89.78663118,53.6559,,,,,,
61620,63.06,271391.99,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61412049,-89.78660372,53.4752,,,,,,
61630,58.45,271455.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61428992,-89.78656130,54.0632,,,,,,
61640,63.40,271513.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61444684,-89.78652140,55.0822,,,,,,
61650,63.02,271576.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61461694,-89.78647803,57.3986,,,,,,
61660,62.64,271639.94,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61478617,-89.78643515,57.6925,,,,,,
61670,62.40,271702.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61495423,-89.78639175,57.3107,,,,,,
61680,61.17,271764.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61512168,-89.78634883,56.7997,,,,,,
61690,63.09,271826.14,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61528575,-89.78630625,56.7968,,,,,,
61700,46.63,271889.23,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61545445,-89.78626078,54.9567,,,,,,
61710,42.71,271935.86,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.61557875,-89.78622871,51.4369,,,,,,
61720,41.80,271978.57,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.61569336,-89.78619945,52.2955,,,,,,
61730,40.61,272020.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.61580583,-89.78617218,52.4564,,,,,,
61740,40.86,272060.98,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61591514,-89.78614638,51.1731,,,,,,
61750,28.83,272101.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61602505,-89.78611965,50.7063,,,,,,
61760,63.08,272130.68,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61610252,-89.78610072,51.9469,,,,,,
61770,27.70,272193.76,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61627229,-89.78606034,53.3999,,,,,,
61780,24.01,272221.46,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61634704,-89.78604349,53.3237,,,,,,
61790,15.58,272245.47,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61641180,-89.78602881,53.2053,,,,,,
61800,15.18,272261.05,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61645384,-89.78601933,53.0970,,,,,,
61810,11.71,272276.23,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61649479,-89.78601003,53.0645,,,,,,
61820,14.68,272287.94,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61652637,-89.78600287,52.9905,,,,,,
61830,13.25,272302.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61656598,-89.78599390,52.8748,,,,,,
61840,20.14,272315.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61660174,-89.78598586,52.7845,,,,,,
61850,10.52,272336.01,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61665604,-89.78597339,52.6161,,,,,,
61860,21.62,272346.54,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61668440,-89.78596675,52.5747,,,,,,
61870,25.08,272368.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61674268,-89.78595324,52.7538,,,,,,
61880,34.31,272393.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61681024,-89.78593754,52.3062,,,,,,
61890,43.36,272427.54,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.61690262,-89.78591591,51.6358,,,,,,
61900,43.10,272470.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.61701936,-89.78588812,52.0560,,,,,,
,,272496.90,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0350  37' D/S RCL EARNEST STEWART RD,30.61708916,-89.78587061,52.7887,,,,,,
61910,33.69,272514.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61713492,-89.78585919,53.5299,,,,,,
61910,,272531.85,,cluster,11,,2.23,2.16,5:53,OD,1905,,,-17.84,15.86,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61718279,-89.78584720,54.1623,,,,,,
61910,,272531.85,,metal loss-corrosion,5,,1.18,0.71,6:08,OD,1905,pitting,10,-17.84,15.86,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61718279,-89.78584720,54.1623,,,,,,
61910,,272531.98,,metal loss-corrosion,11,,0.63,0.55,5:53,OD,1905,pitting,10,-17.97,15.72,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61718315,-89.78584711,54.1673,,,,,,
61920,57.57,272547.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61722535,-89.78583658,54.7560,,,,,,
61930,62.33,272605.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61737991,-89.78579784,55.7669,,,,,,
61940,58.60,272667.60,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61754732,-89.78575615,55.9126,,,,,,
61950,44.01,272726.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61770463,-89.78571649,56.2707,,,,,,
61960,54.02,272770.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61782265,-89.78568610,56.4094,,,,,,
61970,58.74,272824.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61796748,-89.78564857,56.3721,,,,,,
61980,38.84,272882.97,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61812494,-89.78560759,56.4864,,,,,,
61990,57.43,272921.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61822900,-89.78558034,57.0543,,,,,,
62000,62.99,272979.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61838319,-89.78554168,56.8355,,,,,,
62010,63.39,273042.22,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61855243,-89.78550058,54.5748,,,,,,
