Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
62020,62.71,273105.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61872227,-89.78545614,53.5029,,,,,,
62030,62.64,273168.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61889023,-89.78541184,54.4373,,,,,,
62040,60.27,273230.97,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61905828,-89.78536886,54.1259,,,,,,
62050,62.52,273291.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61922003,-89.78532784,53.7208,,,,,,
62060,41.79,273353.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61938812,-89.78528700,52.7965,,,,,,
62070,58.45,273395.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61950067,-89.78526078,52.2140,,,,,,
62080,53.54,273454.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.61965810,-89.78522409,51.9923,,,,,,
62090,38.50,273507.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61980229,-89.78519042,52.0716,,,,,,
62090,,273524.12,,manufacturing anomaly,,,,,9:07,N/A,,,,-16.58,21.92,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61984694,-89.78517996,52.1263,,,,,,
62100,56.46,273546.04,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.61990599,-89.78516622,52.1676,,,,,,
62110,62.96,273602.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62005808,-89.78513096,52.2018,,,,,,
62120,62.88,273665.46,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62022760,-89.78509123,52.8150,,,,,,
62130,62.42,273728.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62039692,-89.78505148,53.4892,,,,,,
62130,,273739.05,,metal loss-corrosion,10,,0.59,0.47,11:34,OD,,pitting,10,-10.7,51.72,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62042573,-89.78504465,53.6283,,,,,,
62140,63.23,273790.76,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62056486,-89.78501131,54.0381,,,,,,
62150,62.99,273853.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62073498,-89.78497062,53.8524,,,,,,
62160,62.20,273916.98,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62090435,-89.78492952,53.3539,,,,,,
62170,62.71,273979.18,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62107152,-89.78488839,53.3216,,,,,,
62180,63.04,274041.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62124004,-89.78484693,52.9942,,,,,,
62190,63.47,274104.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62140957,-89.78480586,53.3674,,,,,,
62200,39.25,274168.41,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62157985,-89.78476236,54.0958,,,,,,
62210,62.01,274207.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62168503,-89.78473493,54.7361,,,,,,
62220,62.57,274269.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62185126,-89.78469174,55.3250,,,,,,
62230,63.11,274332.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62201842,-89.78464531,55.2786,,,,,,
62240,63.57,274395.36,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62218728,-89.78459972,54.9636,,,,,,
62250,58.99,274458.92,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62235757,-89.78455491,54.5876,,,,,,
62250,,274471.41,,metal loss-corrosion,10,,0.59,0.43,2:39,OD,,circumferential slotting,10,-12.49,46.5,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62239108,-89.78454627,54.4834,,,,,,
62260,63.26,274517.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62251563,-89.78451349,53.6625,,,,,,
62270,62.55,274581.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62268545,-89.78447087,52.6598,,,,,,
62270,,274595.29,,metal loss-corrosion,11,,0.59,0.55,2:17,OD,,pitting,10,-14.12,48.44,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62272339,-89.78446155,52.4892,,,,,,
62280,43.39,274643.73,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62285359,-89.78442980,51.8264,,,,,,
62290,43.40,274687.12,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62297019,-89.78440113,51.1043,,,,,,
62300,51.56,274730.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62308704,-89.78437367,50.5482,,,,,,
62310,38.80,274782.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62322609,-89.78434237,50.1721,,,,,,
62320,47.34,274820.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62333079,-89.78431912,50.1400,,,,,,
62330,46.23,274868.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62345856,-89.78429091,50.2622,,,,,,
62340,47.50,274914.45,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62358332,-89.78426337,50.4389,,,,,,
62350,42.22,274961.95,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62371134,-89.78423407,50.7043,,,,,,
62360,49.71,275004.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62382510,-89.78420777,51.0210,,,,,,
62370,56.66,275053.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62395900,-89.78417674,51.6111,,,,,,
62380,63.83,275110.55,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62411169,-89.78414160,52.2106,,,,,,
62390,59.56,275174.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62428332,-89.78410018,53.4347,,,,,,
62400,57.39,275233.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62444334,-89.78406064,54.2548,,,,,,
62410,61.96,275291.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62459751,-89.78402258,55.3132,,,,,,
62420,56.46,275353.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62476403,-89.78398179,56.3578,,,,,,
62430,55.90,275409.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62491556,-89.78394356,57.2825,,,,,,
62440,53.86,275465.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62506549,-89.78390510,58.2048,,,,,,
62450,63.41,275519.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62520988,-89.78386768,58.2276,,,,,,
62460,62.92,275582.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62538002,-89.78382437,58.4948,,,,,,
62470,54.58,275645.82,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62554883,-89.78378123,58.7507,,,,,,
62470,,275654.75,,metal loss-manufacturing anomaly,16,,0.59,0.47,11:25,N/A,,circumferential slotting,10,-8.93,45.65,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62557276,-89.78377493,58.7295,,,,,,
62470,,275654.80,,metal loss-manufacturing anomaly,13,,0.59,0.35,11:39,N/A,,circumferential slotting,10,-8.99,45.6,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62557290,-89.78377489,58.7293,,,,,,
62480,36.06,275700.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62569510,-89.78374298,58.6177,,,,,,
62490,59.09,275736.46,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62579178,-89.78371795,58.3840,,,,,,
62500,62.57,275795.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62595018,-89.78367675,57.7085,,,,,,
62510,63.85,275858.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62611827,-89.78363517,56.6299,,,,,,
62520,63.63,275921.98,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62628983,-89.78359292,55.8990,,,,,,
62530,62.98,275985.60,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62646099,-89.78355187,55.1689,,,,,,
62540,62.48,276048.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62663044,-89.78351149,54.0100,,,,,,
62540,,276094.17,,metal loss-manufacturing anomaly,40,,1.13,0.94,5:33,N/A,,pitting,10,-45.59,16.89,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62675310,-89.78348231,53.3438,,,,,,
62550,60.42,276111.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62679859,-89.78347163,53.2056,,,,,,
62560,62.73,276171.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62696121,-89.78343303,52.5430,,,,,,
62570,62.90,276234.22,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62712977,-89.78339145,52.3710,,,,,,
62580,63.36,276297.11,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62729884,-89.78335003,52.5417,,,,,,
62590,62.38,276360.47,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62746905,-89.78330788,53.2871,,,,,,
62600,61.58,276422.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62763671,-89.78326675,53.2821,,,,,,
62610,56.25,276484.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62780215,-89.78322575,53.1837,,,,,,
62620,56.52,276540.68,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62795316,-89.78318775,53.3897,,,,,,
62630,60.74,276597.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62810471,-89.78314869,54.3301,,,,,,
62640,63.64,276657.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62826740,-89.78310581,55.3769,,,,,,
62650,63.10,276721.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62843786,-89.78306088,56.4758,,,,,,
62660,61.40,276784.69,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62860685,-89.78301612,57.5120,,,,,,
62670,63.99,276846.09,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62877123,-89.78297233,58.6715,,,,,,
62680,61.12,276910.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62894230,-89.78292588,60.6361,,,,,,
62690,42.92,276971.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62910561,-89.78288121,62.8420,,,,,,
62700,56.62,277014.11,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62922038,-89.78285007,63.8719,,,,,,
62700,,277045.34,,metal loss-manufacturing anomaly,10,,0.67,0.35,1:38,N/A,,circumferential slotting,10,-31.23,25.39,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62930394,-89.78282750,64.2436,,,,,,
62700,,277045.69,,metal loss-manufacturing anomaly,16,,0.70,0.35,12:41,N/A,,circumferential slotting,10,-31.57,25.04,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62930485,-89.78282725,64.2475,,,,,,
62700,,277045.75,,metal loss-manufacturing anomaly,13,,0.64,0.47,1:08,N/A,,circumferential slotting,10,-31.63,24.98,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62930502,-89.78282721,64.2482,,,,,,
62700,,277049.39,,metal loss-manufacturing anomaly,13,,0.68,0.32,12:44,N/A,,circumferential slotting,10,-35.28,21.34,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62931477,-89.78282457,64.2927,,,,,,
62700,,277049.94,,metal loss-manufacturing anomaly,17,,0.59,0.39,12:53,N/A,,circumferential slotting,10,-35.83,20.79,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62931623,-89.78282417,64.2997,,,,,,
62700,,277050.00,,metal loss-manufacturing anomaly,14,,0.66,0.32,12:58,N/A,,circumferential slotting,10,-35.89,20.73,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62931640,-89.78282413,64.3005,,,,,,
62700,,277050.10,,metal loss-manufacturing anomaly,18,,0.85,0.43,12:53,N/A,,circumferential slotting,10,-35.99,20.63,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62931666,-89.78282406,64.3018,,,,,,
62700,,277050.26,,metal loss-manufacturing anomaly,16,,0.77,0.39,1:31,N/A,,circumferential slotting,10,-36.15,20.47,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62931710,-89.78282394,64.3039,,,,,,
62710,63.09,277070.73,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62937185,-89.78280911,64.5725,,,,,,
62720,39.88,277133.82,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62954047,-89.78276273,65.5597,,,,,,
62730,63.47,277173.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.62964695,-89.78273285,66.1149,,,,,,
62740,60.76,277237.17,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62981629,-89.78268481,66.9223,,,,,,
62750,62.90,277297.93,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.62997832,-89.78263830,67.2136,,,,,,
62760,55.97,277360.83,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63014607,-89.78259019,67.1194,,,,,,
62770,60.76,277416.81,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63029539,-89.78254764,66.6542,,,,,,
62780,63.13,277477.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63045755,-89.78250174,66.0088,,,,,,
62790,63.16,277540.70,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63062604,-89.78245422,65.0693,,,,,,
62800,46.61,277603.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63079508,-89.78240907,63.7892,,,,,,
62810,14.22,277650.48,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63092012,-89.78237701,63.5121,,,,,,
62820,62.29,277664.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63095822,-89.78236709,63.3581,,,,,,
62830,63.52,277726.98,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63112506,-89.78232317,62.4430,,,,,,
62840,62.70,277790.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63129523,-89.78227833,61.9921,,,,,,
62850,63.12,277853.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63146346,-89.78223547,61.7757,,,,,,
62860,58.55,277916.32,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63163278,-89.78219212,62.1137,,,,,,
62870,58.82,277974.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63178996,-89.78215251,62.6660,,,,,,
62880,45.16,278033.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63194788,-89.78211287,63.5982,,,,,,
62890,63.74,278078.86,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63206911,-89.78208229,64.1944,,,,,,
62900,63.09,278142.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63224007,-89.78203837,64.5686,,,,,,
62910,63.73,278205.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63240909,-89.78199387,64.1943,,,,,,
62920,63.11,278269.42,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63257992,-89.78194979,62.5395,,,,,,
62930,61.95,278332.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63274886,-89.78190469,63.0966,,,,,,
62940,62.21,278394.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63291447,-89.78185928,63.4637,,,,,,
62950,63.57,278456.69,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63308052,-89.78181240,63.8768,,,,,,
62960,60.97,278520.26,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63325009,-89.78176399,63.9078,,,,,,
62970,60.47,278581.24,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63341276,-89.78171769,63.4022,,,,,,
62980,56.02,278641.70,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63357386,-89.78167077,62.9498,,,,,,
62990,63.78,278697.72,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63372314,-89.78162742,62.6613,,,,,,
63000,63.73,278761.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63389334,-89.78157931,61.7903,,,,,,
63010,59.90,278825.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63406367,-89.78153248,60.8756,,,,,,
63020,37.42,278885.13,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63422413,-89.78149024,60.0304,,,,,,
63030,38.38,278922.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63432458,-89.78146504,59.3261,,,,,,
63040,36.83,278960.93,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63442763,-89.78143920,58.6932,,,,,,
63050,60.06,278997.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63452642,-89.78141393,58.3503,,,,,,
63060,63.15,279057.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63468743,-89.78137220,58.2891,,,,,,
63070,60.96,279120.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63485681,-89.78132869,58.1979,,,,,,
63080,55.37,279181.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63502033,-89.78128672,58.5339,,,,,,
63090,62.00,279237.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63516876,-89.78124809,59.1112,,,,,,
63100,63.77,279299.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63533500,-89.78120510,59.4425,,,,,,
63110,56.84,279363.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63550575,-89.78115976,60.0733,,,,,,
,,279376.14,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0360  ROW AT PLM,30.63554082,-89.78115074,60.1378,,,,,,
63120,54.23,279419.91,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63565795,-89.78112033,60.8714,,,,,,
63130,57.60,279474.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63580302,-89.78108148,62.2532,,,,,,
63140,63.31,279531.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63595701,-89.78103971,64.1301,,,,,,
63150,63.09,279595.05,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63612602,-89.78099260,65.7496,,,,,,
63160,58.36,279658.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63629429,-89.78094498,67.6243,,,,,,
63170,58.05,279716.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63645014,-89.78090193,69.3655,,,,,,
63180,63.18,279774.55,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63660537,-89.78085993,71.0476,,,,,,
63190,63.12,279837.73,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63677403,-89.78081268,71.9898,,,,,,
63200,10.57,279900.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63694193,-89.78076265,72.9046,,,,,,
63210,30.95,279911.43,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63697007,-89.78075437,73.0614,,,,,,
63210,,279912.05,,metal loss-corrosion,10,,1.22,1.69,4:55,OD,,pitting,10,-0.62,30.33,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63697173,-89.78075389,73.0703,,,,,,
63220,57.58,279942.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63705269,-89.78073117,73.1864,,,,,,
63230,62.02,279999.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63720687,-89.78069040,72.9143,,,,,,
63240,63.25,280061.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63737302,-89.78064691,72.8129,,,,,,
63250,61.41,280125.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63754270,-89.78060364,72.8082,,,,,,
63260,62.96,280186.65,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63770748,-89.78056185,73.1761,,,,,,
63270,62.12,280249.60,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63787649,-89.78051957,74.4097,,,,,,
63280,62.55,280311.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63804325,-89.78047804,76.0260,,,,,,
63290,63.84,280374.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63821103,-89.78043604,78.7353,,,,,,
63300,63.00,280438.11,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63838226,-89.78039326,81.8963,,,,,,
63310,56.50,280501.11,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63855121,-89.78035086,84.8568,,,,,,
63320,56.64,280557.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63870269,-89.78031251,87.3659,,,,,,
63330,63.51,280614.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63885446,-89.78027364,89.9425,,,,,,
63340,62.06,280677.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63902452,-89.78022957,92.9713,,,,,,
63350,57.59,280739.82,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63919057,-89.78018642,96.7347,,,,,,
63360,63.01,280797.41,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63934434,-89.78014517,100.6617,,,,,,
63370,46.24,280860.42,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63951247,-89.78009931,104.8577,,,,,,
63380,56.47,280906.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63963567,-89.78006511,108.2379,,,,,,
63390,60.53,280963.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.63978599,-89.78002300,112.7275,,,,,,
63400,60.78,281023.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.63994723,-89.77997790,116.9818,,,,,,
63410,61.67,281084.43,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64010921,-89.77993268,120.9367,,,,,,
63420,52.75,281146.10,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64027337,-89.77988513,123.9315,,,,,,
63420,,281177.19,,cluster,17,,2.84,2.42,7:02,OD,1906,,,-31.09,21.66,5.90,5.90,0.281,52000,ERW,1315,0.94,,,1.47,,,1393.00,,,,30.64035616,-89.77986109,124.9427,,,,,,
63420,,281177.19,,metal loss-corrosion,13,,0.75,1.46,7:32,OD,1906,pitting,10,-31.09,21.66,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64035616,-89.77986109,124.9427,,,,,,
63420,,281177.20,,metal loss-corrosion,14,,0.94,0.67,7:03,OD,1906,pitting,10,-31.1,21.65,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64035618,-89.77986109,124.9430,,,,,,
63420,,281177.35,,metal loss-corrosion,17,,0.59,0.55,7:02,OD,1906,pitting,10,-31.24,21.5,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64035658,-89.77986097,124.9466,,,,,,
63430,61.16,281198.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64041393,-89.77984470,125.3155,,,,,,
63440,63.18,281260.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64057744,-89.77980020,124.5851,,,,,,
63450,57.06,281323.19,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64074640,-89.77975516,122.1647,,,,,,
63460,56.88,281380.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64089919,-89.77971553,119.8780,,,,,,
63470,49.47,281437.13,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64105166,-89.77967679,117.7451,,,,,,
63480,47.72,281486.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64118425,-89.77964335,115.3535,,,,,,
63490,49.66,281534.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64131196,-89.77961045,112.6864,,,,,,
63500,56.41,281583.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64144474,-89.77957652,108.9133,,,,,,
63510,47.60,281640.38,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64159533,-89.77953940,102.8569,,,,,,
63520,43.84,281687.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64172301,-89.77950851,101.4370,,,,,,
63530,56.07,281731.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64184007,-89.77947785,105.1666,,,,,,
63540,58.87,281787.90,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64198979,-89.77943849,109.8203,,,,,,
63550,60.67,281846.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64214732,-89.77939740,113.0527,,,,,,
63560,56.66,281907.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64230988,-89.77935503,113.5893,,,,,,
63560,,281927.39,,metal loss-corrosion,13,,0.59,0.67,4:03,OD,,pitting,10,-19.95,36.71,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,30.64236333,-89.77934112,113.3014,,,,,,
63570,56.93,281964.10,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64246167,-89.77931540,112.7580,,,,,,
63580,57.43,282021.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64261412,-89.77927520,111.9221,,,,,,
63590,57.00,282078.47,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64276783,-89.77923419,111.4362,,,,,,
63600,57.03,282135.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64292027,-89.77919293,111.1919,,,,,,
63610,56.44,282192.50,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64307293,-89.77915240,110.5284,,,,,,
63620,41.19,282248.94,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64322381,-89.77911143,109.2567,,,,,,
63630,57.05,282290.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64333342,-89.77907944,107.5798,,,,,,
63640,56.52,282347.18,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64348489,-89.77903493,103.6640,,,,,,
63640,,282401.44,,metal loss-corrosion,30,,0.63,1.14,4:44,OD,,pitting,10,-54.26,2.26,5.90,6.20,0.281,52000,ERW,1315,0.93,0.86,0.86,1.49,1.61,1.62,1412.00,1526,1531.00,,30.64362879,-89.77899445,97.7437,,,,,,
63650,38.78,282403.71,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64363480,-89.77899284,97.4785,,,,,,
63660,56.59,282442.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64373787,-89.77896698,92.3005,,,,,,
63670,63.54,282499.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64388791,-89.77892994,83.9255,,,,,,
63680,62.11,282562.61,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64405686,-89.77887993,82.3632,,,,,,
63690,60.74,282624.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64422212,-89.77883168,83.1539,,,,,,
63700,62.18,282685.46,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64438308,-89.77878641,90.4808,,,,,,
63710,58.64,282747.64,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64454841,-89.77874247,97.8257,,,,,,
63720,63.11,282806.28,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64470494,-89.77870173,103.2063,,,,,,
63730,62.61,282869.39,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64487392,-89.77865877,107.3020,,,,,,
63740,56.18,282932.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64504213,-89.77861757,108.9082,,,,,,
63750,62.41,282988.18,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64519304,-89.77858041,109.7775,,,,,,
63760,49.49,283050.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64536061,-89.77853869,110.9817,,,,,,
63770,56.50,283100.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64549346,-89.77850542,111.7759,,,,,,
63780,56.97,283156.57,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64564505,-89.77846699,112.0189,,,,,,
63790,43.06,283213.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64579780,-89.77842774,112.4760,,,,,,
63800,35.69,283256.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64591322,-89.77839786,112.7631,,,,,,
63810,56.68,283292.29,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64600888,-89.77837305,113.0676,,,,,,
63820,60.80,283348.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64616069,-89.77833308,113.5641,,,,,,
63830,62.47,283409.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64632342,-89.77828958,114.0463,,,,,,
63840,62.07,283472.24,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64649048,-89.77824446,115.2382,,,,,,
63850,62.90,283534.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64665640,-89.77819932,116.2873,,,,,,
63860,62.58,283597.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64682447,-89.77815388,113.6141,,,,,,
63870,60.93,283659.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64699145,-89.77810743,111.1719,,,,,,
63880,36.41,283720.72,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64715409,-89.77806206,112.6348,,,,,,
63890,46.83,283757.13,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64725122,-89.77803493,111.7365,,,,,,
63900,58.84,283803.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64737614,-89.77800061,109.1542,,,,,,
63910,55.51,283862.80,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64753309,-89.77795678,106.7065,,,,,,
63920,61.85,283918.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64768093,-89.77791501,103.4915,,,,,,
63930,39.00,283980.16,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64784535,-89.77786953,97.6869,,,,,,
63940,62.14,284019.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64794899,-89.77784002,94.9725,,,,,,
63950,56.24,284081.30,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64811447,-89.77779169,94.1254,,,,,,
63960,61.69,284137.54,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64826442,-89.77774869,94.1814,,,,,,
63970,62.11,284199.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64842927,-89.77770332,94.5355,,,,,,
63980,44.05,284261.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64859552,-89.77765957,96.6416,,,,,,
63990,19.48,284305.39,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64871347,-89.77762854,97.6356,,,,,,
64000,63.39,284324.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64876566,-89.77761491,97.7571,,,,,,
64010,62.74,284388.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64893574,-89.77757210,99.4861,,,,,,
64020,56.73,284451.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64910403,-89.77752926,100.6184,,,,,,
64030,34.95,284507.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64925619,-89.77749112,103.0572,,,,,,
,,284512.14,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0370  ROW AT PLM,30.64926809,-89.77748809,103.2480,,,,,,
64030,,284514.88,,metal loss-manufacturing anomaly,14,,0.66,0.39,10:15,N/A,,circumferential slotting,10,-7.15,27.79,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64927521,-89.77748626,103.3738,,,,,,
64040,38.25,284542.67,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.64934966,-89.77746725,105.4670,,,,,,
64050,55.95,284580.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64945212,-89.77744137,108.5878,,,,,,
64060,52.49,284636.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64960213,-89.77740375,112.7435,,,,,,
64070,46.38,284689.36,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64974291,-89.77736804,116.0049,,,,,,
64080,56.46,284735.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.64986733,-89.77733640,118.5727,,,,,,
64090,62.49,284792.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65001881,-89.77729736,120.7692,,,,,,
64100,56.83,284854.69,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65018666,-89.77725465,121.9617,,,,,,
64110,63.06,284911.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65033924,-89.77721542,121.5182,,,,,,
64120,63.56,284974.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65050822,-89.77717046,119.7349,,,,,,
64130,63.01,285038.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65067819,-89.77712394,117.0406,,,,,,
64140,62.79,285101.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65084619,-89.77707693,112.5491,,,,,,
64150,62.77,285163.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65101412,-89.77703189,109.6321,,,,,,
64160,57.00,285226.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65118157,-89.77698683,115.2456,,,,,,
64170,39.86,285283.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65133374,-89.77694586,120.0286,,,,,,
64180,53.57,285323.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65144008,-89.77691593,122.4670,,,,,,
64190,60.55,285377.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65158286,-89.77687420,124.4779,,,,,,
64200,57.25,285437.69,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65174402,-89.77682604,126.8218,,,,,,
64210,47.39,285494.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65189670,-89.77678163,128.2684,,,,,,
64220,56.92,285542.33,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65202327,-89.77674557,128.5454,,,,,,
64230,54.08,285599.25,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65217536,-89.77670252,128.3760,,,,,,
64240,56.51,285653.33,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65231990,-89.77666187,127.9387,,,,,,
64250,60.92,285709.83,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65247113,-89.77662076,126.2066,,,,,,
64260,62.02,285770.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65263462,-89.77657916,123.5852,,,,,,
64270,61.53,285832.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65280066,-89.77653666,118.7674,,,,,,
64280,62.58,285894.30,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65296546,-89.77649417,114.6443,,,,,,
64290,62.48,285956.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65313337,-89.77645099,112.4112,,,,,,
64300,57.74,286019.36,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65330111,-89.77640787,111.5490,,,,,,
64310,50.41,286077.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65345625,-89.77636864,112.4285,,,,,,
64320,43.34,286127.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65359165,-89.77633474,114.5531,,,,,,
64330,57.28,286170.84,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65370800,-89.77630535,116.6975,,,,,,
64340,56.89,286228.12,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65386151,-89.77626548,119.7451,,,,,,
64350,56.50,286285.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65401397,-89.77622485,121.1841,,,,,,
64360,58.97,286341.51,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65416529,-89.77618398,122.2079,,,,,,
64370,54.58,286400.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65432325,-89.77614125,122.6154,,,,,,
64380,43.76,286455.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65446943,-89.77610172,122.2639,,,,,,
64390,62.08,286498.82,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65458648,-89.77606936,122.8888,,,,,,
64400,61.52,286560.90,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65475242,-89.77602271,123.0384,,,,,,
64410,56.45,286622.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65491678,-89.77597627,122.4145,,,,,,
64420,59.30,286678.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65506757,-89.77593350,123.6014,,,,,,
64430,53.01,286738.18,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65522578,-89.77588766,124.6001,,,,,,
64440,47.56,286791.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65536727,-89.77584703,124.5066,,,,,,
64450,61.74,286838.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65549423,-89.77581063,124.7189,,,,,,
64460,57.06,286900.48,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65565903,-89.77576337,125.8754,,,,,,
64470,36.18,286957.54,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65581146,-89.77572162,129.6103,,,,,,
64480,62.52,286993.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65590821,-89.77569539,131.5920,,,,,,
64490,61.84,287056.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65607563,-89.77565028,133.5129,,,,,,
64490,,287078.86,,metal loss-corrosion,14,,0.63,1.02,5:35,OD,,pitting,10,-22.62,39.22,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.52,,,1434.00,,,,30.65613627,-89.77563421,134.0352,,,,,,
64500,62.82,287118.08,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65624145,-89.77560660,134.8607,,,,,,
64510,61.85,287180.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65641000,-89.77556287,136.5178,,,,,,
64510,,287240.19,,metal loss-corrosion,10,,0.59,0.35,6:35,OD,,circumferential slotting,10,-59.29,2.56,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65656909,-89.77552154,137.8242,,,,,,
64520,63.19,287242.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65657596,-89.77551975,137.8849,,,,,,
64530,57.19,287305.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65674563,-89.77547623,138.8001,,,,,,
64540,63.04,287363.13,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65689931,-89.77543729,139.2262,,,,,,
64550,56.44,287426.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65706877,-89.77539472,139.8605,,,,,,
64560,62.64,287482.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65722046,-89.77535672,141.3220,,,,,,
64570,44.71,287545.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65738881,-89.77531436,142.6093,,,,,,
64580,62.65,287589.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65750883,-89.77528357,143.9130,,,,,,
64590,62.89,287652.62,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65767682,-89.77523928,145.4232,,,,,,
64590,,287677.80,,metal loss-corrosion,13,,0.71,0.59,6:10,OD,,pitting,10,-25.18,37.71,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.65774433,-89.77522142,146.0791,,,,,,
64600,61.32,287715.51,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65784543,-89.77519467,146.8396,,,,,,
64610,62.73,287776.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65800975,-89.77515083,148.3495,,,,,,
64620,61.58,287839.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65817771,-89.77510528,149.8978,,,,,,
64630,62.46,287901.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65834248,-89.77505990,150.9734,,,,,,
64640,57.13,287963.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65850949,-89.77501321,151.1802,,,,,,
64640,,287998.89,,metal loss-corrosion,12,,0.59,0.47,5:21,OD,,circumferential slotting,10,-35.29,21.85,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65860379,-89.77498664,150.9095,,,,,,
64650,56.99,288020.74,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65866213,-89.77497005,150.4669,,,,,,
64660,35.29,288077.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65881408,-89.77492580,148.8153,,,,,,
64670,57.19,288113.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65890815,-89.77489864,147.2172,,,,,,
64680,57.20,288170.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65906036,-89.77485479,142.9632,,,,,,
64690,45.64,288227.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65921281,-89.77481139,139.3650,,,,,,
64700,53.63,288273.04,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65933499,-89.77477811,138.7472,,,,,,
64710,61.77,288326.67,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65947878,-89.77474070,136.6983,,,,,,
64720,61.52,288388.44,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65964406,-89.77469892,131.1585,,,,,,
64720,,288404.52,,metal loss-corrosion,10,,0.59,0.35,7:58,OD,,circumferential slotting,10,-16.08,45.44,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65968719,-89.77468785,130.3977,,,,,,
64730,56.62,288449.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.65980898,-89.77465607,132.0886,,,,,,
64740,56.34,288506.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.65996078,-89.77461624,133.8298,,,,,,
64750,62.43,288562.91,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66011197,-89.77457732,132.2738,,,,,,
64760,64.71,288625.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66027921,-89.77453475,127.7071,,,,,,
64770,47.28,288690.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66045204,-89.77448918,122.1390,,,,,,
64780,57.26,288737.34,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66057893,-89.77445621,122.3856,,,,,,
64790,38.71,288794.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66073207,-89.77441650,127.1709,,,,,,
64800,39.76,288833.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66083508,-89.77438927,131.9918,,,,,,
64800,,288852.71,,cluster,12,,0.66,2.49,6:04,OD,1907,,,-19.39,20.36,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66088665,-89.77437540,134.3840,,,,,,
64800,,288852.71,,metal loss-corrosion,12,,0.59,1.30,6:04,OD,1907,axial grooving,15,-19.39,20.36,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66088665,-89.77437540,134.3840,,,,,,
64800,,288852.86,,metal loss-corrosion,8,,0.59,0.63,6:05,OD,1907,pitting,10,-19.55,20.21,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66088707,-89.77437528,134.4026,,,,,,
64810,62.75,288873.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66094092,-89.77436066,136.4259,,,,,,
64820,62.61,288935.82,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66110817,-89.77431424,141.7676,,,,,,
64820,,288967.91,,cluster,13,,2.06,1.06,4:37,OD,1908,,,-32.09,30.52,5.20,6.20,0.281,52000,ERW,1315,0.92,,,1.52,,,1435.00,,,,30.66119386,-89.77429050,143.8064,,,,,,
64820,,288967.91,,metal loss-corrosion,13,,0.59,0.55,4:37,OD,1908,pitting,10,-32.09,30.52,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66119386,-89.77429050,143.8064,,,,,,
64820,,288967.97,,metal loss-corrosion,7,,0.59,0.35,4:58,OD,1908,circumferential slotting,10,-32.15,30.46,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66119401,-89.77429046,143.8098,,,,,,
64820,,288990.09,,metal loss-corrosion,12,,0.59,0.51,5:46,OD,,circumferential slotting,10,-54.27,8.34,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66125310,-89.77427418,145.0447,,,,,,
64830,62.47,288998.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66127540,-89.77426805,145.5031,,,,,,
64840,62.35,289060.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66144232,-89.77422172,148.4561,,,,,,
64850,59.59,289123.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66160902,-89.77417535,150.0021,,,,,,
64860,62.31,289182.84,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66176804,-89.77412938,150.8037,,,,,,
64870,63.70,289245.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66193439,-89.77408166,151.1298,,,,,,
64880,39.36,289308.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66210449,-89.77403301,151.3848,,,,,,
64880,,289345.78,,metal loss-corrosion,11,,0.59,0.43,3:59,OD,,circumferential slotting,10,-36.93,2.43,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66220318,-89.77400514,151.3709,,,,,,
64890,39.77,289348.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66220968,-89.77400333,151.3590,,,,,,
64900,56.59,289387.98,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66231610,-89.77397406,151.5212,,,,,,
64910,62.50,289444.57,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66246776,-89.77393337,151.3986,,,,,,
64920,56.80,289507.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66263557,-89.77389010,151.1639,,,,,,
64930,62.43,289563.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66278831,-89.77385212,150.3660,,,,,,
64930,,289566.51,,metal loss-corrosion,12,,0.59,0.55,8:54,OD,,pitting,10,-2.63,59.81,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66279538,-89.77385038,150.3165,,,,,,
64930,,289588.57,,metal loss-corrosion,11,,0.59,0.39,4:52,OD,,circumferential slotting,10,-24.69,37.74,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66285473,-89.77383571,149.9579,,,,,,
64930,,289591.62,,metal loss-corrosion,12,,0.59,0.39,5:00,OD,,circumferential slotting,10,-27.74,34.7,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66286291,-89.77383367,149.9073,,,,,,
64930,,289594.63,,metal loss-corrosion,14,,0.59,0.59,2:44,OD,,pitting,10,-30.75,31.68,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.66287102,-89.77383165,149.8550,,,,,,
64940,51.17,289626.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66295615,-89.77381023,149.1353,,,,,,
64950,41.56,289677.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.66309312,-89.77377502,146.1388,,,,,,
,,289697.56,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0380  21' U/S RCL PINKSMITH RD,30.66314691,-89.77376102,147.1457,,,,,,
64950,,289718.80,,metal loss-corrosion,12,,1.14,1.02,5:56,OD,,pitting,10,-41.32,0.24,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.66320377,-89.77374643,147.6977,,,,,,
64960,40.98,289719.04,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.66320441,-89.77374627,147.7000,,,,,,
,,289743.56,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.66327023,-89.77372955,147.5255,,,,,,
,,289746.26,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.66327750,-89.77372770,147.4391,,,,,,
64970,33.15,289760.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66331441,-89.77371828,147.0008,,,,,,
64980,63.37,289793.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66340317,-89.77369442,146.7015,,,,,,
64980,,289825.22,,metal loss-corrosion,14,,0.59,0.35,5:41,OD,,circumferential slotting,10,-32.04,31.33,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,30.66348889,-89.77367165,148.1793,,,,,,
64990,61.97,289856.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66357251,-89.77365166,152.3036,,,,,,
65000,62.86,289918.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66373838,-89.77360801,154.8104,,,,,,
65010,57.53,289981.37,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66390671,-89.77356278,154.9415,,,,,,
65020,56.63,290038.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66406082,-89.77352171,154.5447,,,,,,
65020,,290056.85,,metal loss-corrosion,19,,0.59,2.09,3:33,OD,1909,axial grooving,15,-17.96,38.68,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66410891,-89.77350885,154.1680,,,,,,
65020,,290056.85,,cluster,19,,3.69,2.09,3:33,OD,1909,,,-17.96,38.68,5.60,6.20,0.281,52000,ERW,1315,0.94,,,1.47,,,1396.00,,,,30.66410891,-89.77350885,154.1680,,,,,,
65020,,290056.87,,metal loss-corrosion,11,,1.73,1.65,4:01,OD,1909,general,10,-17.97,38.66,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66410895,-89.77350884,154.1676,,,,,,
65030,62.64,290095.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66421234,-89.77348053,153.0530,,,,,,
65040,54.08,290158.17,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66437924,-89.77343273,149.4991,,,,,,
65050,57.34,290212.25,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66452381,-89.77339341,151.0022,,,,,,
65060,62.41,290269.59,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66467667,-89.77335068,154.9802,,,,,,
65070,62.70,290332.00,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66484313,-89.77330370,158.2979,,,,,,
65080,62.86,290394.70,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66501049,-89.77325621,159.7443,,,,,,
65090,62.76,290457.56,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66517806,-89.77320751,160.6574,,,,,,
65100,62.20,290520.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66534565,-89.77316028,159.4246,,,,,,
65110,61.70,290582.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66551170,-89.77311574,154.5823,,,,,,
65120,58.06,290644.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66567559,-89.77307284,146.4639,,,,,,
65130,63.07,290702.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66582846,-89.77303392,135.1604,,,,,,
65140,62.50,290765.36,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66599711,-89.77298925,134.5620,,,,,,
65150,48.50,290827.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66616421,-89.77294623,139.8735,,,,,,
65160,60.87,290876.37,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66629399,-89.77291290,143.5556,,,,,,
65170,62.80,290937.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66645745,-89.77287254,141.6033,,,,,,
