Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
65180,57.47,291000.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66662551,-89.77283049,146.0286,,,,,,
65190,44.91,291057.50,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66677845,-89.77279165,153.6838,,,,,,
65200,62.61,291102.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66689931,-89.77276394,156.5440,,,,,,
65210,62.70,291165.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66706816,-89.77272540,157.4392,,,,,,
65220,63.39,291227.72,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66723718,-89.77268700,155.1407,,,,,,
65230,62.19,291291.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66740757,-89.77264877,149.7374,,,,,,
65240,63.42,291353.31,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66757381,-89.77261196,140.9531,,,,,,
65250,62.01,291416.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66774347,-89.77257391,133.6490,,,,,,
65260,61.45,291478.74,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66790858,-89.77253520,142.8821,,,,,,
65270,59.00,291540.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66807233,-89.77249541,151.2953,,,,,,
65280,62.21,291599.19,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66823082,-89.77245655,153.3607,,,,,,
65290,56.83,291661.40,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66839761,-89.77241506,149.3350,,,,,,
65290,,291665.57,,metal loss-corrosion,11,,0.59,0.47,7:45,OD,,circumferential slotting,10,-4.17,52.66,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66840881,-89.77241229,149.3157,,,,,,
65290,,291666.96,,metal loss-corrosion,19,,0.59,0.47,8:30,OD,,circumferential slotting,10,-5.56,51.27,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.66841255,-89.77241136,149.3098,,,,,,
65290,,291674.60,,metal loss-corrosion,16,,0.67,0.55,2:17,OD,,pitting,10,-13.2,43.63,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.66843311,-89.77240631,149.2929,,,,,,
65300,62.53,291718.23,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66855040,-89.77237733,148.8379,,,,,,
65310,62.83,291780.76,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66871775,-89.77233577,143.2784,,,,,,
65320,62.61,291843.60,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66888636,-89.77229499,143.1292,,,,,,
65330,61.75,291906.21,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66905433,-89.77225516,148.6857,,,,,,
65340,62.53,291967.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66922065,-89.77221719,151.8081,,,,,,
65350,61.16,292030.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.66938924,-89.77217983,148.8351,,,,,,
65360,61.54,292091.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66955375,-89.77214453,142.8256,,,,,,
65360,,292119.38,,metal loss-corrosion,10,,1.38,1.58,5:43,OD,,pitting,10,-27.73,33.81,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66962834,-89.77212886,139.9461,,,,,,
65360,,292120.65,,metal loss-corrosion,12,,1.61,0.59,6:19,OD,,circumferential grooving,10,-29,32.54,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66963177,-89.77212815,139.8162,,,,,,
65370,48.85,292153.19,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66971916,-89.77210992,135.9224,,,,,,
65370,,292157.12,,metal loss-corrosion,13,,0.63,0.67,4:19,OD,,pitting,10,-3.92,44.92,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,30.66972967,-89.77210774,135.3618,,,,,,
65370,,292157.16,,metal loss-corrosion,10,,0.94,0.59,5:11,OD,,pitting,10,-3.97,44.88,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66972979,-89.77210772,135.3555,,,,,,
65380,47.72,292202.04,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66984986,-89.77208237,128.8094,,,,,,
65390,55.13,292249.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.66997758,-89.77205470,122.2676,,,,,,
65400,45.38,292304.89,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67012535,-89.77202244,115.5649,,,,,,
65410,62.73,292350.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67024775,-89.77199505,114.8579,,,,,,
65420,53.61,292413.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67041723,-89.77195834,116.0881,,,,,,
65430,56.72,292466.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67056219,-89.77192748,116.2177,,,,,,
65440,64.36,292523.33,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67071432,-89.77189174,121.2302,,,,,,
65450,61.43,292587.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67088594,-89.77184871,129.1217,,,,,,
65460,38.14,292649.12,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67104990,-89.77180747,136.1000,,,,,,
65460,,292671.90,,cluster,19,,2.06,1.30,5:24,OD,1910,,,-22.78,15.36,5.90,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1421.00,,,,30.67111088,-89.77179204,137.9606,,,,,,
65460,,292671.90,,metal loss-corrosion,12,,0.59,0.43,5:24,OD,1910,circumferential slotting,10,-22.78,15.36,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67111088,-89.77179204,137.9606,,,,,,
65460,,292671.97,,metal loss-corrosion,19,,0.59,0.47,5:45,OD,1910,circumferential slotting,10,-22.85,15.29,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67111107,-89.77179200,137.9660,,,,,,
65460,,292675.28,,metal loss-corrosion,20,,0.63,0.63,8:05,OD,,pitting,10,-26.16,11.97,5.90,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1439.00,1559,1560.00,,30.67111994,-89.77178976,138.2229,,,,,,
65470,62.51,292687.26,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67115202,-89.77178172,139.1716,,,,,,
65470,,292690.28,,metal loss-corrosion,10,,0.63,0.75,3:57,OD,,pitting,10,-3.02,59.48,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67116011,-89.77177970,139.4155,,,,,,
65480,59.05,292749.76,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67131965,-89.77173976,142.9967,,,,,,
65490,60.69,292808.81,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67147845,-89.77170149,145.4514,,,,,,
65500,62.62,292869.51,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67164165,-89.77166304,149.1414,,,,,,
65510,54.50,292932.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67181052,-89.77162471,150.4761,,,,,,
65520,56.45,292986.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67195774,-89.77159311,148.5918,,,,,,
65530,56.41,293043.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67211024,-89.77156064,146.6285,,,,,,
65540,56.28,293099.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67226274,-89.77152819,147.7361,,,,,,
65550,56.41,293155.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67241478,-89.77149512,148.4400,,,,,,
65560,61.54,293212.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67256686,-89.77146267,144.6717,,,,,,
65570,62.59,293273.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67273248,-89.77142804,138.5253,,,,,,
,,293329.36,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.67288243,-89.77139564,140.8012,,,,,,
,,293332.04,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.67288961,-89.77139406,141.0995,,,,,,
65580,53.04,293336.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67290105,-89.77139154,141.5861,,,,,,
65580,,293368.48,,manufacturing anomaly,,,,,12:17,N/A,,,,-32.18,20.86,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67298741,-89.77137232,145.0883,,,,,,
65590,62.64,293389.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67304336,-89.77135988,147.5107,,,,,,
65600,62.66,293451.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67321191,-89.77132193,152.0555,,,,,,
65610,62.60,293514.65,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67338093,-89.77128357,152.9692,,,,,,
,,293532.83,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.67342994,-89.77127223,152.7318,,,,,,
,,293539.88,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.67344895,-89.77126788,152.6799,,,,,,
65610,,293547.06,,metal loss-manufacturing anomaly,16,,0.88,1.02,5:52,N/A,,pitting,10,-32.41,30.19,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67346832,-89.77126344,152.6612,,,,,,
65620,42.95,293577.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67354974,-89.77124485,153.1027,,,,,,
65630,62.63,293620.20,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67366556,-89.77121841,153.9247,,,,,,
65640,58.26,293682.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67383435,-89.77117952,151.9381,,,,,,
65650,53.34,293741.09,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67399126,-89.77114240,151.7933,,,,,,
65660,52.33,293794.43,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67413484,-89.77110806,150.9348,,,,,,
,,293801.71,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.67415443,-89.77110336,150.7823,,,,,,
,,293804.38,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.67416162,-89.77110163,150.7385,,,,,,
65670,55.93,293846.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67427562,-89.77107419,151.8188,,,,,,
65680,61.48,293902.68,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67442584,-89.77103729,154.4126,,,,,,
65690,46.18,293964.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67459123,-89.77099698,153.7983,,,,,,
65700,62.65,294010.35,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67471553,-89.77096703,154.4272,,,,,,
65710,62.15,294073.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67488395,-89.77092689,151.4780,,,,,,
65720,62.65,294135.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67504812,-89.77087747,144.4207,,,,,,
65730,64.07,294197.79,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67521324,-89.77082253,144.8145,,,,,,
65740,57.97,294261.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67538204,-89.77076623,149.2433,,,,,,
65750,62.80,294319.84,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67553551,-89.77071659,149.0888,,,,,,
65760,62.02,294382.64,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67570173,-89.77066270,148.0727,,,,,,
65770,62.13,294444.66,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67586540,-89.77060849,150.5689,,,,,,
65780,49.91,294506.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67602925,-89.77055376,153.8750,,,,,,
65790,51.62,294556.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67616090,-89.77050990,156.6450,,,,,,
65800,45.71,294608.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67629684,-89.77046447,160.6122,,,,,,
65810,62.29,294654.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67641727,-89.77042393,163.4778,,,,,,
65820,63.03,294716.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67658143,-89.77036814,166.0248,,,,,,
65820,,294773.42,,metal loss-corrosion,10,,0.59,0.43,2:38,OD,,circumferential slotting,10,-57.1,5.93,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67673217,-89.77031739,166.1351,,,,,,
65830,50.50,294779.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67674780,-89.77031209,166.1835,,,,,,
65830,,294807.72,,metal loss-corrosion,12,,0.75,1.97,5:03,OD,,axial grooving,15,-28.37,22.12,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67682257,-89.77028650,166.8205,,,,,,
65840,63.09,294829.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67688074,-89.77026638,168.1007,,,,,,
65850,42.73,294892.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67704627,-89.77020872,173.2560,,,,,,
65860,40.65,294935.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67715830,-89.77016910,176.5111,,,,,,
65870,62.28,294976.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67726484,-89.77013112,179.3550,,,,,,
65880,62.73,295038.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67742830,-89.77007256,181.5973,,,,,,
65890,62.86,295101.32,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67759293,-89.77001318,182.3655,,,,,,
65900,62.63,295164.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67775809,-89.76995430,182.4772,,,,,,
65910,62.97,295226.81,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67792276,-89.76989613,182.1831,,,,,,
65920,61.55,295289.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67808850,-89.76983837,181.3847,,,,,,
65930,62.75,295351.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67825072,-89.76978272,180.7787,,,,,,
65940,61.79,295414.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67841628,-89.76972668,180.2394,,,,,,
65950,62.71,295475.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67857964,-89.76967278,180.0021,,,,,,
65960,62.69,295538.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.67874552,-89.76961838,179.8531,,,,,,
65970,56.41,295601.26,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67891132,-89.76956391,179.7051,,,,,,
65980,56.51,295657.68,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67906036,-89.76951467,177.9262,,,,,,
65990,56.45,295714.18,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67920965,-89.76946522,176.2448,,,,,,
66000,58.42,295770.63,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67935868,-89.76941538,174.8100,,,,,,
66010,62.56,295829.05,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67951275,-89.76936366,172.1442,,,,,,
66010,,295840.06,,metal loss-corrosion,11,,0.59,0.35,5:47,OD,,circumferential slotting,10,-11.01,51.55,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67954175,-89.76935384,171.5157,,,,,,
66020,62.66,295891.61,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67967741,-89.76930764,168.1242,,,,,,
66030,62.10,295954.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.67984255,-89.76925116,166.7267,,,,,,
66040,62.56,296016.37,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68000594,-89.76919407,168.1743,,,,,,
66050,62.81,296078.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68017045,-89.76913615,167.7790,,,,,,
66060,62.58,296141.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68033561,-89.76907801,167.9394,,,,,,
66070,39.51,296204.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68050005,-89.76901960,169.2475,,,,,,
66080,37.21,296243.82,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68060379,-89.76898249,170.5443,,,,,,
66080,,296275.13,,metal loss-corrosion,13,,0.59,0.55,8:36,OD,,pitting,10,-31.31,5.91,5.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.68068594,-89.76895293,171.5767,,,,,,
66090,62.21,296281.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68070142,-89.76894732,171.7889,,,,,,
66100,62.89,296343.25,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68086451,-89.76888813,174.0343,,,,,,
66110,42.39,296406.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68102947,-89.76882854,175.9757,,,,,,
66120,41.43,296448.53,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.68114092,-89.76878915,176.2769,,,,,,
,,296460.00,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0390  28' U/S RCL JAKE SMITH RD,30.68117117,-89.76877841,176.4764,,,,,,
66120,,296489.35,,metal loss-corrosion,10,,0.59,1.81,7:06,OD,,axial grooving,15,-40.82,0.61,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.68124817,-89.76875160,176.1713,,,,,,
66120,,296489.71,,metal loss-corrosion,14,,0.94,0.79,8:21,OD,,pitting,10,-41.19,0.25,4.90,5.90,0.344,52000,ERW,1315,0.75,,,1.86,,,1763.00,,,,30.68124912,-89.76875127,176.1616,,,,,,
66130,40.00,296489.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.68124977,-89.76875105,176.1549,,,,,,
66130,,296490.04,,metal loss-corrosion,18,,1.25,0.87,3:30,OD,,pitting,10,-0.08,39.91,5.60,6.20,0.344,52000,ERW,1315,0.75,,,1.86,,,1759.00,,,,30.68124999,-89.76875097,176.1527,,,,,,
66130,,296490.34,,metal loss-corrosion,14,,0.87,0.67,8:39,OD,,pitting,10,-0.38,39.62,5.60,6.20,0.344,52000,ERW,1315,0.74,,,1.86,,,1765.00,,,,30.68125076,-89.76875070,176.1448,,,,,,
66130,,296490.43,,metal loss-corrosion,13,,0.79,1.26,7:05,OD,1911,pitting,10,-0.48,39.52,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.68125102,-89.76875061,176.1422,,,,,,
66130,,296490.43,,cluster,15,,5.26,2.32,6:01,OD,1911,,,-0.48,39.52,5.60,6.20,0.344,52000,ERW,1315,0.76,,,1.82,,,1723.00,,,,30.68125102,-89.76875061,176.1422,,,,,,
66130,,296490.45,,metal loss-corrosion,15,,0.59,2.13,6:38,OD,1911,axial grooving,15,-0.49,39.51,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.68125106,-89.76875060,176.1417,,,,,,
66130,,296490.55,,metal loss-corrosion,7,,1.34,0.71,6:01,OD,1911,pitting,10,-0.59,39.41,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.68125132,-89.76875051,176.1392,,,,,,
,,296519.00,,Area Start BSTR #047 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
66140,44.31,296529.96,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68135495,-89.76871462,174.1507,,,,,,
66150,18.33,296574.27,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68147168,-89.76867526,171.4989,,,,,,
66160,56.51,296592.60,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68152004,-89.76865897,171.1579,,,,,,
66170,56.51,296649.11,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68166900,-89.76860840,173.1730,,,,,,
66180,61.53,296705.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68181829,-89.76855885,174.3823,,,,,,
,,296712.00,,Area End BSTR #047 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
66190,61.88,296767.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68198111,-89.76850641,172.1928,,,,,,
66200,61.04,296829.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68214468,-89.76845265,173.6029,,,,,,
66210,57.02,296890.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68230566,-89.76839876,176.8191,,,,,,
66220,62.52,296947.09,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68245567,-89.76834790,181.1445,,,,,,
66230,58.14,297009.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68262034,-89.76829189,184.4411,,,,,,
66240,44.00,297067.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68277338,-89.76823893,186.3996,,,,,,
66250,46.86,297111.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68288905,-89.76819811,187.3812,,,,,,
66260,62.36,297158.61,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68301225,-89.76815460,188.4047,,,,,,
66270,62.42,297220.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68317600,-89.76809596,188.9368,,,,,,
66280,58.31,297283.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68333983,-89.76803685,188.7083,,,,,,
66290,64.58,297341.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68349278,-89.76798138,188.5969,,,,,,
66300,46.88,297406.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68366226,-89.76792016,188.5098,,,,,,
66310,61.89,297453.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68378565,-89.76787722,188.9915,,,,,,
66320,62.90,297515.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68394927,-89.76782323,189.6569,,,,,,
66330,62.51,297577.96,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68411592,-89.76776980,190.0718,,,,,,
66340,56.76,297640.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68428182,-89.76771802,190.9699,,,,,,
66350,59.10,297697.23,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68443296,-89.76767323,192.0424,,,,,,
66360,60.55,297756.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68459068,-89.76762824,193.2281,,,,,,
66370,57.19,297816.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68475234,-89.76758230,193.8236,,,,,,
66380,51.74,297874.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68490491,-89.76753859,195.0988,,,,,,
66390,42.75,297925.81,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68504277,-89.76749836,196.6071,,,,,,
66400,57.51,297968.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68515664,-89.76746480,197.3424,,,,,,
66410,61.70,298026.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68530971,-89.76741916,198.5115,,,,,,
66420,47.46,298087.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68547375,-89.76736944,199.7468,,,,,,
66430,59.77,298135.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68560000,-89.76733138,200.6256,,,,,,
66440,42.71,298195.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68575883,-89.76728277,201.8960,,,,,,
66450,52.88,298237.71,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68587219,-89.76724747,202.6171,,,,,,
66460,63.39,298290.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68601241,-89.76720316,203.7481,,,,,,
66470,59.05,298353.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68618047,-89.76714986,204.4131,,,,,,
66480,48.66,298413.03,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68633691,-89.76709976,204.9891,,,,,,
66490,61.01,298461.68,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68646570,-89.76705795,205.0603,,,,,,
66500,60.74,298522.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68662717,-89.76700560,204.1213,,,,,,
66510,51.79,298583.43,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68678836,-89.76695519,204.5124,,,,,,
,,298590.60,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.68680739,-89.76694928,204.4674,,,,,,
,,298593.13,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.68681411,-89.76694720,204.4523,,,,,,
66510,,298598.20,,metal loss-corrosion,10,,0.59,0.67,8:00,OD,,pitting,10,-14.77,37.03,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68682757,-89.76694304,204.4235,,,,,,
,,298599.52,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.68683109,-89.76694196,204.4164,,,,,,
,,298602.07,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.68683784,-89.76693988,204.4023,,,,,,
66520,45.08,298635.23,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68692598,-89.76691292,204.1191,,,,,,
66530,60.80,298680.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68704572,-89.76687601,203.9691,,,,,,
66540,59.46,298741.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68720762,-89.76682793,203.9192,,,,,,
66550,61.54,298800.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68736610,-89.76678155,203.9103,,,,,,
66550,,298845.36,,metal loss-manufacturing anomaly,10,,0.64,0.35,9:22,N/A,,circumferential slotting,10,-44.79,16.74,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68748551,-89.76674672,204.0390,,,,,,
66560,62.31,298862.10,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68753016,-89.76673381,204.2122,,,,,,
66570,62.46,298924.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68769628,-89.76668547,204.6645,,,,,,
66580,61.01,298986.87,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68786268,-89.76663650,205.5487,,,,,,
66590,60.61,299047.88,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68802515,-89.76658836,205.9820,,,,,,
66600,61.25,299108.49,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68818643,-89.76653995,206.6412,,,,,,
66610,62.44,299169.74,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68834921,-89.76649021,207.1355,,,,,,
66620,62.61,299232.18,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68851512,-89.76643933,208.2811,,,,,,
66630,62.82,299294.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68868320,-89.76639801,209.0849,,,,,,
66640,61.63,299357.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.68885426,-89.76637067,210.0293,,,,,,
66650,61.64,299419.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68902198,-89.76634278,210.2608,,,,,,
66660,61.45,299480.88,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68918947,-89.76631416,207.9552,,,,,,
66670,55.68,299542.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68935608,-89.76628570,203.2696,,,,,,
66670,,299568.10,,metal loss-manufacturing anomaly,15,,0.75,0.94,2:53,N/A,,pitting,10,-25.77,29.9,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68942597,-89.76627397,201.2203,,,,,,
66670,,299568.24,,metal loss-manufacturing anomaly,10,,0.83,0.71,3:15,N/A,,pitting,10,-25.9,29.77,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68942633,-89.76627391,201.2100,,,,,,
66670,,299568.30,,metal loss-manufacturing anomaly,11,,1.65,0.94,2:48,N/A,,pitting,10,-25.97,29.71,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68942650,-89.76627388,201.2052,,,,,,
66670,,299568.35,,metal loss-manufacturing anomaly,11,,0.74,0.79,3:33,N/A,,pitting,10,-26.02,29.65,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68942665,-89.76627386,201.2009,,,,,,
66670,,299568.99,,metal loss-manufacturing anomaly,18,,0.80,1.18,3:04,N/A,,pitting,10,-26.66,29.01,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68942839,-89.76627357,201.1521,,,,,,
66670,,299570.06,,metal loss-manufacturing anomaly,24,,0.94,0.69,2:55,N/A,,pitting,10,-27.73,27.95,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68943128,-89.76627309,201.0709,,,,,,
66680,62.73,299598.01,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68950719,-89.76626038,199.5966,,,,,,
66690,62.89,299660.74,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68967783,-89.76623206,197.9720,,,,,,
66700,62.43,299723.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.68984879,-89.76620531,194.0439,,,,,,
66710,62.67,299786.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69001866,-89.76618055,189.7101,,,,,,
66720,60.86,299848.73,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69018937,-89.76615622,186.1712,,,,,,
66730,60.98,299909.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69035526,-89.76613251,183.6083,,,,,,
66740,62.26,299970.57,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69052159,-89.76610879,182.3135,,,,,,
66750,61.50,300032.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69069131,-89.76608457,184.7676,,,,,,
66760,60.91,300094.34,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69085852,-89.76606005,189.5390,,,,,,
66770,61.65,300155.25,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69102388,-89.76603519,195.1506,,,,,,
66780,61.61,300216.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69119188,-89.76601057,197.0521,,,,,,
66780,,300269.51,,metal loss-corrosion,10,,0.63,1.14,5:14,OD,,pitting,10,-52.61,9,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69133510,-89.76598901,194.4697,,,,,,
66790,62.81,300278.50,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69135955,-89.76598529,193.8159,,,,,,
66800,50.85,300341.31,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69153006,-89.76595912,188.4368,,,,,,
66800,,300369.62,,metal loss-corrosion,10,,0.63,0.55,5:29,OD,1912,pitting,10,-28.31,22.54,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69160670,-89.76594704,185.3321,,,,,,
66800,,300369.62,,cluster,12,,4.85,5.81,4:54,OD,1912,,,-28.31,22.54,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69160670,-89.76594704,185.3321,,,,,,
66800,,300369.67,,metal loss-corrosion,12,,0.59,0.59,5:55,OD,1912,pitting,10,-28.36,22.49,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69160684,-89.76594702,185.3259,,,,,,
66800,,300369.78,,metal loss-corrosion,7,,0.59,0.63,5:32,OD,1912,pitting,10,-28.48,22.38,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69160714,-89.76594697,185.3126,,,,,,
66800,,300369.79,,metal loss-corrosion,8,,0.79,0.67,4:54,OD,1912,pitting,10,-28.49,22.37,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69160717,-89.76594696,185.3112,,,,,,
66800,,300369.92,,metal loss-corrosion,5,,0.75,0.91,5:28,OD,1912,pitting,10,-28.61,22.24,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69160751,-89.76594691,185.2966,,,,,,
66800,,300370.03,,metal loss-corrosion,7,,0.59,0.43,5:37,OD,1912,circumferential slotting,10,-28.72,22.13,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69160781,-89.76594686,185.2832,,,,,,
66800,,300370.06,,metal loss-corrosion,11,,0.63,0.47,5:15,OD,1912,circumferential slotting,10,-28.75,22.1,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69160790,-89.76594685,185.2795,,,,,,
66810,62.76,300392.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69166765,-89.76593745,182.6124,,,,,,
66820,60.40,300454.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69183613,-89.76591166,172.4405,,,,,,
66830,60.74,300515.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69199726,-89.76588678,160.5334,,,,,,
66840,60.81,300576.06,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69216225,-89.76585860,158.9981,,,,,,
66850,60.64,300636.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69232712,-89.76583089,162.5700,,,,,,
66860,61.41,300697.51,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69249170,-89.76580335,165.2266,,,,,,
66870,57.52,300758.92,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69265898,-89.76577821,163.1261,,,,,,
66880,61.62,300816.45,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69281545,-89.76575169,163.2019,,,,,,
66890,61.51,300878.06,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69298298,-89.76572270,163.2036,,,,,,
66900,60.85,300939.58,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69315027,-89.76569422,162.5290,,,,,,
66910,24.02,301000.42,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69331582,-89.76566677,163.4165,,,,,,
66920,61.64,301024.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69338115,-89.76565572,163.0234,,,,,,
66930,60.55,301086.08,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69354885,-89.76562782,162.2075,,,,,,
66940,62.44,301146.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69371395,-89.76560333,161.9730,,,,,,
66950,18.68,301209.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69388446,-89.76558054,161.5560,,,,,,
66960,38.15,301227.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69393548,-89.76557381,161.7072,,,,,,
66970,61.75,301265.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69403968,-89.76556002,161.7316,,,,,,
66980,60.52,301327.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69420808,-89.76553688,164.2327,,,,,,
66990,61.67,301388.17,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69437316,-89.76551296,164.7318,,,,,,
67000,58.00,301449.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69454113,-89.76548690,166.5010,,,,,,
67010,62.71,301507.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69469800,-89.76545561,168.0046,,,,,,
67020,61.79,301570.55,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69484775,-89.76536043,171.8761,,,,,,
67030,61.78,301632.34,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69499011,-89.76525378,175.4597,,,,,,
,,301660.86,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.69505601,-89.76520493,177.2592,,,,,,
,,301662.41,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.69505957,-89.76520228,177.3630,,,,,,
67040,41.87,301694.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69513254,-89.76514769,179.9932,,,,,,
67040,,301715.67,,metal loss-corrosion,18,,0.79,1.30,5:50,OD,,pitting,10,-21.55,20.31,5.60,6.20,0.281,52000,ERW,1315,0.92,,,1.5,,,1423.00,,,,30.69518186,-89.76511029,182.1320,,,,,,
67050,61.48,301735.99,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69522835,-89.76507478,183.5946,,,,,,
67050,,301750.14,,metal loss-corrosion,10,,0.59,0.47,4:02,OD,,circumferential slotting,10,-14.15,47.33,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69526067,-89.76504990,184.5402,,,,,,
67060,61.34,301797.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69536824,-89.76496603,188.3208,,,,,,
67070,60.60,301858.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69550782,-89.76485712,191.5456,,,,,,
67080,63.78,301919.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69564645,-89.76475027,192.1659,,,,,,
67090,61.43,301983.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69579246,-89.76463893,196.7338,,,,,,
67100,61.72,302044.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69593273,-89.76453143,202.1432,,,,,,
67100,,302057.86,,metal loss-corrosion,16,,0.75,0.67,5:04,OD,,pitting,10,-13.24,48.47,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1440.00,,,,30.69596290,-89.76450802,203.0754,,,,,,
67100,,302087.21,,metal loss-corrosion,36,,0.75,0.51,3:51,OD,,pitting,10,-42.59,19.12,5.60,5.90,0.281,52000,ERW,1315,0.92,0.85,0.84,1.52,1.64,1.64,1436.00,1556,1557.00,,30.69602963,-89.76445557,203.5816,,,,,,
67110,12.96,302106.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.69607319,-89.76442154,203.9216,,,,,,
67120,42.76,302119.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.69610273,-89.76439848,204.1890,,,,,,
,,302128.00,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 450+18,30.69612259,-89.76438303,204.3427,,,,,,
67130,42.98,302162.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.69620061,-89.76432320,204.2118,,,,,,
67130,,302168.30,,metal loss-corrosion,12,,0.63,0.59,11:50,OD,,pitting,10,-6.25,36.73,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.69621496,-89.76431228,204.0842,,,,,,
67130,,302192.96,,metal loss-corrosion,10,,0.67,0.63,11:07,OD,,pitting,10,-30.91,12.07,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.69627180,-89.76426957,203.4096,,,,,,
67140,43.10,302205.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.69629968,-89.76424877,203.0237,,,,,,
,,302243.91,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 451+34,30.69638964,-89.76418216,201.5222,,,,,,
67150,30.31,302248.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.69639942,-89.76417495,201.3179,,,,,,
67160,37.97,302278.44,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.69646948,-89.76412332,202.0238,,,,,,
,,302307.19,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0400  MLV 8,30.69653520,-89.76407424,206.1657,,,,,,
67170,33.66,302316.41,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,30.69655652,-89.76405846,206.6927,,,,,,
67180,3.26,302350.08,,Area Start Installation,,,,,,,,,,,,5.90,6.20,0.406,52000,,1315,,,,,,,,,,,30.69663458,-89.76400100,207.4600,,,,,,
,,302351.69,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ. 452+45 BK / 0+00 AH,30.69663831,-89.76399830,207.4475,,,,,,
67190,32.94,302353.33,,Area End Installation,,,,,,,,,,,,4.60,6.60,0.406,52000,,1315,,,,,,,,,,,30.69664205,-89.76399558,207.4290,,,,,,
67200,32.12,302386.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69671872,-89.76393989,206.5936,,,,,,
67210,22.93,302418.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69679362,-89.76388578,205.9696,,,,,,
67220,61.62,302441.31,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69684749,-89.76384786,205.5597,,,,,,
,,302484.24,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.69695912,-89.76380818,206.2142,,,,,,
,,302485.78,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.69696331,-89.76380756,206.2576,,,,,,
67230,61.41,302502.93,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69701043,-89.76380577,206.5743,,,,,,
67240,60.44,302564.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69717931,-89.76380343,206.8639,,,,,,
67250,62.39,302624.79,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69734549,-89.76379925,207.3018,,,,,,
67260,61.57,302687.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69751701,-89.76379459,208.0894,,,,,,
67270,59.89,302748.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69768627,-89.76378945,209.0277,,,,,,
67280,62.84,302808.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69785088,-89.76378394,210.0186,,,,,,
67290,60.82,302871.47,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69802359,-89.76377766,210.9957,,,,,,
67300,61.82,302932.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69819074,-89.76377113,212.0915,,,,,,
67300,,302985.78,,metal loss-corrosion,11,,0.59,0.47,3:36,OD,,pitting,10,-53.48,8.34,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69833771,-89.76376460,213.0076,,,,,,
67310,61.10,302994.12,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69836062,-89.76376353,213.1864,,,,,,
67320,60.71,303055.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69852849,-89.76375569,214.1177,,,,,,
67330,62.44,303115.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69869530,-89.76374791,214.9075,,,,,,
67340,62.38,303178.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.69886683,-89.76373891,215.7313,,,,,,
67350,59.84,303240.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69903817,-89.76372920,216.0154,,,,,,
67360,57.89,303300.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69920251,-89.76371935,216.1782,,,,,,
67360,,303341.48,,metal loss-corrosion,13,,0.83,0.47,7:27,OD,,circumferential slotting,10,-40.91,16.98,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.69931487,-89.76371307,215.3857,,,,,,
67360,,303341.67,,metal loss-corrosion,11,,0.71,0.51,6:45,OD,,pitting,10,-41.1,16.79,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69931538,-89.76371305,215.3786,,,,,,
67370,41.50,303358.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.69936147,-89.76371060,214.6518,,,,,,
67380,44.04,303399.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.69947541,-89.76370437,213.2510,,,,,,
67390,61.10,303444.01,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69959634,-89.76369883,211.6731,,,,,,
67390,,303485.09,,metal loss-corrosion,13,,0.67,0.47,5:21,OD,,circumferential slotting,10,-41.09,20.02,5.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.69970891,-89.76369536,208.4706,,,,,,
67390,,303486.19,,metal loss-corrosion,18,,0.59,0.51,6:49,OD,,pitting,10,-42.18,18.92,5.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.69971189,-89.76369530,208.3308,,,,,,
,,303495.27,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.69973663,-89.76369476,207.1409,,,,,,
,,303496.79,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.69974079,-89.76369467,206.9356,,,,,,
67390,,303499.79,,metal loss-corrosion,10,,0.59,0.39,5:34,OD,,circumferential slotting,10,-55.78,5.32,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69974895,-89.76369450,206.5296,,,,,,
67390,,303501.75,,metal loss-corrosion,10,,0.63,1.14,5:58,OD,,pitting,10,-57.74,3.36,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69975428,-89.76369438,206.2642,,,,,,
67390,,303504.47,,metal loss-corrosion,16,,0.59,0.43,6:56,OD,,circumferential slotting,10,-60.47,0.64,5.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,30.69976171,-89.76369421,205.8929,,,,,,
67400,50.49,303505.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69976344,-89.76369417,205.8059,,,,,,
67400,,303511.37,,metal loss-corrosion,13,,0.59,0.51,8:53,OD,,pitting,10,-6.26,44.23,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.69978048,-89.76369379,204.9249,,,,,,
67410,59.91,303555.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69990131,-89.76369035,200.1488,,,,,,
67410,,303578.04,,metal loss-corrosion,10,,0.59,0.47,5:17,OD,,circumferential slotting,10,-22.43,37.48,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.69996281,-89.76368831,198.5073,,,,,,
67420,61.39,303615.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70006565,-89.76368471,196.3761,,,,,,
67430,61.56,303676.91,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70023423,-89.76367973,193.5263,,,,,,
67440,53.86,303738.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70040252,-89.76367522,187.3522,,,,,,
67440,,303780.99,,metal loss-corrosion,17,,0.79,0.35,4:29,OD,,circumferential slotting,10,-42.53,11.33,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.70051937,-89.76367214,186.8744,,,,,,
67450,60.89,303792.33,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70055051,-89.76367126,187.2849,,,,,,
67450,,303806.01,,metal loss-corrosion,12,,0.59,0.47,4:32,OD,,circumferential slotting,10,-13.68,47.22,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70058811,-89.76367023,187.6549,,,,,,
67460,59.54,303853.22,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70071791,-89.76366664,187.7457,,,,,,
67460,,303902.16,,metal loss-corrosion,10,,0.59,0.43,5:23,OD,,circumferential slotting,10,-48.94,10.6,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70085244,-89.76366236,187.3669,,,,,,
67470,60.94,303912.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70088157,-89.76366138,187.1621,,,,,,
67480,60.39,303973.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70104891,-89.76365539,184.6471,,,,,,
67480,,303994.30,,metal loss-corrosion,11,,0.59,0.51,6:53,OD,,circumferential slotting,10,-20.6,39.78,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70110551,-89.76365363,184.5733,,,,,,
67480,,304030.90,,metal loss-corrosion,10,,0.59,0.39,5:08,OD,,circumferential slotting,10,-57.2,3.19,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70120579,-89.76365077,187.6123,,,,,,
67490,62.62,304034.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70121452,-89.76365053,187.8703,,,,,,
67490,,304044.75,,metal loss-corrosion,16,,0.59,0.39,4:16,OD,,circumferential slotting,10,-10.66,51.96,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.70124378,-89.76364966,188.5596,,,,,,
67490,,304078.57,,metal loss-corrosion,19,,0.59,0.39,11:20,OD,,circumferential slotting,10,-44.48,18.14,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,30.70133663,-89.76364633,190.2513,,,,,,
67490,,304080.94,,manufacturing anomaly,,,,,3:04,N/A,,,,-46.85,15.77,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70134315,-89.76364607,190.2914,,,,,,
67500,62.66,304096.71,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70138648,-89.76364420,190.2937,,,,,,
67510,63.73,304159.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70155855,-89.76363664,188.0823,,,,,,
67520,61.07,304223.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70173335,-89.76362841,184.3882,,,,,,
67530,63.57,304284.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70190065,-89.76362045,179.8809,,,,,,
67540,57.59,304347.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70207375,-89.76361217,171.4844,,,,,,
67550,56.80,304405.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70223118,-89.76360588,165.8617,,,,,,
67560,62.79,304462.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70238726,-89.76360111,165.2609,,,,,,
67570,56.70,304524.93,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70255976,-89.76359277,164.1846,,,,,,
67580,55.01,304581.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70271550,-89.76358434,163.1296,,,,,,
67590,60.50,304636.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70286661,-89.76357657,162.2965,,,,,,
67600,61.51,304697.14,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70303281,-89.76356772,162.7806,,,,,,
67610,62.62,304758.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70320165,-89.76355888,165.3619,,,,,,
67620,58.25,304821.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70337282,-89.76355276,172.0509,,,,,,
67630,61.96,304879.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70353258,-89.76354885,176.3407,,,,,,
67630,,304912.12,,metal loss-corrosion,10,,0.71,0.47,3:25,OD,,circumferential slotting,10,-32.6,29.37,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70362210,-89.76354698,177.9582,,,,,,
67640,64.12,304941.48,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70370283,-89.76354530,178.3817,,,,,,
67650,43.83,305005.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70387900,-89.76354155,176.1221,,,,,,
67660,42.58,305049.44,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.70399941,-89.76353822,177.5265,,,,,,
67670,42.25,305092.02,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.70411613,-89.76353481,180.9232,,,,,,
67680,40.86,305134.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.70423196,-89.76353083,184.2006,,,,,,
67690,21.14,305175.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70434415,-89.76352639,186.0142,,,,,,
67700,61.76,305196.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70440204,-89.76352365,187.6504,,,,,,
67710,49.09,305258.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70457104,-89.76351494,192.8379,,,,,,
67720,55.07,305307.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70470582,-89.76351022,190.7038,,,,,,
67730,60.21,305362.19,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70485672,-89.76350340,186.6923,,,,,,
67740,61.30,305422.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70502200,-89.76349283,186.7212,,,,,,
67750,62.44,305483.70,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70518838,-89.76346531,186.1240,,,,,,
67760,61.49,305546.14,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70535571,-89.76342189,183.1693,,,,,,
67770,61.59,305607.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70552000,-89.76337892,177.8626,,,,,,
67780,58.14,305669.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70568486,-89.76333670,173.0648,,,,,,
67790,62.90,305727.35,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70584093,-89.76329740,170.5960,,,,,,
67790,,305772.26,,metal loss-manufacturing anomaly,17,,0.66,0.43,8:37,N/A,,circumferential slotting,10,-44.9,18,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70596159,-89.76326792,168.4076,,,,,,
67800,55.86,305790.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70600999,-89.76325654,167.1855,,,,,,
67800,,305834.27,,metal loss-corrosion,11,,0.59,0.67,3:26,OD,,pitting,10,-44.01,11.84,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70612825,-89.76322868,163.9667,,,,,,
67810,56.13,305846.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70616010,-89.76322107,163.2707,,,,,,
67820,59.20,305902.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70631106,-89.76318510,160.3606,,,,,,
