Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
67830,33.02,305961.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70647052,-89.76314837,157.3870,,,,,,
67840,30.71,305994.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70655952,-89.76312885,155.1096,,,,,,
67850,62.40,306025.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70664230,-89.76311105,152.7985,,,,,,
67860,46.39,306087.58,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70681047,-89.76307321,149.4649,,,,,,
67870,47.67,306133.96,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70693544,-89.76304356,149.1564,,,,,,
67880,58.74,306181.64,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70706382,-89.76301283,149.3642,,,,,,
67890,60.89,306240.37,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70722207,-89.76297530,149.7232,,,,,,
67900,45.21,306301.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70738604,-89.76293603,149.9188,,,,,,
67910,59.55,306346.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70750781,-89.76290691,150.1029,,,,,,
67920,62.35,306406.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70766774,-89.76286616,151.2812,,,,,,
67930,59.65,306468.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70783507,-89.76282292,152.3438,,,,,,
67940,60.39,306528.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70799524,-89.76278188,152.8988,,,,,,
67940,,306549.25,,metal loss-manufacturing anomaly,11,,0.64,0.35,11:19,N/A,,circumferential slotting,10,-21.22,39.17,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70805217,-89.76276703,153.0856,,,,,,
67950,62.48,306588.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70815719,-89.76273928,153.8578,,,,,,
67960,61.82,306650.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70832460,-89.76269491,155.8916,,,,,,
67970,62.44,306712.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70849032,-89.76265111,157.0927,,,,,,
67980,62.23,306775.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70865797,-89.76260818,158.3175,,,,,,
67990,56.42,306837.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70882521,-89.76256643,159.8295,,,,,,
,,306845.37,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0410  26' U/S RCL LONG BRANCH DR,30.70884666,-89.76256121,160.1050,,,,,,
68000,44.30,306893.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70897682,-89.76253024,161.9313,,,,,,
68010,44.29,306938.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70909609,-89.76250277,164.0241,,,,,,
68020,62.08,306982.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.70921532,-89.76247574,166.6783,,,,,,
68030,44.45,307044.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70938208,-89.76243795,172.1399,,,,,,
68030,,307064.25,,metal loss-manufacturing anomaly,29,,2.04,0.88,8:44,N/A,,pitting,10,-19.76,24.7,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70943492,-89.76242545,174.3699,,,,,,
68030,,307069.20,,metal loss-manufacturing anomaly,14,,0.59,0.63,8:35,N/A,,pitting,10,-24.7,19.75,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70944814,-89.76242230,174.9735,,,,,,
68040,44.13,307088.95,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70950081,-89.76240963,177.5464,,,,,,
68050,56.20,307133.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70961868,-89.76238085,182.5450,,,,,,
68050,,307136.61,,metal loss-corrosion,10,,0.59,0.35,9:56,OD,,circumferential slotting,10,-3.53,52.67,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70962816,-89.76237855,182.7893,,,,,,
68060,56.52,307189.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70976975,-89.76234447,184.6474,,,,,,
68070,59.28,307245.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.70992189,-89.76230835,185.1385,,,,,,
68070,,307301.95,,metal loss-manufacturing anomaly,10,,0.66,0.39,11:36,N/A,,circumferential slotting,10,-56.15,3.13,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71007288,-89.76227204,183.5371,,,,,,
68080,59.96,307305.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71008128,-89.76226999,183.3535,,,,,,
68090,62.28,307365.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71024208,-89.76223036,179.3183,,,,,,
68100,62.78,307427.32,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71040903,-89.76218976,174.3027,,,,,,
68110,62.72,307490.10,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71057812,-89.76215417,168.9700,,,,,,
68120,62.29,307552.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71074772,-89.76211957,169.5162,,,,,,
68130,56.37,307615.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71091493,-89.76207745,170.7942,,,,,,
68140,35.29,307671.48,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71106567,-89.76203622,170.7156,,,,,,
68150,36.93,307706.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71115996,-89.76200992,170.6812,,,,,,
68160,54.80,307743.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71125871,-89.76198285,170.6403,,,,,,
68160,,307794.29,,metal loss-manufacturing anomaly,15,,0.63,0.39,12:45,N/A,,circumferential slotting,10,-50.59,4.2,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71139366,-89.76194432,171.6312,,,,,,
68170,56.29,307798.50,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71140484,-89.76194099,171.8147,,,,,,
68180,44.97,307854.79,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71155456,-89.76189719,175.0341,,,,,,
68190,55.96,307899.76,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71167455,-89.76186449,178.1555,,,,,,
68200,55.13,307955.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71182429,-89.76182630,182.3545,,,,,,
68200,,307997.07,,metal loss-manufacturing anomaly,14,,0.59,0.39,5:28,N/A,,circumferential slotting,10,-41.35,13.78,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71193507,-89.76179939,185.9205,,,,,,
68200,,308002.37,,metal loss-manufacturing anomaly,12,,0.59,0.35,5:02,N/A,,circumferential slotting,10,-46.65,8.48,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71194931,-89.76179601,186.3072,,,,,,
68200,,308008.74,,metal loss-manufacturing anomaly,13,,0.68,0.39,4:49,N/A,,circumferential slotting,10,-53.02,2.11,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71196640,-89.76179199,186.7512,,,,,,
68210,51.74,308010.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71197208,-89.76179065,186.8976,,,,,,
68220,61.38,308062.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71211116,-89.76175845,190.4035,,,,,,
68220,,308069.09,,metal loss-manufacturing anomaly,12,,0.59,0.79,12:29,N/A,,pitting,10,-6.51,54.87,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71212867,-89.76175439,190.7618,,,,,,
68220,,308076.37,,metal loss-manufacturing anomaly,10,,0.59,0.35,12:58,N/A,,circumferential slotting,10,-13.79,47.59,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71214825,-89.76174985,191.1992,,,,,,
68220,,308098.09,,metal loss-manufacturing anomaly,11,,0.59,0.35,12:47,N/A,,circumferential slotting,10,-35.5,25.88,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71220668,-89.76173647,192.3449,,,,,,
68220,,308106.47,,metal loss-manufacturing anomaly,11,,0.71,0.43,1:55,N/A,,circumferential slotting,10,-43.88,17.5,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71222929,-89.76173138,192.5442,,,,,,
68220,,308112.57,,metal loss-manufacturing anomaly,11,,0.63,0.43,12:53,N/A,,circumferential slotting,10,-49.99,11.4,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71224574,-89.76172765,192.6541,,,,,,
68230,61.51,308123.97,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71227647,-89.76172068,192.8053,,,,,,
68230,,308154.24,,metal loss-manufacturing anomaly,10,,0.59,0.55,11:24,N/A,,pitting,10,-30.27,31.24,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71235811,-89.76170220,192.8760,,,,,,
68240,62.56,308185.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71244233,-89.76168298,192.7375,,,,,,
68240,,308228.62,,metal loss-manufacturing anomaly,13,,0.59,0.39,2:04,N/A,,circumferential slotting,10,-43.14,19.42,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71255849,-89.76165561,192.6404,,,,,,
68250,61.73,308248.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71261072,-89.76164300,192.6998,,,,,,
68260,62.42,308309.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71277654,-89.76160230,194.6033,,,,,,
68270,62.39,308372.18,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71294435,-89.76156173,194.3190,,,,,,
68280,56.53,308434.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71311170,-89.76152095,189.9963,,,,,,
68290,56.33,308491.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71326323,-89.76148238,189.7399,,,,,,
68300,62.30,308547.42,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71341319,-89.76144265,195.8863,,,,,,
68300,,308588.51,,metal loss-corrosion,19,,0.59,0.43,4:45,OD,,circumferential slotting,10,-41.1,21.2,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.71352272,-89.76141332,199.7579,,,,,,
68310,57.21,308609.72,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71357931,-89.76139805,201.2977,,,,,,
68320,53.02,308666.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71373224,-89.76135801,205.5053,,,,,,
68320,,308667.15,,metal loss-corrosion,22,,1.18,1.26,6:44,OD,,pitting,10,-0.22,52.79,5.20,5.90,0.281,52000,ERW,1315,0.93,0.86,0.86,1.5,1.62,1.62,1418.00,1534,1537.00,,30.71373283,-89.76135786,205.5221,,,,,,
68330,56.31,308719.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71387415,-89.76132175,209.1712,,,,,,
68330,,308748.19,,metal loss-corrosion,11,,0.59,0.43,5:06,OD,,circumferential slotting,10,-28.24,28.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71394983,-89.76130241,210.6263,,,,,,
68340,50.78,308776.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71402506,-89.76128337,212.1206,,,,,,
68340,,308809.91,,metal loss-corrosion,12,,0.59,0.39,8:02,OD,,circumferential slotting,10,-33.65,17.13,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71411526,-89.76126058,214.0517,,,,,,
68350,56.33,308827.03,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71416116,-89.76124917,215.2155,,,,,,
68360,62.63,308883.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71431234,-89.76121209,218.5025,,,,,,
68370,60.34,308945.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71448068,-89.76117262,222.3322,,,,,,
68380,62.50,309006.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71464303,-89.76113487,225.5076,,,,,,
68380,,309028.47,,metal loss-corrosion,10,,0.59,0.47,5:28,OD,,pitting,10,-22.13,40.37,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71470258,-89.76112119,226.7420,,,,,,
68390,61.57,309068.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71481121,-89.76109566,228.3331,,,,,,
68390,,309093.50,,metal loss-corrosion,15,,0.59,0.43,6:19,OD,,circumferential slotting,10,-24.66,36.91,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.71487757,-89.76107987,228.9313,,,,,,
68390,,309111.54,,metal loss-corrosion,10,,0.59,0.39,7:42,OD,,circumferential slotting,10,-42.7,18.87,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71492618,-89.76106860,229.1380,,,,,,
68390,,309111.82,,metal loss-corrosion,10,,0.59,0.35,6:50,OD,,circumferential slotting,10,-42.99,18.59,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71492694,-89.76106843,229.1390,,,,,,
68390,,309120.22,,metal loss-corrosion,18,,0.70,0.51,5:48,OD,,pitting,10,-51.38,10.19,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.71494958,-89.76106323,229.1447,,,,,,
68400,62.71,309130.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71497705,-89.76105698,229.1203,,,,,,
68410,56.57,309193.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71514608,-89.76101834,228.4306,,,,,,
68420,56.39,309249.69,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71529828,-89.76098272,225.9052,,,,,,
68430,56.30,309306.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71544977,-89.76094693,222.0712,,,,,,
,,309350.00,,Area Start BSTR #048 - 0.13% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
68440,56.38,309362.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71560068,-89.76091045,217.3159,,,,,,
68440,,309373.15,,metal loss-corrosion,10,,0.59,0.55,8:34,OD,,pitting,10,-10.77,45.61,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71562957,-89.76090347,216.4730,,,,,,
68440,,309410.90,,metal loss-corrosion,10,,1.14,1.30,5:01,OD,,pitting,10,-48.53,7.86,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71573098,-89.76087867,215.0051,,,,,,
68450,52.51,309418.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71575209,-89.76087346,215.1759,,,,,,
,,309453.00,,Area End BSTR #048 - 0.13% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
68460,56.48,309471.27,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71589280,-89.76083801,218.4518,,,,,,
68460,,309506.33,,metal loss-corrosion,10,,0.59,0.43,12:48,OD,,circumferential slotting,10,-35.05,21.43,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71598667,-89.76081417,220.7096,,,,,,
68470,43.78,309527.76,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.71604416,-89.76079979,221.7375,,,,,,
68480,43.42,309571.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.71616171,-89.76077080,223.5780,,,,,,
68490,50.40,309614.96,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71627810,-89.76074127,225.7238,,,,,,
,,309618.18,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0420  61' D/S RCL OSCAR SMITH RD,30.71628675,-89.76073899,225.9515,,,,,,
68490,,309654.50,,metal loss-corrosion,11,,0.59,0.43,4:46,OD,,circumferential slotting,10,-39.54,10.85,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71638373,-89.76071265,227.2728,,,,,,
68500,25.29,309665.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71641275,-89.76070454,227.2894,,,,,,
68510,56.04,309690.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71648034,-89.76068564,226.7513,,,,,,
68520,60.31,309746.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71663030,-89.76064459,225.3951,,,,,,
68530,62.74,309806.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71679218,-89.76060275,224.5271,,,,,,
68540,60.63,309869.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71696082,-89.76056036,223.9362,,,,,,
68550,60.98,309930.35,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71712381,-89.76051945,223.4970,,,,,,
68550,,309940.94,,metal loss-corrosion,13,,0.59,0.43,7:03,OD,,circumferential slotting,10,-10.59,50.39,5.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.71715228,-89.76051238,223.4130,,,,,,
68550,,309960.72,,metal loss-corrosion,10,,0.83,0.39,7:44,OD,,circumferential slotting,10,-30.37,30.62,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71720551,-89.76049935,223.3477,,,,,,
68550,,309961.90,,metal loss-corrosion,13,,0.59,0.39,7:30,OD,,circumferential slotting,10,-31.55,29.43,5.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,30.71720870,-89.76049857,223.3401,,,,,,
68560,62.26,309991.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71728796,-89.76047950,223.1179,,,,,,
68560,,310052.37,,metal loss-corrosion,11,,0.59,0.35,7:37,OD,,circumferential slotting,10,-61.04,1.23,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71745249,-89.76044081,223.5711,,,,,,
68570,34.68,310053.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71745579,-89.76044004,223.5751,,,,,,
68580,50.91,310088.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71754930,-89.76041825,223.5818,,,,,,
68590,56.40,310139.18,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71768664,-89.76038656,223.1241,,,,,,
68600,56.06,310195.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71783875,-89.76035154,221.7141,,,,,,
68610,56.16,310251.65,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71798987,-89.76031651,219.8533,,,,,,
68620,55.17,310307.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71814121,-89.76028114,218.0173,,,,,,
68620,,310355.24,,metal loss-manufacturing anomaly,13,,0.59,0.47,11:30,N/A,,circumferential slotting,10,-47.43,7.73,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71826888,-89.76025080,215.8957,,,,,,
68630,55.16,310362.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71828967,-89.76024580,215.4226,,,,,,
68640,62.85,310418.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71843741,-89.76020944,210.3042,,,,,,
68650,61.98,310480.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71860565,-89.76016881,203.6215,,,,,,
68660,57.69,310542.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71877214,-89.76012881,199.4049,,,,,,
68670,60.98,310600.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71892730,-89.76009045,198.9829,,,,,,
68670,,310628.14,,metal loss-manufacturing anomaly,17,,0.59,0.43,2:10,N/A,,circumferential slotting,10,-27.48,33.5,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71900118,-89.76007196,199.5678,,,,,,
68670,,310630.80,,metal loss-manufacturing anomaly,13,,0.63,0.32,2:52,N/A,,circumferential slotting,10,-30.15,30.83,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71900835,-89.76007018,199.6321,,,,,,
68680,61.66,310661.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71909129,-89.76004961,199.8902,,,,,,
,,310697.52,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.71918780,-89.76002569,199.9177,,,,,,
,,310700.20,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.71919501,-89.76002392,199.9197,,,,,,
68690,10.71,310723.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71925721,-89.76000884,199.8580,,,,,,
,,310733.50,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.71928466,-89.76000216,199.6773,,,,,,
68700,34.92,310734.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71928604,-89.76000183,199.6675,,,,,,
,,310737.17,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.71929454,-89.75999974,199.5945,,,,,,
68710,42.85,310768.93,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71937993,-89.75997867,198.6503,,,,,,
68720,56.56,310811.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71949499,-89.75994963,196.9582,,,,,,
68730,58.43,310868.34,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.71964611,-89.75990923,192.7311,,,,,,
68740,44.77,310926.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71980135,-89.75986577,186.3551,,,,,,
68750,60.49,310971.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.71992056,-89.75983230,182.8241,,,,,,
68760,62.62,311032.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72008251,-89.75978916,179.9405,,,,,,
68770,56.96,311094.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72025078,-89.75974663,178.9860,,,,,,
68780,61.09,311151.60,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72040393,-89.75970846,178.4785,,,,,,
68790,60.82,311212.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72056822,-89.75966793,176.7952,,,,,,
68800,60.81,311273.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72073223,-89.75962989,176.4054,,,,,,
68810,62.56,311334.33,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72089642,-89.75959287,177.2638,,,,,,
68820,56.20,311396.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72106495,-89.75955412,179.7874,,,,,,
68830,55.95,311453.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72121536,-89.75951936,186.8847,,,,,,
68830,,311457.21,,metal loss-manufacturing anomaly,13,,0.64,0.35,7:50,N/A,,circumferential slotting,10,-4.13,51.82,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72122640,-89.75951686,187.4758,,,,,,
68840,60.33,311509.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72136567,-89.75948603,192.9121,,,,,,
68850,50.07,311569.36,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72152795,-89.75944950,198.2531,,,,,,
68850,,311615.80,,metal loss-corrosion,18,,0.59,0.43,5:24,OD,,circumferential slotting,10,-46.44,3.63,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.72165306,-89.75942083,200.9183,,,,,,
68860,56.50,311619.43,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72166285,-89.75941855,201.1062,,,,,,
68870,56.77,311675.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72181511,-89.75938298,203.2305,,,,,,
68880,26.45,311732.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72196793,-89.75934609,204.9482,,,,,,
68890,56.66,311759.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72203913,-89.75932878,205.2170,,,,,,
68900,53.16,311815.82,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72219168,-89.75929177,205.5273,,,,,,
68910,56.26,311868.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72233459,-89.75925630,204.0255,,,,,,
68910,,311902.97,,metal loss-corrosion,15,,0.59,0.35,4:49,OD,,circumferential slotting,10,-33.99,22.28,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,30.72242546,-89.75923274,201.1988,,,,,,
68910,,311905.87,,metal loss-corrosion,12,,0.59,0.39,5:36,OD,,circumferential slotting,10,-36.89,19.38,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72243319,-89.75923073,200.8544,,,,,,
68920,61.46,311925.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72248492,-89.75921740,198.8330,,,,,,
68930,42.81,311986.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72264914,-89.75917438,193.4615,,,,,,
68930,,312020.75,,metal loss-corrosion,16,,0.84,0.55,5:01,OD,,pitting,10,-34.05,8.76,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.72274011,-89.75915055,190.4127,,,,,,
68940,60.26,312029.50,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72276352,-89.75914451,189.6275,,,,,,
68950,42.46,312089.76,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72292454,-89.75910378,183.4435,,,,,,
68960,58.99,312132.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72303805,-89.75907741,177.9265,,,,,,
68970,62.60,312191.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72319663,-89.75904021,174.0448,,,,,,
68980,54.62,312253.81,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72336483,-89.75899765,173.3522,,,,,,
68980,,312264.56,,deformation anomaly-dent,,1.200,2.63,1.72,6:30,N/A,,,,-10.75,43.87,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72339371,-89.75899036,173.3462,,,,,,
68980,,312282.10,,metal loss-manufacturing anomaly,10,,0.79,0.35,10:50,N/A,,circumferential slotting,10,-28.29,26.33,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72344087,-89.75897853,173.3404,,,,,,
68990,53.99,312308.43,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72351168,-89.75896092,173.2850,,,,,,
69000,62.66,312362.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72365699,-89.75892543,173.1479,,,,,,
69010,57.31,312425.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72382570,-89.75888488,171.8497,,,,,,
69020,61.12,312482.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72397999,-89.75884774,170.5787,,,,,,
69030,62.56,312543.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72414460,-89.75880811,170.4140,,,,,,
69040,60.38,312606.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72431342,-89.75876942,170.9474,,,,,,
69050,62.62,312666.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72447601,-89.75873025,171.4033,,,,,,
69060,56.10,312729.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72464439,-89.75868825,171.6555,,,,,,
69070,61.74,312785.16,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72479499,-89.75864936,172.7985,,,,,,
69080,58.38,312846.90,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72496076,-89.75860662,173.5910,,,,,,
69090,60.73,312905.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72511738,-89.75856562,174.3260,,,,,,
69100,56.64,312966.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72528009,-89.75852199,175.5259,,,,,,
69110,49.52,313022.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72543232,-89.75848388,176.6155,,,,,,
69120,58.80,313072.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72556690,-89.75845955,177.0846,,,,,,
69130,60.36,313130.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72572512,-89.75842093,177.9304,,,,,,
69140,61.87,313191.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72588709,-89.75837888,179.3772,,,,,,
69150,49.07,313253.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72605304,-89.75833732,183.4406,,,,,,
69160,63.36,313302.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72618421,-89.75830338,188.0223,,,,,,
69170,63.60,313365.62,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72635367,-89.75825812,192.3340,,,,,,
69180,65.01,313429.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72652271,-89.75820731,195.8098,,,,,,
69190,63.43,313494.22,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72669468,-89.75815095,198.0365,,,,,,
69200,61.92,313557.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72686289,-89.75809793,197.2337,,,,,,
69210,63.36,313619.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72702753,-89.75805084,191.6495,,,,,,
69220,61.99,313682.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72719611,-89.75800099,189.0794,,,,,,
69230,63.36,313744.92,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72736059,-89.75795123,193.3575,,,,,,
69230,,313791.54,,metal loss-corrosion,11,,0.59,0.51,8:33,OD,,pitting,10,-46.62,16.74,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72748403,-89.75791318,197.5597,,,,,,
69240,63.19,313808.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72752847,-89.75789975,198.8141,,,,,,
69250,63.25,313871.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72769617,-89.75784850,203.0544,,,,,,
69260,57.13,313934.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72786380,-89.75779589,206.9309,,,,,,
69270,56.87,313991.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72801529,-89.75774844,209.8665,,,,,,
69280,62.46,314048.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72816631,-89.75770124,209.9174,,,,,,
69290,62.89,314111.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72833229,-89.75765010,208.2984,,,,,,
69300,49.67,314174.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72849919,-89.75759815,210.5500,,,,,,
69310,63.20,314223.74,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72863016,-89.75755619,215.7680,,,,,,
69320,62.63,314286.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72879646,-89.75750078,221.9292,,,,,,
69330,62.25,314349.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.72896200,-89.75744628,224.9605,,,,,,
69340,63.71,314411.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72912757,-89.75739590,226.2510,,,,,,
69350,62.98,314475.53,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72929716,-89.75734475,226.6443,,,,,,
69360,62.63,314538.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72946500,-89.75729511,227.2178,,,,,,
69370,59.95,314601.14,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72963192,-89.75724568,227.6617,,,,,,
69370,,314648.83,,metal loss-corrosion,21,,0.71,0.59,12:51,OD,,pitting,10,-47.69,12.26,5.90,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1440.00,1560,1560.00,,30.72975876,-89.75720696,227.8299,,,,,,
69380,37.34,314661.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72979139,-89.75719708,227.8623,,,,,,
69390,56.62,314698.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.72989089,-89.75716766,228.2544,,,,,,
69400,55.78,314755.05,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73004190,-89.75712346,228.1395,,,,,,
69410,50.31,314810.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73019071,-89.75708022,227.5003,,,,,,
69420,62.93,314861.14,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73032493,-89.75704140,226.3351,,,,,,
69430,59.04,314924.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73049324,-89.75699510,224.3830,,,,,,
69440,56.63,314983.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73065136,-89.75695243,222.9490,,,,,,
69450,57.65,315039.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73080286,-89.75691079,221.5433,,,,,,
69450,,315095.06,,metal loss-manufacturing anomaly,11,,0.59,0.55,7:01,N/A,,pitting,10,-55.33,2.32,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73095091,-89.75687076,219.2245,,,,,,
69460,62.04,315097.38,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73095712,-89.75686909,219.0745,,,,,,
69470,63.15,315159.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73112275,-89.75682447,214.0292,,,,,,
69480,62.71,315222.57,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73129149,-89.75677885,213.8577,,,,,,
69490,63.14,315285.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73145877,-89.75673367,219.7358,,,,,,
69500,51.92,315348.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73162756,-89.75668863,224.4581,,,,,,
69510,58.89,315400.34,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73176647,-89.75665065,226.3549,,,,,,
69520,61.38,315459.23,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73192412,-89.75660780,227.9901,,,,,,
69530,62.29,315520.61,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73208842,-89.75656281,228.7044,,,,,,
69540,60.16,315582.90,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73225488,-89.75651580,229.0420,,,,,,
69550,63.32,315643.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73241538,-89.75646920,228.4078,,,,,,
69560,61.51,315706.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73258444,-89.75642079,227.3416,,,,,,
69570,62.27,315767.89,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73274840,-89.75637274,225.7149,,,,,,
69580,62.76,315830.16,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73291422,-89.75632384,223.0537,,,,,,
69590,63.02,315892.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73308121,-89.75627478,219.1573,,,,,,
69600,62.66,315955.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73324831,-89.75622473,213.4370,,,,,,
69610,62.95,316018.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73341477,-89.75617484,210.0173,,,,,,
69620,63.24,316081.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73358179,-89.75612443,214.9686,,,,,,
69630,63.45,316144.80,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73374969,-89.75607435,220.2139,,,,,,
69630,,316159.59,,metal loss-corrosion,10,,1.77,1.46,6:55,OD,,pitting,10,-14.79,48.66,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73378900,-89.75606267,221.3679,,,,,,
69630,,316188.93,,metal loss-corrosion,10,,0.67,1.65,4:21,OD,,axial grooving,15,-44.13,19.32,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73386697,-89.75603945,223.4961,,,,,,
69630,,316189.15,,metal loss-corrosion,10,,0.59,0.79,5:33,OD,,pitting,10,-44.35,19.1,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73386753,-89.75603928,223.5093,,,,,,
69640,56.63,316208.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73391835,-89.75602413,224.5888,,,,,,
69640,,316235.92,,metal loss-corrosion,10,,0.83,1.06,8:13,OD,,pitting,10,-27.67,28.96,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73399205,-89.75600263,226.1503,,,,,,
69650,57.09,316264.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73406943,-89.75598086,227.1948,,,,,,
69650,,316276.11,,metal loss-corrosion,10,,0.67,0.55,5:02,OD,,pitting,10,-11.23,45.87,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73409945,-89.75597260,227.6349,,,,,,
,,316297.47,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.73415661,-89.75595701,228.3904,,,,,,
,,316303.15,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.73417182,-89.75595291,228.5751,,,,,,
69660,62.74,316321.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73422226,-89.75593937,228.9940,,,,,,
,,316363.53,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.73433364,-89.75590979,229.9391,,,,,,
,,316370.51,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.73435237,-89.75590480,229.9979,,,,,,
69670,62.55,316384.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73439043,-89.75589459,230.0994,,,,,,
,,316426.89,,Attachment,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,30.73450350,-89.75586451,230.4640,,,,,,
69680,35.03,316447.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73455813,-89.75585002,230.6093,,,,,,
69690,62.49,316482.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73465205,-89.75582503,230.6339,,,,,,
69690,,316492.67,,metal loss-corrosion,22,,0.68,0.39,6:52,OD,,circumferential slotting,10,-10.37,52.12,5.20,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1443.00,1564,1564.00,,30.73467985,-89.75581758,230.5379,,,,,,
69690,,316495.56,,metal loss-corrosion,12,,0.59,0.39,7:56,OD,,circumferential slotting,10,-13.27,49.23,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73468760,-89.75581550,230.5100,,,,,,
69700,62.46,316544.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73481944,-89.75577984,229.7437,,,,,,
69700,,316592.49,,metal loss-corrosion,10,,0.59,1.53,3:24,OD,1913,axial grooving,15,-47.7,14.76,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73494723,-89.75574555,228.7259,,,,,,
69700,,316592.49,,cluster,15,,2.58,2.11,3:24,OD,1913,,,-47.7,14.76,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1407.00,,,,30.73494723,-89.75574555,228.7259,,,,,,
69700,,316592.51,,metal loss-corrosion,15,,0.91,1.97,3:48,OD,1913,axial grooving,15,-47.71,14.74,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73494727,-89.75574554,228.7257,,,,,,
69710,63.02,316607.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73498678,-89.75573503,228.3519,,,,,,
69710,,316633.51,,metal loss-corrosion,14,,0.59,0.43,7:05,OD,,circumferential slotting,10,-26.26,36.76,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.73505712,-89.75571621,227.5572,,,,,,
69710,,316637.96,,metal loss-corrosion,10,,0.59,1.38,3:52,OD,,axial grooving,15,-30.71,32.3,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73506905,-89.75571301,227.3914,,,,,,
69720,53.72,316670.27,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73515545,-89.75568958,225.8011,,,,,,
69720,,316691.36,,metal loss-corrosion,10,,0.59,0.47,6:48,OD,,circumferential slotting,10,-21.09,32.62,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73521188,-89.75567416,224.9905,,,,,,
69730,63.02,316723.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73529914,-89.75565027,223.7678,,,,,,
69740,57.55,316787.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73546772,-89.75560390,222.0688,,,,,,
69750,43.28,316844.55,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.73562001,-89.75555966,215.5936,,,,,,
69760,43.86,316887.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.73573584,-89.75552777,215.9125,,,,,,
,,316903.52,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0430  20' D/S RCL JOE STOCKSTILL RD,30.73577786,-89.75551621,216.4042,,,,,,
69770,63.31,316931.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73585289,-89.75549506,217.0584,,,,,,
69780,22.52,316995.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73602161,-89.75544550,216.4985,,,,,,
69790,62.98,317017.52,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73608156,-89.75542787,215.5517,,,,,,
69800,63.10,317080.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73624718,-89.75537936,206.1474,,,,,,
69810,61.78,317143.60,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73641406,-89.75533015,201.2801,,,,,,
69820,63.06,317205.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73657780,-89.75528140,207.0391,,,,,,
69830,62.92,317268.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73674478,-89.75522991,212.2830,,,,,,
69840,62.55,317331.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73691159,-89.75517798,216.0431,,,,,,
69850,61.69,317393.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73707723,-89.75512586,220.1977,,,,,,
69860,63.23,317455.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73724074,-89.75507480,223.9007,,,,,,
69870,60.84,317518.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73740872,-89.75502360,226.9435,,,,,,
69880,58.08,317579.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73757072,-89.75497561,228.9101,,,,,,
69890,62.84,317637.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73772567,-89.75493080,229.1888,,,,,,
69900,62.85,317700.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73789337,-89.75488278,227.9533,,,,,,
69910,41.67,317763.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73806095,-89.75483518,224.5631,,,,,,
69920,39.91,317805.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73817210,-89.75480472,221.3315,,,,,,
69930,63.12,317845.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73827849,-89.75477533,218.1032,,,,,,
69940,63.02,317908.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73844713,-89.75472849,216.2784,,,,,,
69950,60.92,317971.17,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73861562,-89.75468188,218.3837,,,,,,
69960,63.10,318032.09,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73877828,-89.75463584,220.3107,,,,,,
69960,,318052.48,,manufacturing anomaly,,,,,6:18,N/A,,,,-20.39,42.71,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73883269,-89.75462020,220.8467,,,,,,
69970,62.23,318095.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73894658,-89.75458714,222.0201,,,,,,
69970,,318121.21,,metal loss-corrosion,11,,1.14,1.26,8:42,OD,,pitting,10,-26.02,36.21,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73901593,-89.75456681,222.5264,,,,,,
69980,46.75,318157.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73911239,-89.75453828,223.3777,,,,,,
69990,56.35,318204.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73923687,-89.75450114,223.7180,,,,,,
70000,56.26,318260.53,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73938667,-89.75445535,222.8552,,,,,,
70010,55.64,318316.78,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73953613,-89.75440966,220.8077,,,,,,
70010,,318340.79,,metal loss-corrosion,12,,0.59,0.43,5:15,OD,,circumferential slotting,10,-24,31.64,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73959983,-89.75439012,219.4930,,,,,,
70020,57.86,318372.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73968382,-89.75436449,217.7109,,,,,,
70030,56.21,318430.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.73983757,-89.75431779,215.3173,,,,,,
70040,54.89,318486.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.73998666,-89.75427129,217.4627,,,,,,
70050,60.18,318541.39,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74013208,-89.75422520,220.3077,,,,,,
70060,62.14,318601.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74029174,-89.75417516,222.2461,,,,,,
70070,62.28,318663.71,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74045678,-89.75412395,222.2963,,,,,,
70080,59.72,318726.00,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74062212,-89.75407263,220.4261,,,,,,
70090,60.31,318785.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74078064,-89.75402372,217.8256,,,,,,
70100,62.72,318846.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74094079,-89.75397498,214.6158,,,,,,
70110,56.31,318908.75,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74110745,-89.75392480,211.3381,,,,,,
70120,35.60,318965.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74125734,-89.75388085,208.4040,,,,,,
70130,57.84,319000.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74135222,-89.75385357,206.6715,,,,,,
70140,56.83,319058.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74150669,-89.75380980,206.6840,,,,,,
70150,51.93,319115.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74165857,-89.75376751,208.3144,,,,,,
70160,54.65,319167.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74179728,-89.75372874,210.5668,,,,,,
70170,40.05,319221.91,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74194307,-89.75368735,213.3680,,,,,,
70170,,319245.69,,metal loss-corrosion,15,,0.59,0.47,7:45,OD,,circumferential slotting,10,-23.78,16.27,4.90,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.74200646,-89.75366916,214.6350,,,,,,
70180,63.20,319261.96,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74204986,-89.75365684,215.5282,,,,,,
70190,62.38,319325.15,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74221868,-89.75361004,218.6297,,,,,,
70190,,319363.91,,metal loss-corrosion,11,,0.67,0.47,5:59,OD,,circumferential slotting,10,-38.76,23.62,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74232228,-89.75358141,220.0831,,,,,,
70200,63.35,319387.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74238540,-89.75356366,220.5332,,,,,,
70210,62.53,319450.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74255441,-89.75351474,220.5610,,,,,,
70220,61.86,319513.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74272090,-89.75346546,218.8914,,,,,,
70230,56.72,319575.27,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74288485,-89.75341622,213.8614,,,,,,
70240,54.90,319631.99,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74303380,-89.75337176,204.6247,,,,,,
70250,61.29,319686.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74317774,-89.75333012,194.6563,,,,,,
70260,56.37,319748.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74333954,-89.75327770,193.7124,,,,,,
70270,28.02,319804.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74348799,-89.75323080,200.6481,,,,,,
70280,62.42,319832.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74356187,-89.75320798,204.2248,,,,,,
70290,61.74,319894.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74372684,-89.75315668,210.3975,,,,,,
70300,61.41,319956.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74389035,-89.75310564,207.9659,,,,,,
70300,,320012.73,,metal loss-corrosion,10,,0.59,0.35,8:32,OD,,circumferential slotting,10,-56.01,5.4,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74403824,-89.75306185,200.6280,,,,,,
70310,62.05,320018.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74405256,-89.75305760,200.1520,,,,,,
70310,,320033.26,,metal loss-corrosion,13,,0.59,0.43,2:15,OD,,circumferential slotting,10,-15.12,46.93,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.74409271,-89.75304540,199.3171,,,,,,
70320,63.21,320080.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74421755,-89.75300773,200.2279,,,,,,
70330,62.98,320143.39,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74438584,-89.75295774,202.1249,,,,,,
70340,41.05,320206.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74455349,-89.75290775,204.0176,,,,,,
70350,57.16,320247.42,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74466281,-89.75287521,204.5178,,,,,,
70360,58.53,320304.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74481515,-89.75283077,202.9258,,,,,,
70370,56.84,320363.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74497128,-89.75278684,199.6259,,,,,,
70380,43.61,320419.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74512291,-89.75274471,195.8108,,,,,,
70390,62.14,320463.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74523908,-89.75271290,191.8413,,,,,,
70390,,320501.38,,metal loss-corrosion,11,,0.59,0.35,11:51,OD,,circumferential slotting,10,-37.82,24.32,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74533964,-89.75268554,187.5986,,,,,,
70390,,320507.18,,metal loss-corrosion,11,,0.63,0.51,4:29,OD,,circumferential slotting,10,-43.62,18.52,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74535505,-89.75268136,186.8821,,,,,,
70400,60.78,320525.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74540426,-89.75266818,184.5501,,,,,,
70410,60.48,320586.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74556632,-89.75262356,180.1248,,,,,,
70420,56.80,320646.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74572797,-89.75257915,177.5994,,,,,,
70430,60.84,320703.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74587995,-89.75253801,175.4157,,,,,,
70440,63.05,320764.60,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74604260,-89.75249305,173.5698,,,,,,
70440,,320811.64,,metal loss-corrosion,11,,0.59,1.81,5:08,OD,,axial grooving,15,-47.03,16.02,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74616821,-89.75245779,172.0035,,,,,,
70450,62.15,320827.65,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74621092,-89.75244552,171.4143,,,,,,
70460,62.66,320889.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74637610,-89.75239686,167.2340,,,,,,
70470,62.45,320952.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74654132,-89.75234962,157.7479,,,,,,
70480,58.11,321014.92,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74670794,-89.75230549,152.5141,,,,,,
70490,63.35,321073.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74686365,-89.75226426,151.0325,,,,,,
70500,48.64,321136.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74703335,-89.75221864,151.5110,,,,,,
70510,59.44,321185.02,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74716220,-89.75217875,154.6698,,,,,,
