Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
70510,,321236.24,,metal loss-corrosion,12,,0.59,0.39,8:23,OD,,circumferential slotting,10,-51.22,8.22,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74729702,-89.75213595,161.0135,,,,,,
70520,57.78,321244.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74731863,-89.75212903,162.0473,,,,,,
70530,56.48,321302.23,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74747168,-89.75208166,162.5623,,,,,,
70540,56.57,321358.72,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74762072,-89.75203809,154.7872,,,,,,
70550,56.80,321415.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74777074,-89.75199243,158.0973,,,,,,
70550,,321437.56,,metal loss-manufacturing anomaly,40,,1.04,0.49,1:23,N/A,,pitting,10,-22.27,34.53,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74782970,-89.75197435,160.1743,,,,,,
70560,52.02,321472.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74792088,-89.75194635,164.2153,,,,,,
70560,,321482.30,,metal loss-corrosion,10,,0.91,1.89,1:24,OD,,axial grooving,15,-10.21,41.81,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74794781,-89.75193808,165.4988,,,,,,
70570,62.54,321524.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74805834,-89.75190403,169.6771,,,,,,
70580,62.60,321586.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74822462,-89.75185355,169.7138,,,,,,
70590,63.03,321649.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74839136,-89.75180464,167.0932,,,,,,
70600,60.58,321712.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74855957,-89.75175640,166.4575,,,,,,
70610,62.72,321772.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74872134,-89.75171059,168.0822,,,,,,
70620,57.12,321835.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74888855,-89.75166405,172.9464,,,,,,
70630,55.95,321892.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74904110,-89.75162126,174.9512,,,,,,
70640,53.44,321948.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.74919064,-89.75157929,174.9163,,,,,,
70650,61.80,322002.10,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74933354,-89.75153991,173.2746,,,,,,
70650,,322063.31,,metal loss-corrosion,12,,0.59,0.39,5:09,OD,,circumferential slotting,10,-61.21,0.59,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74949706,-89.75149509,169.7969,,,,,,
70660,60.57,322063.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74949863,-89.75149466,169.7552,,,,,,
70660,,322115.05,,metal loss-corrosion,10,,0.59,0.35,6:57,OD,,circumferential slotting,10,-51.15,9.42,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74963519,-89.75145725,166.2082,,,,,,
70670,56.48,322124.47,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74966033,-89.75145040,165.5751,,,,,,
70680,56.99,322180.95,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74981092,-89.75140810,161.7904,,,,,,
70690,63.40,322237.93,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.74996236,-89.75136444,156.6511,,,,,,
70700,62.40,322301.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75013090,-89.75131559,151.7541,,,,,,
70710,62.16,322363.73,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75029654,-89.75126380,150.7773,,,,,,
70720,63.03,322425.89,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75046106,-89.75121062,148.6002,,,,,,
70730,62.28,322488.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75062759,-89.75115664,144.4399,,,,,,
70740,60.87,322551.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75079203,-89.75110300,140.1289,,,,,,
70750,62.16,322612.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75095274,-89.75104954,138.0818,,,,,,
70760,61.62,322674.22,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75111656,-89.75099364,140.4130,,,,,,
70770,61.99,322735.85,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75127851,-89.75093835,145.7502,,,,,,
70780,61.87,322797.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75144143,-89.75088116,149.0080,,,,,,
70790,56.42,322859.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75160421,-89.75082412,150.9897,,,,,,
70800,57.01,322916.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75175308,-89.75077357,150.2857,,,,,,
70810,43.39,322973.15,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75190360,-89.75072324,148.0830,,,,,,
70810,,323012.75,,metal loss-corrosion,12,,0.59,0.35,4:44,OD,,circumferential slotting,10,-39.6,3.79,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75200828,-89.75068903,146.1141,,,,,,
70820,55.43,323016.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75201828,-89.75068574,145.9071,,,,,,
70830,51.77,323071.97,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75216471,-89.75063750,143.1016,,,,,,
70840,48.72,323123.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75230162,-89.75059312,140.4994,,,,,,
70850,48.02,323172.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75243067,-89.75055241,137.8168,,,,,,
70860,62.00,323220.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75255794,-89.75051246,135.2637,,,,,,
70870,56.26,323282.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75272231,-89.75046149,131.4965,,,,,,
70880,56.68,323338.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75287146,-89.75041515,128.1086,,,,,,
70890,51.76,323395.42,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75302168,-89.75036793,125.1345,,,,,,
70900,36.16,323447.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75315901,-89.75032539,122.6494,,,,,,
70900,,323462.68,,metal loss-manufacturing anomaly,15,,0.64,0.39,9:09,N/A,,circumferential slotting,10,-15.5,20.66,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75320016,-89.75031257,122.0615,,,,,,
70900,,323462.87,,metal loss-manufacturing anomaly,15,,0.66,0.39,9:16,N/A,,circumferential slotting,10,-15.69,20.47,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75320065,-89.75031242,122.0543,,,,,,
70910,51.10,323483.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75325496,-89.75029548,121.2194,,,,,,
70920,53.15,323534.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75339032,-89.75025280,118.3574,,,,,,
70930,53.34,323587.58,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75353097,-89.75020797,115.6182,,,,,,
70940,60.61,323640.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75367230,-89.75016247,115.7326,,,,,,
70940,,323691.93,,metal loss-manufacturing anomaly,11,,0.59,0.39,11:18,N/A,,circumferential slotting,10,-51.01,9.61,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75380763,-89.75011973,115.7646,,,,,,
70950,62.90,323701.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75383303,-89.75011131,115.7904,,,,,,
70960,62.85,323764.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75399940,-89.75005645,115.7447,,,,,,
70960,,323782.93,,metal loss-manufacturing anomaly,12,,0.59,0.51,11:49,N/A,,pitting,10,-18.49,44.36,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75404842,-89.75004078,115.7719,,,,,,
70970,57.26,323827.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75416580,-89.75000230,115.9290,,,,,,
70980,50.15,323884.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75431659,-89.74994975,115.5301,,,,,,
70990,62.08,323934.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75444797,-89.74990117,115.0541,,,,,,
71000,55.86,323996.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75461105,-89.74984274,115.2118,,,,,,
71010,62.10,324052.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75475821,-89.74979174,114.6027,,,,,,
71020,62.21,324114.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75492180,-89.74973520,113.1712,,,,,,
71030,54.80,324176.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75508573,-89.74967884,111.2381,,,,,,
71040,63.21,324231.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75522946,-89.74962809,107.2603,,,,,,
71050,62.14,324294.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75539597,-89.74957062,107.5413,,,,,,
71060,35.02,324357.10,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75556160,-89.74952237,108.6134,,,,,,
71070,35.07,324392.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75565518,-89.74949613,107.9227,,,,,,
71080,48.52,324427.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75574867,-89.74946879,107.3454,,,,,,
71080,,324470.70,,metal loss-manufacturing anomaly,15,,0.59,0.39,10:49,N/A,,circumferential slotting,10,-43.51,5.01,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75586417,-89.74943274,106.5575,,,,,,
71090,56.13,324475.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75587744,-89.74942844,106.5723,,,,,,
71100,60.10,324531.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75602601,-89.74937991,106.8429,,,,,,
71110,62.93,324591.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75618529,-89.74932918,108.5579,,,,,,
71120,61.94,324654.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75635193,-89.74927647,112.2681,,,,,,
71130,62.63,324716.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75651645,-89.74922580,114.5568,,,,,,
71140,63.59,324779.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75668281,-89.74917497,117.4865,,,,,,
71150,57.48,324843.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75685136,-89.74912251,121.6049,,,,,,
71160,62.88,324900.51,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75700343,-89.74907376,125.1295,,,,,,
71170,58.53,324963.39,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75716969,-89.74902012,129.0431,,,,,,
71180,60.83,325021.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75732342,-89.74896857,135.3378,,,,,,
71180,,325058.68,,metal loss-corrosion,13,,0.59,0.51,6:56,OD,,circumferential slotting,10,-36.75,24.08,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.75741994,-89.74893652,139.5674,,,,,,
71190,62.78,325082.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75748339,-89.74891564,141.7047,,,,,,
71200,62.16,325145.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75764961,-89.74886200,143.4997,,,,,,
71210,35.45,325207.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75781438,-89.74880932,143.9188,,,,,,
71220,62.60,325243.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75790833,-89.74877918,144.1089,,,,,,
71230,63.43,325305.74,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75807375,-89.74872413,143.0126,,,,,,
71240,63.49,325369.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75824097,-89.74866743,140.0973,,,,,,
71250,62.98,325432.66,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.75840828,-89.74861030,137.3923,,,,,,
71260,56.33,325495.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75857416,-89.74855364,134.0971,,,,,,
71270,55.52,325551.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75872241,-89.74850217,131.9382,,,,,,
71280,63.04,325607.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75886853,-89.74845093,131.4464,,,,,,
71290,53.29,325670.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75903495,-89.74839491,130.0566,,,,,,
71300,62.19,325723.82,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75917571,-89.74834799,128.4294,,,,,,
71310,62.13,325786.00,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75933973,-89.74829261,125.8386,,,,,,
71320,62.08,325848.13,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75950348,-89.74823703,122.8765,,,,,,
71330,63.72,325910.21,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75966713,-89.74818247,118.7212,,,,,,
71340,62.13,325973.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75983480,-89.74812977,110.6645,,,,,,
71350,35.98,326036.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.75999978,-89.74807940,108.7489,,,,,,
71360,37.69,326072.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76009537,-89.74804987,108.0930,,,,,,
71370,61.73,326109.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76019532,-89.74801821,107.3002,,,,,,
71380,61.74,326171.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76035877,-89.74796587,109.7941,,,,,,
71390,62.85,326233.20,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76052289,-89.74791578,111.2279,,,,,,
71400,62.46,326296.05,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76069011,-89.74786604,108.4850,,,,,,
71410,62.92,326358.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76085556,-89.74781273,108.4557,,,,,,
71420,62.90,326421.43,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76102262,-89.74776130,111.1810,,,,,,
71430,61.77,326484.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76118952,-89.74771014,115.1609,,,,,,
71440,60.68,326546.09,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76135340,-89.74765957,118.6484,,,,,,
71450,51.08,326606.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76151407,-89.74760969,123.4395,,,,,,
71460,52.57,326657.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76164928,-89.74756719,127.2140,,,,,,
71470,63.83,326710.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76178864,-89.74752355,130.1406,,,,,,
71480,61.05,326774.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76196134,-89.74748976,132.3565,,,,,,
71490,27.12,326835.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76212777,-89.74746521,134.7971,,,,,,
71500,60.95,326862.42,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76220166,-89.74745409,135.9341,,,,,,
71510,60.45,326923.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76236770,-89.74742844,138.3039,,,,,,
71520,62.40,326983.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76253238,-89.74740300,140.4564,,,,,,
,,327028.00,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0450  100' D/S RCL FIELD RD,30.76265279,-89.74738440,141.1745,,,,,,
71530,60.87,327046.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76270228,-89.74737695,141.2547,,,,,,
71540,63.92,327107.10,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76286797,-89.74735116,140.6195,,,,,,
71550,60.61,327171.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76304171,-89.74732367,137.6971,,,,,,
71560,52.26,327231.63,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76320637,-89.74729785,134.0843,,,,,,
71570,50.91,327283.89,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76334833,-89.74727652,130.2762,,,,,,
71580,59.72,327334.79,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76348654,-89.74725770,125.4573,,,,,,
71590,63.05,327394.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76364871,-89.74723797,119.1018,,,,,,
71600,61.61,327457.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76382032,-89.74721401,121.1907,,,,,,
71610,61.60,327519.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76398809,-89.74719115,125.0968,,,,,,
71620,61.77,327580.78,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76415600,-89.74716909,128.3281,,,,,,
71630,62.44,327642.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76432457,-89.74714767,130.2619,,,,,,
71640,62.42,327704.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76449512,-89.74712684,131.1131,,,,,,
71650,61.77,327767.40,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76466554,-89.74710500,131.3842,,,,,,
71660,61.90,327829.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76483387,-89.74708211,129.1556,,,,,,
71670,61.58,327891.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76500233,-89.74705945,124.9283,,,,,,
71680,59.66,327952.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76517024,-89.74703643,123.5224,,,,,,
71690,61.90,328012.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76533289,-89.74701371,122.1672,,,,,,
71700,61.78,328074.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76550150,-89.74698937,120.0429,,,,,,
71710,60.71,328135.99,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76566964,-89.74696521,116.7406,,,,,,
71720,61.51,328196.70,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76583428,-89.74694158,111.7978,,,,,,
71730,59.39,328258.21,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76600161,-89.74691557,114.2069,,,,,,
71740,58.82,328317.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76616346,-89.74689207,114.7137,,,,,,
71750,62.08,328376.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76632347,-89.74686663,116.0888,,,,,,
71760,59.50,328438.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76649206,-89.74683903,119.6617,,,,,,
71770,61.16,328498.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76665386,-89.74681378,122.5071,,,,,,
71780,61.53,328559.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76682021,-89.74678840,125.6812,,,,,,
71790,40.71,328620.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76698769,-89.74676379,128.6988,,,,,,
71800,42.85,328661.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76709843,-89.74674759,131.3013,,,,,,
71810,62.54,328704.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76721464,-89.74673096,135.7305,,,,,,
71810,,328726.78,,metal loss-manufacturing anomaly,14,,0.65,0.55,10:08,N/A,,pitting,10,-22.54,40,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76727581,-89.74672232,137.9429,,,,,,
71820,49.06,328766.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76738449,-89.74670752,141.6170,,,,,,
71830,44.72,328815.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76751822,-89.74669023,144.3163,,,,,,
71840,59.45,328860.57,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76764032,-89.74667479,144.5291,,,,,,
71840,,328867.12,,metal loss-manufacturing anomaly,14,,0.67,0.63,7:24,N/A,,pitting,10,-6.55,52.9,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76765820,-89.74667261,144.2776,,,,,,
71850,47.23,328920.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76780240,-89.74665544,140.8359,,,,,,
71860,61.45,328967.25,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76793099,-89.74664059,136.7963,,,,,,
71870,60.09,329028.70,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76809875,-89.74662029,135.9814,,,,,,
71880,62.64,329088.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76826271,-89.74659876,135.1310,,,,,,
71890,55.71,329151.44,,GirthWeld,,,,,,,,,,,,1.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.76843332,-89.74657463,132.2634,,,,,,
71900,60.96,329207.15,,GirthWeld,,,,,,,,,,,,1.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76858511,-89.74655284,133.2974,,,,,,
71910,62.03,329268.11,,GirthWeld,,,,,,,,,,,,2.30,3.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76875114,-89.74652941,136.2939,,,,,,
71920,60.99,329330.14,,GirthWeld,,,,,,,,,,,,3.60,3.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76892014,-89.74650446,137.1940,,,,,,
71930,56.53,329391.13,,GirthWeld,,,,,,,,,,,,3.30,4.30,0.281,52000,ERW,1315,,,,,,,,,,,30.76908617,-89.74647890,136.0065,,,,,,
71940,61.62,329447.66,,GirthWeld,,,,,,,,,,,,3.90,4.30,0.281,52000,ERW,1315,,,,,,,,,,,30.76924000,-89.74645509,134.2258,,,,,,
71950,61.63,329509.28,,GirthWeld,,,,,,,,,,,,4.30,4.60,0.281,52000,ERW,1315,,,,,,,,,,,30.76940775,-89.74642955,132.8010,,,,,,
71960,61.96,329570.91,,GirthWeld,,,,,,,,,,,,4.30,4.60,0.281,52000,ERW,1315,,,,,,,,,,,30.76957548,-89.74640319,133.4225,,,,,,
71970,54.40,329632.87,,GirthWeld,,,,,,,,,,,,4.60,4.60,0.281,52000,ERW,1315,,,,,,,,,,,30.76974407,-89.74637626,133.8783,,,,,,
71980,57.59,329687.26,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.76989214,-89.74635312,133.4073,,,,,,
71990,64.92,329744.85,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77004890,-89.74632958,131.3868,,,,,,
72000,62.70,329809.78,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77022542,-89.74630355,127.2446,,,,,,
72000,,329832.14,,metal loss-corrosion,15,,0.67,0.39,10:33,OD,,circumferential slotting,10,-22.36,40.34,4.60,4.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.77028625,-89.74629454,126.0346,,,,,,
72010,62.68,329872.48,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77039606,-89.74627844,124.2317,,,,,,
72020,62.65,329935.16,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77056671,-89.74625447,120.8927,,,,,,
72030,60.90,329997.81,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77073728,-89.74623193,116.8702,,,,,,
72040,57.41,330058.71,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77090323,-89.74621070,113.3840,,,,,,
72050,62.52,330116.11,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77105930,-89.74619103,108.1130,,,,,,
72060,22.40,330178.63,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77122918,-89.74616995,102.4053,,,,,,
72070,39.25,330201.03,,GirthWeld,,,,,,,,,,,,3.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77129032,-89.74616223,101.7721,,,,,,
72080,52.11,330240.28,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77139740,-89.74614837,100.6806,,,,,,
72090,52.14,330292.38,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77153965,-89.74613024,99.9861,,,,,,
72100,61.71,330344.52,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77168198,-89.74611235,98.7846,,,,,,
72110,62.64,330406.23,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77185048,-89.74609106,98.7960,,,,,,
72120,60.97,330468.88,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77202129,-89.74606721,99.6386,,,,,,
72130,61.61,330529.84,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77218764,-89.74604487,99.1995,,,,,,
72140,62.09,330591.46,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77235579,-89.74602273,99.3424,,,,,,
72150,61.79,330653.54,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77252518,-89.74600033,100.9098,,,,,,
72160,62.46,330715.34,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77269348,-89.74597552,102.9581,,,,,,
72170,62.23,330777.80,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77286379,-89.74595164,104.0715,,,,,,
72180,61.75,330840.03,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77303346,-89.74592772,105.0416,,,,,,
72190,64.12,330901.78,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77320116,-89.74590234,109.7510,,,,,,
72200,54.67,330965.90,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77337475,-89.74587474,116.4367,,,,,,
72210,62.61,331020.57,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77352291,-89.74585038,121.1550,,,,,,
72220,59.90,331083.18,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77369259,-89.74582334,127.0042,,,,,,
72230,35.47,331143.08,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77385539,-89.74579719,129.3139,,,,,,
72240,59.81,331178.55,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77395164,-89.74578136,127.1975,,,,,,
72250,59.72,331238.36,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77411387,-89.74575598,129.2035,,,,,,
72260,50.37,331298.08,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77427643,-89.74573176,131.7041,,,,,,
72270,62.68,331348.46,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77441361,-89.74571083,132.0436,,,,,,
72280,62.73,331411.14,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77458439,-89.74568567,131.4696,,,,,,
72290,61.92,331473.87,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77475535,-89.74566241,128.9313,,,,,,
,,331474.85,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0460  ROW AT PLM,30.77475806,-89.74566205,128.8714,,,,,,
72300,60.85,331535.79,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77492316,-89.74563905,123.0366,,,,,,
72310,56.36,331596.64,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77508809,-89.74561663,116.6197,,,,,,
72320,51.08,331653.00,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77524139,-89.74559647,112.5242,,,,,,
72330,38.93,331704.08,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77538025,-89.74557946,107.9780,,,,,,
72330,,331739.82,,metal loss-manufacturing anomaly,16,,0.59,0.39,10:17,N/A,,circumferential slotting,10,-35.74,3.19,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77547718,-89.74556759,104.0235,,,,,,
72330,,331739.86,,metal loss-manufacturing anomaly,15,,0.59,0.35,10:16,N/A,,circumferential slotting,10,-35.78,3.15,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77547730,-89.74556758,104.0184,,,,,,
72340,23.19,331743.01,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77548583,-89.74556654,103.6502,,,,,,
72350,62.56,331766.20,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77554863,-89.74555911,100.7335,,,,,,
72360,62.74,331828.76,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77571900,-89.74553687,98.7689,,,,,,
72370,62.83,331891.50,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77588978,-89.74551139,98.3305,,,,,,
72380,59.51,331954.33,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77606084,-89.74548594,98.3801,,,,,,
72390,62.96,332013.84,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77622282,-89.74546193,99.7044,,,,,,
72400,62.15,332076.80,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77639419,-89.74543649,101.0754,,,,,,
72410,61.68,332138.95,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77656334,-89.74541103,101.1651,,,,,,
72420,61.75,332200.63,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77673117,-89.74538529,100.9894,,,,,,
72430,57.55,332262.37,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77689942,-89.74536200,102.3991,,,,,,
72440,51.14,332319.92,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77705616,-89.74534005,104.2144,,,,,,
72450,34.98,332371.06,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77719538,-89.74531999,105.9890,,,,,,
72460,49.84,332406.04,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77729055,-89.74530592,105.0681,,,,,,
72470,51.26,332455.88,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77742597,-89.74528440,104.9761,,,,,,
72480,61.90,332507.15,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77756495,-89.74525975,106.1444,,,,,,
72490,42.55,332569.05,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77773288,-89.74522988,105.4614,,,,,,
72500,40.94,332611.60,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77784835,-89.74520963,105.2241,,,,,,
72510,62.78,332652.54,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77795967,-89.74519187,104.7444,,,,,,
72520,62.57,332715.32,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77813051,-89.74516602,103.6266,,,,,,
72520,,332749.31,,metal loss-manufacturing anomaly,10,,0.59,0.35,11:36,N/A,,circumferential slotting,10,-33.99,28.58,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77822309,-89.74515270,103.8011,,,,,,
72530,58.80,332777.89,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77830098,-89.74514200,103.8674,,,,,,
72540,49.87,332836.68,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77846144,-89.74512222,103.0782,,,,,,
72550,62.63,332886.56,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77859759,-89.74510571,103.1498,,,,,,
72560,63.09,332949.19,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77876854,-89.74508468,102.9244,,,,,,
72570,62.79,333012.28,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.77893968,-89.74505665,103.7083,,,,,,
72580,62.47,333075.07,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77910403,-89.74499734,106.9095,,,,,,
72590,42.46,333137.54,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77926806,-89.74494001,109.2889,,,,,,
72600,49.55,333180.00,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77937984,-89.74490198,110.6146,,,,,,
72610,56.61,333229.56,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77951023,-89.74485733,112.0690,,,,,,
72620,62.78,333286.17,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77965916,-89.74480623,113.6652,,,,,,
72630,56.63,333348.95,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77982412,-89.74474928,116.6850,,,,,,
72640,33.38,333405.58,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.77997292,-89.74469810,119.7354,,,,,,
72650,60.94,333438.96,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78006062,-89.74466762,120.8826,,,,,,
72650,,333479.86,,metal loss-manufacturing anomaly,28,,1.90,1.12,8:57,N/A,,pitting,10,-40.9,20.04,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78016790,-89.74462935,121.7235,,,,,,
72650,,333497.53,,metal loss-manufacturing anomaly,21,,0.80,0.39,9:30,N/A,,circumferential slotting,10,-58.57,2.36,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78021417,-89.74461251,121.6864,,,,,,
72660,56.29,333499.90,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78022036,-89.74461026,121.6651,,,,,,
72670,62.46,333556.18,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78036779,-89.74455680,120.9342,,,,,,
72680,62.72,333618.64,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78053144,-89.74449794,119.2274,,,,,,
72690,56.87,333681.36,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78069520,-89.74443641,119.4052,,,,,,
72700,62.49,333738.23,,GirthWeld,,,,,,,,,,,,3.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78084444,-89.74438345,119.3476,,,,,,
72710,62.49,333800.72,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78100821,-89.74432440,119.5002,,,,,,
72720,56.65,333863.21,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78117129,-89.74426339,122.1098,,,,,,
72730,60.81,333919.86,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78131955,-89.74420935,123.7284,,,,,,
72740,59.63,333980.67,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78147921,-89.74415302,124.7622,,,,,,
72750,61.89,334040.31,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78163607,-89.74409886,125.2055,,,,,,
72750,,334060.20,,metal loss-manufacturing anomaly,15,,0.59,0.35,12:23,N/A,,circumferential slotting,10,-19.9,41.99,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78168843,-89.74408089,125.3512,,,,,,
72760,56.43,334102.20,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78179902,-89.74404332,126.1619,,,,,,
72770,41.92,334158.62,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78194762,-89.74399333,128.5788,,,,,,
72780,59.97,334200.55,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78205810,-89.74395659,130.6699,,,,,,
72790,58.73,334260.52,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78221612,-89.74390398,133.5669,,,,,,
72800,53.17,334319.25,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78237081,-89.74385199,135.9996,,,,,,
72810,56.60,334372.42,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78251085,-89.74380472,137.8397,,,,,,
72820,58.14,334429.02,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78266006,-89.74375471,138.9396,,,,,,
72830,62.26,334487.15,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78281331,-89.74370337,140.2654,,,,,,
72840,62.95,334549.42,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78297713,-89.74364738,142.5006,,,,,,
72850,65.65,334612.36,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78314264,-89.74359057,145.2085,,,,,,
72860,60.73,334678.01,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78331510,-89.74353092,148.4411,,,,,,
72870,56.80,334738.74,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78347460,-89.74347539,151.0058,,,,,,
72880,56.84,334795.54,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78362388,-89.74342351,152.7090,,,,,,
72880,,334820.04,,metal loss-manufacturing anomaly,12,,0.66,0.39,11:59,N/A,,circumferential slotting,10,-24.5,32.34,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78368812,-89.74340071,153.7650,,,,,,
72890,62.69,334852.38,,GirthWeld,,,,,,,,,,,,3.90,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78377284,-89.74337064,155.7622,,,,,,
72900,56.51,334915.07,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78393700,-89.74331223,159.8289,,,,,,
72910,57.32,334971.58,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78408484,-89.74325877,162.9411,,,,,,
72920,56.62,335028.90,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78423470,-89.74320402,165.8857,,,,,,
72930,56.58,335085.52,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78438273,-89.74314952,167.8433,,,,,,
72940,56.54,335142.10,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78453092,-89.74309571,167.7375,,,,,,
72950,56.49,335198.64,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78467894,-89.74304194,166.3321,,,,,,
72960,62.83,335255.13,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78482654,-89.74298790,163.2057,,,,,,
72970,62.62,335317.96,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78499078,-89.74292792,159.8454,,,,,,
72970,,335351.07,,metal loss-corrosion,12,,0.63,0.83,3:14,OD,,pitting,10,-33.11,29.51,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78507709,-89.74289649,156.8494,,,,,,
72980,63.23,335380.58,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78515374,-89.74286900,152.8727,,,,,,
72990,62.62,335443.82,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78531890,-89.74281008,147.4269,,,,,,
73000,56.41,335506.44,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78548318,-89.74275207,149.1943,,,,,,
73010,51.09,335562.85,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78563147,-89.74270120,151.6668,,,,,,
73020,54.54,335613.94,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78576595,-89.74265549,150.1074,,,,,,
73030,48.57,335668.47,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78590991,-89.74260828,149.8745,,,,,,
73040,54.57,335717.04,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78603812,-89.74256654,152.0943,,,,,,
73050,62.99,335771.61,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78618195,-89.74251835,153.6319,,,,,,
73060,56.67,335834.60,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78635155,-89.74248073,155.2236,,,,,,
73070,56.62,335891.27,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78650495,-89.74245117,154.4541,,,,,,
73080,62.48,335947.89,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78665805,-89.74242081,152.6086,,,,,,
73090,62.72,336010.37,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78682699,-89.74238719,150.9901,,,,,,
73100,62.61,336073.09,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78699665,-89.74235361,149.7950,,,,,,
73110,62.76,336135.70,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78716589,-89.74231946,148.0003,,,,,,
73110,,336154.60,,metal loss-manufacturing anomaly,16,,0.65,0.67,9:58,N/A,,pitting,10,-18.9,43.86,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78721697,-89.74230929,147.3081,,,,,,
73110,,336160.77,,metal loss-manufacturing anomaly,15,,0.59,0.35,10:05,N/A,,circumferential slotting,10,-25.07,37.69,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78723366,-89.74230593,147.1189,,,,,,
73110,,336160.95,,metal loss-manufacturing anomaly,10,,0.59,0.39,10:04,N/A,,circumferential slotting,10,-25.25,37.51,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78723413,-89.74230584,147.1138,,,,,,
73120,42.23,336198.46,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78733550,-89.74228515,146.1807,,,,,,
73130,60.07,336240.69,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78744955,-89.74226142,145.1840,,,,,,
73140,62.17,336300.76,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78761162,-89.74222696,143.2541,,,,,,
73150,62.46,336362.92,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78777888,-89.74219063,144.0809,,,,,,
73160,56.88,336425.39,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78794737,-89.74215443,143.4184,,,,,,
73170,62.75,336482.27,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78810039,-89.74212037,146.9414,,,,,,
73180,62.65,336545.02,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78826946,-89.74208280,148.7095,,,,,,
73180,,336549.85,,metal loss-manufacturing anomaly,13,,0.75,0.63,1:49,N/A,,pitting,10,-4.83,57.83,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78828249,-89.74207994,148.7344,,,,,,
73180,,336559.22,,manufacturing anomaly,,,,,7:36,N/A,,,,-14.19,48.46,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78830775,-89.74207442,148.6969,,,,,,
73190,62.97,336607.68,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78843852,-89.74204645,147.7402,,,,,,
73200,57.05,336670.64,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78860852,-89.74201233,144.6309,,,,,,
73210,57.46,336727.69,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78876176,-89.74198458,136.8764,,,,,,
73220,61.71,336785.15,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78891750,-89.74195790,135.0867,,,,,,
73230,60.96,336846.86,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78908456,-89.74192616,137.1212,,,,,,
73240,62.91,336907.82,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.78924949,-89.74189376,138.5869,,,,,,
73250,62.62,336970.73,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78941973,-89.74186031,138.9943,,,,,,
73260,62.64,337033.35,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78958933,-89.74182822,139.8713,,,,,,
73270,62.18,337095.99,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78975910,-89.74179729,141.8552,,,,,,
73280,62.57,337158.17,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.78992737,-89.74176534,144.4985,,,,,,
,,337171.00,,Area Start BSTR #049 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
73290,38.04,337220.74,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79009548,-89.74172961,150.5469,,,,,,
73300,42.00,337258.77,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79019796,-89.74170729,152.0526,,,,,,
,,337300.00,,Area End BSTR #049 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
73310,57.61,337300.78,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79031131,-89.74168323,150.9411,,,,,,
73320,36.44,337358.39,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79046702,-89.74165269,148.1055,,,,,,
73330,38.02,337394.83,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79056561,-89.74163387,146.3605,,,,,,
73340,61.86,337432.85,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79066835,-89.74161314,145.6548,,,,,,
73340,,337470.97,,metal loss-manufacturing anomaly,11,,0.59,0.59,4:53,N/A,,pitting,10,-38.12,23.74,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79077130,-89.74159162,146.2466,,,,,,
73350,58.39,337494.71,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79083528,-89.74157753,147.0643,,,,,,
73360,50.35,337553.09,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79099231,-89.74154209,150.5269,,,,,,
73370,62.74,337603.44,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79112792,-89.74151241,153.2571,,,,,,
73380,62.64,337666.18,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79129700,-89.74147546,155.9572,,,,,,
73390,20.79,337728.83,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79146593,-89.74143889,158.1156,,,,,,
73400,63.12,337749.62,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79152203,-89.74142698,158.8274,,,,,,
73410,15.41,337812.74,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79169247,-89.74139110,159.9545,,,,,,
73420,62.32,337828.15,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79173412,-89.74138268,159.6529,,,,,,
73430,11.26,337890.46,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79190230,-89.74134974,155.1999,,,,,,
73440,62.17,337901.72,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79193262,-89.74134381,154.1225,,,,,,
73450,16.91,337963.89,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79210017,-89.74131160,148.2043,,,,,,
73460,39.54,337980.80,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79214577,-89.74130319,146.5301,,,,,,
,,337990.62,,Area Start Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.79217231,-89.74129837,145.7302,,,,,,
,,337991.90,,Tee,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.79217578,-89.74129773,145.6923,,,,,,
,,337993.18,,Area End Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.79217926,-89.74129709,145.6635,,,,,,
,,337998.01,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.79219234,-89.74129467,145.5898,,,,,,
73470,11.41,338020.34,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79225285,-89.74128340,145.6669,,,,,,
73480,61.79,338031.75,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79228373,-89.74127758,146.1307,,,,,,
73490,11.38,338093.53,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79245014,-89.74124366,151.0031,,,,,,
,,338099.42,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.6D -  22° - Sag,30.79246599,-89.74124056,151.3867,,,,,,
73500,13.38,338104.91,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79247986,-89.74123779,153.3406,,,,,,
73510,11.89,338118.29,,Area Start Installation,,,,,,,,,,,,4.30,5.20,0.406,52000,,1315,,,,,,,,,,,30.79251304,-89.74123117,158.7130,,,,,,
,,338123.79,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.5D -  23° - Over,30.79252692,-89.74122859,160.6831,,,,,,
,,338128.03,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.79253835,-89.74122642,161.0450,,,,,,
,,338128.04,,Support,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,30.79253835,-89.74122641,161.0450,,,,,,
73520,3.23,338130.18,,Flange,,,,,,,,,,,,4.60,5.20,0.406,52000,,1315,,,,,,,,,,,30.79254415,-89.74122531,161.0714,,,,,,
,,338131.78,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,"Sta. 359+10
Cory - Crossroads",30.79254851,-89.74122448,161.0892,,,,,,
73530,11.79,338133.41,,Flange,,,,,,,,,,,,3.60,5.20,0.406,52000,,1315,,,,,,,,,,,30.79255288,-89.74122365,161.0925,,,,,,
,,338135.47,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.79255852,-89.74122258,161.1043,,,,,,
,,338135.73,,Support,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,30.79255924,-89.74122244,161.1061,,,,,,
,,338139.61,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.7D -  23° - Over,30.79256984,-89.74122039,160.8242,,,,,,
73540,7.00,338145.21,,Area End Installation,,,,,,,,,,,,3.60,5.20,0.406,52000,,1315,,,,,,,,,,,30.79258434,-89.74121771,158.9149,,,,,,
73550,11.36,338152.20,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79260222,-89.74121448,156.2453,,,,,,
,,338158.06,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,10.1D -  23° - Sag,30.79261745,-89.74121163,154.3181,,,,,,
73560,17.28,338163.57,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79263257,-89.74120875,154.1527,,,,,,
,,338179.43,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.79267618,-89.74120034,154.4674,,,,,,
73570,42.58,338180.85,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.406,52000,ERW,1315,,,,,,,,,,,30.79268010,-89.74119957,154.4916,,,,,,
73580,42.18,338223.43,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.406,52000,ERW,1315,,,,,,,,,,,30.79279730,-89.74117776,154.7820,,,,,,
73590,40.64,338265.60,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79291355,-89.74115715,154.0393,,,,,,
73600,42.26,338306.25,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.406,52000,ERW,1315,,,,,,,,,,,30.79302561,-89.74113765,152.8447,,,,,,
,,338333.21,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.79309992,-89.74112469,151.7166,,,,,,
73610,26.62,338348.51,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79314205,-89.74111719,150.9553,,,,,,
73620,62.14,338375.13,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79321426,-89.74110304,154.2963,,,,,,
73630,55.74,338437.27,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79338228,-89.74106869,163.8180,,,,,,
73640,11.29,338493.01,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79353513,-89.74103763,166.2155,,,,,,
,,338498.88,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.7D -  23° - Sag,30.79355118,-89.74103441,166.5553,,,,,,
73650,7.72,338504.31,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79356513,-89.74103181,168.4433,,,,,,
73650,,338510.87,,metal loss-corrosion,11,,1.22,1.73,11:53,OD,,pitting,10,-6.56,1.16,4.60,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79358168,-89.74102870,171.0216,,,,,,
73660,10.90,338512.03,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79358460,-89.74102815,171.4780,,,,,,
,,338517.96,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.6D -  23° - Over,30.79359984,-89.74102515,173.5064,,,,,,
73670,9.83,338522.93,,Area Start Installation,,,,,,,,,,,,4.30,5.20,0.406,52000,,1315,,,,,,,,,,,30.79361344,-89.74102236,173.7291,,,,,,
,,338523.09,,Support,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,30.79361389,-89.74102227,173.7295,,,,,,
,,338524.44,,Tee,,,,,9:00,,,,,,,,,,,,,,,,,,,,,,,30.79361759,-89.74102150,173.7349,,,,,,
,,338526.17,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.79362234,-89.74102051,173.7430,,,,,,
,,338527.88,,Tee,,,,,9:00,,,,,,,,,,,,,,,,,,,,,,,30.79362703,-89.74101954,173.7513,,,,,,
73680,3.25,338532.76,,Flange,,,,,,,,,,,,4.60,5.20,0.406,52000,,1315,,,,,,,,,,,30.79364044,-89.74101684,173.7768,,,,,,
,,338534.86,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 361+58,30.79364621,-89.74101569,173.7861,,,,,,
73690,6.20,338536.02,,Flange,,,,,,,,,,,,3.60,5.60,0.406,52000,,1315,,,,,,,,,,,30.79364924,-89.74101510,173.8022,,,,,,
,,338539.26,,Attachment,,,,,,,,,,,,,,,,,,,,,,,,,,,Circumferential,30.79365795,-89.74101342,173.8607,,,,,,
