Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
,,338540.72,,Tee,,,,,9:00,,,,,,,,,,,,,,,,,,,,,,,30.79366189,-89.74101267,173.8954,,,,,,
73700,10.83,338542.22,,Area End Installation,,,,,,,,,,,,3.60,6.90,0.406,52000,,1315,,,,,,,,,,,30.79366593,-89.74101184,173.9138,,,,,,
,,338542.71,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.79366725,-89.74101157,173.9188,,,,,,
,,338544.28,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.79367148,-89.74101069,173.8925,,,,,,
,,338544.64,,Support,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,30.79367245,-89.74101048,173.8845,,,,,,
,,338545.79,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.79367555,-89.74100982,173.8017,,,,,,
,,338547.64,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,9.7D -  22° - Over,30.79368045,-89.74100875,173.4956,,,,,,
73710,7.28,338553.05,,GirthWeld,,,,,,,,,,,,3.60,6.90,0.406,52000,ERW,1315,,,,,,,,,,,30.79369399,-89.74100587,171.5446,,,,,,
73720,11.29,338560.33,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79371196,-89.74100214,168.6420,,,,,,
,,338565.89,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,10.3D -  22° - Sag,30.79372588,-89.74099922,166.6208,,,,,,
73730,56.72,338571.62,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79374125,-89.74099620,166.1160,,,,,,
,,338598.52,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.79381377,-89.74098194,164.5686,,,,,,
,,338604.54,,Area Start Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.79382999,-89.74097868,164.2872,,,,,,
,,338605.84,,Tee,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,30.79383348,-89.74097796,164.2663,,,,,,
,,338607.11,,Area End Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.79383692,-89.74097726,164.2506,,,,,,
73740,62.19,338628.34,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79389417,-89.74096557,164.1255,,,,,,
,,338648.00,,Area Start BSTR #050 - 0.14% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
73740,,338672.93,,cluster,11,,2.59,1.05,5:14,OD,1914,,,-44.59,17.6,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79401451,-89.74094165,163.3741,,,,,,
73740,,338672.93,,metal loss-corrosion,7,,0.79,0.59,5:14,OD,1914,pitting,10,-44.59,17.6,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79401451,-89.74094165,163.3741,,,,,,
73740,,338672.96,,metal loss-corrosion,11,,0.63,0.63,5:42,OD,1914,pitting,10,-44.62,17.57,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79401460,-89.74094164,163.3727,,,,,,
73750,62.37,338690.53,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79406191,-89.74093242,162.1566,,,,,,
73760,62.53,338752.90,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79422965,-89.74089973,156.5664,,,,,,
,,338778.00,,Area End BSTR #050 - 0.14% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
73770,38.55,338815.43,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79439842,-89.74086931,152.2745,,,,,,
73780,62.05,338853.98,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79450199,-89.74084650,150.2569,,,,,,
73790,62.07,338916.03,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79466790,-89.74080561,146.5527,,,,,,
73800,62.50,338978.10,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79483513,-89.74077264,142.7062,,,,,,
73810,36.70,339040.61,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79500323,-89.74073598,140.7937,,,,,,
73820,53.94,339077.31,,GirthWeld,,,,,,,,,,,,4.30,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79510172,-89.74071317,142.0318,,,,,,
73830,61.13,339131.25,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79524608,-89.74067877,145.8555,,,,,,
73840,62.05,339192.38,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79541037,-89.74064263,148.7532,,,,,,
73840,,339213.93,,metal loss-corrosion,7,,0.59,0.39,3:57,OD,1915,circumferential slotting,10,-21.55,40.49,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79546833,-89.74063010,149.9304,,,,,,
73840,,339213.93,,cluster,11,,2.13,1.17,3:57,OD,1915,,,-21.55,40.49,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79546833,-89.74063010,149.9304,,,,,,
73840,,339213.99,,metal loss-corrosion,11,,0.59,0.43,4:19,OD,1915,circumferential slotting,10,-21.62,40.43,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79546849,-89.74063006,149.9333,,,,,,
73840,,339233.90,,metal loss-corrosion,12,,0.59,0.51,7:42,OD,,pitting,10,-41.52,20.53,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79552210,-89.74061872,150.4414,,,,,,
73840,,339249.64,,metal loss-corrosion,11,,0.59,0.35,7:13,OD,,circumferential slotting,10,-57.27,4.78,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79556452,-89.74060972,150.4553,,,,,,
73840,,339250.91,,metal loss-corrosion,12,,0.59,0.47,8:30,OD,,circumferential slotting,10,-58.54,3.51,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79556794,-89.74060899,150.4526,,,,,,
73850,57.59,339254.42,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79557739,-89.74060695,150.4468,,,,,,
73860,63.23,339312.01,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79573221,-89.74057386,147.5842,,,,,,
73870,62.64,339375.24,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79590115,-89.74053954,139.1139,,,,,,
73880,62.60,339437.88,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79606860,-89.74050816,130.7230,,,,,,
73890,62.17,339500.48,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79623768,-89.74047529,130.3514,,,,,,
73900,62.89,339562.64,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79640584,-89.74044459,131.5729,,,,,,
73910,43.90,339625.53,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79657567,-89.74041382,135.3882,,,,,,
73920,35.03,339669.43,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79669412,-89.74039212,137.5293,,,,,,
73930,62.04,339704.46,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79678877,-89.74037602,135.0342,,,,,,
73940,63.81,339766.50,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79695655,-89.74034514,135.4164,,,,,,
73950,62.76,339830.31,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79712816,-89.74031014,140.2073,,,,,,
73960,57.73,339893.08,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79729692,-89.74027619,145.6059,,,,,,
73970,63.90,339950.81,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79745158,-89.74024517,152.6865,,,,,,
73980,57.14,340014.71,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79762293,-89.74021259,160.8093,,,,,,
73990,55.28,340071.85,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79777626,-89.74018252,166.9583,,,,,,
74000,63.60,340127.13,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79792530,-89.74015366,164.7884,,,,,,
74010,62.51,340190.73,,GirthWeld,,,,,,,,,,,,4.30,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79809680,-89.74011995,163.3374,,,,,,
74020,61.80,340253.24,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79826519,-89.74008423,163.8609,,,,,,
74030,61.78,340315.03,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79843158,-89.74004920,161.9518,,,,,,
74040,63.06,340376.82,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.281,52000,ERW,1315,,,,,,,,,,,30.79859664,-89.74001422,154.7518,,,,,,
74050,62.39,340439.88,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79876563,-89.73997291,154.6758,,,,,,
74060,45.11,340502.27,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79893358,-89.73993651,154.7673,,,,,,
74070,54.63,340547.38,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79905540,-89.73991267,155.4021,,,,,,
74080,56.55,340602.00,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79920039,-89.73988476,164.7589,,,,,,
74080,,340650.22,,metal loss-corrosion,13,,0.59,0.51,6:43,OD,,pitting,10,-48.22,8.33,4.60,4.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.79932819,-89.73985861,173.7984,,,,,,
74090,42.74,340658.55,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79935028,-89.73985389,175.2842,,,,,,
74090,,340663.76,,metal loss-corrosion,10,,0.59,0.39,5:41,OD,,circumferential slotting,10,-5.21,37.53,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79936411,-89.73985083,176.1354,,,,,,
74100,63.00,340701.29,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79946390,-89.73982851,181.8345,,,,,,
74100,,340710.54,,metal loss-corrosion,10,,0.59,0.39,7:28,OD,,circumferential slotting,10,-9.25,53.75,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79948854,-89.73982314,183.1965,,,,,,
74100,,340719.26,,metal loss-corrosion,10,,0.59,0.35,5:09,OD,,circumferential slotting,10,-17.97,45.03,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79951181,-89.73981822,184.3936,,,,,,
74100,,340720.66,,metal loss-corrosion,10,,0.75,0.63,3:01,OD,,pitting,10,-19.36,43.63,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79951554,-89.73981743,184.5735,,,,,,
74100,,340727.04,,metal loss-corrosion,12,,0.59,0.47,7:00,OD,,circumferential slotting,10,-25.75,37.25,4.60,4.90,0.281,52000,ERW,1315,,,,,,,,,,,30.79953262,-89.73981386,185.3434,,,,,,
74110,36.96,340764.29,,GirthWeld,,,,,,,,,,,,4.90,4.90,0.406,52000,ERW,1315,,,,,,,,,,,30.79963257,-89.73979300,188.8299,,,,,,
74120,37.56,340801.25,,GirthWeld,,,,,,,,,,,,4.60,4.90,0.406,52000,ERW,1315,,,,,,,,,,,30.79973222,-89.73977272,189.9998,,,,,,
74130,29.41,340838.81,,GirthWeld,,,,,,,,,,,,4.60,5.20,0.406,52000,ERW,1315,,,,,,,,,,,30.79983347,-89.73975211,191.5000,,,,,,
74140,13.89,340868.22,,Area Start Installation,,,,,,,,,,,,3.30,5.20,0.406,52000,,1315,,,,,,,,,,,30.79991270,-89.73973561,192.6591,,,,,,
,,340869.75,,Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,unknown clock postion,30.79991681,-89.73973477,192.6853,,,,,,
,,340875.16,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ. 384+95 BK / 0+00 AH,30.79993142,-89.73973189,192.7165,,,,,,
,,340880.64,,Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,unknown clock postion,30.79994614,-89.73972898,192.6896,,,,,,
74150,12.13,340882.11,,Area End Installation,,,,,,,,,,,,4.60,5.20,0.406,52000,,1315,,,,,,,,,,,30.79995013,-89.73972820,192.6727,,,,,,
74160,41.85,340894.25,,GirthWeld,,,,,,,,,,,,4.60,6.90,0.406,52000,ERW,1315,,,,,,,,,,,30.79998302,-89.73972183,192.3404,,,,,,
74170,37.90,340936.10,,GirthWeld,,,,,,,,,,,,5.90,8.20,0.406,52000,ERW,1315,,,,,,,,,,,30.80009639,-89.73969949,190.8690,,,,,,
74180,42.27,340974.00,,GirthWeld,,,,,,,,,,,,7.50,8.20,0.344,52000,ERW,1315,,,,,,,,,,,30.80019899,-89.73967852,190.5419,,,,,,
74190,40.64,341016.26,,GirthWeld,,,,,,,,,,,,7.20,8.20,0.344,52000,ERW,1315,,,,,,,,,,,30.80031344,-89.73965522,191.3986,,,,,,
74190,,341048.86,,manufacturing anomaly,,,,,10:42,N/A,,,,-32.6,8.05,7.20,8.20,0.344,52000,ERW,1315,,,,,,,,,,,30.80040181,-89.73963797,191.9677,,,,,,
74200,39.91,341056.91,,GirthWeld,,,,,,,,,,,,7.50,8.20,0.344,52000,ERW,1315,,,,,,,,,,,30.80042363,-89.73963376,192.1227,,,,,,
74210,61.08,341096.82,,GirthWeld,,,,,,,,,,,,7.20,7.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80053201,-89.73961379,192.2592,,,,,,
74220,63.55,341157.90,,GirthWeld,,,,,,,,,,,,5.90,7.50,0.281,52000,ERW,1315,,,,,,,,,,,30.80069792,-89.73958393,191.4129,,,,,,
74230,62.12,341221.45,,GirthWeld,,,,,,,,,,,,6.60,7.50,0.281,52000,ERW,1315,,,,,,,,,,,30.80087031,-89.73955119,190.4901,,,,,,
74240,59.06,341283.57,,GirthWeld,,,,,,,,,,,,6.60,7.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80103844,-89.73951834,186.8850,,,,,,
74240,,341286.60,,metal loss-corrosion,14,,0.67,0.39,5:02,OD,,circumferential slotting,10,-3.03,56.04,6.60,7.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.80104663,-89.73951670,186.6975,,,,,,
74240,,341320.53,,cluster,12,,3.30,1.77,7:54,OD,1916,,,-36.96,22.1,6.60,7.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80113833,-89.73949832,184.3430,,,,,,
74240,,341320.53,,metal loss-corrosion,12,,0.59,1.77,7:54,OD,1916,axial grooving,15,-36.96,22.1,6.60,7.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80113833,-89.73949832,184.3430,,,,,,
74240,,341320.54,,metal loss-corrosion,11,,1.42,1.53,8:21,OD,1916,pitting,10,-36.97,22.09,6.60,7.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80113835,-89.73949832,184.3424,,,,,,
74250,35.80,341342.64,,GirthWeld,,,,,,,,,,,,6.60,7.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80119807,-89.73948640,182.8014,,,,,,
74260,63.18,341378.44,,GirthWeld,,,,,,,,,,,,6.20,7.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80129493,-89.73946729,180.7322,,,,,,
74270,53.54,341441.61,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80146586,-89.73943192,181.2031,,,,,,
74280,50.39,341495.15,,GirthWeld,,,,,,,,,,,,6.20,6.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80161057,-89.73940151,183.5913,,,,,,
74290,61.98,341545.55,,GirthWeld,,,,,,,,,,,,5.90,6.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80174694,-89.73937323,183.7898,,,,,,
74300,40.23,341607.53,,GirthWeld,,,,,,,,,,,,6.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.80191462,-89.73934193,179.0184,,,,,,
74310,63.22,341647.76,,GirthWeld,,,,,,,,,,,,5.20,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.80202335,-89.73932168,175.3117,,,,,,
74320,63.04,341710.98,,GirthWeld,,,,,,,,,,,,5.60,6.60,0.281,52000,ERW,1315,,,,,,,,,,,30.80219422,-89.73928770,171.1425,,,,,,
74330,62.98,341774.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80236473,-89.73925320,168.0275,,,,,,
74340,62.95,341837.00,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80253469,-89.73921957,162.2600,,,,,,
74350,63.58,341899.95,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80270472,-89.73918656,156.7952,,,,,,
74360,62.19,341963.53,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80287673,-89.73915335,152.4021,,,,,,
74370,55.29,342025.72,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80304511,-89.73912134,148.4620,,,,,,
74380,63.94,342081.01,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80319488,-89.73909296,145.3226,,,,,,
74390,62.14,342144.95,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80336835,-89.73906118,147.0701,,,,,,
74400,61.68,342207.09,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80353706,-89.73903121,149.5904,,,,,,
74410,61.85,342268.77,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80370469,-89.73900209,147.9235,,,,,,
74420,63.35,342330.62,,GirthWeld,,,,,,,,,,,,5.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80387274,-89.73897267,146.1346,,,,,,
74430,63.49,342393.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80404499,-89.73894309,145.1637,,,,,,
74440,46.65,342457.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80421723,-89.73891414,140.5632,,,,,,
74450,56.80,342504.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80434301,-89.73889334,134.2593,,,,,,
74460,63.50,342560.91,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80449625,-89.73886878,127.3798,,,,,,
74470,55.06,342624.41,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80466815,-89.73884052,133.8942,,,,,,
74480,60.61,342679.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80481733,-89.73881519,138.7810,,,,,,
74490,46.43,342740.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80498207,-89.73878652,139.5375,,,,,,
74500,63.21,342786.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80510827,-89.73876457,138.2152,,,,,,
74510,62.21,342849.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80527975,-89.73873416,134.4915,,,,,,
74520,63.86,342911.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80544854,-89.73870382,131.2624,,,,,,
74530,63.08,342975.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80562190,-89.73867222,129.2124,,,,,,
74540,62.35,343038.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80579302,-89.73864008,127.3692,,,,,,
74550,63.19,343101.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80596205,-89.73860705,126.4701,,,,,,
74550,,343120.90,,metal loss-manufacturing anomaly,13,,1.10,1.26,10:31,N/A,,pitting,10,-19.66,43.53,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80601534,-89.73859664,126.0929,,,,,,
74550,,343150.36,,metal loss-manufacturing anomaly,14,,1.10,1.61,11:05,N/A,,pitting,10,-49.13,14.06,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80609519,-89.73858088,125.4567,,,,,,
74560,63.71,343164.43,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80613330,-89.73857333,125.1895,,,,,,
74570,45.56,343228.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80630592,-89.73853916,123.7405,,,,,,
74580,48.94,343273.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80642937,-89.73851534,121.8387,,,,,,
74590,62.20,343322.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80656177,-89.73848826,119.8345,,,,,,
74600,63.06,343384.84,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80673003,-89.73845309,118.8823,,,,,,
74610,63.13,343447.90,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80690084,-89.73841936,116.8418,,,,,,
74620,63.58,343511.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80707188,-89.73838644,113.9972,,,,,,
74630,56.49,343574.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80724439,-89.73835438,112.0558,,,,,,
74640,56.29,343631.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80739782,-89.73832719,109.9949,,,,,,
74650,61.83,343687.39,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80755079,-89.73830175,107.1916,,,,,,
74660,60.99,343749.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80771884,-89.73827350,105.0396,,,,,,
74670,59.39,343810.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80788473,-89.73824515,105.0021,,,,,,
74680,61.68,343869.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80804617,-89.73821665,105.0665,,,,,,
74690,63.69,343931.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80821245,-89.73818956,113.2688,,,,,,
74700,63.09,343994.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80838385,-89.73816336,123.5072,,,,,,
74710,58.50,344058.05,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80855489,-89.73813591,129.4078,,,,,,
74720,60.37,344116.55,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80871401,-89.73810914,130.9425,,,,,,
74730,63.68,344176.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80887811,-89.73808066,132.5624,,,,,,
74730,,344231.50,,metal loss-manufacturing anomaly,10,,0.68,0.43,8:41,N/A,,circumferential slotting,10,-54.59,9.09,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80902655,-89.73805529,134.0233,,,,,,
74740,62.42,344240.60,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80905126,-89.73805100,134.2827,,,,,,
74750,55.48,344303.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80922095,-89.73802145,135.5808,,,,,,
74760,49.50,344358.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80937171,-89.73799449,135.7058,,,,,,
74770,63.16,344408.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80950614,-89.73796989,135.0128,,,,,,
74780,55.47,344471.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.80967768,-89.73793851,134.9096,,,,,,
74790,52.30,344526.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80982828,-89.73791048,134.7093,,,,,,
74800,61.48,344578.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.80996956,-89.73787974,133.8001,,,,,,
74810,55.60,344640.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81013496,-89.73784032,131.1790,,,,,,
74820,35.48,344696.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81028268,-89.73779935,125.1082,,,,,,
74820,,344724.73,,metal loss-corrosion,11,,0.67,0.47,5:27,OD,,circumferential slotting,10,-28.72,6.76,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81035891,-89.73777747,122.2713,,,,,,
74830,42.59,344731.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.81037717,-89.73777355,121.8891,,,,,,
,,344755.02,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0500  22' U/S RCL BUCK STUART RD,30.81044065,-89.73775986,120.8005,,,,,,
74840,42.11,344774.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.81049195,-89.73774854,119.7824,,,,,,
74850,20.39,344816.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81060543,-89.73772418,116.5109,,,,,,
74860,59.35,344836.59,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81066049,-89.73771296,115.0365,,,,,,
74870,60.84,344895.94,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81082084,-89.73767878,112.7497,,,,,,
74880,63.08,344956.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81098459,-89.73763936,112.0439,,,,,,
74890,60.03,345019.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81115402,-89.73759676,110.4834,,,,,,
74900,43.74,345079.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81131494,-89.73755447,110.9929,,,,,,
74910,44.50,345123.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81143291,-89.73752754,110.2283,,,,,,
74920,45.59,345168.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81155325,-89.73750188,109.8327,,,,,,
74930,42.16,345213.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81167661,-89.73747617,110.6769,,,,,,
74940,46.10,345255.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81179070,-89.73745255,111.6628,,,,,,
74950,54.52,345301.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81191527,-89.73742606,113.5502,,,,,,
74960,63.42,345356.50,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81206242,-89.73739457,116.9103,,,,,,
74970,62.60,345419.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81223335,-89.73735810,122.2011,,,,,,
74980,63.02,345482.52,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81240162,-89.73732082,128.4677,,,,,,
74990,60.75,345545.55,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81257154,-89.73728413,133.0744,,,,,,
75000,39.98,345606.30,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81273485,-89.73724662,138.1514,,,,,,
75010,36.60,345646.28,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81284245,-89.73722161,140.6135,,,,,,
75020,52.54,345682.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81294104,-89.73719890,142.4260,,,,,,
75030,62.99,345735.42,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81308262,-89.73716607,144.2985,,,,,,
75040,63.68,345798.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81325239,-89.73712664,146.1353,,,,,,
75050,54.93,345862.10,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81342401,-89.73708643,147.2036,,,,,,
75060,39.30,345917.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81357201,-89.73705146,146.7199,,,,,,
75060,,345931.39,,metal loss-manufacturing anomaly,14,,0.66,0.35,2:00,N/A,,circumferential slotting,10,-14.36,24.94,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81361067,-89.73704225,146.4221,,,,,,
75070,63.61,345956.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81367780,-89.73702618,145.7375,,,,,,
75080,63.68,346019.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81384885,-89.73698448,143.5962,,,,,,
75090,62.82,346083.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81402004,-89.73694266,145.7044,,,,,,
75100,61.68,346146.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81418870,-89.73690127,149.6820,,,,,,
75110,62.97,346208.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81435419,-89.73686005,153.7568,,,,,,
75120,63.61,346271.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81452339,-89.73681881,157.1045,,,,,,
75130,55.39,346334.70,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81469461,-89.73677775,159.0026,,,,,,
75140,58.08,346390.09,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81484385,-89.73674265,159.9987,,,,,,
75150,50.02,346448.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81500046,-89.73670647,160.6051,,,,,,
75160,42.32,346498.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81513536,-89.73667550,160.2941,,,,,,
75170,49.29,346540.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81524959,-89.73664998,159.5767,,,,,,
75180,55.73,346589.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81538261,-89.73662066,157.6515,,,,,,
75190,49.32,346645.53,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81553264,-89.73658841,152.6740,,,,,,
75200,61.95,346694.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81566469,-89.73655980,146.0595,,,,,,
75210,58.64,346756.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81583181,-89.73652512,141.3724,,,,,,
75220,62.69,346815.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81599048,-89.73649230,140.0815,,,,,,
75230,63.43,346878.13,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81615949,-89.73645668,144.9316,,,,,,
75240,62.49,346941.56,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81632989,-89.73641909,151.7109,,,,,,
75250,63.47,347004.05,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81649787,-89.73638147,157.5966,,,,,,
75260,62.97,347067.52,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81666873,-89.73634186,161.4070,,,,,,
75270,54.80,347130.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81683842,-89.73630282,163.9799,,,,,,
75280,56.88,347185.29,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81698605,-89.73626801,164.8587,,,,,,
75290,53.43,347242.17,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81713904,-89.73623056,163.7155,,,,,,
75300,37.21,347295.60,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81728252,-89.73619614,160.1117,,,,,,
75310,62.26,347332.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81738242,-89.73617231,157.2594,,,,,,
75320,61.00,347395.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81755014,-89.73613498,159.2236,,,,,,
75330,35.37,347456.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81771512,-89.73610267,163.7309,,,,,,
75340,53.83,347491.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81781070,-89.73608340,166.2939,,,,,,
75340,,347496.78,,metal loss-manufacturing anomaly,16,,0.59,0.51,12:22,N/A,,pitting,10,-5.34,48.49,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81782514,-89.73608047,166.4858,,,,,,
75350,60.85,347545.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81795661,-89.73605486,167.4622,,,,,,
75360,47.96,347606.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81812170,-89.73602342,168.3252,,,,,,
75370,62.13,347654.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81825190,-89.73599912,168.7813,,,,,,
75380,63.61,347716.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81842060,-89.73596819,167.7738,,,,,,
75390,62.41,347779.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81859354,-89.73593873,165.8648,,,,,,
75400,63.44,347842.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81876293,-89.73591025,161.6090,,,,,,
75410,50.92,347905.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81893559,-89.73588195,160.4162,,,,,,
75420,56.20,347956.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81907428,-89.73585987,159.7712,,,,,,
75430,56.72,348012.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81922734,-89.73583595,158.0481,,,,,,
75440,52.23,348069.50,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81938129,-89.73581104,153.7098,,,,,,
75450,44.73,348121.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.81952286,-89.73578815,149.3786,,,,,,
75460,62.25,348166.46,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81964432,-89.73576896,152.9404,,,,,,
75460,,348167.15,,metal loss-corrosion,11,,0.67,0.39,10:07,OD,,circumferential slotting,10,-0.69,61.56,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81964618,-89.73576866,153.0071,,,,,,
75470,47.45,348228.71,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81981344,-89.73574198,157.3955,,,,,,
75480,37.92,348276.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.81994252,-89.73572050,158.9012,,,,,,
75480,,348283.67,,metal loss-corrosion,13,,0.59,0.51,4:23,OD,,pitting,10,-7.52,30.4,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.81996298,-89.73571706,158.9643,,,,,,
75490,58.78,348314.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82004570,-89.73570317,158.9545,,,,,,
75500,60.72,348372.86,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82020555,-89.73567550,158.3282,,,,,,
75510,62.24,348433.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82037071,-89.73564740,157.4532,,,,,,
75520,57.65,348495.81,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82053994,-89.73561812,156.5652,,,,,,
75530,58.56,348553.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82069655,-89.73558968,155.9762,,,,,,
75540,62.54,348612.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82085558,-89.73556042,155.5981,,,,,,
75540,,348649.26,,metal loss-corrosion,12,,0.59,0.35,7:16,OD,,circumferential slotting,10,-37.23,25.31,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82095657,-89.73554099,155.4791,,,,,,
75540,,348649.45,,metal loss-corrosion,14,,0.83,0.59,7:48,OD,,pitting,10,-37.42,25.12,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.82095709,-89.73554089,155.4782,,,,,,
75550,41.89,348674.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82102522,-89.73552774,155.3947,,,,,,
75560,62.67,348716.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82113883,-89.73550588,155.0487,,,,,,
75560,,348756.13,,metal loss-corrosion,11,,0.71,0.47,8:25,OD,,circumferential slotting,10,-39.68,23,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82124641,-89.73548492,154.5629,,,,,,
75560,,348768.03,,metal loss-corrosion,10,,0.59,0.47,6:50,OD,,circumferential slotting,10,-51.58,11.1,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82127869,-89.73547874,154.3707,,,,,,
75570,62.19,348779.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82130879,-89.73547299,154.1600,,,,,,
75580,58.79,348841.32,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82147744,-89.73544116,151.9013,,,,,,
75590,63.64,348900.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82163649,-89.73541171,147.3245,,,,,,
75600,63.85,348963.74,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82180765,-89.73537945,139.0433,,,,,,
75600,,349010.60,,metal loss-corrosion,11,,0.59,0.51,2:47,OD,,pitting,10,-46.87,16.98,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82193218,-89.73535517,129.8140,,,,,,
75600,,349010.80,,metal loss-corrosion,10,,0.59,0.39,4:15,OD,,circumferential slotting,10,-47.06,16.79,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82193269,-89.73535508,129.7760,,,,,,
75610,63.61,349027.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82197766,-89.73534668,127.1319,,,,,,
75620,44.05,349091.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82214995,-89.73531656,122.2870,,,,,,
75630,63.15,349135.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82226972,-89.73529647,120.6967,,,,,,
75640,57.31,349198.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82244021,-89.73526979,113.3426,,,,,,
75650,60.78,349255.70,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82259151,-89.73524647,124.8505,,,,,,
75660,55.58,349316.47,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82275259,-89.73522089,138.5331,,,,,,
75660,,349323.42,,metal loss-corrosion,10,,0.59,0.43,1:34,OD,,circumferential slotting,10,-6.94,48.64,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82277126,-89.73521780,139.5990,,,,,,
75660,,349345.61,,metal loss-manufacturing anomaly,27,,0.82,0.71,8:05,N/A,,pitting,10,-29.13,26.45,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82283118,-89.73520776,142.4156,,,,,,
75670,60.87,349372.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82290292,-89.73519559,144.4794,,,,,,
75680,60.27,349432.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82306849,-89.73516873,147.3819,,,,,,
75690,62.93,349493.19,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82323269,-89.73514301,148.1722,,,,,,
75690,,349504.39,,metal loss-corrosion,10,,0.59,0.35,6:54,OD,,circumferential slotting,10,-11.21,51.73,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82326322,-89.73513821,148.2885,,,,,,
75700,62.19,349556.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82340420,-89.73511641,148.8264,,,,,,
75710,61.73,349618.32,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82357364,-89.73508963,149.3035,,,,,,
75710,,349620.51,,metal loss-corrosion,14,,0.59,0.47,4:11,OD,,circumferential slotting,10,-2.2,59.53,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,30.82357963,-89.73508866,149.3175,,,,,,
75720,61.75,349680.05,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82374172,-89.73506210,149.6467,,,,,,
75730,61.21,349741.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82390978,-89.73503420,150.1513,,,,,,
75740,63.47,349803.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82407637,-89.73500637,150.8275,,,,,,
75750,53.23,349866.48,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82424906,-89.73497711,151.8589,,,,,,
75760,57.64,349919.71,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82439383,-89.73495236,152.8982,,,,,,
75770,63.56,349977.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82455046,-89.73492453,154.2853,,,,,,
75770,,349998.69,,manufacturing anomaly,,,,,6:58,N/A,,,,-21.34,42.22,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82460845,-89.73491419,154.6086,,,,,,
,,350013.10,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0510  25' U/S RCL FIELD RD,30.82464759,-89.73490714,154.8228,,,,,,
75770,,350023.07,,metal loss-manufacturing anomaly,29,,1.02,0.98,6:39,N/A,,pitting,10,-45.72,17.85,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82467451,-89.73490230,154.9996,,,,,,
75780,61.33,350040.91,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82472298,-89.73489357,155.3124,,,,,,
75790,48.29,350102.25,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82488963,-89.73486391,155.1105,,,,,,
75800,61.85,350150.54,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82502067,-89.73483963,153.8617,,,,,,
75810,62.90,350212.39,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82518770,-89.73480991,147.9761,,,,,,
75810,,350232.70,,cluster,10,,2.78,1.27,4:11,OD,1917,,,-20.31,42.59,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82524125,-89.73480115,142.9771,,,,,,
75810,,350232.70,,metal loss-corrosion,10,,0.59,0.47,4:11,OD,1917,circumferential slotting,10,-20.31,42.59,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82524125,-89.73480115,142.9771,,,,,,
75810,,350232.76,,metal loss-corrosion,9,,0.83,0.55,4:39,OD,1917,pitting,10,-20.37,42.53,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82524141,-89.73480112,142.9617,,,,,,
75810,,350272.68,,metal loss-corrosion,10,,0.59,0.39,2:35,OD,,circumferential slotting,10,-60.29,2.61,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82534866,-89.73478120,139.5362,,,,,,
75820,63.53,350275.29,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82535570,-89.73477980,139.7613,,,,,,
75830,42.00,350338.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82552772,-89.73474606,141.0104,,,,,,
75840,49.91,350380.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82564133,-89.73472418,138.2858,,,,,,
75850,60.02,350430.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82577553,-89.73469869,131.8679,,,,,,
75860,39.16,350490.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82593802,-89.73466689,129.2898,,,,,,
75870,62.86,350529.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82604417,-89.73464645,128.2946,,,,,,
75880,64.44,350592.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82621471,-89.73461430,127.3026,,,,,,
75890,50.80,350657.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82638981,-89.73458365,126.0835,,,,,,
75900,49.89,350707.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82652812,-89.73456181,124.6958,,,,,,
75910,59.75,350757.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82666407,-89.73454099,124.0762,,,,,,
75920,46.62,350817.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82682700,-89.73451695,123.2814,,,,,,
75930,30.30,350864.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82695406,-89.73449751,123.1627,,,,,,
75940,29.26,350894.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82703660,-89.73448475,122.6151,,,,,,
75950,60.03,350923.81,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82711622,-89.73447166,121.9377,,,,,,
75960,62.69,350983.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82727944,-89.73444346,121.7147,,,,,,
75970,64.72,351046.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82744967,-89.73441258,122.8022,,,,,,
75980,60.91,351111.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82762532,-89.73437996,124.2627,,,,,,
75990,56.26,351172.16,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82779075,-89.73435043,126.1534,,,,,,
76000,62.55,351228.42,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82794445,-89.73433121,127.2523,,,,,,
76000,,351228.73,,metal loss-corrosion,10,,0.59,0.39,4:51,OD,,circumferential slotting,10,-0.31,62.24,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82794530,-89.73433113,127.2582,,,,,,
76010,48.88,351290.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82811577,-89.73431457,128.6623,,,,,,
76020,62.45,351339.85,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82824912,-89.73429587,129.9607,,,,,,
76030,63.09,351402.30,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82841922,-89.73426908,131.1115,,,,,,
76030,,351460.67,,metal loss-corrosion,12,,0.59,0.43,12:48,OD,,circumferential slotting,10,-58.36,4.73,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82857802,-89.73424304,132.8274,,,,,,
76040,62.76,351465.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82859085,-89.73424073,133.1161,,,,,,
76050,52.85,351528.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82876111,-89.73421043,136.7954,,,,,,
76060,44.07,351581.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.82890452,-89.73418530,140.0720,,,,,,
76070,40.56,351625.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82902396,-89.73416440,143.6445,,,,,,
76070,,351648.64,,metal loss-manufacturing anomaly,22,,1.65,1.14,8:35,N/A,,pitting,10,-23.55,17.01,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82908780,-89.73415312,145.3735,,,,,,
76080,62.80,351665.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82913389,-89.73414471,146.5775,,,,,,
76090,58.89,351728.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82930397,-89.73411207,150.1290,,,,,,
76100,62.99,351787.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82946353,-89.73408152,152.9494,,,,,,
76100,,351840.39,,metal loss-corrosion,10,,0.71,0.51,8:21,OD,,pitting,10,-53.05,9.94,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82960741,-89.73405478,155.2840,,,,,,
76110,63.11,351850.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82963439,-89.73404978,155.5825,,,,,,
76120,42.79,351913.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82980570,-89.73401844,157.2633,,,,,,
76130,63.08,351956.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.82992207,-89.73399859,157.9743,,,,,,
76140,40.93,352019.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83009344,-89.73396805,158.4470,,,,,,
76150,49.77,352060.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83020378,-89.73394243,158.7391,,,,,,
76160,62.87,352110.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83033785,-89.73391079,158.8873,,,,,,
76170,62.81,352172.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83050739,-89.73387196,159.1334,,,,,,
76180,40.83,352235.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83067683,-89.73383358,158.3480,,,,,,
76190,62.31,352276.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83078696,-89.73380851,157.8088,,,,,,
76190,,352301.81,,metal loss-corrosion,12,,0.59,0.47,7:34,OD,,circumferential slotting,10,-25.29,37.02,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83085525,-89.73379353,157.3498,,,,,,
76200,62.85,352338.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83095536,-89.73377257,156.3772,,,,,,
76210,59.26,352401.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83112528,-89.73373685,154.5887,,,,,,
76220,62.34,352460.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83128528,-89.73370164,153.1959,,,,,,
76230,62.30,352523.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83145367,-89.73366494,152.3875,,,,,,
76240,61.20,352585.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83162232,-89.73363037,152.0248,,,,,,
76250,62.45,352646.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83178788,-89.73359579,151.8974,,,,,,
76260,58.76,352709.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83195656,-89.73355898,153.1654,,,,,,
76270,59.70,352767.98,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83211512,-89.73352392,155.5009,,,,,,
76280,41.14,352827.68,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83227635,-89.73348906,157.8302,,,,,,
76290,44.07,352868.82,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83238748,-89.73346489,158.7744,,,,,,
76300,63.14,352912.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83250657,-89.73343906,159.2929,,,,,,
76310,62.61,352976.04,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83267688,-89.73340025,160.0945,,,,,,
76320,59.03,353038.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83284518,-89.73335862,158.9822,,,,,,
76330,63.09,353097.68,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83300334,-89.73332044,153.8407,,,,,,
76340,47.27,353160.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83317014,-89.73328395,141.3316,,,,,,
76350,62.82,353208.03,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83329686,-89.73325562,137.2892,,,,,,
76360,61.98,353270.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83346560,-89.73321453,140.7096,,,,,,
76370,62.68,353332.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83363089,-89.73317368,148.6002,,,,,,
76380,62.70,353395.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83379907,-89.73313159,149.1579,,,,,,
76390,61.84,353458.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83396701,-89.73308977,153.7726,,,,,,
76390,,353464.57,,metal loss-corrosion,16,,0.75,0.75,3:41,OD,,pitting,10,-6.36,55.48,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1439.00,,,,30.83398414,-89.73308578,153.7741,,,,,,
76390,,353464.73,,metal loss-corrosion,17,,0.73,0.51,7:46,OD,,pitting,10,-6.52,55.32,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.83398457,-89.73308568,153.7725,,,,,,
76400,62.65,353520.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83413140,-89.73305180,144.5434,,,,,,
76410,61.96,353582.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83429979,-89.73301121,144.4344,,,,,,
76420,62.48,353644.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83446642,-89.73297292,148.8386,,,,,,
76430,17.19,353707.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83463493,-89.73293489,148.4710,,,,,,
76440,62.54,353724.33,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83468133,-89.73292479,147.8021,,,,,,
76450,62.60,353786.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83484924,-89.73288854,141.4086,,,,,,
76450,,353807.78,,metal loss-corrosion,10,,0.59,0.47,8:29,OD,,circumferential slotting,10,-20.91,41.69,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83490530,-89.73287636,138.8777,,,,,,
76460,13.69,353849.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83501780,-89.73285186,139.1767,,,,,,
76470,58.82,353863.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83505459,-89.73284373,140.5262,,,,,,
76480,62.61,353921.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83521321,-89.73280902,143.0953,,,,,,
76490,10.06,353984.58,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83538186,-89.73277161,139.1890,,,,,,
76500,62.63,353994.64,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83540899,-89.73276561,138.7669,,,,,,
76510,63.02,354057.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83557807,-89.73272811,138.5669,,,,,,
76520,61.66,354120.28,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83574791,-89.73268927,136.5803,,,,,,
76530,62.73,354181.94,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83591408,-89.73265118,138.0397,,,,,,
76540,10.80,354244.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83608308,-89.73261296,141.6325,,,,,,
76550,61.63,354255.47,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83611218,-89.73260624,142.1729,,,,,,
76560,20.92,354317.10,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83627819,-89.73256747,143.9930,,,,,,
76570,38.62,354338.02,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83633455,-89.73255434,144.5876,,,,,,
76580,18.10,354376.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83643852,-89.73252979,146.0365,,,,,,
76590,39.45,354394.74,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83648725,-89.73251826,146.5562,,,,,,
76600,14.50,354434.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83659351,-89.73249313,147.1823,,,,,,
76610,62.18,354448.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83663256,-89.73248395,147.4868,,,,,,
76620,15.06,354510.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83679986,-89.73244418,150.2772,,,,,,
76630,62.30,354525.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83684034,-89.73243441,150.9555,,,,,,
76640,13.74,354588.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83700763,-89.73239273,153.8256,,,,,,
