Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
76650,53.21,354601.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83704453,-89.73238355,154.4341,,,,,,
76660,26.77,354655.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83718751,-89.73234805,155.9224,,,,,,
76670,47.57,354681.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83725934,-89.73232995,157.2154,,,,,,
76680,11.88,354729.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83738685,-89.73229872,161.1934,,,,,,
76680,,354731.81,,metal loss-corrosion,16,,0.59,0.43,4:36,OD,,circumferential slotting,10,-2.3,9.58,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,30.83739303,-89.73229720,161.2988,,,,,,
76680,,354731.85,,metal loss-corrosion,10,,0.59,0.35,3:04,OD,,circumferential slotting,10,-2.34,9.54,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83739313,-89.73229718,161.3006,,,,,,
76690,14.05,354741.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83741879,-89.73229093,161.6615,,,,,,
76700,59.28,354755.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83745658,-89.73228183,161.9889,,,,,,
76710,62.78,354814.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83761631,-89.73224438,162.1846,,,,,,
76720,56.47,354877.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83778561,-89.73220645,164.3803,,,,,,
76730,62.45,354933.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83793782,-89.73217246,166.7661,,,,,,
76740,21.12,354996.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83810555,-89.73213505,173.0568,,,,,,
76750,41.52,355017.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.83816225,-89.73212265,175.4062,,,,,,
,,355028.72,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0520  25' U/S RCL OLD CAMP RD,30.83819237,-89.73211601,176.6076,,,,,,
76760,42.94,355059.04,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.83827391,-89.73209880,179.1058,,,,,,
76770,52.15,355101.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83838998,-89.73207473,181.1433,,,,,,
76780,59.07,355154.13,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83853072,-89.73204352,182.8851,,,,,,
76790,61.43,355213.20,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83868996,-89.73200746,181.7162,,,,,,
76800,58.26,355274.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83885280,-89.73196644,171.9931,,,,,,
76810,61.55,355332.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83900594,-89.73192682,160.3373,,,,,,
76820,61.71,355394.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83916827,-89.73188040,162.4405,,,,,,
76820,,355398.88,,metal loss-corrosion,11,,0.59,0.43,5:40,OD,,circumferential slotting,10,-4.44,57.26,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83917988,-89.73187699,163.3271,,,,,,
76830,61.76,355456.14,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83932993,-89.73183558,174.8694,,,,,,
76840,35.28,355517.90,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83949334,-89.73179054,183.7724,,,,,,
76850,61.72,355553.17,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83958757,-89.73176416,184.6933,,,,,,
76860,60.59,355614.89,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.83975155,-89.73171629,179.9993,,,,,,
76870,61.80,355675.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.83991273,-89.73166917,176.4756,,,,,,
76880,61.47,355737.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84007727,-89.73161999,176.5108,,,,,,
76890,61.92,355798.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84024032,-89.73156971,173.5633,,,,,,
76900,58.15,355860.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84040418,-89.73152022,167.3016,,,,,,
76910,58.90,355918.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84055794,-89.73147781,158.6163,,,,,,
76920,58.49,355977.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84071447,-89.73143809,150.1769,,,,,,
76930,60.95,356036.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84087087,-89.73139984,144.4036,,,,,,
76940,59.70,356097.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84103479,-89.73136152,148.1066,,,,,,
76950,57.71,356156.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84119494,-89.73132418,143.1150,,,,,,
76960,61.28,356214.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84134915,-89.73128782,136.1322,,,,,,
76970,58.62,356275.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84151409,-89.73125067,139.8664,,,,,,
76980,62.44,356334.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84167220,-89.73121612,143.2957,,,,,,
76990,62.54,356396.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84184019,-89.73117810,148.0857,,,,,,
77000,62.32,356459.43,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84200817,-89.73113829,152.6562,,,,,,
77010,44.11,356521.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84217439,-89.73109625,146.7865,,,,,,
77020,61.82,356565.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84228998,-89.73106532,137.6663,,,,,,
77030,61.86,356627.68,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84245349,-89.73102372,127.0275,,,,,,
77040,57.20,356689.54,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84261799,-89.73098592,117.5623,,,,,,
77050,62.03,356746.75,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84277119,-89.73094888,121.5557,,,,,,
77060,61.75,356808.77,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84293723,-89.73090645,125.2629,,,,,,
77070,61.72,356870.52,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84310062,-89.73086552,134.3853,,,,,,
77080,46.54,356932.25,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84326312,-89.73082402,145.2484,,,,,,
77090,59.64,356978.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84338821,-89.73079307,146.7576,,,,,,
77100,62.13,357038.43,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84354852,-89.73075310,147.4235,,,,,,
77110,53.17,357100.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84371553,-89.73071150,147.7364,,,,,,
77120,54.62,357153.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84385829,-89.73067534,149.1893,,,,,,
77120,,357197.64,,metal loss-manufacturing anomaly,10,,1.06,1.26,6:12,N/A,,pitting,10,-43.91,10.71,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84397620,-89.73064550,150.6046,,,,,,
77130,61.19,357208.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84400494,-89.73063822,150.9655,,,,,,
77140,62.12,357269.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84416933,-89.73059720,153.0327,,,,,,
77140,,357275.18,,metal loss-corrosion,10,,0.59,0.39,4:45,OD,,circumferential slotting,10,-5.65,56.47,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84418450,-89.73059344,153.2101,,,,,,
77140,,357297.00,,metal loss-corrosion,12,,0.59,0.51,3:52,OD,,pitting,10,-27.47,34.65,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84424317,-89.73057899,153.8523,,,,,,
77150,61.14,357331.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84433630,-89.73055632,155.5338,,,,,,
77150,,357376.99,,metal loss-corrosion,19,,0.59,0.47,4:33,OD,,circumferential slotting,10,-45.34,15.8,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.84445833,-89.73052740,157.4653,,,,,,
77160,59.95,357392.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84450091,-89.73051754,157.8974,,,,,,
77170,61.79,357452.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84466207,-89.73048011,162.3330,,,,,,
77170,,357474.96,,metal loss-corrosion,11,,0.59,0.59,7:12,OD,,pitting,10,-22.21,39.58,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84472172,-89.73046623,164.3162,,,,,,
77180,61.33,357514.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84482833,-89.73044168,166.2567,,,,,,
77180,,357524.07,,metal loss-corrosion,21,,0.67,0.39,6:25,OD,,circumferential slotting,10,-9.54,51.78,5.60,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1443.00,1564,1565.00,,30.84485403,-89.73043569,166.6562,,,,,,
77190,61.42,357575.86,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84499344,-89.73040288,168.7948,,,,,,
77200,61.76,357637.28,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84515890,-89.73036493,171.4210,,,,,,
77210,59.04,357699.03,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84532530,-89.73032755,167.9823,,,,,,
77220,61.61,357758.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84548425,-89.73029066,168.5040,,,,,,
77230,59.83,357819.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84564990,-89.73025384,174.3285,,,,,,
77230,,357830.58,,metal loss-corrosion,14,,0.59,0.47,3:38,OD,,circumferential slotting,10,-10.89,48.95,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,30.84567922,-89.73024714,174.8535,,,,,,
77230,,357831.36,,metal loss-corrosion,10,,0.59,0.47,3:48,OD,,circumferential slotting,10,-11.67,48.16,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84568134,-89.73024666,174.8406,,,,,,
77230,,357831.54,,metal loss-corrosion,16,,0.59,0.39,3:12,OD,,circumferential slotting,10,-11.85,47.99,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.84568181,-89.73024655,174.8339,,,,,,
77240,62.56,357879.52,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84581094,-89.73021617,172.5725,,,,,,
77240,,357923.63,,metal loss-corrosion,13,,0.63,0.43,8:27,OD,,circumferential slotting,10,-44.1,18.46,4.90,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.84592958,-89.73018710,172.3466,,,,,,
77250,62.81,357942.08,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84597921,-89.73017498,172.8538,,,,,,
77250,,357950.11,,metal loss-corrosion,16,,0.59,0.63,4:43,OD,,pitting,10,-8.03,54.79,4.90,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,30.84600079,-89.73016971,173.1699,,,,,,
77250,,357950.11,,metal loss-corrosion,23,,0.91,0.75,4:02,OD,,pitting,10,-8.03,54.78,4.90,6.20,0.281,52000,ERW,1315,0.92,0.85,0.85,1.52,1.64,1.64,1434.00,1554,1555.00,,30.84600080,-89.73016971,173.1700,,,,,,
77260,51.41,358004.89,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84614735,-89.73013531,179.5465,,,,,,
77270,62.31,358056.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84628572,-89.73010224,180.6153,,,,,,
77280,44.55,358118.62,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84645304,-89.73006083,177.5369,,,,,,
77280,,358153.90,,metal loss-corrosion,13,,1.06,1.14,6:53,OD,,pitting,10,-35.28,9.27,4.90,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1433.00,,,,30.84654744,-89.73003753,174.1578,,,,,,
77290,58.22,358163.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84657210,-89.73003150,172.7748,,,,,,
77300,61.33,358221.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84672511,-89.72999377,160.7010,,,,,,
77310,61.74,358282.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84687759,-89.72995743,137.3404,,,,,,
77320,62.57,358344.46,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84703725,-89.72992072,131.0067,,,,,,
77330,62.54,358407.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84720131,-89.72988323,145.6537,,,,,,
77340,42.63,358469.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84736902,-89.72984865,153.4381,,,,,,
77350,49.17,358512.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84748350,-89.72982556,149.1154,,,,,,
77360,48.91,358561.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84761136,-89.72980059,135.3365,,,,,,
77370,61.59,358610.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84774011,-89.72977484,123.8556,,,,,,
77380,56.34,358671.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84790602,-89.72974200,117.9136,,,,,,
77390,57.48,358728.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84805884,-89.72971260,117.6311,,,,,,
77400,61.68,358785.69,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84821462,-89.72968215,116.1025,,,,,,
77410,61.70,358847.37,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84838131,-89.72965231,110.8713,,,,,,
77420,62.62,358909.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84854496,-89.72962070,122.6104,,,,,,
77430,62.78,358971.69,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84871065,-89.72958544,135.1481,,,,,,
77440,62.68,359034.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.84887888,-89.72954840,143.0857,,,,,,
77450,62.40,359097.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84904637,-89.72951332,153.0132,,,,,,
77460,35.05,359159.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84921312,-89.72947579,161.8333,,,,,,
77470,35.49,359194.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84930701,-89.72945366,165.6181,,,,,,
77480,62.35,359230.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84940269,-89.72943215,167.2036,,,,,,
77490,52.09,359292.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84957066,-89.72939545,163.6186,,,,,,
77500,62.50,359344.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84971111,-89.72936473,161.8053,,,,,,
77500,,359363.37,,metal loss-corrosion,11,,0.75,0.39,6:57,OD,,circumferential slotting,10,-18.84,43.66,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84976200,-89.72935356,162.2224,,,,,,
77510,62.67,359407.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.84987983,-89.72932757,163.9496,,,,,,
,,359459.50,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.85002099,-89.72929640,168.5690,,,,,,
,,359461.54,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.85002649,-89.72929521,168.7661,,,,,,
,,359463.02,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.85003047,-89.72929435,168.9078,,,,,,
,,359469.10,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.85004685,-89.72929083,169.4849,,,,,,
77520,49.13,359469.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85004846,-89.72929049,169.5418,,,,,,
77520,,359470.99,,metal loss-corrosion,11,,0.63,0.63,5:36,OD,,pitting,10,-1.28,47.85,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85005192,-89.72928975,169.6618,,,,,,
77520,,359471.47,,metal loss-corrosion,12,,0.71,2.09,6:38,OD,,axial grooving,15,-1.76,47.37,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85005321,-89.72928947,169.7065,,,,,,
77520,,359474.09,,metal loss-corrosion,12,,0.59,0.43,4:55,OD,,circumferential slotting,10,-4.38,44.75,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85006026,-89.72928796,169.9481,,,,,,
77530,44.65,359518.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85018093,-89.72926236,173.4087,,,,,,
77540,59.13,359563.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85030173,-89.72923766,175.0997,,,,,,
77540,,359565.20,,metal loss-corrosion,12,,2.01,1.89,6:34,OD,,general,10,-1.72,57.41,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85030639,-89.72923672,175.1356,,,,,,
77550,61.90,359622.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85046205,-89.72920641,175.7431,,,,,,
77560,59.14,359684.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85062999,-89.72917443,176.8334,,,,,,
77560,,359694.27,,metal loss-corrosion,13,,0.59,0.51,6:56,OD,,circumferential slotting,10,-9.75,49.39,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.85065643,-89.72916931,177.0604,,,,,,
77570,61.91,359743.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85079036,-89.72914354,178.3267,,,,,,
77580,61.45,359805.57,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85095808,-89.72911025,180.2527,,,,,,
77590,61.66,359867.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85112448,-89.72907673,181.8478,,,,,,
77600,62.64,359928.68,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85129148,-89.72904322,183.6397,,,,,,
77610,62.58,359991.32,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85146094,-89.72900847,186.1709,,,,,,
77620,37.96,360053.90,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.85163029,-89.72897353,187.8805,,,,,,
77630,40.84,360091.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.85173286,-89.72895231,188.5746,,,,,,
77640,62.41,360132.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85184333,-89.72892924,189.3559,,,,,,
77650,33.83,360195.10,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85201117,-89.72888910,187.8320,,,,,,
77660,37.07,360228.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85210112,-89.72886401,184.5393,,,,,,
77670,42.69,360266.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85219967,-89.72883597,181.1796,,,,,,
77680,62.47,360308.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85231317,-89.72880302,177.9413,,,,,,
77690,35.23,360371.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85247963,-89.72875551,175.5020,,,,,,
77700,62.47,360406.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85257382,-89.72872956,176.5987,,,,,,
77710,62.67,360468.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85273997,-89.72868298,172.2120,,,,,,
77720,62.08,360531.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85290400,-89.72863707,159.7174,,,,,,
77730,61.77,360593.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85306757,-89.72859462,148.2003,,,,,,
77740,55.73,360655.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85323097,-89.72855541,137.7799,,,,,,
77750,62.39,360711.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85338005,-89.72851802,142.1772,,,,,,
77760,62.35,360773.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85354662,-89.72847648,148.2598,,,,,,
77770,34.98,360835.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85371111,-89.72843489,160.0865,,,,,,
77780,62.48,360870.82,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85380410,-89.72841110,164.9853,,,,,,
77790,62.92,360933.31,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85397123,-89.72836704,164.4475,,,,,,
77800,62.71,360996.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85413842,-89.72832125,157.2429,,,,,,
77810,56.83,361058.94,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85430579,-89.72827598,152.5621,,,,,,
77820,60.73,361115.77,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85445757,-89.72823456,149.6468,,,,,,
77820,,361146.68,,metal loss-manufacturing anomaly,14,,0.59,0.39,2:50,N/A,,circumferential slotting,10,-30.91,29.81,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85453977,-89.72821131,152.1105,,,,,,
77830,61.78,361176.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85461874,-89.72818829,155.3681,,,,,,
77840,61.14,361238.28,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85478375,-89.72814198,157.2610,,,,,,
77850,61.99,361299.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85494712,-89.72809656,155.7472,,,,,,
77860,61.52,361361.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85511238,-89.72804880,154.3592,,,,,,
77870,62.54,361422.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85527637,-89.72800141,156.6620,,,,,,
77880,54.37,361485.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85544332,-89.72795414,158.3421,,,,,,
77890,56.59,361539.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85558866,-89.72791374,159.2576,,,,,,
77900,61.88,361596.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85574027,-89.72787338,160.4645,,,,,,
77910,62.76,361658.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85590616,-89.72782990,161.5096,,,,,,
77910,,361693.70,,deformation anomaly-dent,,1.000,3.89,3.36,2:57,N/A,,,,-35.39,27.37,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85600114,-89.72780548,161.4806,,,,,,
77920,61.72,361721.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85607467,-89.72778712,162.2163,,,,,,
77930,61.44,361782.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85624018,-89.72774653,166.6734,,,,,,
77940,56.43,361844.22,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85640454,-89.72770530,172.5622,,,,,,
77940,,361861.27,,metal loss-corrosion,10,,0.59,0.39,4:50,OD,,circumferential slotting,10,-17.05,39.38,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85645020,-89.72769378,173.9059,,,,,,
77940,,361861.34,,metal loss-corrosion,15,,0.59,0.43,2:58,OD,,circumferential slotting,10,-17.12,39.31,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.85645039,-89.72769373,173.9113,,,,,,
77940,,361862.85,,metal loss-corrosion,18,,1.33,0.59,7:55,OD,,pitting,10,-18.63,37.8,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,30.85645443,-89.72769271,174.0253,,,,,,
77940,,361871.44,,metal loss-corrosion,11,,0.59,0.47,3:16,OD,,circumferential slotting,10,-27.21,29.21,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85647743,-89.72768684,174.6689,,,,,,
77950,35.68,361900.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85655551,-89.72766631,177.0133,,,,,,
77960,53.95,361936.33,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85665064,-89.72764046,180.1577,,,,,,
77960,,361952.03,,metal loss-corrosion,10,,1.18,1.38,5:39,OD,,pitting,10,-15.7,38.25,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85669250,-89.72762896,181.4517,,,,,,
77970,61.44,361990.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85679450,-89.72760085,184.4908,,,,,,
77980,58.83,362051.72,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85695817,-89.72755436,188.7503,,,,,,
77980,,362089.79,,metal loss-manufacturing anomaly,17,,0.70,0.59,9:03,N/A,,pitting,10,-38.07,20.76,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85706011,-89.72752708,189.1427,,,,,,
77990,61.61,362110.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85711589,-89.72751316,188.6854,,,,,,
78000,61.99,362172.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85728122,-89.72747195,185.4850,,,,,,
78010,56.20,362234.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85744695,-89.72743148,178.9485,,,,,,
78010,,362269.72,,metal loss-corrosion,18,,0.67,0.47,4:11,OD,,circumferential slotting,10,-35.56,20.64,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.85754141,-89.72740842,173.4219,,,,,,
78020,61.62,362290.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85759629,-89.72739474,170.4944,,,,,,
78030,62.89,362351.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85776090,-89.72735283,164.8546,,,,,,
78040,62.97,362414.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85792923,-89.72730818,161.8478,,,,,,
78050,62.04,362477.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85809797,-89.72726413,159.4988,,,,,,
78060,62.51,362539.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85826418,-89.72722072,156.9134,,,,,,
78070,62.64,362602.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85843195,-89.72717786,155.8327,,,,,,
78080,61.95,362665.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85860015,-89.72713707,159.1309,,,,,,
78090,60.89,362726.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85876600,-89.72709904,166.6971,,,,,,
78090,,362780.29,,metal loss-corrosion,11,,0.59,0.35,7:56,OD,,circumferential slotting,10,-53.32,7.57,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85890920,-89.72706603,171.4395,,,,,,
78100,62.50,362787.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85892959,-89.72706148,171.9703,,,,,,
78110,56.09,362850.36,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85909818,-89.72702384,174.3116,,,,,,
78120,54.98,362906.45,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85924919,-89.72698889,172.3211,,,,,,
78130,57.96,362961.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.85939681,-89.72695460,167.6007,,,,,,
78140,62.45,363019.38,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85955234,-89.72691859,162.1940,,,,,,
78140,,363043.08,,metal loss-manufacturing anomaly,14,,0.94,0.79,7:39,N/A,,pitting,10,-23.7,38.75,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85961593,-89.72690382,160.0010,,,,,,
78140,,363044.94,,metal loss-manufacturing anomaly,12,,1.14,0.91,6:14,N/A,,pitting,10,-25.55,36.9,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85962090,-89.72690267,159.8327,,,,,,
78150,55.58,363081.84,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85971995,-89.72687988,156.4141,,,,,,
78160,62.79,363137.42,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.85986921,-89.72684533,151.6709,,,,,,
78170,58.58,363200.21,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86003766,-89.72680451,146.9742,,,,,,
78180,61.78,363258.79,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86019480,-89.72676634,142.5135,,,,,,
78190,59.20,363320.57,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86036114,-89.72672842,139.0068,,,,,,
78200,62.86,363379.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86052007,-89.72668820,137.3953,,,,,,
78210,57.57,363442.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86068824,-89.72664261,135.2940,,,,,,
78220,56.14,363500.20,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86084249,-89.72660170,135.0666,,,,,,
78230,54.56,363556.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86099304,-89.72656240,135.8491,,,,,,
78240,50.05,363610.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86113942,-89.72652490,134.5243,,,,,,
78250,54.61,363660.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86127351,-89.72649133,131.0278,,,,,,
78250,,363681.24,,metal loss-corrosion,10,,0.63,0.47,4:39,OD,,circumferential slotting,10,-20.3,34.31,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86132765,-89.72647847,128.2801,,,,,,
78260,58.17,363715.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86141949,-89.72645743,124.3606,,,,,,
78270,48.79,363773.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86157618,-89.72642118,122.2257,,,,,,
78280,61.95,363822.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86170711,-89.72639078,118.0085,,,,,,
78290,62.26,363884.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86187413,-89.72635435,118.2948,,,,,,
78300,44.40,363946.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86204183,-89.72631784,122.7993,,,,,,
78310,48.27,363991.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86216095,-89.72629085,127.0348,,,,,,
78320,59.27,364039.38,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86229001,-89.72626096,133.2769,,,,,,
78330,62.60,364098.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86244857,-89.72622372,140.4918,,,,,,
78340,62.12,364161.26,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86261621,-89.72618443,147.5751,,,,,,
78350,62.12,364223.38,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86278240,-89.72614506,154.9014,,,,,,
78360,44.47,364285.49,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86294864,-89.72610413,160.9528,,,,,,
78370,59.14,364329.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86306815,-89.72607490,162.7833,,,,,,
78380,54.82,364389.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86322686,-89.72603433,161.5412,,,,,,
78390,57.70,364443.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86337357,-89.72599686,157.4071,,,,,,
78400,62.60,364501.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86352789,-89.72595846,151.8562,,,,,,
78410,62.80,364564.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86369583,-89.72591815,146.8652,,,,,,
78420,12.94,364627.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86386422,-89.72587462,146.2719,,,,,,
78430,56.46,364639.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86389887,-89.72586563,147.0939,,,,,,
78440,17.86,364696.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86405062,-89.72582820,148.2555,,,,,,
78450,43.02,364714.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86409874,-89.72581687,148.5045,,,,,,
78460,40.91,364757.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86421456,-89.72578929,149.2772,,,,,,
78470,40.65,364798.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86432455,-89.72576224,150.1873,,,,,,
78480,57.63,364838.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86443409,-89.72573686,151.3289,,,,,,
78490,59.62,364896.49,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86458957,-89.72570186,152.8804,,,,,,
78500,47.35,364956.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86474999,-89.72566388,155.6531,,,,,,
78510,42.06,365003.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.86487711,-89.72563291,158.7175,,,,,,
,,365023.98,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0540  22' U/S RCL BAUGHMAN RD,30.86493217,-89.72561943,160.4987,,,,,,
78520,41.72,365045.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.86498980,-89.72560528,161.7071,,,,,,
78530,35.62,365087.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86510197,-89.72557784,162.4781,,,,,,
78540,59.30,365122.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86519723,-89.72555369,165.2001,,,,,,
78550,65.05,365182.16,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86535512,-89.72551317,172.2800,,,,,,
78560,46.80,365247.21,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86552936,-89.72546816,171.0976,,,,,,
78570,56.61,365294.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86565419,-89.72543525,166.5785,,,,,,
78580,61.92,365350.63,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86580538,-89.72539556,161.9249,,,,,,
78590,60.69,365412.55,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86597086,-89.72535204,157.3117,,,,,,
78600,50.56,365473.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86613300,-89.72530926,152.7134,,,,,,
78610,56.84,365523.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86626821,-89.72527403,149.1385,,,,,,
78620,51.47,365580.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86642022,-89.72523336,146.3153,,,,,,
78630,56.17,365632.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86655777,-89.72519618,143.5292,,,,,,
78640,18.74,365688.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86670778,-89.72515426,142.0170,,,,,,
78650,61.45,365707.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86675787,-89.72514034,141.9001,,,,,,
78660,62.51,365768.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86692208,-89.72509468,140.9799,,,,,,
78670,62.84,365830.98,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86708925,-89.72504888,141.3321,,,,,,
78680,62.71,365893.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86725724,-89.72500388,144.9740,,,,,,
78690,63.24,365956.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86742465,-89.72495968,150.5287,,,,,,
78700,62.45,366019.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86759390,-89.72491653,155.4600,,,,,,
78710,48.86,366082.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86776159,-89.72487526,158.7354,,,,,,
78720,37.07,366131.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86789301,-89.72484377,160.5368,,,,,,
78730,62.31,366168.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86799260,-89.72481940,162.3134,,,,,,
78740,60.47,366230.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86815998,-89.72477854,165.5328,,,,,,
78750,55.73,366290.93,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86832210,-89.72473871,170.0990,,,,,,
78760,50.70,366346.66,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86847126,-89.72470117,174.8267,,,,,,
78770,49.15,366397.36,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86860671,-89.72466664,179.8538,,,,,,
78780,56.68,366446.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86873785,-89.72463242,184.8410,,,,,,
78790,60.75,366503.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.86888883,-89.72459230,190.9917,,,,,,
78800,58.46,366563.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86905087,-89.72454914,196.6557,,,,,,
78810,53.04,366622.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86920702,-89.72450709,200.7726,,,,,,
78820,62.44,366675.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86934877,-89.72446885,204.0073,,,,,,
78830,62.45,366737.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86951576,-89.72442417,207.4804,,,,,,
78840,61.24,366800.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86968268,-89.72437866,210.3927,,,,,,
78850,56.81,366861.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86984644,-89.72433401,212.4446,,,,,,
,,366888.87,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.86991948,-89.72431436,212.9471,,,,,,
,,366892.95,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.86993041,-89.72431145,212.9903,,,,,,
78860,49.33,366918.39,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.86999860,-89.72429350,213.2315,,,,,,
78870,57.79,366967.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87013091,-89.72425927,213.1287,,,,,,
78880,56.39,367025.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87028608,-89.72422008,212.2767,,,,,,
78890,49.32,367081.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87043770,-89.72418329,210.8454,,,,,,
78900,62.40,367131.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87057044,-89.72415188,209.1959,,,,,,
78910,61.95,367193.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87073848,-89.72411230,208.0983,,,,,,
78920,61.63,367255.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87090504,-89.72407302,204.8219,,,,,,
78930,56.55,367317.20,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87106969,-89.72403301,197.8657,,,,,,
78940,62.51,367373.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87122066,-89.72399565,191.4308,,,,,,
78950,61.61,367436.26,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87138842,-89.72395318,191.1415,,,,,,
78960,59.55,367497.88,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87155385,-89.72391169,193.1953,,,,,,
78970,61.38,367557.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87171339,-89.72386936,193.8139,,,,,,
78980,40.94,367618.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87187781,-89.72382571,194.1514,,,,,,
78990,40.71,367659.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87198727,-89.72379653,196.6218,,,,,,
79000,37.94,367700.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87209611,-89.72376693,198.2728,,,,,,
79010,61.48,367738.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87219764,-89.72373938,198.5856,,,,,,
79020,41.20,367799.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87236229,-89.72369555,197.4601,,,,,,
79030,39.20,367841.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87247229,-89.72366658,194.0723,,,,,,
79040,42.90,367880.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87257665,-89.72363888,189.8107,,,,,,
79050,37.88,367923.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87269073,-89.72360904,184.4537,,,,,,
79060,43.31,367961.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87279147,-89.72358301,179.5769,,,,,,
79070,35.69,368004.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87290696,-89.72355360,174.7378,,,,,,
79080,61.77,368040.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87300265,-89.72352988,172.4841,,,,,,
79080,,368092.76,,metal loss-corrosion,10,,0.59,0.51,6:09,OD,,pitting,10,-52.7,9.07,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87314473,-89.72349738,171.8320,,,,,,
79090,62.36,368101.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87316917,-89.72349180,171.9571,,,,,,
79100,61.28,368164.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87333696,-89.72345277,169.7840,,,,,,
79110,62.36,368225.47,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87349910,-89.72341410,158.7422,,,,,,
79120,62.42,368287.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87366614,-89.72337226,156.3377,,,,,,
79130,38.27,368350.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87383330,-89.72332924,159.2743,,,,,,
79140,58.53,368388.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87393480,-89.72330252,164.8871,,,,,,
,,368389.23,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.87393666,-89.72330203,165.0025,,,,,,
,,368392.27,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.87394471,-89.72329990,165.5005,,,,,,
,,368413.43,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.87400075,-89.72328548,168.9109,,,,,,
,,368417.49,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.87401150,-89.72328278,169.5849,,,,,,
79150,57.87,368447.06,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87408988,-89.72326344,174.5659,,,,,,
79150,,368475.50,,metal loss-corrosion,10,,0.59,0.47,7:31,OD,,circumferential slotting,10,-28.45,29.42,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87416559,-89.72324478,178.6419,,,,,,
79160,62.41,368504.92,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87424395,-89.72322493,182.4271,,,,,,
,,368522.21,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.87429000,-89.72321278,184.2993,,,,,,
,,368524.09,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.87429501,-89.72321144,184.4856,,,,,,
79170,61.79,368567.34,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87441049,-89.72318096,188.2547,,,,,,
79180,42.33,368629.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87457574,-89.72313701,191.9210,,,,,,
79190,60.58,368671.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87468911,-89.72310677,192.3617,,,,,,
79200,55.72,368732.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87485132,-89.72306327,191.6766,,,,,,
79210,56.61,368787.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87500045,-89.72302300,192.5786,,,,,,
79220,62.46,368844.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87515211,-89.72298273,193.3365,,,,,,
79230,61.35,368906.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87531923,-89.72293732,193.9947,,,,,,
79240,62.48,368968.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87548375,-89.72289460,194.8289,,,,,,
79240,,368984.11,,metal loss-corrosion,11,,1.22,2.28,7:26,OD,,pitting,10,-15.92,46.56,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87552648,-89.72288363,195.0800,,,,,,
79240,,369005.36,,metal loss-manufacturing anomaly,10,,0.59,0.32,10:20,N/A,,circumferential slotting,10,-37.17,25.31,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87558346,-89.72286890,195.6226,,,,,,
79240,,369005.59,,metal loss-manufacturing anomaly,14,,0.59,0.43,11:14,N/A,,circumferential slotting,10,-37.41,25.08,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87558409,-89.72286873,195.6301,,,,,,
79250,61.33,369030.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87565135,-89.72285148,196.4832,,,,,,
79260,61.25,369092.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87581626,-89.72281127,197.9529,,,,,,
79270,53.43,369153.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87598117,-89.72277213,199.0268,,,,,,
79280,51.44,369206.68,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87612510,-89.72273844,199.2975,,,,,,
79290,45.12,369258.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87626339,-89.72270553,196.7183,,,,,,
79300,58.37,369303.25,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87638434,-89.72267731,192.1969,,,,,,
79310,56.69,369361.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87654093,-89.72264030,188.2082,,,,,,
79320,16.91,369418.31,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87669280,-89.72260145,191.5324,,,,,,
79330,37.81,369435.21,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87673805,-89.72258993,192.8532,,,,,,
79340,57.06,369473.02,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87683920,-89.72256405,195.8793,,,,,,
79350,59.98,369530.08,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87699203,-89.72252453,199.1961,,,,,,
79360,56.79,369590.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87715284,-89.72248343,202.1303,,,,,,
79370,61.51,369646.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87730503,-89.72244358,203.9018,,,,,,
79370,,369653.06,,metal loss-corrosion,11,,0.59,0.39,10:11,OD,,circumferential slotting,10,-6.21,55.31,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87732165,-89.72243918,204.0813,,,,,,
79380,56.83,369708.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87746964,-89.72239932,205.9564,,,,,,
79390,60.79,369765.20,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87762163,-89.72235778,205.5223,,,,,,
79400,56.94,369825.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87778379,-89.72231365,200.9569,,,,,,
79410,57.03,369882.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87793560,-89.72227254,196.6775,,,,,,
79420,50.94,369939.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87808786,-89.72223084,199.7929,,,,,,
79430,36.68,369990.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87822384,-89.72219431,203.6882,,,,,,
79440,46.57,370027.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87832196,-89.72216831,205.7897,,,,,,
,,370066.04,,Attachment,,,,,1:00,,,,,,,,,,,,,,,,,,,,,,,30.87842504,-89.72214180,207.8225,,,,,,
79450,61.77,370074.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87844676,-89.72213630,208.3810,,,,,,
79460,43.28,370135.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87861203,-89.72209439,213.6641,,,,,,
79470,42.67,370179.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87872790,-89.72206516,217.1082,,,,,,
79480,61.61,370221.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87884231,-89.72203676,220.0397,,,,,,
79490,41.05,370283.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87900800,-89.72199680,222.1592,,,,,,
79500,40.81,370324.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87911848,-89.72197036,221.8861,,,,,,
79510,39.64,370365.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87922800,-89.72194410,219.0158,,,,,,
79520,57.04,370404.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87933407,-89.72191852,214.9333,,,,,,
79520,,370426.09,,metal loss-corrosion,14,,0.71,0.43,6:08,OD,,circumferential slotting,10,-21.11,35.93,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.87939049,-89.72190469,212.6396,,,,,,
79530,56.98,370462.01,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.87948636,-89.72188151,208.1264,,,,,,
79540,61.70,370518.99,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87963841,-89.72184559,200.5814,,,,,,
79550,59.85,370580.69,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87980390,-89.72180652,195.4541,,,,,,
79560,62.69,370640.54,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.87996483,-89.72176745,193.8398,,,,,,
79570,61.82,370703.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88013323,-89.72172530,193.7049,,,,,,
79580,61.71,370765.05,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88029906,-89.72168306,191.5594,,,,,,
79590,57.00,370826.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88046434,-89.72164039,193.0369,,,,,,
79600,62.48,370883.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88061610,-89.72159996,199.3674,,,,,,
79610,56.74,370946.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88078294,-89.72155441,203.2884,,,,,,
79620,50.12,371002.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88093458,-89.72151289,205.6508,,,,,,
79630,52.07,371053.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88106871,-89.72147648,206.1419,,,,,,
79640,34.99,371105.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88120806,-89.72143899,207.3175,,,,,,
79650,40.80,371140.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88130172,-89.72141389,208.5534,,,,,,
79660,36.27,371180.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88141093,-89.72138453,208.2880,,,,,,
79670,56.54,371217.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88150772,-89.72135851,205.7513,,,,,,
79680,55.99,371273.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88165787,-89.72131906,198.2489,,,,,,
79690,56.03,371329.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88180732,-89.72128061,192.7461,,,,,,
,,371360.38,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.88188919,-89.72125986,190.1626,,,,,,
,,371363.43,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.88189733,-89.72125779,189.8406,,,,,,
79700,12.34,371385.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88195695,-89.72124248,187.2834,,,,,,
79710,60.93,371398.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88198977,-89.72123410,185.6612,,,,,,
79720,61.87,371459.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88214815,-89.72119481,170.7171,,,,,,
