Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
,,371459.39,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.88214897,-89.72119463,170.6155,,,,,,
,,371461.46,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.88215426,-89.72119342,169.9566,,,,,,
,,371467.29,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.88216916,-89.72119006,168.0848,,,,,,
,,371469.29,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.88217428,-89.72118892,167.4530,,,,,,
79730,52.71,371520.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88231153,-89.72115751,160.9736,,,,,,
79740,55.98,371573.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88245291,-89.72112358,165.4043,,,,,,
79750,56.03,371629.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88260327,-89.72108826,169.8098,,,,,,
79760,59.66,371685.66,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88275373,-89.72105204,173.4890,,,,,,
79770,59.65,371745.33,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88291397,-89.72101323,170.7479,,,,,,
79780,61.69,371804.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88307416,-89.72097345,168.8622,,,,,,
79790,14.86,371866.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88323972,-89.72093101,168.8456,,,,,,
79800,57.00,371881.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88327951,-89.72092041,168.6310,,,,,,
79810,55.11,371938.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88343228,-89.72088052,167.2540,,,,,,
79820,51.33,371993.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88357972,-89.72084039,168.1380,,,,,,
79830,61.19,372044.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88371692,-89.72080289,170.1966,,,,,,
79840,20.03,372106.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88388049,-89.72075844,173.0411,,,,,,
79850,53.85,372126.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88393408,-89.72074384,173.3840,,,,,,
79850,,372143.18,,metal loss-corrosion,10,,0.59,0.79,4:59,OD,,pitting,10,-16.99,36.86,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88397956,-89.72073149,173.5774,,,,,,
79850,,372144.11,,metal loss-corrosion,14,,1.30,1.81,5:54,OD,,pitting,10,-17.92,35.93,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1417.00,,,,30.88398205,-89.72073081,173.5838,,,,,,
79850,,372144.22,,metal loss-corrosion,10,,0.59,0.98,6:46,OD,,pitting,10,-18.04,35.82,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88398234,-89.72073073,173.5846,,,,,,
79850,,372144.46,,metal loss-corrosion,13,,1.22,2.24,5:57,OD,,pitting,10,-18.27,35.59,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1410.00,,,,30.88398297,-89.72073056,173.5862,,,,,,
79860,54.25,372180.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88407820,-89.72070476,173.5779,,,,,,
79870,51.91,372234.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88422351,-89.72066638,175.2004,,,,,,
79880,47.22,372286.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88436262,-89.72063028,173.8783,,,,,,
,,372330.00,,Area Start BSTR #051 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
79890,47.88,372333.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88448614,-89.72059610,164.9876,,,,,,
79900,42.79,372381.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.88460811,-89.72056214,151.1730,,,,,,
79910,43.84,372424.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.88472232,-89.72053192,147.4959,,,,,,
,,372452.57,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0550  31' D/S RCL NEWMAN RD,30.88479863,-89.72051211,146.0630,,,,,,
79920,61.61,372467.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88483959,-89.72050131,145.5703,,,,,,
,,372474.00,,Area End BSTR #051 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
79930,14.78,372529.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88500379,-89.72045782,150.9574,,,,,,
79940,47.69,372544.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88504336,-89.72044783,152.1052,,,,,,
79950,52.93,372592.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88517168,-89.72041702,153.2947,,,,,,
79950,,372596.22,,metal loss-corrosion,10,,0.59,0.39,5:23,OD,1918,circumferential slotting,10,-4.2,48.73,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88518298,-89.72041436,153.3791,,,,,,
79950,,372596.22,,cluster,10,,1.58,1.65,5:18,OD,1918,,,-4.2,48.73,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88518298,-89.72041436,153.3791,,,,,,
79950,,372596.29,,metal loss-corrosion,8,,1.58,0.79,5:18,OD,1918,circumferential grooving,10,-4.27,48.66,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88518317,-89.72041431,153.3805,,,,,,
79950,,372609.47,,metal loss-corrosion,15,,0.59,0.51,6:46,OD,,pitting,10,-17.46,35.47,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.88521867,-89.72040583,153.3499,,,,,,
79960,54.67,372644.95,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88531413,-89.72038280,153.3052,,,,,,
79970,61.49,372699.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88546108,-89.72034673,151.8551,,,,,,
,,372730.83,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.88554494,-89.72032616,150.6857,,,,,,
,,372736.35,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.88555979,-89.72032255,150.5161,,,,,,
79980,56.07,372761.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88562639,-89.72030644,149.7498,,,,,,
79990,56.26,372817.18,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88577719,-89.72026983,148.4971,,,,,,
80000,56.39,372873.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88592825,-89.72023258,145.9546,,,,,,
80010,57.17,372929.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88607834,-89.72019377,139.3526,,,,,,
80020,13.10,372987.01,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88623104,-89.72015388,143.8349,,,,,,
80030,63.59,373000.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88626609,-89.72014474,144.8251,,,,,,
80040,62.10,373063.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88643642,-89.72010011,147.5029,,,,,,
80050,25.14,373125.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88660281,-89.72005634,149.5157,,,,,,
80060,58.47,373150.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88667009,-89.72003835,150.5193,,,,,,
80070,58.08,373209.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88682652,-89.71999650,153.3440,,,,,,
80080,57.99,373267.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88698187,-89.71995493,156.4379,,,,,,
80090,61.70,373325.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88713678,-89.71991285,159.9793,,,,,,
80100,62.60,373387.18,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88730152,-89.71986788,164.0383,,,,,,
80110,58.19,373449.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88746879,-89.71982196,166.9190,,,,,,
80120,61.17,373507.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88762451,-89.71978064,169.9207,,,,,,
80130,58.57,373569.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88778825,-89.71973779,173.5296,,,,,,
80140,50.94,373627.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88794542,-89.71969776,175.2581,,,,,,
80150,58.91,373678.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88808239,-89.71966401,175.6819,,,,,,
80160,61.39,373737.56,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88824096,-89.71962595,175.7648,,,,,,
80170,62.25,373798.95,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88840629,-89.71958673,175.5549,,,,,,
80180,61.78,373861.20,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88857343,-89.71954620,172.1730,,,,,,
80190,62.52,373922.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88873913,-89.71950472,169.8008,,,,,,
80200,61.35,373985.50,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88890620,-89.71946257,175.9705,,,,,,
80210,56.21,374046.85,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88907062,-89.71942121,180.0097,,,,,,
80220,61.18,374103.07,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88922118,-89.71938298,183.8982,,,,,,
,,374150.24,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.88934681,-89.71935039,189.6180,,,,,,
,,374152.92,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.88935394,-89.71934854,189.9507,,,,,,
80220,,374159.56,,metal loss-corrosion,10,,0.59,0.35,8:57,OD,,circumferential slotting,10,-56.49,4.69,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88937161,-89.71934395,190.7862,,,,,,
80230,62.58,374164.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88938409,-89.71934070,191.3936,,,,,,
80230,,374165.60,,metal loss-corrosion,10,,0.59,0.71,6:41,OD,,pitting,10,-1.35,61.23,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88938768,-89.71933976,191.5705,,,,,,
80230,,374165.82,,cluster,10,,2.65,1.91,5:04,OD,1919,,,-1.57,61.01,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88938827,-89.71933961,191.6000,,,,,,
80230,,374165.82,,metal loss-corrosion,7,,0.59,1.02,5:04,OD,1919,pitting,10,-1.57,61.01,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88938827,-89.71933961,191.6000,,,,,,
80230,,374165.94,,metal loss-corrosion,10,,0.63,0.55,5:33,OD,1919,pitting,10,-1.69,60.9,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.88938857,-89.71933953,191.6148,,,,,,
80240,56.20,374226.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88955066,-89.71929627,198.5319,,,,,,
80250,61.45,374283.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88970079,-89.71925517,200.9065,,,,,,
80260,61.46,374344.48,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.88986460,-89.71920925,197.1928,,,,,,
80270,55.35,374405.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89002786,-89.71916486,189.9073,,,,,,
80280,55.94,374461.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89017159,-89.71912638,176.6719,,,,,,
80290,59.74,374517.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89031562,-89.71908844,161.4251,,,,,,
80300,56.57,374576.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89047513,-89.71904502,159.1710,,,,,,
80310,56.24,374633.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89062518,-89.71900406,166.1301,,,,,,
80320,60.00,374689.78,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89077373,-89.71896424,175.5075,,,,,,
80330,55.93,374749.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89093370,-89.71892263,181.7639,,,,,,
80340,55.94,374805.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89108388,-89.71888484,183.0461,,,,,,
80350,55.37,374861.64,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89123330,-89.71884780,177.6819,,,,,,
80360,56.04,374917.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89138107,-89.71881205,170.7950,,,,,,
80370,56.35,374973.05,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89153133,-89.71877560,166.3468,,,,,,
80380,61.55,375029.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89168221,-89.71873864,161.1129,,,,,,
80390,62.28,375090.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89184719,-89.71869831,156.5384,,,,,,
80400,61.62,375153.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89201459,-89.71865704,155.3833,,,,,,
80410,56.57,375214.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89217980,-89.71861536,151.7780,,,,,,
80420,61.55,375271.43,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89233080,-89.71857647,156.4749,,,,,,
80430,62.94,375332.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89249456,-89.71853310,163.8370,,,,,,
80440,61.87,375395.92,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89266181,-89.71848875,171.8986,,,,,,
80450,60.11,375457.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89282628,-89.71844481,179.4871,,,,,,
80460,62.36,375517.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89298697,-89.71840228,183.7484,,,,,,
80470,61.50,375580.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89315390,-89.71835743,184.8405,,,,,,
80480,61.47,375641.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89331833,-89.71831210,184.1166,,,,,,
80490,61.58,375703.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89348266,-89.71826713,185.3897,,,,,,
80500,62.87,375764.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89364684,-89.71822209,190.4159,,,,,,
,,375818.15,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.89378895,-89.71818309,195.3231,,,,,,
,,375819.68,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.89379302,-89.71818198,195.4750,,,,,,
80510,62.27,375827.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89381433,-89.71817624,196.2408,,,,,,
80520,58.69,375889.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89398085,-89.71813238,200.4728,,,,,,
80520,,375925.70,,metal loss-corrosion,23,,0.78,0.47,8:39,OD,,circumferential slotting,10,-35.75,22.94,5.60,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1441.00,1562,1563.00,,30.89407675,-89.71810789,201.8686,,,,,,
80530,57.73,375948.64,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89413839,-89.71809252,202.3771,,,,,,
80540,60.02,376006.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89429366,-89.71805488,201.5814,,,,,,
80550,59.94,376066.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89445391,-89.71801696,194.0244,,,,,,
80550,,376116.69,,metal loss-corrosion,12,,0.59,0.39,11:34,OD,,circumferential slotting,10,-50.3,9.64,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89458759,-89.71798481,186.1910,,,,,,
80560,62.46,376126.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89461338,-89.71797852,185.2198,,,,,,
80570,62.26,376188.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89478120,-89.71793735,183.3874,,,,,,
80570,,376225.54,,metal loss-corrosion,12,,0.63,0.43,5:40,OD,,circumferential slotting,10,-36.75,25.51,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89487988,-89.71791279,184.8309,,,,,,
80580,61.60,376251.05,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89494831,-89.71789578,186.4008,,,,,,
80590,61.45,376312.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89511346,-89.71785411,190.2052,,,,,,
80600,61.49,376374.10,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89527811,-89.71781186,193.6669,,,,,,
80610,61.84,376435.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89544257,-89.71776946,198.6311,,,,,,
80610,,376475.45,,metal loss-corrosion,11,,0.59,0.51,6:44,OD,1920,pitting,10,-39.86,21.98,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89554901,-89.71774193,202.5735,,,,,,
80610,,376475.45,,cluster,11,,2.27,1.20,6:44,OD,1920,,,-39.86,21.98,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89554901,-89.71774193,202.5735,,,,,,
80610,,376475.50,,metal loss-corrosion,7,,0.59,0.59,7:08,OD,1920,pitting,10,-39.91,21.93,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89554915,-89.71774190,202.5787,,,,,,
80610,,376475.86,,metal loss-corrosion,13,,0.59,1.18,6:50,OD,,pitting,10,-40.28,21.57,5.60,6.20,0.281,52000,ERW,1315,0.92,,,1.51,,,1432.00,,,,30.89555012,-89.71774165,202.6158,,,,,,
80620,61.92,376497.43,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89560770,-89.71772695,204.8733,,,,,,
80630,47.59,376559.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89577293,-89.71768443,211.5523,,,,,,
80630,,376565.13,,metal loss-corrosion,13,,0.75,1.30,5:36,OD,,pitting,10,-5.78,41.81,5.60,6.20,0.281,52000,ERW,1315,0.92,,,1.51,,,1430.00,,,,30.89578835,-89.71768040,212.1322,,,,,,
80630,,376565.44,,metal loss-corrosion,15,,0.63,0.71,6:05,OD,1921,pitting,10,-6.08,41.5,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89578917,-89.71768019,212.1624,,,,,,
80630,,376565.44,,cluster,15,,0.77,1.55,6:03,OD,1921,,,-6.08,41.5,5.60,6.20,0.281,52000,ERW,1315,0.93,,,1.5,,,1421.00,,,,30.89578917,-89.71768019,212.1624,,,,,,
80630,,376565.53,,metal loss-corrosion,7,,0.59,0.47,6:03,OD,1921,circumferential slotting,10,-6.17,41.41,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89578941,-89.71768013,212.1713,,,,,,
80640,51.38,376606.94,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89589991,-89.71765107,216.2348,,,,,,
80640,,376623.07,,metal loss-corrosion,11,,0.59,0.55,6:29,OD,,pitting,10,-16.13,35.25,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89594292,-89.71763973,217.8813,,,,,,
80640,,376623.26,,metal loss-corrosion,12,,0.59,0.47,6:34,OD,,circumferential slotting,10,-16.32,35.07,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89594342,-89.71763960,217.8994,,,,,,
80650,60.73,376658.33,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89603703,-89.71761498,221.1756,,,,,,
80660,57.95,376719.06,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89619912,-89.71757210,226.7941,,,,,,
80670,43.80,376777.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89635390,-89.71752996,230.3603,,,,,,
80680,54.54,376820.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89647105,-89.71749794,231.3017,,,,,,
80690,62.73,376875.35,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89661692,-89.71745791,231.5684,,,,,,
80700,61.50,376938.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89678479,-89.71741224,231.3865,,,,,,
80710,61.67,376999.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89694950,-89.71736816,230.8197,,,,,,
80720,61.57,377061.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89711460,-89.71732378,229.6678,,,,,,
80730,62.58,377122.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89727941,-89.71727952,228.0716,,,,,,
80740,58.70,377185.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89744721,-89.71723599,226.5050,,,,,,
80750,52.08,377244.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89760494,-89.71719714,224.6127,,,,,,
80760,58.09,377296.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89774497,-89.71716325,222.7364,,,,,,
80770,60.93,377354.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89790123,-89.71712538,223.2029,,,,,,
80780,61.12,377415.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89806508,-89.71708539,223.8820,,,,,,
80790,61.44,377476.31,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89822932,-89.71704487,222.0248,,,,,,
80800,60.93,377537.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89839398,-89.71700361,217.8064,,,,,,
80810,61.68,377598.69,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89855750,-89.71696290,214.6958,,,,,,
80810,,377604.02,,metal loss-corrosion,10,,0.59,0.63,6:32,OD,,pitting,10,-5.33,56.35,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89857178,-89.71695929,214.3616,,,,,,
80820,62.19,377660.37,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89872267,-89.71692109,210.1388,,,,,,
80830,61.48,377722.56,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89888893,-89.71687801,205.1813,,,,,,
80840,60.96,377784.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.89905305,-89.71683444,199.9870,,,,,,
80850,55.72,377845.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89921574,-89.71679106,194.8232,,,,,,
80860,61.33,377900.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89936450,-89.71674956,193.1736,,,,,,
80870,61.72,377962.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89952829,-89.71670342,193.5589,,,,,,
80880,61.72,378023.76,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89969308,-89.71665798,196.9909,,,,,,
80890,61.53,378085.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.89985777,-89.71661376,202.2848,,,,,,
80900,62.53,378147.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90002243,-89.71656988,204.8918,,,,,,
80910,61.14,378209.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90019007,-89.71652755,201.6116,,,,,,
80920,63.69,378270.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90035428,-89.71648733,199.4185,,,,,,
80920,,378277.22,,metal loss-corrosion,10,,0.87,0.47,4:26,OD,,circumferential slotting,10,-6.54,57.14,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90037188,-89.71648307,199.5442,,,,,,
80930,61.34,378334.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90052483,-89.71644502,204.7420,,,,,,
,,378382.51,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.90065400,-89.71641324,207.9985,,,,,,
,,378383.54,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.90065676,-89.71641255,208.0572,,,,,,
80940,62.30,378395.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90068941,-89.71640440,208.7520,,,,,,
80950,61.28,378458.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90085685,-89.71636339,210.9254,,,,,,
80950,,378467.19,,metal loss-corrosion,11,,0.67,0.43,5:27,OD,,circumferential slotting,10,-9.18,52.1,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90088153,-89.71635738,211.2074,,,,,,
,,378506.11,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.90098631,-89.71633226,211.0629,,,,,,
,,378507.63,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.90099038,-89.71633127,211.0478,,,,,,
80960,62.61,378519.29,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90102174,-89.71632357,210.8836,,,,,,
,,378553.41,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0560  ROW AT PLM,30.90111334,-89.71630026,210.1378,,,,,,
80960,,378567.36,,metal loss-corrosion,11,,0.75,0.55,5:41,OD,,pitting,10,-48.07,14.54,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90115064,-89.71629074,209.7638,,,,,,
80970,59.82,378581.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90118968,-89.71628077,209.2672,,,,,,
80970,,378598.34,,metal loss-corrosion,10,,0.63,0.47,4:09,OD,,circumferential slotting,10,-16.44,43.38,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90123380,-89.71626953,208.5291,,,,,,
80970,,378598.37,,metal loss-corrosion,11,,0.63,0.59,4:59,OD,,pitting,10,-16.47,43.35,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90123389,-89.71626951,208.5274,,,,,,
80970,,378598.71,,metal loss-corrosion,17,,0.75,1.73,4:35,OD,,axial grooving,15,-16.81,43.01,5.60,6.20,0.281,52000,ERW,1315,0.93,,,1.49,,,1412.00,,,,30.90123480,-89.71626928,208.5100,,,,,,
80970,,378598.97,,metal loss-corrosion,18,,1.18,0.96,4:33,OD,,pitting,10,-17.07,42.76,5.60,6.20,0.281,52000,ERW,1315,0.92,,,1.51,,,1432.00,,,,30.90123549,-89.71626910,208.4968,,,,,,
80970,,378599.18,,metal loss-corrosion,10,,0.75,0.71,4:49,OD,,pitting,10,-17.28,42.54,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90123605,-89.71626896,208.4858,,,,,,
80980,62.46,378641.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90135014,-89.71623998,205.7733,,,,,,
80980,,378661.44,,metal loss-corrosion,13,,0.71,0.71,6:25,OD,1922,pitting,10,-19.71,42.75,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90140292,-89.71622644,204.2212,,,,,,
80980,,378661.44,,cluster,13,,2.93,3.66,6:25,OD,1922,,,-19.71,42.75,5.20,5.90,0.281,52000,ERW,1315,0.95,,,1.46,,,1386.00,,,,30.90140292,-89.71622644,204.2212,,,,,,
80980,,378661.55,,metal loss-corrosion,13,,0.63,1.14,6:58,OD,1922,pitting,10,-19.82,42.64,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90140321,-89.71622637,204.2124,,,,,,
80980,,378661.71,,metal loss-corrosion,13,,0.63,0.39,6:52,OD,1922,circumferential slotting,10,-19.98,42.48,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90140365,-89.71622626,204.1996,,,,,,
80980,,378661.77,,metal loss-corrosion,12,,0.59,0.55,7:30,OD,,pitting,10,-20.04,42.42,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90140380,-89.71622622,204.1950,,,,,,
80980,,378661.89,,metal loss-corrosion,13,,0.59,0.87,6:04,OD,,pitting,10,-20.16,42.3,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1438.00,,,,30.90140413,-89.71622613,204.1853,,,,,,
80980,,378662.29,,metal loss-corrosion,16,,1.10,0.55,6:41,OD,,pitting,10,-20.56,41.9,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.90140520,-89.71622586,204.1536,,,,,,
80980,,378662.43,,metal loss-corrosion,13,,0.59,0.55,5:54,OD,,pitting,10,-20.7,41.76,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.90140558,-89.71622576,204.1423,,,,,,
80980,,378662.58,,metal loss-corrosion,12,,0.91,0.63,7:19,OD,,pitting,10,-20.86,41.6,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90140599,-89.71622566,204.1300,,,,,,
80980,,378662.66,,metal loss-corrosion,11,,0.63,0.43,5:31,OD,,circumferential slotting,10,-20.94,41.52,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90140620,-89.71622560,204.1238,,,,,,
80980,,378662.79,,cluster,20,,2.96,2.29,6:27,OD,1923,,,-21.07,41.39,5.20,5.90,0.281,52000,ERW,1315,0.95,0.88,0.87,1.46,1.58,1.60,1387.00,1495,1513.00,,30.90140655,-89.71622551,204.1134,,,,,,
80980,,378662.79,,metal loss-corrosion,11,,0.59,0.55,7:01,OD,1923,pitting,10,-21.07,41.39,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90140655,-89.71622551,204.1134,,,,,,
80980,,378662.85,,metal loss-corrosion,10,,0.59,0.63,5:19,OD,,pitting,10,-21.13,41.33,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90140671,-89.71622547,204.1086,,,,,,
80980,,378662.91,,metal loss-corrosion,20,,1.29,0.91,6:27,OD,1923,pitting,10,-21.18,41.28,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90140686,-89.71622543,204.1043,,,,,,
,,378673.01,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.90143392,-89.71621856,203.3114,,,,,,
,,378675.35,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.90144019,-89.71621698,203.1305,,,,,,
80990,62.55,378704.18,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90151749,-89.71619787,200.6692,,,,,,
80990,,378747.91,,metal loss-corrosion,10,,0.59,0.43,6:33,OD,1924,circumferential slotting,10,-43.73,18.82,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90163480,-89.71616867,197.5792,,,,,,
80990,,378747.91,,cluster,10,,2.52,0.85,6:33,OD,1924,,,-43.73,18.82,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90163480,-89.71616867,197.5792,,,,,,
80990,,378747.94,,metal loss-corrosion,8,,0.71,0.55,6:59,OD,1924,pitting,10,-43.75,18.79,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90163486,-89.71616866,197.5774,,,,,,
81000,61.53,378766.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90168526,-89.71615611,196.1024,,,,,,
81010,61.65,378828.26,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90184941,-89.71611478,188.6603,,,,,,
81020,61.06,378889.91,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90201318,-89.71607297,179.5036,,,,,,
81030,61.18,378950.97,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90217562,-89.71602740,173.8960,,,,,,
81040,62.31,379012.16,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90233893,-89.71598101,176.5154,,,,,,
81040,,379032.23,,manufacturing anomaly,,,,,1:58,N/A,,,,-20.07,42.24,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90239249,-89.71596584,177.6584,,,,,,
81050,62.43,379074.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90250551,-89.71593465,178.0613,,,,,,
81060,58.47,379136.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90267270,-89.71589046,175.0664,,,,,,
81070,63.08,379195.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90282923,-89.71584895,171.6750,,,,,,
81080,62.37,379258.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90299840,-89.71580442,171.2554,,,,,,
81090,60.05,379320.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90316488,-89.71576085,177.6978,,,,,,
81100,60.61,379380.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90332487,-89.71571994,185.4743,,,,,,
81100,,379426.30,,metal loss-manufacturing anomaly,12,,1.58,1.02,6:13,N/A,,pitting,10,-45.43,15.18,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90344604,-89.71568996,191.5072,,,,,,
81110,46.90,379441.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90348666,-89.71568002,193.1845,,,,,,
81120,62.17,379488.38,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90361222,-89.71564961,198.2747,,,,,,
81130,61.26,379550.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90377858,-89.71560958,205.5207,,,,,,
81130,,379576.28,,metal loss-corrosion,12,,1.38,1.14,6:06,OD,,pitting,10,-25.73,35.52,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90384736,-89.71559282,208.6440,,,,,,
81140,61.42,379611.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90394246,-89.71556972,212.5000,,,,,,
81150,59.09,379673.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90410741,-89.71552938,216.6349,,,,,,
81150,,379688.54,,metal loss-corrosion,11,,0.59,0.51,5:21,OD,,circumferential slotting,10,-15.32,43.77,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90414861,-89.71551918,217.1045,,,,,,
81160,62.58,379732.31,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90426634,-89.71548996,217.9876,,,,,,
81170,58.38,379794.89,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90443449,-89.71544725,218.8990,,,,,,
81170,,379847.83,,metal loss-corrosion,10,,0.59,0.51,6:01,OD,,circumferential slotting,10,-52.93,5.44,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90457651,-89.71540989,219.3917,,,,,,
81180,58.97,379853.27,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90459108,-89.71540591,219.4456,,,,,,
81190,62.20,379912.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90474893,-89.71536250,220.0578,,,,,,
81200,61.52,379974.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90491539,-89.71531673,219.2347,,,,,,
81210,61.41,380035.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90507901,-89.71527241,212.2177,,,,,,
81220,61.40,380097.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90524162,-89.71522816,203.4966,,,,,,
81230,62.19,380158.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90540563,-89.71518171,204.3165,,,,,,
81230,,380211.39,,metal loss-manufacturing anomaly,12,,1.02,0.75,4:28,N/A,,pitting,10,-52.62,9.57,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90554632,-89.71514245,205.1270,,,,,,
81240,59.56,380220.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90557195,-89.71513547,204.9837,,,,,,
81250,62.53,380280.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90573075,-89.71509371,199.0310,,,,,,
81260,62.59,380343.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90589618,-89.71505376,187.4260,,,,,,
81270,62.80,380405.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90606375,-89.71501159,187.5101,,,,,,
81280,51.24,380468.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90623134,-89.71496890,194.8710,,,,,,
81290,62.49,380519.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90636860,-89.71493485,199.6142,,,,,,
81300,62.42,380582.17,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90653635,-89.71489302,203.5817,,,,,,
81300,,380583.37,,metal loss-corrosion,14,,0.83,0.67,7:13,OD,,pitting,10,-1.2,61.22,4.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,30.90653958,-89.71489222,203.6331,,,,,,
81310,62.56,380644.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90670428,-89.71485189,205.7473,,,,,,
81320,58.04,380707.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90687290,-89.71481196,206.4992,,,,,,
81320,,380759.35,,metal loss-corrosion,12,,0.59,0.43,4:02,OD,,circumferential slotting,10,-52.2,5.84,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90701348,-89.71477810,207.2215,,,,,,
81320,,380759.58,,cluster,14,,3.31,1.71,4:25,OD,1925,,,-52.42,5.61,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1419.00,,,,30.90701409,-89.71477795,207.2194,,,,,,
81320,,380759.58,,metal loss-corrosion,14,,1.26,1.42,4:25,OD,1925,pitting,10,-52.42,5.61,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90701409,-89.71477795,207.2194,,,,,,
81320,,380759.62,,metal loss-corrosion,9,,0.59,1.18,5:04,OD,1925,pitting,10,-52.47,5.57,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90701421,-89.71477792,207.2189,,,,,,
81320,,380760.31,,metal loss-corrosion,10,,1.53,1.69,4:20,OD,1926,general,10,-53.16,4.88,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90701607,-89.71477746,207.2124,,,,,,
81320,,380760.31,,cluster,10,,3.24,1.69,4:20,OD,1926,,,-53.16,4.88,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90701607,-89.71477746,207.2124,,,,,,
81320,,380760.34,,metal loss-corrosion,9,,0.59,0.83,4:58,OD,1926,pitting,10,-53.19,4.85,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90701615,-89.71477744,207.2121,,,,,,
81330,62.42,380765.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90702920,-89.71477424,207.1602,,,,,,
81340,62.43,380827.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90719666,-89.71473066,207.9793,,,,,,
81350,62.66,380890.04,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90736380,-89.71468541,210.3605,,,,,,
81360,62.16,380952.71,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90753155,-89.71463957,211.6817,,,,,,
81370,62.11,381014.87,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.90769814,-89.71459483,211.0949,,,,,,
81380,61.27,381076.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90786472,-89.71455163,208.3158,,,,,,
81390,61.14,381138.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90802893,-89.71450868,205.3120,,,,,,
81400,59.06,381199.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90819246,-89.71446560,200.7075,,,,,,
81410,15.27,381258.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90834995,-89.71442395,194.4957,,,,,,
81420,64.50,381273.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90839061,-89.71441314,192.7134,,,,,,
81430,14.68,381338.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90856215,-89.71436650,185.4346,,,,,,
81440,61.98,381352.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90860134,-89.71435534,185.0686,,,,,,
81450,61.46,381414.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90876675,-89.71431081,180.1640,,,,,,
81460,62.35,381476.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90892970,-89.71426907,170.3285,,,,,,
81460,,381534.10,,metal loss-corrosion,10,,0.59,0.47,6:28,OD,,circumferential slotting,10,-57.78,4.56,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90908363,-89.71423029,162.9348,,,,,,
81470,62.53,381538.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90909590,-89.71422724,162.7797,,,,,,
81480,15.97,381601.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90926389,-89.71418625,159.2109,,,,,,
81490,62.37,381617.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90930657,-89.71417595,157.2733,,,,,,
81500,11.75,381679.54,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90947283,-89.71413710,147.9782,,,,,,
81510,62.34,381691.28,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90950397,-89.71413005,145.7590,,,,,,
81520,16.56,381753.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90967024,-89.71409242,136.3300,,,,,,
81530,62.07,381770.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90971461,-89.71408200,134.4479,,,,,,
81540,62.35,381832.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.90988119,-89.71404176,129.7381,,,,,,
81550,62.18,381894.61,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91004892,-89.71400024,128.6610,,,,,,
81560,59.76,381956.79,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91021633,-89.71395942,128.0598,,,,,,
81570,56.42,382016.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91037729,-89.71392076,126.9097,,,,,,
81580,51.70,382072.98,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91052928,-89.71388424,126.5358,,,,,,
81590,61.65,382124.67,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91066827,-89.71384950,127.8442,,,,,,
81600,62.63,382186.33,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91083352,-89.71380655,127.2161,,,,,,
81610,17.80,382248.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91100039,-89.71376276,129.7159,,,,,,
81620,53.98,382266.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91104747,-89.71375024,132.6352,,,,,,
81620,,382318.32,,metal loss-corrosion,23,,0.63,0.43,5:41,OD,,circumferential slotting,10,-51.56,2.42,5.60,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1442.00,1563,1563.00,,30.91118365,-89.71371404,141.6310,,,,,,
81620,,382318.67,,metal loss-corrosion,12,,0.59,0.51,6:00,OD,,circumferential slotting,10,-51.92,2.06,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91118459,-89.71371378,141.6957,,,,,,
81620,,382318.94,,metal loss-corrosion,13,,0.87,0.79,6:04,OD,,pitting,10,-52.18,1.8,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1440.00,,,,30.91118529,-89.71371359,141.7441,,,,,,
81620,,382319.44,,metal loss-corrosion,10,,0.59,0.63,5:13,OD,,pitting,10,-52.68,1.3,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91118660,-89.71371324,141.8336,,,,,,
81620,,382319.72,,metal loss-corrosion,11,,0.59,0.43,5:47,OD,,circumferential slotting,10,-52.97,1.01,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91118735,-89.71371304,141.8858,,,,,,
81630,61.81,382320.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91119003,-89.71371231,142.0703,,,,,,
81640,53.23,382382.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91135280,-89.71366733,153.1962,,,,,,
81640,,382393.80,,metal loss-corrosion,10,,0.59,0.39,3:49,OD,,circumferential slotting,10,-11.25,41.98,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91138237,-89.71365913,155.3205,,,,,,
81650,60.68,382435.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91149330,-89.71362931,162.3704,,,,,,
81660,61.75,382496.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91165543,-89.71358614,166.1543,,,,,,
81670,13.69,382558.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91182030,-89.71354470,159.6371,,,,,,
81680,62.53,382571.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91185651,-89.71353594,157.0630,,,,,,
81680,,382584.87,,metal loss-corrosion,14,,0.59,0.43,5:04,OD,,circumferential slotting,10,-12.97,49.57,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.91189075,-89.71352775,154.5030,,,,,,
81680,,382611.21,,metal loss-manufacturing anomaly,11,,0.64,0.35,2:18,N/A,,circumferential slotting,10,-39.3,23.23,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91196038,-89.71351096,149.5177,,,,,,
81680,,382612.66,,metal loss-manufacturing anomaly,12,,1.08,0.35,12:14,N/A,,circumferential slotting,10,-40.76,21.78,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91196425,-89.71351004,149.2955,,,,,,
81690,62.68,382634.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91202233,-89.71349631,146.1623,,,,,,
81700,62.58,382697.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91219055,-89.71345615,140.7836,,,,,,
81710,61.77,382759.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91235897,-89.71341592,137.8119,,,,,,
81720,62.16,382821.48,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91252545,-89.71337707,135.4501,,,,,,
81730,13.78,382883.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91269338,-89.71333988,135.0506,,,,,,
81740,56.10,382897.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91273065,-89.71333196,135.4479,,,,,,
,,382917.39,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.91278475,-89.71332076,136.0721,,,,,,
,,382925.35,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.91280630,-89.71331634,136.2985,,,,,,
81750,56.07,382953.51,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91288252,-89.71330042,136.9402,,,,,,
81760,62.77,383009.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91303358,-89.71326722,133.3088,,,,,,
81770,52.61,383072.34,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91320252,-89.71322748,130.3917,,,,,,
81780,60.13,383124.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91334420,-89.71319328,130.8833,,,,,,
81790,61.67,383185.08,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91350604,-89.71315390,132.6058,,,,,,
81800,62.67,383246.76,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91367215,-89.71311396,133.8714,,,,,,
81810,60.67,383309.42,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91384098,-89.71307370,134.5389,,,,,,
81810,,383322.26,,cluster,14,,2.48,0.60,5:25,OD,1927,,,-12.83,47.84,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.91387547,-89.71306523,133.8977,,,,,,
81810,,383322.26,,metal loss-corrosion,14,,0.78,0.43,5:25,OD,1927,circumferential slotting,10,-12.83,47.84,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91387547,-89.71306523,133.8977,,,,,,
81810,,383322.27,,metal loss-corrosion,10,,0.59,0.51,5:52,OD,1927,pitting,10,-12.84,47.83,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91387549,-89.71306522,133.8973,,,,,,
81810,,383322.65,,cluster,11,,2.76,1.21,5:57,OD,1928,,,-13.22,47.45,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91387652,-89.71306497,133.8774,,,,,,
81810,,383322.65,,metal loss-corrosion,9,,0.59,0.98,6:28,OD,1928,pitting,10,-13.22,47.45,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91387652,-89.71306497,133.8774,,,,,,
81810,,383322.67,,metal loss-corrosion,11,,0.98,0.87,5:57,OD,1928,pitting,10,-13.25,47.42,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91387659,-89.71306495,133.8758,,,,,,
81820,62.23,383370.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91400401,-89.71303387,130.9687,,,,,,
81830,61.35,383432.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91417138,-89.71299265,129.2821,,,,,,
81840,53.04,383493.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91433635,-89.71295131,129.4872,,,,,,
81850,58.75,383546.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91447996,-89.71292496,129.8952,,,,,,
81860,59.39,383605.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91464153,-89.71292791,131.3624,,,,,,
81870,21.22,383664.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91480487,-89.71293255,131.6397,,,,,,
81880,43.77,383686.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.91486319,-89.71293571,131.5509,,,,,,
,,383716.15,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 428+46,30.91494583,-89.71293978,131.5510,,,,,,
,,383723.62,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0570  40' U/S RCL SR 43,30.91496638,-89.71294069,131.5617,,,,,,
81890,41.25,383729.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.91498334,-89.71294143,131.5520,,,,,,
81900,40.66,383771.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.91509658,-89.71294668,131.1672,,,,,,
,,383804.49,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 429+35,30.91518816,-89.71295156,130.2934,,,,,,
81910,18.88,383811.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91520812,-89.71295270,129.9647,,,,,,
81920,13.99,383830.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91525986,-89.71295524,130.3397,,,,,,
81930,62.78,383844.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91529807,-89.71295672,131.8653,,,,,,
81930,,383878.80,,metal loss-corrosion,14,,0.63,0.55,7:28,OD,,pitting,10,-34.16,28.61,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.91539125,-89.71296101,135.8080,,,,,,
81940,60.23,383907.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91546873,-89.71295586,139.6204,,,,,,
81940,,383923.34,,metal loss-corrosion,13,,0.59,0.43,2:32,OD,,circumferential slotting,10,-15.92,44.31,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.91551122,-89.71294598,141.7846,,,,,,
81950,55.39,383967.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91562976,-89.71291932,147.5749,,,,,,
81950,,383995.97,,metal loss-corrosion,10,,0.59,0.43,4:24,OD,,circumferential slotting,10,-28.32,27.08,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91570554,-89.71290259,151.3531,,,,,,
81960,62.42,384023.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91577804,-89.71288665,154.8721,,,,,,
81960,,384045.39,,metal loss-corrosion,15,,0.63,0.47,2:27,OD,,circumferential slotting,10,-22.35,40.07,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.91583789,-89.71287338,157.6631,,,,,,
81970,62.38,384085.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91594488,-89.71284889,163.2595,,,,,,
81980,62.44,384147.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91611127,-89.71281181,172.8054,,,,,,
81990,61.88,384210.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91627911,-89.71277449,178.1122,,,,,,
81990,,384269.88,,metal loss-corrosion,10,,0.75,0.79,5:18,OD,,pitting,10,-59.6,2.28,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91643956,-89.71273806,181.6460,,,,,,
82000,62.55,384272.16,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91644570,-89.71273665,181.7559,,,,,,
82010,64.57,384334.71,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91661412,-89.71269739,183.9394,,,,,,
82020,62.69,384399.28,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91678774,-89.71265632,182.9876,,,,,,
82030,61.65,384461.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91695510,-89.71261660,175.1147,,,,,,
82040,58.37,384523.62,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91711959,-89.71257731,167.1718,,,,,,
82050,60.82,384581.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91727625,-89.71253944,163.5405,,,,,,
82050,,384601.87,,metal loss-corrosion,14,,0.59,0.47,5:46,OD,,circumferential slotting,10,-19.88,40.94,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,30.91732966,-89.71252643,162.6099,,,,,,
82060,62.49,384642.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91743962,-89.71249960,160.6746,,,,,,
82070,60.93,384705.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91760730,-89.71245785,157.9112,,,,,,
82080,63.48,384766.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91777052,-89.71241625,160.6294,,,,,,
82090,61.15,384829.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91793972,-89.71237344,168.3495,,,,,,
82090,,384844.79,,metal loss-corrosion,10,,0.59,0.35,5:21,OD,,circumferential slotting,10,-15.08,46.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91797989,-89.71236320,170.2187,,,,,,
82100,56.02,384890.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91810279,-89.71233232,175.6308,,,,,,
