Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
82110,62.45,384946.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91825276,-89.71229587,181.0756,,,,,,
82120,60.06,385009.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91842081,-89.71225632,182.8833,,,,,,
82130,61.82,385069.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91858275,-89.71221962,181.9633,,,,,,
82140,61.85,385131.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91874924,-89.71218235,185.2117,,,,,,
82150,56.84,385193.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91891549,-89.71214540,190.7665,,,,,,
82160,62.85,385249.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91906832,-89.71211120,195.5985,,,,,,
82170,62.89,385312.75,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91923717,-89.71207281,201.0868,,,,,,
82180,62.31,385375.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91940645,-89.71203333,203.6173,,,,,,
82190,57.05,385437.96,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91957416,-89.71199351,203.0341,,,,,,
82200,62.96,385495.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.91972736,-89.71195647,200.0765,,,,,,
82210,63.86,385557.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.91989592,-89.71191556,194.2034,,,,,,
82220,60.31,385621.82,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92006694,-89.71187409,188.4587,,,,,,
82220,,385621.97,,metal loss-corrosion,10,,0.59,0.71,11:19,OD,,pitting,10,-0.15,60.16,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92006735,-89.71187399,188.4513,,,,,,
82220,,385625.86,,metal loss-corrosion,14,,0.59,0.47,12:42,OD,,circumferential slotting,10,-4.04,56.27,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,30.92007780,-89.71187144,188.2706,,,,,,
82220,,385640.79,,metal loss-corrosion,6,,0.75,0.51,12:27,OD,1929,pitting,10,-18.97,41.34,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92011789,-89.71186159,188.5906,,,,,,
82220,,385640.79,,cluster,10,,0.89,1.41,12:25,OD,1929,,,-18.97,41.34,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92011789,-89.71186159,188.5906,,,,,,
82220,,385640.87,,metal loss-corrosion,10,,0.59,0.47,12:25,OD,1929,circumferential slotting,10,-19.05,41.27,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92011810,-89.71186154,188.5950,,,,,,
82220,,385656.78,,metal loss-corrosion,11,,0.83,1.22,9:53,OD,,pitting,10,-34.96,25.35,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92016080,-89.71185099,189.5664,,,,,,
82220,,385665.88,,metal loss-corrosion,10,,0.59,0.79,11:27,OD,,pitting,10,-44.06,16.25,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92018513,-89.71184490,190.4244,,,,,,
82220,,385669.23,,metal loss-corrosion,10,,0.59,0.63,10:15,OD,,pitting,10,-47.41,12.9,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92019407,-89.71184266,190.8134,,,,,,
82230,61.59,385682.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92022849,-89.71183406,192.3430,,,,,,
82240,61.71,385743.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92039299,-89.71179162,197.9983,,,,,,
82250,62.87,385805.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92055835,-89.71174872,200.3018,,,,,,
82260,58.63,385868.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92072706,-89.71170583,201.6806,,,,,,
82270,62.62,385926.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92088440,-89.71166620,203.8386,,,,,,
82270,,385975.23,,metal loss-corrosion,11,,0.67,0.51,4:15,OD,,pitting,10,-48.29,14.33,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92101389,-89.71163440,207.2928,,,,,,
82280,56.65,385989.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92105229,-89.71162509,208.5338,,,,,,
82290,56.18,386046.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92120422,-89.71158899,213.4841,,,,,,
82300,58.22,386102.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92135545,-89.71155500,217.1800,,,,,,
82300,,386111.12,,metal loss-manufacturing anomaly,15,,0.59,0.51,3:07,N/A,,pitting,10,-8.73,49.49,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92137901,-89.71154987,217.6026,,,,,,
82300,,386114.24,,manufacturing anomaly,,,,,4:23,N/A,,,,-11.86,46.36,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92138743,-89.71154803,217.7609,,,,,,
82300,,386117.96,,metal loss-manufacturing anomaly,17,,1.26,1.42,3:39,N/A,,pitting,10,-15.57,42.65,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92139746,-89.71154584,217.9438,,,,,,
82300,,386118.22,,metal loss-manufacturing anomaly,16,,0.71,0.63,4:01,N/A,,pitting,10,-15.83,42.38,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92139817,-89.71154568,217.9536,,,,,,
82310,56.39,386160.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92151261,-89.71152072,218.3389,,,,,,
82320,45.27,386217.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92166476,-89.71148738,216.3904,,,,,,
82330,42.47,386262.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92178653,-89.71145991,213.0774,,,,,,
82340,50.25,386304.75,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92190072,-89.71143346,210.3009,,,,,,
82350,54.26,386355.00,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92203546,-89.71140194,205.6433,,,,,,
82360,42.22,386409.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92218056,-89.71136873,198.9070,,,,,,
82370,44.48,386451.48,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92229326,-89.71134304,193.0020,,,,,,
82380,58.59,386495.96,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92241267,-89.71131520,191.0159,,,,,,
82390,61.97,386554.56,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92256959,-89.71127777,196.8066,,,,,,
82400,62.87,386616.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92273485,-89.71123747,204.8454,,,,,,
82410,62.30,386679.39,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92290288,-89.71119548,211.1836,,,,,,
82420,56.24,386741.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92306994,-89.71115255,212.9376,,,,,,
82420,,386744.12,,metal loss-corrosion,11,,0.59,0.39,7:40,OD,,circumferential slotting,10,-2.43,53.8,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92307647,-89.71115085,212.9535,,,,,,
82420,,386770.45,,metal loss-corrosion,12,,0.59,0.32,6:59,OD,,circumferential slotting,10,-28.76,27.47,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92314705,-89.71113266,212.3326,,,,,,
82430,56.26,386797.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92322067,-89.71111366,211.1631,,,,,,
82440,62.66,386854.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92337107,-89.71107479,206.6715,,,,,,
82450,56.68,386916.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92353883,-89.71103369,201.0471,,,,,,
82460,51.04,386973.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92369067,-89.71099649,196.5152,,,,,,
82470,55.65,387024.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92382783,-89.71096253,196.1962,,,,,,
82480,62.50,387080.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92397765,-89.71092723,197.3884,,,,,,
82490,62.63,387142.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92414548,-89.71088747,194.8872,,,,,,
82490,,387153.75,,metal loss-manufacturing anomaly,11,,0.68,0.51,6:35,N/A,,pitting,10,-11.02,51.61,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92417481,-89.71088050,193.2393,,,,,,
82500,53.65,387205.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92431155,-89.71084939,183.7731,,,,,,
82510,58.48,387259.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92445576,-89.71081709,180.4394,,,,,,
82520,56.22,387317.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92461349,-89.71078214,182.4491,,,,,,
82530,56.62,387373.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92476466,-89.71074814,186.9596,,,,,,
82540,62.84,387430.33,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92491626,-89.71071357,193.7081,,,,,,
82550,62.65,387493.17,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92508483,-89.71067415,199.5447,,,,,,
82560,60.02,387555.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92525265,-89.71063310,205.0680,,,,,,
82570,62.64,387615.84,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92541341,-89.71059431,210.7637,,,,,,
82580,57.77,387678.48,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92558148,-89.71055523,216.5265,,,,,,
82590,62.62,387736.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92573648,-89.71051826,221.1992,,,,,,
82590,,387775.35,,metal loss-corrosion,10,,0.63,0.47,6:25,OD,,circumferential slotting,10,-39.1,23.53,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92584113,-89.71049166,224.1973,,,,,,
82600,48.14,387798.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92590413,-89.71047548,225.7121,,,,,,
82610,50.85,387847.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92603301,-89.71044158,227.9404,,,,,,
82620,62.40,387897.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92616929,-89.71040597,229.0124,,,,,,
82620,,387927.92,,metal loss-manufacturing anomaly,16,,0.74,0.55,11:55,N/A,,pitting,10,-30.05,32.34,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92624991,-89.71038531,228.5210,,,,,,
82630,56.57,387960.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92633667,-89.71036356,226.9834,,,,,,
82640,56.44,388016.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92648816,-89.71032657,221.9539,,,,,,
82650,56.62,388073.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92663918,-89.71028989,216.2868,,,,,,
82650,,388107.65,,metal loss-corrosion,10,,0.59,0.39,8:28,OD,,circumferential slotting,10,-34.37,22.25,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92673101,-89.71026780,212.3001,,,,,,
82660,55.19,388129.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92679052,-89.71025364,209.7894,,,,,,
82670,56.55,388185.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92693836,-89.71021975,203.7099,,,,,,
82680,60.47,388241.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92709045,-89.71018561,206.0624,,,,,,
82690,55.59,388302.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92725284,-89.71014947,212.0927,,,,,,
82700,56.46,388357.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92740281,-89.71011637,212.7010,,,,,,
82710,56.31,388414.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92755483,-89.71008204,209.5281,,,,,,
82720,61.58,388470.47,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92770642,-89.71004681,207.4014,,,,,,
82730,60.78,388532.06,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92787233,-89.71000865,205.5535,,,,,,
82740,51.17,388592.84,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92803514,-89.70996661,202.6115,,,,,,
82750,56.35,388644.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92817180,-89.70992999,199.1515,,,,,,
82760,62.40,388700.36,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.92832220,-89.70988780,197.9915,,,,,,
82770,61.93,388762.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92848812,-89.70983981,202.4302,,,,,,
82780,55.89,388824.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92865254,-89.70979187,207.7143,,,,,,
82790,56.24,388880.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92880157,-89.70974902,208.1973,,,,,,
82800,58.05,388936.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92895144,-89.70970534,208.2644,,,,,,
82810,56.28,388994.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92910621,-89.70966100,210.2115,,,,,,
82820,62.59,389051.13,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92925664,-89.70961948,211.1496,,,,,,
82830,61.47,389113.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92942424,-89.70957483,212.0365,,,,,,
82840,60.40,389175.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92958898,-89.70953208,214.2331,,,,,,
82850,62.88,389235.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92975078,-89.70949032,217.3944,,,,,,
82860,39.31,389298.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.92991886,-89.70944653,222.4029,,,,,,
82870,56.56,389337.78,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93002375,-89.70941895,226.1012,,,,,,
82880,38.50,389394.35,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.93017485,-89.70937891,230.1616,,,,,,
,,389422.42,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0580  18' U/S RCL JIM STANFORD RD,30.93025004,-89.70935869,230.6431,,,,,,
82890,40.24,389432.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.93027778,-89.70935134,230.7815,,,,,,
82900,37.34,389473.09,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93038557,-89.70932345,232.9494,,,,,,
,,389478.55,,Attachment,,,,,4:00,,,,,,,,,,,,,,,,,,,,,,,30.93040019,-89.70931969,233.4293,,,,,,
,,389479.64,,Attachment,,,,,9:00,,,,,,,,,,,,,,,,,,,,,,,30.93040311,-89.70931895,233.5248,,,,,,
82910,58.44,389510.42,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93048558,-89.70929778,235.4222,,,,,,
82920,31.03,389568.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93064240,-89.70925724,236.7765,,,,,,
82930,38.96,389599.89,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93072560,-89.70923529,236.5598,,,,,,
82940,41.07,389638.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93083002,-89.70920742,236.4142,,,,,,
82950,35.87,389679.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93094005,-89.70917791,236.2043,,,,,,
82960,40.21,389715.80,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93103603,-89.70915149,236.1190,,,,,,
82970,62.33,389756.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93114358,-89.70912166,235.7214,,,,,,
82980,38.79,389818.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93131015,-89.70907502,234.3959,,,,,,
82990,50.65,389857.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93141376,-89.70904562,233.9946,,,,,,
83000,61.50,389907.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93154908,-89.70900732,234.5143,,,,,,
83010,60.71,389969.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93171336,-89.70896103,233.5358,,,,,,
83020,61.12,390029.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93187455,-89.70891586,226.8265,,,,,,
83020,,390039.76,,metal loss-corrosion,13,,0.59,0.39,4:20,OD,,circumferential slotting,10,-9.77,51.35,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,30.93190036,-89.70890876,225.2715,,,,,,
83030,61.39,390091.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93203591,-89.70887111,217.0931,,,,,,
83040,61.64,390152.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93219976,-89.70882767,211.6292,,,,,,
83050,61.59,390214.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93236510,-89.70878461,210.6954,,,,,,
83060,61.46,390275.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93253027,-89.70874225,213.6609,,,,,,
83070,61.17,390337.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93269555,-89.70870157,215.1269,,,,,,
83080,62.70,390398.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93286013,-89.70866126,215.1660,,,,,,
83090,40.65,390461.06,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93302859,-89.70861942,212.8872,,,,,,
83100,42.52,390501.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93313748,-89.70859342,208.7755,,,,,,
83110,61.97,390544.23,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93325099,-89.70856780,202.5481,,,,,,
83120,61.94,390606.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93341737,-89.70852931,202.0053,,,,,,
83130,61.09,390668.14,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93358329,-89.70848957,208.4083,,,,,,
83140,62.65,390729.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93374677,-89.70844996,215.0079,,,,,,
83150,62.99,390791.88,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93391538,-89.70840958,215.8675,,,,,,
83160,61.00,390854.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93408472,-89.70836856,212.7629,,,,,,
83170,63.11,390915.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93424874,-89.70832873,210.0410,,,,,,
83180,60.17,390978.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93441806,-89.70828673,205.8405,,,,,,
83190,61.35,391039.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93457977,-89.70824684,204.6364,,,,,,
83200,56.16,391100.49,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93474456,-89.70820609,207.7472,,,,,,
83210,51.35,391156.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93489523,-89.70816837,211.3567,,,,,,
83220,56.08,391208.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93503318,-89.70813392,213.0838,,,,,,
83230,56.04,391264.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93518408,-89.70809699,213.0027,,,,,,
83240,56.17,391320.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93533483,-89.70806038,211.2810,,,,,,
83250,61.44,391376.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93548597,-89.70802529,207.7639,,,,,,
83260,61.08,391437.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93565091,-89.70798833,201.2784,,,,,,
83270,54.06,391498.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93581423,-89.70795244,192.6554,,,,,,
83280,61.43,391552.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93596011,-89.70792034,192.3186,,,,,,
83290,61.59,391614.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93612533,-89.70788333,197.7333,,,,,,
83300,58.06,391675.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93629114,-89.70784576,201.9902,,,,,,
83310,57.15,391733.96,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93644772,-89.70780966,203.0805,,,,,,
83320,56.60,391791.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93660180,-89.70777385,203.4121,,,,,,
83330,62.49,391847.71,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93675449,-89.70773881,204.0827,,,,,,
83340,60.84,391910.20,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93692303,-89.70770022,202.9456,,,,,,
83350,60.37,391971.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93708657,-89.70765962,201.4484,,,,,,
83360,62.96,392031.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93724862,-89.70761958,197.9124,,,,,,
83360,,392062.33,,metal loss-corrosion,11,,0.59,0.43,6:31,OD,,circumferential slotting,10,-30.92,32.04,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93733149,-89.70759911,195.3068,,,,,,
83370,60.31,392094.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93741685,-89.70757735,191.3183,,,,,,
83370,,392119.06,,metal loss-corrosion,10,,0.59,0.51,4:10,OD,,pitting,10,-24.69,35.62,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93748250,-89.70756038,187.9996,,,,,,
83380,57.73,392154.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93757727,-89.70753587,183.3122,,,,,,
83380,,392168.51,,metal loss-manufacturing anomaly,17,,0.66,0.59,2:24,N/A,,pitting,10,-13.83,43.9,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93761404,-89.70752645,181.4004,,,,,,
83380,,392190.73,,manufacturing anomaly,,,,,2:17,N/A,,,,-36.05,21.67,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93767324,-89.70751119,178.6514,,,,,,
83380,,392198.00,,metal loss-corrosion,11,,0.59,0.43,5:15,OD,,circumferential slotting,10,-43.32,14.4,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93769265,-89.70750615,177.9772,,,,,,
83380,,392204.47,,metal loss-corrosion,10,,0.59,0.39,4:36,OD,,circumferential slotting,10,-49.79,7.94,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93770993,-89.70750166,177.4233,,,,,,
83390,61.07,392212.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93773120,-89.70749607,176.9932,,,,,,
83390,,392223.63,,metal loss-corrosion,11,,0.63,0.55,8:27,OD,,pitting,10,-11.23,49.85,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93776128,-89.70748824,176.4531,,,,,,
83400,57.77,392273.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93789512,-89.70745453,174.4353,,,,,,
83410,62.66,392331.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93805028,-89.70741538,172.5653,,,,,,
83420,62.96,392393.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93821856,-89.70737316,170.2193,,,,,,
83430,59.88,392456.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93838801,-89.70733213,169.3300,,,,,,
83440,61.06,392516.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93854933,-89.70729394,170.3787,,,,,,
83450,61.51,392577.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93871412,-89.70725665,170.8555,,,,,,
83450,,392605.89,,metal loss-corrosion,9,,0.59,0.39,7:32,OD,1930,circumferential slotting,10,-28.08,33.42,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93878990,-89.70723955,170.2956,,,,,,
83450,,392605.89,,cluster,11,,1.08,2.01,7:25,OD,1930,,,-28.08,33.42,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93878990,-89.70723955,170.2956,,,,,,
83450,,392605.99,,metal loss-corrosion,11,,0.59,0.75,7:25,OD,1930,pitting,10,-28.19,33.32,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93879018,-89.70723949,170.2928,,,,,,
83460,56.34,392639.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.93888006,-89.70721911,169.2535,,,,,,
83470,46.60,392695.65,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93903200,-89.70718441,167.6115,,,,,,
83480,48.81,392742.25,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93915767,-89.70715542,167.2055,,,,,,
83490,50.54,392791.05,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93928926,-89.70712488,168.1209,,,,,,
83500,48.45,392841.60,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93942528,-89.70709237,170.1202,,,,,,
83500,,392856.34,,metal loss-corrosion,10,,0.63,0.43,3:00,OD,,circumferential slotting,10,-14.74,33.71,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93946490,-89.70708260,170.7660,,,,,,
83510,56.72,392890.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93955542,-89.70705983,172.0777,,,,,,
83520,63.03,392946.76,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93970753,-89.70702044,174.1615,,,,,,
83530,47.47,393009.79,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.93987661,-89.70697610,174.0792,,,,,,
83540,57.67,393057.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94000323,-89.70694236,169.6898,,,,,,
83550,57.48,393114.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94015699,-89.70690266,163.0917,,,,,,
83560,57.96,393172.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94031044,-89.70686419,156.4306,,,,,,
83570,60.95,393230.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94046288,-89.70682649,144.7719,,,,,,
83580,51.58,393291.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94062278,-89.70678592,137.2897,,,,,,
83590,62.60,393342.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94076009,-89.70674961,143.0798,,,,,,
83600,58.70,393405.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94092838,-89.70670868,146.0808,,,,,,
83610,36.96,393464.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94108608,-89.70667176,150.8895,,,,,,
83620,56.35,393501.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94118523,-89.70664903,154.7670,,,,,,
83630,48.39,393557.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94133642,-89.70661500,161.0796,,,,,,
83640,63.00,393605.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94146623,-89.70658510,166.1888,,,,,,
83650,62.44,393668.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94163510,-89.70654561,172.9205,,,,,,
83660,60.75,393731.36,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94180263,-89.70650648,179.0775,,,,,,
83670,63.18,393792.10,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.94196613,-89.70646795,181.7699,,,,,,
83670,,393831.35,,metal loss-corrosion,15,,0.59,0.39,4:10,OD,,circumferential slotting,10,-39.25,23.93,5.20,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.94207170,-89.70644225,183.1909,,,,,,
83680,62.56,393855.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94213588,-89.70642642,184.9988,,,,,,
83690,63.21,393917.84,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.94230382,-89.70638596,189.7180,,,,,,
83700,62.55,393981.05,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.94247379,-89.70634458,192.2364,,,,,,
83710,55.09,394043.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94264036,-89.70630056,199.1724,,,,,,
83710,,394086.21,,manufacturing anomaly,,,,,7:19,N/A,,,,-42.61,12.48,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94275458,-89.70627101,201.2930,,,,,,
83720,53.23,394098.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94278808,-89.70626242,201.6274,,,,,,
83730,62.22,394151.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94293090,-89.70622539,202.9107,,,,,,
83740,57.61,394214.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94309801,-89.70618282,203.3314,,,,,,
83750,58.02,394271.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94325283,-89.70614384,202.9701,,,,,,
83760,56.56,394329.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94340894,-89.70610564,202.6750,,,,,,
83770,43.78,394386.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94356111,-89.70606844,201.5458,,,,,,
83780,54.45,394430.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94367916,-89.70604110,200.8539,,,,,,
83780,,394468.16,,manufacturing anomaly,,,,,4:49,N/A,,,,-38.05,16.41,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94378178,-89.70601763,200.0462,,,,,,
83790,60.64,394484.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94382604,-89.70600759,199.6315,,,,,,
83800,60.77,394545.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94398960,-89.70597024,198.0654,,,,,,
,,394578.98,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0590  ROW AT PLM,30.94408073,-89.70594944,196.5551,,,,,,
83810,61.57,394605.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94415315,-89.70593368,194.1966,,,,,,
83820,61.70,394667.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94431874,-89.70589783,188.0260,,,,,,
83830,61.62,394729.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94448441,-89.70586191,181.0456,,,,,,
83840,38.51,394790.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94465090,-89.70582859,176.7051,,,,,,
83850,57.83,394829.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94475574,-89.70581225,174.8669,,,,,,
83850,,394868.06,,metal loss-corrosion,10,,0.59,0.43,4:51,OD,,circumferential slotting,10,-38.67,19.16,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94486106,-89.70579601,173.1722,,,,,,
83860,50.02,394887.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94491324,-89.70578812,172.2877,,,,,,
83870,61.72,394937.24,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.94504952,-89.70576740,170.3053,,,,,,
83880,59.58,394998.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94521763,-89.70574163,167.7899,,,,,,
83890,45.46,395058.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94537994,-89.70571589,166.7010,,,,,,
83900,43.86,395104.00,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.94550376,-89.70569621,165.5790,,,,,,
83910,61.04,395147.86,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.94562308,-89.70567708,163.5459,,,,,,
83920,54.84,395208.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94578871,-89.70565124,157.8965,,,,,,
83920,,395234.84,,metal loss-corrosion,17,,0.75,0.43,3:19,OD,,circumferential slotting,10,-25.94,28.9,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.94585917,-89.70564008,155.9210,,,,,,
83930,56.26,395263.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94593779,-89.70562695,155.0028,,,,,,
83940,56.06,395320.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94609075,-89.70560098,152.6946,,,,,,
83950,60.97,395376.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94624285,-89.70557476,148.8822,,,,,,
83960,60.83,395437.03,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94640820,-89.70554574,144.5640,,,,,,
83970,49.77,395497.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94657275,-89.70551729,138.5189,,,,,,
83980,61.60,395547.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94670547,-89.70549554,128.5072,,,,,,
83990,53.21,395609.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94686564,-89.70546937,110.6028,,,,,,
84000,61.54,395662.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94700929,-89.70544778,104.7859,,,,,,
84010,56.00,395723.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94717705,-89.70542230,105.8654,,,,,,
84020,58.41,395779.98,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94733011,-89.70540288,105.5647,,,,,,
84030,61.57,395838.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94748776,-89.70538029,97.7449,,,,,,
84040,62.54,395899.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94765515,-89.70535432,95.9137,,,,,,
84040,,395932.93,,deformation anomaly-dent,,1.000,3.08,1.67,10:48,N/A,,,,-32.96,29.57,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,Associated with field bend,30.94774524,-89.70534278,95.8975,,,,,,
84050,61.60,395962.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94782505,-89.70533408,100.7467,,,,,,
,,396020.00,,Area Start BSTR #052 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
84060,62.36,396024.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94799243,-89.70530949,105.2031,,,,,,
84070,61.15,396086.46,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.94816227,-89.70528270,106.3961,,,,,,
84080,62.75,396147.61,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.94832961,-89.70526945,104.0794,,,,,,
,,396150.00,,Area End BSTR #052 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
84090,59.04,396210.35,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.94850209,-89.70526532,103.2784,,,,,,
84100,56.86,396269.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94866433,-89.70525929,103.2094,,,,,,
84110,61.52,396326.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94882058,-89.70525271,103.9789,,,,,,
84120,57.68,396387.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94898970,-89.70524867,103.5181,,,,,,
84130,63.70,396445.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94914634,-89.70524206,111.3300,,,,,,
84140,42.96,396509.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94932042,-89.70523316,116.8934,,,,,,
84150,49.65,396552.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94943840,-89.70522731,118.0198,,,,,,
84160,62.40,396601.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94957407,-89.70521908,122.7835,,,,,,
84170,57.03,396664.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94974524,-89.70521075,124.5507,,,,,,
84180,57.90,396721.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.94990172,-89.70520593,121.3726,,,,,,
84190,62.53,396779.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95006041,-89.70520183,117.2065,,,,,,
84200,58.25,396841.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95023019,-89.70519644,125.5022,,,,,,
84210,56.75,396899.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95038893,-89.70518518,131.1868,,,,,,
84220,60.11,396956.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95054205,-89.70515077,133.2864,,,,,,
84230,61.38,397016.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95070410,-89.70511364,135.6317,,,,,,
84240,61.52,397078.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95086954,-89.70507581,138.5535,,,,,,
84240,,397110.70,,metal loss-manufacturing anomaly,16,,0.69,0.87,9:56,N/A,,pitting,10,-32.59,28.93,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95095732,-89.70505570,140.5388,,,,,,
84240,,397114.76,,metal loss-manufacturing anomaly,16,,0.59,0.94,10:09,N/A,,pitting,10,-36.65,24.88,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95096823,-89.70505321,140.8029,,,,,,
84240,,397115.60,,metal loss-manufacturing anomaly,18,,1.22,1.38,10:29,N/A,,pitting,10,-37.49,24.03,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95097052,-89.70505269,140.8587,,,,,,
84240,,397116.44,,metal loss-manufacturing anomaly,20,,1.24,1.10,9:42,N/A,,pitting,10,-38.33,23.19,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95097276,-89.70505218,140.9137,,,,,,
84240,,397116.61,,metal loss-manufacturing anomaly,14,,1.14,1.02,10:23,N/A,,pitting,10,-38.5,23.02,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95097322,-89.70505207,140.9251,,,,,,
84250,57.81,397139.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95103524,-89.70503799,142.3589,,,,,,
84260,59.90,397197.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95119112,-89.70500260,144.9746,,,,,,
84270,61.67,397257.35,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.95135243,-89.70496490,147.7717,,,,,,
84270,,397266.52,,metal loss-corrosion,10,,1.02,0.59,4:38,OD,,pitting,10,-9.17,52.5,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.95137712,-89.70495912,148.1915,,,,,,
84280,49.71,397319.02,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.95151828,-89.70492483,150.6746,,,,,,
84290,50.59,397368.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.95165182,-89.70489142,152.4218,,,,,,
84300,61.82,397419.32,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.95178779,-89.70485761,154.0992,,,,,,
84310,61.72,397481.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95195405,-89.70481701,156.3659,,,,,,
84320,60.52,397542.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95211958,-89.70477551,160.3946,,,,,,
84330,61.40,397603.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95228141,-89.70473367,165.7329,,,,,,
84340,61.43,397664.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95244574,-89.70469048,169.7357,,,,,,
84350,56.30,397726.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95261024,-89.70464710,173.0491,,,,,,
84360,62.53,397782.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95276116,-89.70460789,175.6641,,,,,,
84370,62.60,397845.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95292890,-89.70456499,178.5540,,,,,,
84380,60.44,397907.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95309692,-89.70452253,181.5459,,,,,,
84380,,397918.79,,metal loss-corrosion,15,,0.63,0.51,8:03,OD,,pitting,10,-11.16,49.29,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.95312690,-89.70451508,181.9416,,,,,,
84390,61.56,397968.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95325937,-89.70448240,183.9979,,,,,,
84390,,397999.84,,metal loss-corrosion,11,,0.63,0.39,4:13,OD,,circumferential slotting,10,-31.75,29.81,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95334478,-89.70446174,185.3204,,,,,,
84400,62.49,398029.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95342504,-89.70444281,186.5551,,,,,,
84410,61.58,398092.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95359352,-89.70440405,188.5029,,,,,,
84420,47.03,398153.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95375968,-89.70436639,190.0765,,,,,,
84420,,398170.69,,metal loss-corrosion,10,,0.59,0.59,5:21,OD,,pitting,10,-16.98,30.06,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95380549,-89.70435598,190.3451,,,,,,
84430,57.64,398200.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95388659,-89.70433762,190.9669,,,,,,
84440,62.43,398258.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95404216,-89.70430246,191.7805,,,,,,
84450,39.38,398320.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95421073,-89.70426498,193.1296,,,,,,
84460,62.51,398360.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95431698,-89.70424083,194.1839,,,,,,
84470,63.65,398422.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95448540,-89.70420134,196.0487,,,,,,
84480,63.57,398486.36,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.95465670,-89.70415975,197.4282,,,,,,
84490,61.67,398549.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95482777,-89.70411806,198.0019,,,,,,
84500,61.80,398611.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95499377,-89.70407782,197.4325,,,,,,
84510,61.77,398673.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95515995,-89.70403663,196.4473,,,,,,
84520,61.27,398735.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95532584,-89.70399432,195.8203,,,,,,
84530,62.16,398796.44,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95548881,-89.70395354,187.8637,,,,,,
84540,61.55,398858.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95565418,-89.70391278,179.0651,,,,,,
84550,50.16,398920.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95581904,-89.70387226,173.4885,,,,,,
84560,61.41,398970.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95595332,-89.70383763,173.0112,,,,,,
84570,53.14,399031.72,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95611526,-89.70379474,183.9118,,,,,,
84580,61.42,399084.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95625497,-89.70375816,194.5370,,,,,,
84590,62.60,399146.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95641857,-89.70371545,201.3449,,,,,,
84600,53.91,399208.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95658656,-89.70367187,201.8040,,,,,,
84610,61.71,399262.79,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95673130,-89.70363469,201.7730,,,,,,
,,399283.70,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.95678751,-89.70362071,201.8649,,,,,,
,,399286.39,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.95679477,-89.70361892,201.8634,,,,,,
84610,,399288.72,,metal loss-corrosion,11,,0.87,1.65,5:00,OD,,pitting,10,-25.93,35.77,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95680104,-89.70361738,201.8588,,,,,,
84620,62.64,399324.50,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95689733,-89.70359400,201.6297,,,,,,
84630,62.62,399387.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95706579,-89.70355235,200.7179,,,,,,
84630,,399413.13,,metal loss-corrosion,16,,0.59,0.35,6:55,OD,,circumferential slotting,10,-25.99,36.64,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,30.95713564,-89.70353504,199.9141,,,,,,
84640,62.76,399449.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95723415,-89.70351073,198.8971,,,,,,
84650,57.09,399512.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95740303,-89.70346960,197.7569,,,,,,
84650,,399562.20,,metal loss-corrosion,14,,0.59,0.35,4:07,OD,,circumferential slotting,10,-49.66,7.42,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,30.95753680,-89.70343765,197.7961,,,,,,
84650,,399565.84,,metal loss-corrosion,12,,0.59,0.43,3:42,OD,,circumferential slotting,10,-53.31,3.78,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95754660,-89.70343527,197.7905,,,,,,
84650,,399567.93,,metal loss-corrosion,13,,0.63,0.47,3:47,OD,,circumferential slotting,10,-55.4,1.69,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.95755223,-89.70343389,197.7839,,,,,,
84650,,399568.08,,metal loss-corrosion,15,,0.59,1.26,3:47,OD,,axial grooving,15,-55.55,1.54,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1428.00,,,,30.95755264,-89.70343379,197.7833,,,,,,
84660,62.14,399569.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95755678,-89.70343277,197.7761,,,,,,
84660,,399570.72,,metal loss-corrosion,17,,0.75,0.83,3:02,OD,,pitting,10,-1.1,61.04,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.52,,,1436.00,,,,30.95755974,-89.70343205,197.7703,,,,,,
84670,58.45,399631.75,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95772386,-89.70339294,196.1089,,,,,,
84670,,399635.66,,metal loss-corrosion,11,,0.59,0.47,3:47,OD,,pitting,10,-3.9,54.54,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95773425,-89.70339054,195.4890,,,,,,
84680,60.04,399690.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95787860,-89.70335842,184.7862,,,,,,
84680,,399696.35,,metal loss-corrosion,12,,0.71,0.55,5:30,OD,,pitting,10,-6.15,53.88,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95789470,-89.70335510,183.2152,,,,,,
84690,60.36,399750.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95803848,-89.70332432,181.6828,,,,,,
84700,52.26,399810.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95819904,-89.70328841,192.1576,,,,,,
84710,60.35,399862.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95833831,-89.70325450,199.4332,,,,,,
84720,56.63,399923.21,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.95850019,-89.70321411,203.3320,,,,,,
84730,62.96,399979.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95865225,-89.70317567,205.4309,,,,,,
84740,61.75,400042.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95882132,-89.70313291,207.6759,,,,,,
84750,62.28,400104.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95898706,-89.70309031,208.6456,,,,,,
84760,62.71,400166.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95915406,-89.70304681,206.5195,,,,,,
84760,,400190.01,,cluster,12,,1.82,3.18,5:38,OD,1931,,,-23.19,39.52,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95921621,-89.70303059,205.5243,,,,,,
84760,,400190.01,,metal loss-corrosion,12,,0.63,1.89,5:55,OD,1931,axial grooving,15,-23.19,39.52,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95921621,-89.70303059,205.5243,,,,,,
84760,,400190.24,,metal loss-corrosion,7,,0.59,0.47,5:38,OD,1931,circumferential slotting,10,-23.41,39.29,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95921682,-89.70303043,205.5129,,,,,,
,,400191.05,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.95921898,-89.70302987,205.4723,,,,,,
,,400192.74,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.95922351,-89.70302869,205.3872,,,,,,
84760,,400193.84,,metal loss-corrosion,17,,0.59,0.43,6:02,OD,,circumferential slotting,10,-27.01,35.69,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.95922646,-89.70302792,205.3319,,,,,,
84770,61.79,400229.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95932215,-89.70300311,203.7030,,,,,,
84780,61.99,400291.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95948790,-89.70296007,201.9694,,,,,,
84790,62.89,400353.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95965431,-89.70291721,201.5372,,,,,,
,,400374.66,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0600  ROW AT PLM,30.95971151,-89.70290306,199.9672,,,,,,
84800,40.93,400416.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95982134,-89.70287684,192.5204,,,,,,
84810,62.11,400457.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.95992849,-89.70285165,182.8412,,,,,,
84820,57.58,400519.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96009095,-89.70281437,167.7436,,,,,,
84830,45.16,400576.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96024073,-89.70278005,152.6364,,,,,,
84840,39.76,400621.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96035812,-89.70275224,141.5094,,,,,,
84850,45.23,400661.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96046488,-89.70272658,139.8299,,,,,,
84860,36.88,400706.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96058744,-89.70270206,139.9947,,,,,,
84870,37.75,400743.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96068717,-89.70268100,140.8110,,,,,,
84880,40.24,400781.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96078837,-89.70265551,143.2138,,,,,,
84890,59.45,400821.84,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96089594,-89.70262926,147.7100,,,,,,
84900,62.49,400881.29,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.96105470,-89.70259167,155.5947,,,,,,
84900,,400914.38,,metal loss-manufacturing anomaly,22,,1.17,0.63,9:26,N/A,,pitting,10,-33.09,29.4,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.96114265,-89.70257076,160.9274,,,,,,
84910,62.22,400943.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96122006,-89.70255196,167.0007,,,,,,
84920,62.23,401006.00,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.96138218,-89.70251213,182.5205,,,,,,
84930,62.51,401068.23,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.96154534,-89.70247153,196.2048,,,,,,
84940,59.90,401130.73,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.96171159,-89.70242949,204.5673,,,,,,
84950,58.24,401190.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96187193,-89.70238839,201.7140,,,,,,
84960,61.66,401248.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96202611,-89.70234937,191.8708,,,,,,
84970,58.46,401310.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96218982,-89.70230680,183.2834,,,,,,
84980,62.20,401368.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96234648,-89.70226579,183.1682,,,,,,
84990,62.69,401431.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96251244,-89.70222257,189.4794,,,,,,
85000,62.02,401493.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96267972,-89.70217969,188.2868,,,,,,
