Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
85010,60.89,401555.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96284293,-89.70213934,175.8096,,,,,,
85020,62.18,401616.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96300633,-89.70209902,176.4625,,,,,,
85030,61.73,401678.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96317279,-89.70205889,183.0108,,,,,,
85040,62.19,401740.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96333823,-89.70202002,189.4922,,,,,,
85050,62.17,401802.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96350573,-89.70198130,190.9178,,,,,,
85050,,401825.58,,metal loss-corrosion,10,,0.59,0.47,6:02,OD,,circumferential slotting,10,-22.69,39.47,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96356677,-89.70196729,189.3622,,,,,,
85050,,401832.51,,metal loss-corrosion,30,,1.00,0.71,5:50,OD,,pitting,10,-29.62,32.55,5.60,5.90,0.281,52000,ERW,1315,0.92,0.85,0.85,1.51,1.64,1.64,1431.00,1550,1552.00,,30.96358535,-89.70196299,188.6688,,,,,,
85060,62.28,401865.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96367249,-89.70194267,184.8962,,,,,,
85060,,401876.15,,metal loss-corrosion,11,,0.67,0.51,5:52,OD,,pitting,10,-11.1,51.18,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96370216,-89.70193566,183.5495,,,,,,
85060,,401883.83,,metal loss-corrosion,8,,3.03,2.17,4:37,OD,1932,general,10,-18.78,43.5,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96372270,-89.70193080,182.6010,,,,,,
85060,,401883.83,,cluster,11,,5.45,2.34,4:37,OD,1932,,,-18.78,43.5,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96372270,-89.70193080,182.6010,,,,,,
85060,,401883.86,,metal loss-corrosion,11,,0.59,0.94,5:30,OD,1932,pitting,10,-18.8,43.48,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96372276,-89.70193078,182.5981,,,,,,
85060,,401883.97,,metal loss-corrosion,8,,0.63,0.67,5:46,OD,1932,pitting,10,-18.91,43.37,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96372306,-89.70193071,182.5839,,,,,,
85060,,401883.98,,metal loss-corrosion,10,,0.59,0.51,5:12,OD,1932,pitting,10,-18.93,43.35,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96372310,-89.70193070,182.5819,,,,,,
85060,,401884.17,,metal loss-corrosion,13,,1.02,0.98,4:39,OD,,pitting,10,-19.11,43.17,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.52,,,1436.00,,,,30.96372359,-89.70193059,182.5589,,,,,,
85060,,401884.33,,metal loss-corrosion,10,,0.59,0.43,5:48,OD,,circumferential slotting,10,-19.28,43,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96372403,-89.70193048,182.5382,,,,,,
85060,,401906.49,,metal loss-corrosion,10,,0.59,0.47,5:17,OD,,circumferential slotting,10,-41.44,20.84,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96378317,-89.70191639,179.5789,,,,,,
85070,62.53,401927.33,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96383864,-89.70190308,176.4366,,,,,,
85080,62.50,401989.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96400604,-89.70186277,175.1017,,,,,,
85090,58.86,402052.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96417269,-89.70182195,183.4394,,,,,,
85090,,402084.36,,metal loss-corrosion,12,,0.59,0.47,6:02,OD,,circumferential slotting,10,-31.99,26.87,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96425785,-89.70180057,187.8784,,,,,,
85090,,402084.52,,metal loss-corrosion,18,,0.83,0.51,6:16,OD,,pitting,10,-32.15,26.71,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.96425827,-89.70180046,187.8996,,,,,,
85090,,402085.62,,metal loss-corrosion,17,,0.91,0.55,5:52,OD,,pitting,10,-33.25,25.61,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.96426120,-89.70179972,188.0457,,,,,,
85090,,402085.80,,metal loss-corrosion,14,,0.63,0.63,6:09,OD,,pitting,10,-33.43,25.43,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,30.96426168,-89.70179960,188.0695,,,,,,
85090,,402086.28,,metal loss-corrosion,13,,0.59,0.47,6:29,OD,,circumferential slotting,10,-33.92,24.94,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.96426297,-89.70179928,188.1332,,,,,,
85100,62.09,402111.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96432951,-89.70178247,191.1435,,,,,,
85110,61.69,402173.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96449565,-89.70174036,196.0654,,,,,,
85120,62.02,402235.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96465958,-89.70169843,188.9406,,,,,,
85120,,402269.50,,cluster,23,,3.17,1.72,5:48,OD,1933,,,-34.5,27.51,5.60,5.90,0.281,52000,ERW,1315,0.94,0.87,0.86,1.48,1.59,1.61,1398.00,1509,1528.00,,30.96474852,-89.70167575,179.3257,,,,,,
85120,,402269.50,,metal loss-corrosion,10,,1.06,0.55,6:07,OD,1933,pitting,10,-34.5,27.51,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96474852,-89.70167575,179.3257,,,,,,
85120,,402269.59,,metal loss-corrosion,23,,0.69,0.63,5:48,OD,1933,pitting,10,-34.6,27.42,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96474875,-89.70167569,179.2967,,,,,,
85120,,402269.60,,metal loss-corrosion,7,,0.87,0.51,6:21,OD,1933,pitting,10,-34.61,27.41,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96474878,-89.70167568,179.2935,,,,,,
85130,62.19,402297.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96481836,-89.70165796,170.3600,,,,,,
85130,,402335.22,,manufacturing anomaly,,,,,9:52,N/A,,,,-38.2,23.99,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96491614,-89.70163336,158.8647,,,,,,
85140,28.63,402359.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96498000,-89.70161606,156.7575,,,,,,
85150,62.32,402387.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96505647,-89.70159486,157.6028,,,,,,
85160,61.82,402450.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96522277,-89.70155043,163.2140,,,,,,
85170,61.70,402511.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96538717,-89.70150860,171.8553,,,,,,
85180,62.13,402573.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96555140,-89.70146903,181.1716,,,,,,
85180,,402607.67,,metal loss-corrosion,11,,0.59,0.43,4:56,OD,1934,circumferential slotting,10,-33.99,28.13,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96564204,-89.70144766,186.1072,,,,,,
85180,,402607.67,,cluster,17,,1.99,0.87,4:56,OD,1934,,,-33.99,28.13,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.52,,,1435.00,,,,30.96564204,-89.70144766,186.1072,,,,,,
85180,,402607.70,,metal loss-corrosion,17,,0.59,0.47,5:16,OD,1934,circumferential slotting,10,-34.03,28.1,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96564213,-89.70144764,186.1121,,,,,,
85190,62.11,402635.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96571708,-89.70143013,190.2163,,,,,,
85190,,402662.38,,manufacturing anomaly,,,,,2:42,N/A,,,,-26.58,35.53,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96578801,-89.70141325,193.8112,,,,,,
85200,62.15,402697.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96588328,-89.70139074,197.2968,,,,,,
85210,61.68,402760.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96605068,-89.70135304,196.8066,,,,,,
85220,53.91,402821.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96621613,-89.70131540,190.2380,,,,,,
85230,45.18,402875.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96636033,-89.70128112,184.0073,,,,,,
85240,10.11,402920.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96648162,-89.70125166,185.5439,,,,,,
85250,36.44,402930.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96650856,-89.70124525,187.0220,,,,,,
85260,51.67,402967.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96660557,-89.70122156,192.2711,,,,,,
85260,,402974.82,,manufacturing anomaly,,,,,4:03,N/A,,,,-7.44,44.22,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96662548,-89.70121660,193.0137,,,,,,
85270,58.79,403019.04,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.96674415,-89.70118709,194.9815,,,,,,
85280,46.30,403077.83,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.96690178,-89.70114764,191.3858,,,,,,
85290,58.38,403124.13,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.96702487,-89.70111713,184.6494,,,,,,
85300,61.42,403182.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96718017,-89.70107837,177.7429,,,,,,
85310,58.49,403243.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96734450,-89.70103614,182.6848,,,,,,
85310,,403252.84,,metal loss-corrosion,11,,0.59,1.06,6:31,OD,,pitting,10,-8.91,49.59,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96736833,-89.70102995,183.3696,,,,,,
85320,62.47,403302.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96750109,-89.70099548,186.6712,,,,,,
,,403343.75,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96761178,-89.70096626,188.3886,,,,,,
,,403351.81,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96763340,-89.70096052,188.5192,,,,,,
85330,58.47,403364.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96766842,-89.70095113,188.3108,,,,,,
85340,62.42,403423.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96782456,-89.70090974,183.6351,,,,,,
,,403472.09,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96795326,-89.70087652,175.1668,,,,,,
,,403474.31,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96795909,-89.70087504,174.6808,,,,,,
85340,,403477.02,,metal loss-corrosion,17,,0.74,0.39,5:54,OD,,circumferential slotting,10,-53.65,8.77,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.96796617,-89.70087325,174.0861,,,,,,
85350,62.65,403485.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96798911,-89.70086744,172.1118,,,,,,
,,403500.31,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96802699,-89.70085795,168.5845,,,,,,
,,403501.84,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96803097,-89.70085695,168.2241,,,,,,
,,403512.39,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96805855,-89.70085000,165.7809,,,,,,
,,403517.44,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96807175,-89.70084666,164.6231,,,,,,
85360,56.23,403548.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96815367,-89.70082531,159.9328,,,,,,
85370,62.31,403604.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96830402,-89.70078730,164.7783,,,,,,
,,403614.40,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96833012,-89.70078099,165.7059,,,,,,
,,403618.49,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96834107,-89.70077836,166.0998,,,,,,
,,403638.37,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96839436,-89.70076561,168.0044,,,,,,
,,403640.39,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96839978,-89.70076430,168.2011,,,,,,
,,403661.66,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96845678,-89.70075052,170.2202,,,,,,
,,403665.17,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96846617,-89.70074822,170.5426,,,,,,
85380,40.48,403666.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96847102,-89.70074704,170.7087,,,,,,
,,403679.98,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96850588,-89.70073859,171.8963,,,,,,
,,403683.34,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96851490,-89.70073643,172.2024,,,,,,
,,403685.85,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96852163,-89.70073481,172.4366,,,,,,
,,403692.90,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96854051,-89.70073031,173.1289,,,,,,
,,403695.03,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96854623,-89.70072895,173.3508,,,,,,
,,403701.08,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96856243,-89.70072512,174.0092,,,,,,
85390,42.20,403707.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96857950,-89.70072109,174.7296,,,,,,
,,403725.70,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96862836,-89.70070961,176.7655,,,,,,
,,403732.72,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96864711,-89.70070523,177.7126,,,,,,
85390,,403734.40,,cluster,11,,6.30,3.71,5:01,OD,1935,,,-26.94,15.25,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96865159,-89.70070420,177.9745,,,,,,
85390,,403734.40,,metal loss-corrosion,10,,0.59,1.18,5:38,OD,1935,axial grooving,15,-26.94,15.25,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96865159,-89.70070420,177.9745,,,,,,
85390,,403734.40,,metal loss-corrosion,9,,1.02,1.26,5:01,OD,1935,pitting,10,-26.95,15.25,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96865159,-89.70070419,177.9748,,,,,,
85390,,403734.58,,metal loss-corrosion,11,,0.59,0.51,5:40,OD,1935,pitting,10,-27.12,15.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96865207,-89.70070408,178.0027,,,,,,
85390,,403734.64,,metal loss-corrosion,6,,1.34,0.83,6:12,OD,1935,pitting,10,-27.18,15.01,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96865223,-89.70070405,178.0120,,,,,,
85400,61.64,403749.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96869223,-89.70069487,180.3619,,,,,,
85400,,403755.31,,metal loss-corrosion,10,,0.59,0.63,5:22,OD,,pitting,10,-5.66,55.98,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96870732,-89.70069139,181.2073,,,,,,
85400,,403758.34,,metal loss-corrosion,10,,0.59,0.55,5:27,OD,,pitting,10,-8.69,52.95,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96871540,-89.70068952,181.6521,,,,,,
85400,,403773.15,,metal loss-corrosion,10,,0.59,0.47,5:10,OD,,circumferential slotting,10,-23.49,38.15,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96875491,-89.70068050,183.8425,,,,,,
85400,,403786.17,,metal loss-corrosion,11,,0.71,0.51,5:19,OD,,circumferential slotting,10,-36.52,25.12,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96878966,-89.70067267,185.8297,,,,,,
85400,,403789.72,,metal loss-corrosion,11,,0.67,0.39,5:33,OD,,circumferential slotting,10,-40.07,21.58,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96879912,-89.70067055,186.3804,,,,,,
85400,,403790.57,,metal loss-corrosion,12,,0.59,0.98,5:46,OD,,pitting,10,-40.92,20.72,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96880140,-89.70067003,186.5139,,,,,,
85400,,403791.10,,metal loss-corrosion,11,,0.63,1.42,5:33,OD,,axial grooving,15,-41.44,20.2,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96880280,-89.70066972,186.5960,,,,,,
,,403794.97,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96881312,-89.70066741,187.2090,,,,,,
,,403801.64,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96883089,-89.70066344,188.2734,,,,,,
85410,61.63,403811.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96885664,-89.70065767,189.7995,,,,,,
85420,42.59,403872.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96902208,-89.70061965,195.7028,,,,,,
85430,17.58,403915.51,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96913666,-89.70059227,197.3740,,,,,,
85440,47.60,403933.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96918398,-89.70058091,197.6202,,,,,,
85450,19.12,403980.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96931221,-89.70055055,197.7622,,,,,,
85460,62.32,403999.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96936375,-89.70053845,197.7353,,,,,,
85470,13.22,404062.13,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96953160,-89.70049839,197.4117,,,,,,
85480,62.56,404075.35,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96956718,-89.70048974,197.3372,,,,,,
85480,,404107.49,,metal loss-corrosion,5,,3.86,1.65,6:15,OD,1936,general,10,-32.14,30.43,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96965364,-89.70046868,196.8421,,,,,,
85480,,404107.49,,cluster,11,,5.38,1.66,6:15,OD,1936,,,-32.14,30.43,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96965364,-89.70046868,196.8421,,,,,,
85480,,404107.50,,metal loss-corrosion,10,,0.71,1.58,5:39,OD,,axial grooving,15,-32.15,30.41,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96965369,-89.70046867,196.8416,,,,,,
85480,,404107.55,,metal loss-corrosion,11,,0.63,0.83,7:23,OD,1936,pitting,10,-32.21,30.36,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96965383,-89.70046863,196.8403,,,,,,
85490,11.44,404137.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96973544,-89.70044858,195.7907,,,,,,
85500,62.59,404149.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96976618,-89.70044099,195.3066,,,,,,
,,404167.36,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96981446,-89.70042877,194.3017,,,,,,
,,404170.37,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.96982256,-89.70042673,194.1248,,,,,,
85510,62.06,404211.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.96993327,-89.70039920,188.9279,,,,,,
,,404249.00,,Area Start BSTR #053 - 0.20% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
85520,42.42,404274.00,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.344,52000,ERW,1315,,,,,,,,,,,30.97009839,-89.70035582,182.7457,,,,,,
,,404301.61,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 634+35,30.97017217,-89.70033509,182.5841,,,,,,
85530,42.97,404316.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.97021172,-89.70032383,182.4443,,,,,,
85540,42.04,404359.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.97032652,-89.70029175,181.0443,,,,,,
,,404384.14,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 635+17,30.97039262,-89.70027355,179.5732,,,,,,
85550,40.26,404401.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,30.97043879,-89.70026102,178.4099,,,,,,
85560,43.24,404441.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,30.97054632,-89.70023074,177.5674,,,,,,
85570,3.28,404484.93,,Area Start Installation,,,,,,,,,,,,5.60,5.90,0.406,52000,,1315,,,,,,,,,,,30.97066162,-89.70019717,178.4157,,,,,,
,,404486.57,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ. 636+17 BK / 0+00 AH,30.97066601,-89.70019591,178.4121,,,,,,
85580,41.87,404488.22,,Area End Installation,,,,,,,,,,,,4.60,6.20,0.406,52000,,1315,,,,,,,,,,,30.97067026,-89.70019468,178.4036,,,,,,
,,404515.00,,Area End BSTR #053 - 0.20% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
85590,22.73,404530.08,,GirthWeld,,,,,,,,,,,,5.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97078188,-89.70016263,176.8610,,,,,,
85600,47.47,404552.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97084233,-89.70014542,174.9469,,,,,,
85610,61.46,404600.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97096866,-89.70010919,172.7134,,,,,,
85620,58.86,404661.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97113218,-89.70006389,179.0017,,,,,,
85630,61.81,404720.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97128971,-89.70002219,181.9396,,,,,,
85640,46.22,404782.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97145537,-89.69997896,182.3497,,,,,,
85650,59.68,404828.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97157903,-89.69994748,186.4358,,,,,,
85660,62.31,404888.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97173942,-89.69990799,188.4626,,,,,,
85670,58.29,404950.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97190694,-89.69986667,190.1435,,,,,,
85680,56.49,405008.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97206347,-89.69982678,190.8958,,,,,,
85690,47.79,405065.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97221523,-89.69978853,190.4135,,,,,,
85700,62.56,405113.18,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.97234345,-89.69975613,188.2199,,,,,,
85710,62.58,405175.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.97251103,-89.69971374,183.6890,,,,,,
85720,39.37,405238.33,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.97267885,-89.69967100,180.3493,,,,,,
85730,48.43,405277.70,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.97278432,-89.69964380,178.0794,,,,,,
85740,61.46,405326.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97291386,-89.69961060,173.9860,,,,,,
85750,54.54,405387.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97307813,-89.69956799,168.6291,,,,,,
85760,59.56,405442.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97322223,-89.69952999,159.9871,,,,,,
85770,55.92,405501.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97338008,-89.69948621,154.1267,,,,,,
85780,54.01,405557.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97352834,-89.69944331,152.0383,,,,,,
85790,62.31,405611.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97367110,-89.69940001,148.3858,,,,,,
85800,62.36,405673.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97383749,-89.69935312,150.4051,,,,,,
85810,55.99,405736.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97400424,-89.69931222,145.5946,,,,,,
85810,,405738.90,,metal loss-corrosion,11,,0.59,1.02,4:12,OD,,pitting,10,-2.62,53.37,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97401121,-89.69931055,145.1879,,,,,,
85810,,405744.12,,metal loss-corrosion,11,,0.79,1.58,4:10,OD,,axial grooving,15,-7.85,48.15,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97402514,-89.69930720,144.4731,,,,,,
85820,60.56,405792.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97415211,-89.69927597,151.4653,,,,,,
85820,,405847.48,,metal loss-corrosion,10,,0.59,0.43,8:17,OD,,circumferential slotting,10,-55.21,5.35,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97429683,-89.69923960,162.2839,,,,,,
85830,53.20,405852.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97431120,-89.69923597,162.3085,,,,,,
85840,62.30,405906.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97445388,-89.69920213,158.0059,,,,,,
85850,62.13,405968.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97461845,-89.69916207,147.0732,,,,,,
85860,40.43,406030.45,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97478336,-89.69911881,144.5939,,,,,,
85870,44.46,406070.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97488960,-89.69908995,152.4108,,,,,,
85880,62.71,406115.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97500753,-89.69905846,158.5561,,,,,,
85890,58.63,406178.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97517564,-89.69901469,159.4461,,,,,,
85900,59.81,406236.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97533273,-89.69897340,161.7114,,,,,,
85910,61.70,406296.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97549246,-89.69893077,166.6107,,,,,,
85920,62.17,406358.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97565661,-89.69888625,173.6897,,,,,,
85930,62.19,406420.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97582166,-89.69883988,180.8939,,,,,,
85930,,406459.04,,metal loss-corrosion,13,,0.59,0.43,5:01,OD,,circumferential slotting,10,-38.68,23.51,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.97592406,-89.69881029,185.7447,,,,,,
85930,,406467.99,,metal loss-corrosion,14,,0.59,0.47,6:45,OD,,circumferential slotting,10,-47.63,14.56,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,30.97594780,-89.69880340,186.7717,,,,,,
85940,47.40,406482.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97598642,-89.69879221,188.3186,,,,,,
85950,62.26,406529.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97611256,-89.69875597,191.8722,,,,,,
85960,56.45,406592.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97627903,-89.69870985,193.0223,,,,,,
85970,46.95,406648.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97643034,-89.69866967,192.7216,,,,,,
85980,62.31,406695.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97655632,-89.69863707,192.0426,,,,,,
85990,50.94,406757.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97672376,-89.69859524,190.5395,,,,,,
86000,53.89,406808.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97686066,-89.69856107,189.2969,,,,,,
86010,62.13,406862.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97700555,-89.69852528,188.1148,,,,,,
86020,54.95,406924.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97717264,-89.69848421,187.2634,,,,,,
86030,56.55,406979.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97732031,-89.69844716,187.9906,,,,,,
86040,62.66,407036.39,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.97747211,-89.69840840,189.1685,,,,,,
86050,61.86,407099.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97764003,-89.69836476,192.3527,,,,,,
86060,63.32,407160.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97780580,-89.69832106,194.5179,,,,,,
86070,42.69,407224.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97797550,-89.69827603,195.4077,,,,,,
86070,,407237.21,,metal loss-corrosion,12,,0.59,0.35,3:54,OD,,circumferential slotting,10,-12.98,29.71,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97801028,-89.69826676,195.2868,,,,,,
86080,38.74,407266.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97808993,-89.69824564,195.1665,,,,,,
86090,56.82,407305.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97819373,-89.69821809,194.2218,,,,,,
86090,,407321.12,,metal loss-corrosion,14,,0.87,0.79,5:10,OD,,pitting,10,-15.46,41.37,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1439.00,,,,30.97823511,-89.69820695,193.7738,,,,,,
86090,,407321.38,,metal loss-corrosion,13,,0.87,0.87,5:14,OD,,pitting,10,-15.71,41.11,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1438.00,,,,30.97823579,-89.69820677,193.7663,,,,,,
86100,36.57,407362.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97834571,-89.69817644,192.4777,,,,,,
86100,,407371.50,,metal loss-manufacturing anomaly,12,,0.64,0.43,1:21,N/A,,circumferential slotting,10,-9.01,27.56,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97836976,-89.69816967,192.2266,,,,,,
86110,60.22,407399.06,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97844338,-89.69814904,191.3060,,,,,,
86120,60.72,407459.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97860403,-89.69810389,187.9262,,,,,,
86130,48.53,407520.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97876610,-89.69805850,185.1782,,,,,,
86140,56.56,407568.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97889582,-89.69802311,182.9035,,,,,,
86150,57.83,407625.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97904653,-89.69798302,177.0395,,,,,,
86160,61.27,407682.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97919803,-89.69794429,164.6216,,,,,,
86170,56.70,407744.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97935653,-89.69790323,148.4860,,,,,,
86180,62.19,407800.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97950745,-89.69786402,147.0543,,,,,,
86190,56.46,407863.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97967384,-89.69782115,144.9404,,,,,,
86200,60.53,407919.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97982500,-89.69778294,147.3214,,,,,,
86200,,407941.10,,metal loss-manufacturing anomaly,18,,0.65,0.51,9:43,N/A,,pitting,10,-21.56,38.97,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97988260,-89.69776878,149.8070,,,,,,
86210,62.86,407980.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.97998455,-89.69774409,159.0216,,,,,,
86220,61.88,408042.93,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98015225,-89.69770388,167.1973,,,,,,
86230,60.58,408104.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98031779,-89.69766082,172.0744,,,,,,
86240,62.55,408165.40,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.98047947,-89.69761783,177.7143,,,,,,
86250,56.52,408227.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98064632,-89.69757336,183.8393,,,,,,
86260,57.63,408284.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98079711,-89.69753201,188.3353,,,,,,
86270,35.30,408342.10,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98095097,-89.69748891,191.2020,,,,,,
86280,38.48,408377.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98104521,-89.69746230,192.6363,,,,,,
86280,,408388.31,,metal loss-manufacturing anomaly,10,,0.65,0.35,5:22,N/A,,circumferential slotting,10,-10.91,27.57,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98107431,-89.69745403,193.1547,,,,,,
86290,62.37,408415.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98114789,-89.69743318,194.3121,,,,,,
86300,61.67,408478.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98131452,-89.69738662,196.5934,,,,,,
86310,61.66,408539.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98147961,-89.69734189,197.7055,,,,,,
86320,56.35,408601.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98164480,-89.69729770,197.3257,,,,,,
86330,61.51,408657.93,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98179610,-89.69725888,197.4236,,,,,,
86340,59.67,408719.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98196149,-89.69721796,198.2308,,,,,,
86340,,408767.84,,metal loss-corrosion,7,,0.59,0.87,4:15,OD,1937,pitting,10,-48.4,11.27,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98209168,-89.69718613,199.3967,,,,,,
86340,,408767.84,,cluster,13,,2.13,0.97,4:15,OD,1937,,,-48.4,11.27,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.52,,,1436.00,,,,30.98209168,-89.69718613,199.3967,,,,,,
86340,,408767.88,,metal loss-corrosion,13,,0.59,0.51,4:37,OD,1937,pitting,10,-48.44,11.23,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98209178,-89.69718611,199.3980,,,,,,
86350,61.74,408779.11,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98212199,-89.69717879,199.7723,,,,,,
86350,,408819.49,,metal loss-corrosion,12,,0.59,0.35,3:56,OD,,circumferential slotting,10,-40.39,21.36,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98223061,-89.69715250,201.4582,,,,,,
86360,10.45,408840.85,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98228801,-89.69713852,202.5378,,,,,,
86370,49.03,408851.29,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98231610,-89.69713173,203.0803,,,,,,
86370,,408871.47,,cluster,14,,0.59,1.48,5:43,OD,1938,,,-20.17,28.85,4.90,5.90,0.281,52000,ERW,1315,0.92,,,1.5,,,1424.00,,,,30.98237040,-89.69711870,203.5669,,,,,,
86370,,408871.47,,metal loss-corrosion,14,,0.59,0.32,5:43,OD,1938,circumferential slotting,10,-20.17,28.85,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98237040,-89.69711870,203.5669,,,,,,
86370,,408871.55,,metal loss-corrosion,14,,0.59,0.51,5:43,OD,1938,pitting,10,-20.25,28.77,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98237062,-89.69711865,203.5684,,,,,,
86380,62.48,408900.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98244806,-89.69709995,204.1344,,,,,,
86380,,408919.90,,metal loss-corrosion,10,,0.87,0.71,6:09,OD,,pitting,10,-19.58,42.9,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98250073,-89.69708708,204.3933,,,,,,
86390,62.61,408962.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98261613,-89.69705874,204.9208,,,,,,
86400,53.69,409025.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98278429,-89.69701606,205.6806,,,,,,
86410,61.65,409079.10,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.98292834,-89.69697870,206.5538,,,,,,
86420,51.22,409140.75,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.98309366,-89.69693520,206.9649,,,,,,
86430,56.69,409191.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98323085,-89.69689829,206.4576,,,,,,
86440,56.40,409248.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98338256,-89.69685687,205.5162,,,,,,
86440,,409258.02,,metal loss-manufacturing anomaly,39,,0.63,0.35,2:07,N/A,,circumferential slotting,10,-9.35,47.05,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98340757,-89.69684996,205.3188,,,,,,
86450,61.56,409305.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98353324,-89.69681496,203.4260,,,,,,
86460,57.87,409366.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98369615,-89.69676980,195.0845,,,,,,
86470,56.59,409424.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98384723,-89.69672866,182.4409,,,,,,
86480,56.63,409481.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98399696,-89.69668816,174.0115,,,,,,
86490,56.86,409537.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98414566,-89.69664900,163.1165,,,,,,
,,409577.14,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.98424988,-89.69662055,158.4417,,,,,,
,,409580.17,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.98425798,-89.69661826,158.4687,,,,,,
86500,52.95,409594.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98429644,-89.69660740,158.7007,,,,,,
86510,62.52,409647.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98443732,-89.69657026,165.0774,,,,,,
86520,62.39,409710.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98460514,-89.69652859,167.9916,,,,,,
86530,37.03,409772.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98477272,-89.69648769,171.6802,,,,,,
86540,63.47,409809.46,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98487227,-89.69646309,172.6649,,,,,,
86550,61.88,409872.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98504268,-89.69641947,172.0779,,,,,,
86560,61.61,409934.81,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98520882,-89.69637712,172.8360,,,,,,
86570,63.02,409996.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98537500,-89.69633932,174.5930,,,,,,
86580,61.29,410059.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98554440,-89.69629709,175.1990,,,,,,
86590,62.20,410120.73,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98570848,-89.69625251,175.5376,,,,,,
86600,60.15,410182.93,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98587526,-89.69620876,176.5840,,,,,,
86610,62.40,410243.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98603585,-89.69616517,181.2370,,,,,,
86620,62.56,410305.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98620218,-89.69611784,185.0275,,,,,,
86630,61.98,410368.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98636937,-89.69607095,185.7396,,,,,,
86640,62.21,410430.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98653493,-89.69602420,185.0041,,,,,,
86650,63.17,410492.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98670075,-89.69598052,178.7862,,,,,,
86660,62.45,410555.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98686874,-89.69593819,170.7590,,,,,,
86670,62.49,410617.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98703629,-89.69589502,169.0140,,,,,,
86680,62.51,410680.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98720323,-89.69585117,173.1861,,,,,,
86690,61.51,410742.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98737130,-89.69581071,170.4705,,,,,,
86700,62.54,410804.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98753709,-89.69577196,170.7587,,,,,,
86710,62.45,410866.90,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98770500,-89.69572912,171.4529,,,,,,
86720,49.15,410929.36,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98787251,-89.69568591,173.8406,,,,,,
86730,61.78,410978.51,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.98800440,-89.69565238,175.8743,,,,,,
86740,64.85,411040.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98817025,-89.69561099,177.2640,,,,,,
86750,50.00,411105.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98834320,-89.69556446,183.3101,,,,,,
86760,60.78,411155.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98847686,-89.69552801,185.9379,,,,,,
86770,37.88,411215.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98863948,-89.69548347,186.6529,,,,,,
86780,60.19,411253.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98874069,-89.69545527,185.8730,,,,,,
86790,62.39,411313.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98890179,-89.69541238,188.6060,,,,,,
86800,61.37,411376.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98906809,-89.69536685,194.0313,,,,,,
86810,42.17,411437.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98923198,-89.69532099,192.6409,,,,,,
86820,59.40,411479.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98934410,-89.69528961,194.3194,,,,,,
86830,57.62,411539.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98950143,-89.69524683,203.0601,,,,,,
86840,62.50,411596.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98965499,-89.69520602,209.1940,,,,,,
86850,62.45,411659.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98982256,-89.69516271,211.9590,,,,,,
,,411677.64,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0620  ROW AT SURVEY PIN,30.98987148,-89.69515035,212.3688,,,,,,
86860,62.45,411721.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.98999028,-89.69512111,211.8018,,,,,,
86860,,411734.60,,metal loss-corrosion,12,,0.59,0.43,4:55,OD,,circumferential slotting,10,-12.72,49.73,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99002452,-89.69511292,211.3521,,,,,,
86870,62.46,411784.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99015821,-89.69508060,209.0676,,,,,,
86880,61.14,411846.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99032505,-89.69503894,202.4407,,,,,,
86890,62.59,411907.93,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.99048807,-89.69499767,195.2220,,,,,,
86900,61.70,411970.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.99065590,-89.69495428,195.3910,,,,,,
86910,62.62,412032.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99082061,-89.69491070,201.0339,,,,,,
86910,,412089.89,,metal loss-corrosion,14,,0.59,0.51,6:23,OD,,circumferential slotting,10,-57.67,4.95,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.99097397,-89.69487031,208.5152,,,,,,
86910,,412091.33,,metal loss-corrosion,28,,0.87,0.59,7:04,OD,,pitting,10,-59.11,3.51,5.60,5.90,0.281,52000,ERW,1315,0.92,0.84,0.84,1.52,1.64,1.65,1437.00,1557,1558.00,,30.99097778,-89.69486930,208.6868,,,,,,
86910,,412091.47,,metal loss-corrosion,13,,0.63,0.51,6:53,OD,,pitting,10,-59.25,3.37,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.99097817,-89.69486920,208.7040,,,,,,
86910,,412092.06,,metal loss-corrosion,12,,0.63,0.43,4:55,OD,,circumferential slotting,10,-59.84,2.78,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99097974,-89.69486878,208.7739,,,,,,
86920,12.06,412094.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99098714,-89.69486684,209.0986,,,,,,
86930,62.11,412106.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99101930,-89.69485851,210.4190,,,,,,
86940,11.36,412169.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99118503,-89.69481468,216.4909,,,,,,
86950,62.81,412180.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99121535,-89.69480647,217.4462,,,,,,
86950,,412193.70,,metal loss-corrosion,15,,0.59,0.39,7:25,OD,1939,circumferential slotting,10,-13.33,49.49,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99125092,-89.69479682,218.5662,,,,,,
86950,,412193.70,,cluster,15,,1.57,1.40,7:11,OD,1939,,,-13.33,49.49,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.5,,,1424.00,,,,30.99125092,-89.69479682,218.5662,,,,,,
86950,,412193.78,,metal loss-corrosion,12,,0.59,0.39,7:11,OD,1939,circumferential slotting,10,-13.41,49.4,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99125114,-89.69479676,218.5732,,,,,,
86950,,412201.32,,metal loss-corrosion,21,,0.75,0.47,5:51,OD,,circumferential slotting,10,-20.95,41.87,5.60,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1442.00,1563,1563.00,,30.99127124,-89.69479130,219.1815,,,,,,
86950,,412201.55,,metal loss-corrosion,18,,0.59,0.43,5:08,OD,,circumferential slotting,10,-21.18,41.63,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.99127188,-89.69479113,219.2003,,,,,,
,,412221.18,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.99132426,-89.69477694,220.7183,,,,,,
,,412229.20,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.99134569,-89.69477114,221.3108,,,,,,
86960,14.81,412243.19,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99138306,-89.69476103,222.2846,,,,,,
86970,27.44,412258.00,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99142262,-89.69475026,223.2662,,,,,,
86980,62.35,412285.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99149578,-89.69472984,225.2725,,,,,,
86980,,412293.74,,metal loss-corrosion,10,,0.59,0.32,6:38,OD,,circumferential slotting,10,-8.3,54.05,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99151791,-89.69472362,225.8424,,,,,,
,,412302.62,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.99154158,-89.69471694,226.4115,,,,,,
,,412305.63,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.99154962,-89.69471466,226.6023,,,,,,
,,412310.50,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.99156260,-89.69471098,226.9117,,,,,,
,,412317.20,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.99158045,-89.69470590,227.3340,,,,,,
86990,14.76,412347.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99166202,-89.69468256,228.6327,,,,,,
87000,63.38,412362.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99170142,-89.69467126,228.8555,,,,,,
,,412381.19,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.99175128,-89.69465740,229.0118,,,,,,
,,412384.17,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.99175925,-89.69465519,229.0210,,,,,,
87000,,412391.08,,metal loss-corrosion,10,,0.59,0.67,6:51,OD,,pitting,10,-28.53,34.85,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99177771,-89.69465008,229.0350,,,,,,
87010,11.34,412425.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99187094,-89.69462443,228.7457,,,,,,
87020,62.61,412437.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99190126,-89.69461604,228.5693,,,,,,
,,412450.14,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.99193568,-89.69460657,228.3021,,,,,,
,,412452.64,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,30.99194238,-89.69460473,228.2411,,,,,,
87030,10.73,412499.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99206879,-89.69457050,226.7758,,,,,,
87040,30.09,412510.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99209750,-89.69456274,226.4938,,,,,,
87050,62.55,412540.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99217799,-89.69454070,225.7270,,,,,,
87060,10.45,412603.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99234534,-89.69449544,223.4253,,,,,,
87070,60.78,412613.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99237333,-89.69448797,223.0789,,,,,,
,,412638.01,,Attachment,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,30.99243846,-89.69447067,222.3717,,,,,,
87080,19.79,412674.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99253624,-89.69444527,221.0097,,,,,,
87090,61.69,412694.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99258932,-89.69443163,220.2282,,,,,,
87100,20.02,412755.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99275490,-89.69438936,219.1146,,,,,,
87110,57.51,412775.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99280863,-89.69437551,219.0137,,,,,,
87120,10.66,412833.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99296303,-89.69433600,218.8750,,,,,,
87130,47.23,412844.16,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99299163,-89.69432855,219.0128,,,,,,
87140,44.96,412891.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99311827,-89.69429521,219.5516,,,,,,
87150,14.01,412936.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99323867,-89.69426355,217.4341,,,,,,
87160,57.93,412950.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99327610,-89.69425367,216.3294,,,,,,
87170,13.07,413008.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99343084,-89.69421259,211.6690,,,,,,
87180,49.44,413021.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99346581,-89.69420338,210.8599,,,,,,
87190,61.68,413070.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99359825,-89.69416921,207.9341,,,,,,
87200,54.14,413132.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99376364,-89.69412680,205.0090,,,,,,
87210,59.78,413186.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99390857,-89.69408790,203.0422,,,,,,
87220,16.78,413246.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99406818,-89.69404295,200.9585,,,,,,
87230,61.36,413263.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99411294,-89.69403048,199.8674,,,,,,
87240,13.15,413324.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99427659,-89.69398544,195.1237,,,,,,
87250,62.27,413337.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99431163,-89.69397566,194.0423,,,,,,
,,413360.00,,Area Start BSTR #054 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
87260,62.38,413399.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99447740,-89.69392917,188.6775,,,,,,
87270,16.65,413462.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99464278,-89.69388301,180.8601,,,,,,
87280,62.49,413479.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99468700,-89.69387056,179.0132,,,,,,
87290,62.70,413541.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99485206,-89.69382428,169.7755,,,,,,
,,413545.00,,Area End BSTR #054 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
87300,62.74,413604.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99501800,-89.69377422,163.7934,,,,,,
87310,11.76,413666.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99518610,-89.69373010,164.1670,,,,,,
87320,63.53,413678.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99521777,-89.69372276,164.7127,,,,,,
87330,62.48,413742.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99538813,-89.69368082,166.4603,,,,,,
87340,60.92,413804.71,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99555311,-89.69363731,177.3033,,,,,,
87340,,413834.77,,metal loss-corrosion,17,,0.78,0.43,3:32,OD,,circumferential slotting,10,-30.06,30.86,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.99563333,-89.69361655,180.3875,,,,,,
87350,62.79,413865.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99571610,-89.69359575,181.3579,,,,,,
87350,,413873.38,,metal loss-manufacturing anomaly,14,,1.38,0.98,4:21,N/A,,pitting,10,-7.75,55.04,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99573689,-89.69359061,180.9119,,,,,,
87360,48.85,413928.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99588081,-89.69355594,168.3181,,,,,,
