Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
87370,59.74,413977.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99600846,-89.69352408,158.3663,,,,,,
87380,54.75,414037.02,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99616309,-89.69348432,172.7353,,,,,,
87390,60.33,414091.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99630725,-89.69344347,181.2779,,,,,,
87400,61.95,414152.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99646854,-89.69340071,178.4872,,,,,,
87410,61.84,414214.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99663190,-89.69335943,166.9073,,,,,,
87420,62.65,414275.89,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.99679406,-89.69331541,154.5674,,,,,,
87430,57.36,414338.54,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99695822,-89.69326654,144.8307,,,,,,
87440,62.37,414395.90,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99711199,-89.69322589,144.5964,,,,,,
87450,50.16,414458.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99727886,-89.69318157,141.4010,,,,,,
87460,62.25,414508.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99741268,-89.69314444,142.8144,,,,,,
87470,53.55,414570.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99757852,-89.69309744,145.4848,,,,,,
87470,,414593.38,,metal loss-corrosion,10,,1.73,1.61,5:30,OD,,general,10,-22.69,30.85,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99763849,-89.69308016,147.8737,,,,,,
87480,61.49,414624.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99771763,-89.69305642,156.1665,,,,,,
87480,,414648.55,,metal loss-corrosion,10,,0.59,0.51,3:03,OD,,pitting,10,-24.32,37.17,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99778111,-89.69303748,160.9359,,,,,,
87480,,414667.97,,metal loss-corrosion,10,,0.83,1.73,6:47,OD,,axial grooving,15,-43.74,17.75,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99783249,-89.69302271,163.3723,,,,,,
87490,62.70,414685.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99787998,-89.69301008,163.1760,,,,,,
87500,45.82,414748.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99804724,-89.69296578,160.5721,,,,,,
87510,62.45,414794.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99816793,-89.69293395,169.1616,,,,,,
87520,62.79,414856.70,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99833395,-89.69289388,169.5355,,,,,,
87530,57.08,414919.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99849854,-89.69285179,162.5952,,,,,,
87540,62.54,414976.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99864901,-89.69281377,173.2127,,,,,,
87550,62.54,415039.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99881642,-89.69278273,167.0734,,,,,,
87560,62.65,415101.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99898401,-89.69278238,161.6024,,,,,,
87570,62.70,415164.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99914856,-89.69278188,180.1120,,,,,,
87570,,415176.94,,metal loss-corrosion,11,,0.59,0.43,5:23,OD,,circumferential slotting,10,-12.63,50.07,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99918220,-89.69278147,183.2657,,,,,,
87570,,415180.39,,metal loss-corrosion,11,,0.59,0.47,3:43,OD,,circumferential slotting,10,-16.08,46.62,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99919142,-89.69278137,184.0683,,,,,,
87570,,415180.78,,metal loss-corrosion,17,,0.59,0.43,6:49,OD,,circumferential slotting,10,-16.47,46.23,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,30.99919246,-89.69278136,184.1583,,,,,,
87570,,415194.63,,metal loss-corrosion,14,,0.59,0.39,7:01,OD,,circumferential slotting,10,-30.32,32.38,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,30.99922969,-89.69278109,187.1002,,,,,,
87570,,415198.97,,metal loss-corrosion,10,,0.59,0.43,5:25,OD,,circumferential slotting,10,-34.66,28.04,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99924144,-89.69278104,187.8452,,,,,,
87570,,415199.13,,metal loss-corrosion,10,,0.59,0.51,4:44,OD,,pitting,10,-34.82,27.88,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99924188,-89.69278104,187.8728,,,,,,
87570,,415203.18,,metal loss-corrosion,11,,0.59,0.47,6:40,OD,,circumferential slotting,10,-38.87,23.83,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99925285,-89.69278101,188.5469,,,,,,
87570,,415214.01,,metal loss-corrosion,11,,0.71,0.79,5:03,OD,,pitting,10,-49.7,13,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99928227,-89.69278105,190.2458,,,,,,
87580,58.36,415227.01,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.99931789,-89.69278124,191.3575,,,,,,
87580,,415230.28,,metal loss-corrosion,10,,0.59,0.39,7:36,OD,1940,circumferential slotting,10,-3.27,55.09,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.99932685,-89.69278132,191.5684,,,,,,
87580,,415230.28,,cluster,10,,1.78,1.88,7:19,OD,1940,,,-3.27,55.09,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.99932685,-89.69278132,191.5684,,,,,,
87580,,415230.39,,metal loss-corrosion,6,,0.79,0.55,7:19,OD,1940,pitting,10,-3.38,54.98,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,30.99932715,-89.69278133,191.5751,,,,,,
87590,61.46,415285.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99947675,-89.69277053,189.7585,,,,,,
87600,56.74,415346.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99963364,-89.69271045,177.3077,,,,,,
87610,62.21,415403.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99977566,-89.69265399,162.0286,,,,,,
87620,57.48,415465.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,30.99993516,-89.69258896,153.4095,,,,,,
87630,62.52,415523.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00008369,-89.69252744,149.7902,,,,,,
87630,,415533.87,,metal loss-corrosion,11,,0.59,1.38,4:46,OD,,axial grooving,15,-10.61,51.91,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00011108,-89.69251601,149.1414,,,,,,
87630,,415535.86,,metal loss-corrosion,14,,0.59,0.39,4:31,OD,,circumferential slotting,10,-12.6,49.92,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.00011623,-89.69251387,149.0247,,,,,,
87640,57.89,415585.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00024543,-89.69246098,146.0764,,,,,,
87650,62.83,415643.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00039352,-89.69240219,136.7826,,,,,,
87660,54.40,415706.51,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00055454,-89.69233957,136.1595,,,,,,
87670,61.28,415760.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00069278,-89.69228909,148.3224,,,,,,
87680,62.45,415822.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00085650,-89.69224414,151.5587,,,,,,
87690,61.34,415884.64,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00102308,-89.69220002,157.7396,,,,,,
87700,58.21,415945.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00118742,-89.69215765,159.0485,,,,,,
87710,61.77,416004.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00134240,-89.69211908,151.2935,,,,,,
87720,61.60,416065.96,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00150666,-89.69207664,153.3456,,,,,,
87730,61.81,416127.56,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00166730,-89.69203218,167.0532,,,,,,
87730,,416182.49,,metal loss-corrosion,24,,1.13,0.51,8:02,OD,,circumferential grooving,10,-54.92,6.89,5.20,6.20,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1440.00,1561,1561.00,,31.00181395,-89.69202260,176.1209,,,,,,
87740,52.24,416189.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00183248,-89.69202605,177.0534,,,,,,
87750,43.15,416241.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00197316,-89.69205560,182.1072,,,,,,
87760,33.71,416284.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00208933,-89.69208187,185.1383,,,,,,
87770,62.38,416318.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00218012,-89.69210274,187.0738,,,,,,
87770,,416350.54,,metal loss-corrosion,14,,0.59,0.43,8:02,OD,,circumferential slotting,10,-32.06,30.32,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.00226656,-89.69212200,188.7906,,,,,,
87780,62.66,416380.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00234826,-89.69213988,190.9787,,,,,,
87780,,416403.72,,metal loss-corrosion,11,,0.59,0.59,4:08,OD,,pitting,10,-22.86,39.81,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00240946,-89.69215309,194.1434,,,,,,
87790,62.57,416443.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00251643,-89.69217602,198.5025,,,,,,
,,416469.05,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0630  ROW AT PLM,31.00258522,-89.69219176,199.9016,,,,,,
87800,40.79,416506.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00268559,-89.69220441,198.8830,,,,,,
87810,62.39,416546.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00279510,-89.69218523,193.8381,,,,,,
87810,,416559.09,,metal loss-corrosion,10,,0.59,0.39,4:12,OD,,circumferential slotting,10,-12.2,50.19,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00282651,-89.69217459,191.1659,,,,,,
87820,60.32,416609.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00295296,-89.69213338,175.8609,,,,,,
87830,62.74,416669.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00310791,-89.69208290,161.6421,,,,,,
87840,62.50,416732.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00327314,-89.69202909,155.6907,,,,,,
87850,62.20,416794.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00343890,-89.69197718,152.9677,,,,,,
87860,61.96,416857.04,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00358710,-89.69188453,147.7317,,,,,,
87870,59.07,416919.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00372130,-89.69177224,133.4186,,,,,,
87880,61.74,416978.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00384950,-89.69166453,129.6894,,,,,,
87890,56.46,417039.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00398251,-89.69155133,144.0043,,,,,,
87900,56.83,417096.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00410655,-89.69144474,150.1387,,,,,,
87900,,417138.42,,metal loss-corrosion,14,,0.59,0.47,3:56,OD,,pitting,10,-42.15,14.68,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.00420864,-89.69138658,154.8128,,,,,,
87910,58.09,417153.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00424767,-89.69137535,156.0691,,,,,,
87920,58.22,417211.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00440230,-89.69133256,152.4085,,,,,,
87920,,417234.58,,cluster,14,,1.19,2.04,5:47,OD,1941,,,-23.39,34.83,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1411.00,,,,31.00446274,-89.69131654,146.3129,,,,,,
87920,,417234.58,,metal loss-corrosion,14,,0.63,0.51,5:55,OD,1941,pitting,10,-23.39,34.83,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446274,-89.69131654,146.3129,,,,,,
87920,,417234.69,,metal loss-corrosion,7,,0.71,0.71,5:47,OD,1941,pitting,10,-23.51,34.72,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446303,-89.69131646,146.2781,,,,,,
87920,,417235.36,,metal loss-corrosion,17,,0.67,0.59,5:55,OD,,pitting,10,-24.18,34.04,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.00446473,-89.69131601,146.0674,,,,,,
87920,,417235.74,,metal loss-corrosion,10,,0.59,0.43,4:24,OD,,circumferential slotting,10,-24.55,33.67,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446569,-89.69131575,145.9484,,,,,,
87920,,417235.77,,metal loss-corrosion,11,,0.59,0.47,6:50,OD,,circumferential slotting,10,-24.58,33.64,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446576,-89.69131573,145.9402,,,,,,
87920,,417236.01,,metal loss-corrosion,11,,0.63,0.51,6:49,OD,,pitting,10,-24.83,33.39,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446639,-89.69131556,145.8625,,,,,,
87920,,417236.02,,metal loss-corrosion,16,,0.75,1.18,7:32,OD,,pitting,10,-24.83,33.39,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1429.00,,,,31.00446639,-89.69131556,145.8616,,,,,,
87920,,417236.12,,cluster,11,,2.20,0.94,5:31,OD,1942,,,-24.94,33.28,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446666,-89.69131549,145.8282,,,,,,
87920,,417236.12,,metal loss-corrosion,9,,0.59,0.94,5:54,OD,1942,pitting,10,-24.94,33.28,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446666,-89.69131549,145.8282,,,,,,
87920,,417236.13,,metal loss-corrosion,11,,0.79,0.59,5:31,OD,1942,pitting,10,-24.94,33.28,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446668,-89.69131548,145.8266,,,,,,
87920,,417237.09,,metal loss-corrosion,12,,0.71,0.59,4:29,OD,1943,pitting,10,-25.9,32.32,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446912,-89.69131483,145.5238,,,,,,
87920,,417237.09,,cluster,15,,5.75,1.92,3:56,OD,1943,,,-25.9,32.32,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1411.00,,,,31.00446912,-89.69131483,145.5238,,,,,,
87920,,417237.12,,metal loss-corrosion,8,,0.59,0.59,3:56,OD,1943,pitting,10,-25.93,32.29,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446919,-89.69131481,145.5150,,,,,,
87920,,417237.14,,metal loss-corrosion,12,,0.67,1.30,4:30,OD,1943,axial grooving,15,-25.96,32.27,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446925,-89.69131479,145.5075,,,,,,
87920,,417237.17,,metal loss-corrosion,15,,1.42,0.79,4:58,OD,1943,pitting,10,-25.98,32.24,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00446932,-89.69131478,145.4999,,,,,,
87920,,417239.08,,metal loss-corrosion,11,,1.22,1.02,6:44,OD,,pitting,10,-27.89,30.33,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00447418,-89.69131347,144.8967,,,,,,
87920,,417239.13,,metal loss-corrosion,16,,0.63,0.71,7:36,OD,,pitting,10,-27.94,30.28,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1439.00,,,,31.00447431,-89.69131343,144.8806,,,,,,
87920,,417239.15,,metal loss-corrosion,5,,0.79,1.02,4:07,OD,1944,pitting,10,-27.96,30.26,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00447435,-89.69131342,144.8755,,,,,,
87920,,417239.15,,cluster,11,,3.16,2.70,4:07,OD,1944,,,-27.96,30.26,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00447435,-89.69131342,144.8755,,,,,,
87920,,417239.22,,metal loss-corrosion,11,,1.06,1.85,4:37,OD,1944,pitting,10,-28.03,30.19,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00447453,-89.69131338,144.8532,,,,,,
87920,,417239.60,,cluster,11,,4.68,1.43,5:22,OD,1945,,,-28.41,29.81,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00447549,-89.69131312,144.7341,,,,,,
87920,,417239.60,,metal loss-corrosion,7,,0.63,1.10,6:20,OD,1945,pitting,10,-28.41,29.81,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00447549,-89.69131312,144.7341,,,,,,
87920,,417239.61,,metal loss-corrosion,11,,0.79,0.79,5:50,OD,1945,pitting,10,-28.42,29.8,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00447552,-89.69131311,144.7307,,,,,,
87920,,417239.61,,metal loss-corrosion,8,,0.59,1.26,5:22,OD,1945,axial grooving,15,-28.42,29.8,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00447553,-89.69131311,144.7297,,,,,,
87920,,417239.91,,metal loss-corrosion,16,,0.79,0.47,8:41,OD,1946,circumferential slotting,10,-28.73,29.49,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00447630,-89.69131290,144.6343,,,,,,
87920,,417239.91,,cluster,16,,2.48,0.60,8:41,OD,1946,,,-28.73,29.49,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.00447630,-89.69131290,144.6343,,,,,,
87920,,417239.91,,metal loss-corrosion,8,,0.59,0.59,9:08,OD,1946,pitting,10,-28.73,29.49,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00447630,-89.69131290,144.6340,,,,,,
,,417240.35,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.00447742,-89.69131260,144.4956,,,,,,
,,417244.40,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.00448769,-89.69130984,143.2218,,,,,,
87920,,417245.37,,metal loss-corrosion,18,,0.59,0.75,5:43,OD,,pitting,10,-34.19,24.03,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1437.00,,,,31.00449017,-89.69130917,142.9149,,,,,,
87920,,417245.55,,metal loss-corrosion,16,,0.63,0.75,5:42,OD,1947,pitting,10,-34.36,23.86,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00449062,-89.69130905,142.8592,,,,,,
87920,,417245.55,,cluster,16,,1.78,2.94,5:38,OD,1947,,,-34.36,23.86,5.60,5.90,0.281,52000,ERW,1315,0.95,,,1.46,,,1385.00,,,,31.00449062,-89.69130905,142.8592,,,,,,
87920,,417245.63,,metal loss-corrosion,9,,0.59,0.35,5:55,OD,1947,circumferential slotting,10,-34.44,23.78,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00449081,-89.69130900,142.8360,,,,,,
87920,,417245.73,,metal loss-corrosion,7,,0.87,0.75,5:38,OD,1947,pitting,10,-34.55,23.67,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00449109,-89.69130892,142.8019,,,,,,
87920,,417245.93,,metal loss-corrosion,10,,0.59,0.59,5:39,OD,,pitting,10,-34.75,23.47,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00449160,-89.69130879,142.7395,,,,,,
87920,,417247.34,,metal loss-corrosion,8,,1.26,0.83,1:34,OD,1948,pitting,10,-36.15,22.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00449516,-89.69130783,142.3007,,,,,,
87920,,417247.34,,cluster,11,,2.90,1.46,1:34,OD,1948,,,-36.15,22.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00449516,-89.69130783,142.3007,,,,,,
87920,,417247.34,,metal loss-corrosion,11,,0.59,1.38,2:07,OD,1948,axial grooving,15,-36.16,22.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00449518,-89.69130782,142.2986,,,,,,
87920,,417247.77,,metal loss-corrosion,11,,0.71,0.87,7:13,OD,,pitting,10,-36.59,21.63,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00449627,-89.69130753,142.1647,,,,,,
87920,,417249.76,,metal loss-corrosion,7,,2.68,2.13,5:39,OD,1949,general,10,-38.58,19.64,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00450134,-89.69130616,141.5474,,,,,,
87920,,417249.76,,cluster,10,,4.26,3.66,5:39,OD,1949,,,-38.58,19.64,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00450134,-89.69130616,141.5474,,,,,,
87920,,417249.79,,metal loss-corrosion,10,,0.63,0.83,6:31,OD,1949,pitting,10,-38.61,19.61,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00450142,-89.69130614,141.5382,,,,,,
87920,,417249.95,,metal loss-corrosion,18,,0.59,2.21,6:44,OD,,axial grooving,15,-38.76,19.46,5.60,5.90,0.281,52000,ERW,1315,0.94,,,1.47,,,1396.00,,,,31.00450181,-89.69130603,141.4907,,,,,,
87920,,417250.02,,metal loss-corrosion,6,,0.63,0.59,6:07,OD,1949,pitting,10,-38.83,19.39,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00450199,-89.69130599,141.4685,,,,,,
87920,,417260.54,,metal loss-corrosion,12,,0.59,0.55,10:00,OD,,pitting,10,-49.35,8.87,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00452906,-89.69129863,138.6110,,,,,,
87920,,417262.37,,metal loss-corrosion,15,,0.59,2.17,3:21,OD,,axial grooving,15,-51.18,7.04,5.60,5.90,0.281,52000,ERW,1315,0.94,,,1.48,,,1406.00,,,,31.00453387,-89.69129732,138.2766,,,,,,
87920,,417262.55,,metal loss-corrosion,11,,0.59,1.42,4:05,OD,,axial grooving,15,-51.36,6.86,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00453435,-89.69129718,138.2456,,,,,,
87920,,417263.10,,metal loss-corrosion,10,,0.79,0.94,9:26,OD,,pitting,10,-51.92,6.31,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00453581,-89.69129678,138.1511,,,,,,
87920,,417263.52,,metal loss-corrosion,11,,0.59,1.42,6:27,OD,1950,axial grooving,15,-52.33,5.89,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00453691,-89.69129648,138.0849,,,,,,
87920,,417263.52,,cluster,14,,4.01,2.12,5:38,OD,1950,,,-52.33,5.89,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1409.00,,,,31.00453691,-89.69129648,138.0849,,,,,,
87920,,417263.52,,metal loss-corrosion,14,,0.59,0.43,6:03,OD,1950,circumferential slotting,10,-52.33,5.89,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00453691,-89.69129648,138.0847,,,,,,
87920,,417263.55,,metal loss-corrosion,7,,1.38,1.77,5:38,OD,1950,pitting,10,-52.36,5.86,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00453699,-89.69129646,138.0806,,,,,,
87920,,417264.15,,metal loss-corrosion,12,,0.59,1.30,6:03,OD,1951,axial grooving,15,-52.96,5.26,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00453858,-89.69129602,137.9926,,,,,,
87920,,417264.15,,cluster,15,,3.46,2.41,6:03,OD,1951,,,-52.96,5.26,5.60,5.90,0.281,52000,ERW,1315,0.94,,,1.48,,,1400.00,,,,31.00453858,-89.69129602,137.9926,,,,,,
87920,,417264.20,,metal loss-corrosion,15,,1.30,0.83,6:34,OD,1951,pitting,10,-53.01,5.21,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00453871,-89.69129599,137.9858,,,,,,
87920,,417264.30,,metal loss-corrosion,7,,0.59,0.67,6:04,OD,1951,pitting,10,-53.11,5.11,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00453897,-89.69129592,137.9715,,,,,,
87920,,417264.76,,metal loss-corrosion,13,,0.59,0.43,6:29,OD,,circumferential slotting,10,-53.57,4.65,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.00454020,-89.69129558,137.9037,,,,,,
87920,,417267.99,,metal loss-corrosion,15,,0.59,0.71,8:01,OD,,pitting,10,-56.8,1.42,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1440.00,,,,31.00454876,-89.69129323,137.4795,,,,,,
87920,,417268.15,,metal loss-corrosion,10,,0.63,0.43,7:04,OD,,circumferential slotting,10,-56.96,1.26,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00454919,-89.69129311,137.4596,,,,,,
87920,,417268.38,,cluster,13,,3.59,2.05,4:40,OD,1952,,,-57.19,1.03,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1414.00,,,,31.00454979,-89.69129295,137.4317,,,,,,
87920,,417268.38,,metal loss-corrosion,7,,1.81,1.06,4:40,OD,1952,pitting,10,-57.19,1.03,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00454979,-89.69129295,137.4317,,,,,,
87920,,417268.41,,metal loss-corrosion,13,,0.59,1.65,5:23,OD,1952,axial grooving,15,-57.22,1,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00454987,-89.69129292,137.4276,,,,,,
87930,62.14,417269.41,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00455253,-89.69129220,137.3042,,,,,,
87930,,417279.74,,metal loss-corrosion,13,,0.83,1.73,12:52,OD,,axial grooving,15,-10.33,51.8,5.60,6.20,0.281,52000,ERW,1315,0.93,,,1.5,,,1421.00,,,,31.00458009,-89.69128488,136.3278,,,,,,
87930,,417280.41,,metal loss-corrosion,10,,1.02,0.98,3:27,OD,,pitting,10,-11,51.14,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00458187,-89.69128443,136.3151,,,,,,
87930,,417280.47,,cluster,12,,2.51,1.88,6:36,OD,1953,,,-11.06,51.07,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00458205,-89.69128439,136.3138,,,,,,
87930,,417280.47,,metal loss-corrosion,6,,1.02,0.63,6:36,OD,1953,pitting,10,-11.06,51.07,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00458205,-89.69128439,136.3138,,,,,,
87930,,417280.56,,metal loss-corrosion,13,,0.59,0.51,1:52,OD,,pitting,10,-11.15,50.99,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.00458228,-89.69128433,136.3122,,,,,,
87930,,417280.58,,metal loss-corrosion,12,,1.53,0.59,6:50,OD,1953,circumferential grooving,10,-11.17,50.97,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00458234,-89.69128432,136.3118,,,,,,
87930,,417281.13,,metal loss-corrosion,16,,0.59,0.43,4:39,OD,,circumferential slotting,10,-11.72,50.42,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.00458382,-89.69128394,136.3013,,,,,,
87930,,417282.35,,metal loss-corrosion,12,,0.63,0.75,2:11,OD,,pitting,10,-12.95,49.19,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00458711,-89.69128311,136.2976,,,,,,
87930,,417283.36,,metal loss-corrosion,14,,0.59,0.55,3:18,OD,,pitting,10,-13.95,48.19,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.00458981,-89.69128244,136.3008,,,,,,
87930,,417283.38,,metal loss-corrosion,10,,0.59,0.67,2:39,OD,,pitting,10,-13.98,48.16,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00458987,-89.69128242,136.3009,,,,,,
87930,,417283.67,,metal loss-corrosion,10,,0.63,0.47,4:58,OD,1954,circumferential slotting,10,-14.27,47.87,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00459065,-89.69128222,136.3045,,,,,,
87930,,417283.67,,cluster,10,,1.89,1.16,4:40,OD,1954,,,-14.27,47.87,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00459065,-89.69128222,136.3045,,,,,,
87930,,417283.73,,metal loss-corrosion,9,,0.59,0.47,4:40,OD,1954,circumferential slotting,10,-14.32,47.82,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00459080,-89.69128219,136.3054,,,,,,
87930,,417283.95,,metal loss-corrosion,7,,0.59,0.71,4:32,OD,1955,pitting,10,-14.54,47.59,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00459140,-89.69128204,136.3091,,,,,,
87930,,417283.95,,cluster,14,,1.51,1.53,4:32,OD,1955,,,-14.54,47.59,5.60,6.20,0.281,52000,ERW,1315,0.92,,,1.5,,,1423.00,,,,31.00459140,-89.69128204,136.3091,,,,,,
87930,,417284.03,,metal loss-corrosion,14,,1.02,0.63,4:39,OD,1955,pitting,10,-14.62,47.52,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00459160,-89.69128199,136.3103,,,,,,
87930,,417306.51,,metal loss-corrosion,11,,0.79,0.67,6:38,OD,,pitting,10,-37.1,25.04,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00465201,-89.69126676,136.4345,,,,,,
87940,61.81,417331.55,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00471889,-89.69124913,137.7826,,,,,,
87950,61.83,417393.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00488207,-89.69120524,148.2113,,,,,,
87960,62.60,417455.19,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00504594,-89.69116077,156.9803,,,,,,
87970,21.75,417517.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00521002,-89.69111396,168.2384,,,,,,
87980,61.48,417539.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00526742,-89.69109726,171.4481,,,,,,
87990,50.45,417601.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00543080,-89.69104979,176.4169,,,,,,
88000,61.55,417651.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00556526,-89.69101056,175.2423,,,,,,
88010,61.20,417713.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00572841,-89.69096341,170.1345,,,,,,
88010,,417728.51,,metal loss-corrosion,12,,0.59,0.43,6:20,OD,,circumferential slotting,10,-15.5,45.7,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00576856,-89.69095178,166.4695,,,,,,
88010,,417730.73,,metal loss-corrosion,17,,0.59,0.59,5:31,OD,,pitting,10,-17.72,43.48,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.00577438,-89.69095006,166.0265,,,,,,
88020,61.51,417774.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00588839,-89.69091715,170.9310,,,,,,
88030,62.51,417835.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00604973,-89.69087069,181.8692,,,,,,
88040,61.73,417898.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00621572,-89.69082268,187.9861,,,,,,
88050,59.28,417959.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00637809,-89.69077570,198.0322,,,,,,
88050,,417995.60,,metal loss-corrosion,12,,0.59,0.51,6:58,OD,,pitting,10,-35.64,23.64,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00647202,-89.69074934,203.8154,,,,,,
88060,59.70,418019.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00653530,-89.69073270,204.7568,,,,,,
88070,58.24,418078.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00669568,-89.69069219,204.2172,,,,,,
88080,57.41,418137.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00685091,-89.69065464,197.3688,,,,,,
88090,60.14,418194.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00700045,-89.69061839,183.3022,,,,,,
88100,57.37,418254.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00716212,-89.69058009,180.6113,,,,,,
88110,59.05,418312.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00731527,-89.69054334,175.3383,,,,,,
88120,62.50,418371.14,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00747138,-89.69050335,167.8829,,,,,,
88120,,418421.81,,metal loss-corrosion,11,,0.59,0.51,7:22,OD,,circumferential slotting,10,-50.66,11.83,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00760462,-89.69047004,177.1638,,,,,,
88130,10.04,418433.64,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00763505,-89.69046281,180.7079,,,,,,
88140,62.62,418443.68,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00766084,-89.69045660,183.7154,,,,,,
88150,58.34,418506.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00782588,-89.69041550,195.2137,,,,,,
88160,62.54,418564.64,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00798256,-89.69037633,197.3408,,,,,,
88170,63.03,418627.18,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.00814749,-89.69033409,187.8622,,,,,,
88180,53.23,418690.21,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00831031,-89.69029034,177.6312,,,,,,
88190,62.71,418743.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00844982,-89.69025268,188.0687,,,,,,
88200,59.72,418806.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00861680,-89.69020505,187.5513,,,,,,
88210,62.19,418865.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00877294,-89.69015893,176.2125,,,,,,
88220,58.26,418928.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00893854,-89.69011289,172.9214,,,,,,
88230,55.43,418986.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00909382,-89.69007325,180.0997,,,,,,
88240,61.88,419041.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00924201,-89.69003654,186.1473,,,,,,
88250,62.38,419103.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00940767,-89.68999513,191.7570,,,,,,
88250,,419107.77,,metal loss-corrosion,18,,0.89,0.47,3:55,OD,,circumferential slotting,10,-4.14,58.23,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.00941877,-89.68999237,192.0890,,,,,,
88250,,419148.31,,metal loss-corrosion,11,,0.59,0.51,3:41,OD,,circumferential slotting,10,-44.68,17.69,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00952746,-89.68996546,195.3256,,,,,,
88260,60.04,419166.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00957496,-89.68995378,196.4766,,,,,,
88270,62.58,419226.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00973614,-89.68991379,199.8435,,,,,,
88280,61.46,419288.61,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.00990453,-89.68987337,198.9496,,,,,,
88290,62.45,419350.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01006909,-89.68983463,201.9115,,,,,,
88300,60.05,419412.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01023273,-89.68979445,216.0868,,,,,,
88310,62.55,419472.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01038916,-89.68975278,230.1949,,,,,,
88320,61.71,419535.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01055628,-89.68970966,235.1220,,,,,,
88330,61.82,419596.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01072145,-89.68966689,231.5936,,,,,,
88340,36.49,419658.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01088536,-89.68962358,222.5840,,,,,,
88350,41.96,419695.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01098224,-89.68959750,217.8252,,,,,,
88360,51.49,419737.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01109332,-89.68956777,211.4316,,,,,,
88370,50.39,419788.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01122933,-89.68953153,202.8659,,,,,,
88380,48.78,419838.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01136381,-89.68949510,201.0568,,,,,,
88390,62.56,419887.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01149313,-89.68946122,208.2900,,,,,,
88400,62.27,419950.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01165905,-89.68941766,217.6587,,,,,,
88410,59.73,420012.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01182481,-89.68937378,225.1411,,,,,,
88410,,420068.07,,metal loss-corrosion,11,,0.91,0.51,6:48,OD,,pitting,10,-55.48,4.25,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01197284,-89.68933534,231.0875,,,,,,
88420,60.91,420072.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01198423,-89.68933242,231.3551,,,,,,
88430,61.39,420133.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01214775,-89.68929174,232.9090,,,,,,
88430,,420181.06,,metal loss-corrosion,14,,0.59,0.39,10:03,OD,,circumferential slotting,10,-47.83,13.56,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.01227368,-89.68926111,224.4030,,,,,,
88440,47.16,420194.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01230841,-89.68925284,220.2236,,,,,,
88450,61.94,420241.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01243023,-89.68922423,207.1213,,,,,,
88460,13.23,420303.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01259650,-89.68918335,206.3888,,,,,,
88470,62.48,420316.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01263204,-89.68917439,206.1446,,,,,,
88480,62.20,420379.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01279964,-89.68913184,203.2631,,,,,,
88480,,420405.70,,metal loss-corrosion,11,,0.91,0.55,4:50,OD,,pitting,10,-26.26,35.93,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01286955,-89.68911368,199.9936,,,,,,
88490,61.97,420441.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01296158,-89.68908949,189.6946,,,,,,
88500,61.68,420503.60,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01312024,-89.68904767,173.1641,,,,,,
88510,62.44,420565.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01328579,-89.68900539,171.0871,,,,,,
88520,57.22,420627.72,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01345099,-89.68896155,162.0794,,,,,,
88530,61.85,420684.95,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01360077,-89.68892214,163.0776,,,,,,
88530,,420712.71,,metal loss-corrosion,14,,0.59,0.39,7:58,OD,,circumferential slotting,10,-27.77,34.08,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.01366970,-89.68890379,173.5820,,,,,,
88530,,420729.81,,metal loss-corrosion,10,,0.67,0.71,4:47,OD,,pitting,10,-44.87,16.98,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01371226,-89.68889236,179.9245,,,,,,
88530,,420730.41,,metal loss-corrosion,11,,0.59,0.39,4:46,OD,,circumferential slotting,10,-45.47,16.38,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01371375,-89.68889196,180.1486,,,,,,
88530,,420730.71,,metal loss-corrosion,12,,0.59,0.39,4:42,OD,,circumferential slotting,10,-45.76,16.08,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01371450,-89.68889176,180.2606,,,,,,
88530,,420733.00,,metal loss-corrosion,12,,0.59,0.51,6:26,OD,,pitting,10,-48.05,13.79,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01372018,-89.68889022,181.1214,,,,,,
88530,,420744.66,,metal loss-corrosion,15,,0.59,0.39,5:22,OD,,circumferential slotting,10,-59.71,2.13,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.01374929,-89.68888227,185.3290,,,,,,
88530,,420744.79,,metal loss-corrosion,12,,0.59,0.43,6:00,OD,1956,circumferential slotting,10,-59.85,2,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01374964,-89.68888218,185.3753,,,,,,
88530,,420744.79,,cluster,12,,0.87,1.90,5:56,OD,1956,,,-59.85,2,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01374964,-89.68888218,185.3753,,,,,,
88530,,420744.90,,metal loss-corrosion,11,,0.59,0.63,5:56,OD,1956,pitting,10,-59.96,1.89,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01374991,-89.68888210,185.4111,,,,,,
88530,,420745.01,,metal loss-corrosion,11,,0.59,0.39,5:19,OD,,circumferential slotting,10,-60.06,1.78,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375018,-89.68888203,185.4472,,,,,,
88530,,420745.04,,metal loss-corrosion,8,,0.59,0.94,6:49,OD,1957,pitting,10,-60.1,1.75,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375026,-89.68888200,185.4590,,,,,,
88530,,420745.04,,cluster,11,,2.83,2.17,6:49,OD,1957,,,-60.1,1.75,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375026,-89.68888200,185.4590,,,,,,
88530,,420745.15,,metal loss-corrosion,11,,0.59,0.39,6:59,OD,1957,circumferential slotting,10,-60.21,1.64,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375054,-89.68888193,185.4958,,,,,,
88530,,420745.19,,metal loss-corrosion,10,,0.59,0.39,7:21,OD,1957,circumferential slotting,10,-60.25,1.6,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375064,-89.68888190,185.5090,,,,,,
88530,,420745.45,,metal loss-corrosion,10,,0.59,0.43,8:07,OD,,circumferential slotting,10,-60.5,1.34,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375129,-89.68888172,185.5964,,,,,,
88530,,420745.65,,metal loss-corrosion,10,,0.63,0.47,4:12,OD,1958,circumferential slotting,10,-60.71,1.14,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375180,-89.68888158,185.6646,,,,,,
88530,,420745.65,,cluster,14,,3.24,1.73,4:12,OD,1958,,,-60.71,1.14,5.60,6.20,0.281,52000,ERW,1315,0.93,,,1.5,,,1418.00,,,,31.01375180,-89.68888158,185.6646,,,,,,
88530,,420745.76,,metal loss-corrosion,14,,0.59,0.47,4:21,OD,1958,circumferential slotting,10,-60.81,1.04,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375206,-89.68888151,185.7000,,,,,,
88530,,420745.76,,metal loss-corrosion,6,,0.59,0.43,4:50,OD,1958,circumferential slotting,10,-60.81,1.03,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375207,-89.68888150,185.7004,,,,,,
88530,,420745.93,,cluster,23,,3.02,0.54,4:21,OD,1959,,,-60.98,0.86,5.60,6.20,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1440.00,1560,1561.00,,31.01375249,-89.68888139,185.7578,,,,,,
88530,,420745.93,,metal loss-corrosion,14,,0.59,0.51,4:21,OD,1959,pitting,10,-60.98,0.86,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375249,-89.68888139,185.7578,,,,,,
88530,,420745.94,,metal loss-corrosion,23,,0.79,0.43,4:53,OD,1959,circumferential slotting,10,-60.99,0.86,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375252,-89.68888138,185.7608,,,,,,
88530,,420746.14,,metal loss-corrosion,17,,0.71,0.71,4:54,OD,,pitting,10,-61.2,0.65,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1439.00,,,,31.01375303,-89.68888124,185.8300,,,,,,
88530,,420746.69,,cluster,19,,2.37,0.71,4:24,OD,1960,,,-61.75,0.1,5.60,6.20,0.281,52000,ERW,1315,0.91,,,1.52,,,1438.00,,,,31.01375442,-89.68888086,186.0155,,,,,,
88530,,420746.69,,metal loss-corrosion,8,,0.63,0.71,4:24,OD,1960,pitting,10,-61.75,0.1,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375442,-89.68888086,186.0155,,,,,,
88530,,420746.72,,metal loss-corrosion,19,,0.76,0.39,4:47,OD,1960,circumferential slotting,10,-61.77,0.07,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01375448,-89.68888084,186.0242,,,,,,
88540,62.46,420746.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01375467,-89.68888078,186.0492,,,,,,
88540,,420746.83,,metal loss-corrosion,16,,0.83,0.47,4:54,OD,,circumferential slotting,10,-0.04,62.42,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.01375477,-89.68888076,186.0619,,,,,,
88540,,420747.21,,metal loss-corrosion,10,,0.71,0.43,4:36,OD,,circumferential slotting,10,-0.41,62.04,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01375572,-89.68888050,186.1876,,,,,,
88540,,420747.60,,metal loss-corrosion,12,,0.59,1.93,4:58,OD,,axial grooving,15,-0.81,61.65,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01375670,-89.68888023,186.3183,,,,,,
88540,,420748.19,,cluster,20,,0.87,1.41,4:47,OD,1961,,,-1.4,61.06,5.60,5.90,0.281,52000,ERW,1315,0.93,0.86,0.85,1.5,1.62,1.63,1416.00,1532,1541.00,,31.01375820,-89.68887981,186.5161,,,,,,
88540,,420748.19,,metal loss-corrosion,8,,0.59,0.47,4:51,OD,1961,circumferential slotting,10,-1.4,61.06,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01375820,-89.68887981,186.5161,,,,,,
88540,,420748.27,,metal loss-corrosion,20,,0.67,0.51,4:47,OD,1961,pitting,10,-1.47,60.99,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01375839,-89.68887976,186.5412,,,,,,
88540,,420748.59,,metal loss-corrosion,11,,0.75,0.59,4:44,OD,,pitting,10,-1.8,60.66,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01375921,-89.68887953,186.6505,,,,,,
88550,9.97,420809.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01391698,-89.68883626,200.6572,,,,,,
88560,58.82,420819.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01394329,-89.68882870,202.1872,,,,,,
88570,58.59,420878.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01409973,-89.68878429,205.1462,,,,,,
88580,62.22,420936.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01425403,-89.68874221,194.9523,,,,,,
88590,50.32,420998.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01441798,-89.68869553,186.1534,,,,,,
88600,52.14,421049.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01455182,-89.68865896,180.9600,,,,,,
88610,45.80,421101.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01468572,-89.68862287,166.6330,,,,,,
88620,59.18,421147.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01479793,-89.68859220,148.3859,,,,,,
88620,,421161.04,,metal loss-corrosion,13,,0.67,0.51,5:39,OD,,pitting,10,-13.93,45.24,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.01483417,-89.68858259,145.1698,,,,,,
88620,,421161.58,,metal loss-corrosion,16,,0.59,0.55,6:53,OD,,pitting,10,-14.47,44.71,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.01483561,-89.68858221,145.1251,,,,,,
88620,,421162.77,,metal loss-corrosion,11,,0.63,1.06,9:28,OD,,pitting,10,-15.66,43.52,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01483878,-89.68858138,145.0264,,,,,,
88620,,421165.73,,metal loss-corrosion,11,,0.87,1.02,8:57,OD,,pitting,10,-18.62,40.55,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01484673,-89.68857928,144.9335,,,,,,
88630,12.14,421206.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01495352,-89.68855178,152.3946,,,,,,
88640,58.89,421218.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01498536,-89.68854357,154.9964,,,,,,
88650,62.45,421277.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01514153,-89.68850325,162.8480,,,,,,
88660,56.58,421339.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01530857,-89.68845935,158.8621,,,,,,
88670,62.50,421396.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01545513,-89.68842155,144.7724,,,,,,
88680,62.49,421458.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01561893,-89.68838069,131.5793,,,,,,
88690,61.65,421521.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01578617,-89.68833758,128.7549,,,,,,
88700,62.99,421582.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01595157,-89.68829493,127.2890,,,,,,
88710,58.10,421645.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01612121,-89.68825502,128.6910,,,,,,
88720,46.28,421704.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01627634,-89.68821271,132.1548,,,,,,
88730,53.25,421750.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01639864,-89.68817769,126.2759,,,,,,
88740,39.40,421803.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01654107,-89.68814223,123.4723,,,,,,
88750,52.43,421843.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01664600,-89.68811501,127.4943,,,,,,
88760,55.59,421895.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01678520,-89.68807868,134.9021,,,,,,
88770,62.24,421951.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01693372,-89.68803805,138.3138,,,,,,
88780,34.92,422013.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01709996,-89.68799124,139.8683,,,,,,
88790,58.92,422048.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01719326,-89.68796489,139.5985,,,,,,
88800,62.59,422107.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01735081,-89.68792120,140.3471,,,,,,
88810,46.37,422169.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01751828,-89.68787573,142.6683,,,,,,
88820,61.47,422216.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01764275,-89.68784371,142.6714,,,,,,
,,422243.03,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0640  17' U/S RCL FIELD RD,31.01771519,-89.68782531,142.0932,,,,,,
88830,61.35,422277.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01780757,-89.68780164,141.0013,,,,,,
88830,,422294.79,,metal loss-corrosion,11,,0.59,1.06,7:47,OD,,pitting,10,-17.25,44.1,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01785370,-89.68778973,139.7374,,,,,,
88840,62.79,422338.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01796975,-89.68775931,131.4098,,,,,,
88850,62.35,422401.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01813771,-89.68771718,127.3663,,,,,,
88860,62.45,422464.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01830546,-89.68767651,128.7210,,,,,,
88870,56.40,422526.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01847286,-89.68763273,130.7288,,,,,,
88880,56.78,422582.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01862379,-89.68759167,131.7117,,,,,,
88890,59.28,422639.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01877577,-89.68755070,132.1788,,,,,,
88900,44.66,422698.95,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.01893436,-89.68751011,127.9010,,,,,,
88910,57.92,422743.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01905282,-89.68747858,132.4665,,,,,,
88920,62.54,422801.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01920350,-89.68743791,146.0225,,,,,,
88930,55.20,422864.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01937055,-89.68739425,151.5504,,,,,,
88940,57.46,422919.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01951729,-89.68735245,156.7770,,,,,,
88950,57.28,422976.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01967038,-89.68730817,159.1502,,,,,,
88960,61.98,423034.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01982310,-89.68726421,158.5270,,,,,,
88970,44.33,423095.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.01998823,-89.68722042,152.2954,,,,,,
88980,58.90,423140.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02010684,-89.68718816,152.8313,,,,,,
88990,61.74,423199.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02026422,-89.68714585,156.0477,,,,,,
89000,61.67,423260.95,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02042973,-89.68710307,158.4830,,,,,,
89010,62.76,423322.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02059565,-89.68706321,156.5991,,,,,,
89020,57.46,423385.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02076445,-89.68702198,157.2820,,,,,,
89030,58.74,423442.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02091888,-89.68698650,154.2370,,,,,,
89040,59.19,423501.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02107498,-89.68694918,150.9752,,,,,,
89050,57.71,423560.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02122859,-89.68690377,164.3350,,,,,,
89060,56.29,423618.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02138172,-89.68686188,171.3128,,,,,,
89070,56.04,423674.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02153238,-89.68682163,173.9301,,,,,,
89080,61.50,423730.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02168221,-89.68678104,176.8382,,,,,,
89090,56.50,423792.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02184629,-89.68673569,181.1059,,,,,,
89100,55.46,423848.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02199683,-89.68669301,185.0402,,,,,,
89110,58.66,423904.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02214489,-89.68665117,186.5345,,,,,,
