Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
89120,58.54,423962.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02230177,-89.68660808,187.9669,,,,,,
89130,56.53,424021.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02245803,-89.68656500,191.6483,,,,,,
89140,62.85,424078.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02260856,-89.68652344,196.9540,,,,,,
89150,62.52,424140.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02277625,-89.68647844,202.3939,,,,,,
89160,62.72,424203.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02294426,-89.68643688,203.7336,,,,,,
89160,,424261.67,,metal loss-corrosion,11,,0.63,1.61,6:00,OD,,axial grooving,15,-58.31,4.41,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02310089,-89.68639775,202.1820,,,,,,
89170,49.61,424266.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02311275,-89.68639479,202.0321,,,,,,
89180,45.99,424315.70,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02324591,-89.68636152,199.7417,,,,,,
89190,56.08,424361.69,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02336915,-89.68633059,196.4796,,,,,,
89200,60.90,424417.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02351939,-89.68629194,193.2660,,,,,,
89210,62.84,424478.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02368217,-89.68624848,189.3451,,,,,,
89210,,424508.71,,deformation anomaly-dent,,1.100,2.40,4.76,5:32,N/A,,,,-30.05,32.79,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02376216,-89.68622747,185.9415,,,,,,
89220,59.95,424541.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.02384898,-89.68620468,180.8272,,,,,,
89230,48.48,424601.46,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.02400801,-89.68616163,173.2236,,,,,,
89240,57.36,424649.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02413742,-89.68612508,171.7225,,,,,,
89250,55.82,424707.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02429059,-89.68608215,169.8780,,,,,,
89260,57.33,424763.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02443956,-89.68603951,169.3151,,,,,,
89260,,424773.81,,manufacturing anomaly,,,,,7:08,N/A,,,,-10.69,46.64,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02446808,-89.68603128,169.1269,,,,,,
89270,61.46,424820.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02459256,-89.68599582,168.3203,,,,,,
89280,56.59,424881.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02475681,-89.68595003,167.1739,,,,,,
89290,59.72,424938.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02490781,-89.68590662,167.0149,,,,,,
89300,54.29,424998.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02506784,-89.68586474,164.9512,,,,,,
89310,62.32,425052.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02521310,-89.68582656,168.0097,,,,,,
89320,58.74,425114.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02538100,-89.68578755,169.9638,,,,,,
89330,57.03,425173.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02553893,-89.68574933,172.6575,,,,,,
89340,60.26,425230.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02569107,-89.68570990,178.3324,,,,,,
89350,62.74,425290.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02585145,-89.68566714,185.3764,,,,,,
89360,56.50,425353.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02601953,-89.68562360,188.4731,,,,,,
89370,63.00,425410.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02617114,-89.68558489,190.3859,,,,,,
89380,61.63,425473.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02634001,-89.68554081,192.1118,,,,,,
89390,62.45,425534.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02650452,-89.68549828,198.4448,,,,,,
89400,61.35,425597.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02666836,-89.68545170,210.0068,,,,,,
89410,48.24,425658.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02683002,-89.68540589,220.0335,,,,,,
89410,,425703.81,,metal loss-corrosion,10,,0.59,0.43,4:46,OD,,circumferential slotting,10,-45.27,2.97,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02695069,-89.68537341,224.4723,,,,,,
89420,62.20,425706.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02695862,-89.68537127,224.7022,,,,,,
89430,56.19,425768.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02712480,-89.68532493,225.6982,,,,,,
89440,62.02,425825.17,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02727482,-89.68528345,228.2737,,,,,,
89450,40.99,425887.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02744058,-89.68523795,230.7009,,,,,,
89460,61.82,425928.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02754954,-89.68520585,228.2520,,,,,,
89470,56.04,425990.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02771365,-89.68515997,221.2852,,,,,,
89480,35.31,426046.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02786297,-89.68512050,215.3823,,,,,,
89490,59.09,426081.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02795754,-89.68509577,214.2956,,,,,,
89500,53.15,426140.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02811544,-89.68505520,219.4928,,,,,,
89500,,426166.58,,metal loss-manufacturing anomaly,10,,0.64,0.43,6:56,N/A,,circumferential slotting,10,-26.14,27.01,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02818502,-89.68503801,223.2390,,,,,,
89510,61.31,426193.58,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02825711,-89.68502091,226.9064,,,,,,
89520,61.86,426254.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02842062,-89.68498196,235.4537,,,,,,
,,426263.72,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0650  13' U/S RCL FIELD RD,31.02844428,-89.68497587,236.2205,,,,,,
89520,,426315.84,,metal loss-corrosion,7,,0.59,0.43,9:34,OD,1962,circumferential slotting,10,-60.94,0.92,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02857690,-89.68491855,238.6551,,,,,,
89520,,426315.84,,cluster,10,,0.66,1.70,9:33,OD,1962,,,-60.94,0.92,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02857690,-89.68491855,238.6551,,,,,,
89520,,426315.94,,metal loss-corrosion,10,,0.59,0.47,9:33,OD,1962,circumferential slotting,10,-61.04,0.82,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02857714,-89.68491838,238.6544,,,,,,
89530,29.09,426316.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02857906,-89.68491703,238.6473,,,,,,
89540,61.73,426345.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02864737,-89.68486868,238.0529,,,,,,
89550,53.35,426407.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02879140,-89.68476521,234.2272,,,,,,
89560,38.09,426460.92,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.02891657,-89.68467649,235.3478,,,,,,
89570,40.54,426499.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02900516,-89.68461164,234.0826,,,,,,
89580,49.72,426539.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02910448,-89.68455398,231.5061,,,,,,
89590,35.47,426589.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02923049,-89.68449319,228.1567,,,,,,
89600,35.18,426624.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02932080,-89.68445161,225.2347,,,,,,
89610,42.12,426659.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02941287,-89.68441926,221.4161,,,,,,
89620,44.86,426702.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02952382,-89.68438348,217.1512,,,,,,
89630,62.33,426746.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02964348,-89.68435894,209.5206,,,,,,
89640,62.49,426809.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02980689,-89.68432421,194.2100,,,,,,
89640,,426867.86,,manufacturing anomaly,,,,,7:17,N/A,,,,-58.62,3.87,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02996353,-89.68429293,185.0268,,,,,,
89650,62.54,426871.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.02997406,-89.68429106,184.8836,,,,,,
89660,36.80,426934.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03014393,-89.68426052,186.4079,,,,,,
89670,57.68,426971.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03024395,-89.68425782,183.4905,,,,,,
89680,61.86,427028.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03039754,-89.68428015,171.0897,,,,,,
89680,,427052.95,,metal loss-corrosion,15,,0.59,0.39,4:13,OD,,circumferential slotting,10,-24.2,37.66,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.03046187,-89.68429045,165.7975,,,,,,
89680,,427062.13,,metal loss-corrosion,13,,0.59,0.55,6:12,OD,,pitting,10,-33.38,28.49,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.03048660,-89.68429436,164.4902,,,,,,
89690,62.35,427090.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03056369,-89.68430759,161.6495,,,,,,
89700,56.91,427152.96,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03073285,-89.68433435,156.9462,,,,,,
89710,39.85,427209.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03088660,-89.68432377,149.5726,,,,,,
89720,62.44,427249.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03099358,-89.68429774,147.3653,,,,,,
89730,61.90,427312.16,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.03116098,-89.68425394,144.7946,,,,,,
89740,42.59,427374.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03132763,-89.68421358,144.1610,,,,,,
89750,61.47,427416.65,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03144191,-89.68418379,144.9261,,,,,,
89760,62.55,427478.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03160663,-89.68414028,147.4887,,,,,,
89770,59.73,427540.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03177502,-89.68410114,151.5442,,,,,,
89770,,427588.32,,metal loss-manufacturing anomaly,12,,0.75,0.47,2:12,N/A,,circumferential slotting,10,-47.65,12.08,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03190240,-89.68406637,154.3938,,,,,,
89780,61.57,427600.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03193463,-89.68405722,155.0733,,,,,,
89790,62.21,427661.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03209917,-89.68401098,156.7279,,,,,,
89800,61.72,427724.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03226537,-89.68396384,155.7440,,,,,,
89810,61.39,427785.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03242959,-89.68391409,157.8349,,,,,,
89820,50.15,427847.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03259282,-89.68386493,161.2348,,,,,,
89830,45.58,427897.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03272670,-89.68382687,163.4503,,,,,,
89840,58.39,427943.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03284865,-89.68379371,165.6925,,,,,,
89850,56.83,428001.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03300534,-89.68375286,166.5778,,,,,,
89860,56.84,428058.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03315808,-89.68371421,166.2453,,,,,,
89870,62.25,428115.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03331101,-89.68367635,166.2451,,,,,,
89880,62.47,428177.32,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03347836,-89.68363422,166.7818,,,,,,
89890,56.86,428239.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03364617,-89.68359130,167.6889,,,,,,
89900,62.51,428296.65,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03379879,-89.68355157,168.2963,,,,,,
89910,62.64,428359.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03396656,-89.68350781,168.7132,,,,,,
89920,62.81,428421.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03413471,-89.68346399,168.4334,,,,,,
89930,62.68,428484.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03430308,-89.68341911,169.5700,,,,,,
89940,38.91,428547.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03447070,-89.68337277,172.0015,,,,,,
89950,40.76,428586.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03457462,-89.68334357,173.9976,,,,,,
89960,61.43,428626.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03468333,-89.68331247,176.3088,,,,,,
89970,62.25,428688.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03484717,-89.68326492,178.4643,,,,,,
89980,56.45,428750.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03501357,-89.68321796,179.5988,,,,,,
89990,62.52,428807.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03516438,-89.68317510,180.4745,,,,,,
90000,59.43,428869.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03533158,-89.68312825,180.9220,,,,,,
90010,62.59,428929.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03549082,-89.68308533,181.2760,,,,,,
90020,62.42,428991.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03565863,-89.68304075,180.8890,,,,,,
90030,61.92,429054.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03582441,-89.68299823,172.0024,,,,,,
90040,62.52,429115.96,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03598826,-89.68295859,160.6876,,,,,,
90050,60.57,429178.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03615393,-89.68291955,150.4035,,,,,,
90060,42.82,429239.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03631677,-89.68288002,153.3876,,,,,,
90070,62.63,429281.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03643155,-89.68285059,155.8655,,,,,,
90080,62.64,429344.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03659939,-89.68280650,157.4323,,,,,,
90090,62.55,429407.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03676548,-89.68276330,167.1568,,,,,,
90100,62.61,429469.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03693290,-89.68271895,171.1827,,,,,,
90110,62.71,429532.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03710088,-89.68267504,173.0747,,,,,,
90120,58.03,429595.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03726914,-89.68263108,174.3919,,,,,,
90130,57.56,429653.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03742469,-89.68258934,174.5904,,,,,,
90140,61.26,429710.62,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03757847,-89.68254566,175.8596,,,,,,
90150,62.28,429771.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03774180,-89.68249874,179.3621,,,,,,
90160,58.03,429834.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03790761,-89.68245108,184.2298,,,,,,
90160,,429884.74,,metal loss-corrosion,11,,0.59,0.39,7:35,OD,,circumferential slotting,10,-50.59,7.44,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03804260,-89.68241303,187.4525,,,,,,
90170,61.61,429892.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03806250,-89.68240750,187.7838,,,,,,
90180,54.62,429953.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03822726,-89.68236153,188.5883,,,,,,
90190,61.56,430008.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03837349,-89.68232152,187.5639,,,,,,
90200,56.41,430069.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03853853,-89.68227849,184.8452,,,,,,
90210,61.58,430126.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03868981,-89.68224178,179.9933,,,,,,
90220,52.80,430187.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03885504,-89.68220117,175.4037,,,,,,
90230,61.53,430240.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03899700,-89.68216597,174.0532,,,,,,
90240,59.52,430302.29,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03916234,-89.68212466,176.3592,,,,,,
90250,59.57,430361.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03932184,-89.68208430,181.0682,,,,,,
90260,62.66,430421.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03948145,-89.68204343,185.5247,,,,,,
90270,61.67,430484.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03964936,-89.68199922,188.5532,,,,,,
,,430543.51,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.03980878,-89.68195697,190.9779,,,,,,
,,430544.99,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.03981275,-89.68195591,191.0426,,,,,,
90280,55.40,430545.70,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03981463,-89.68195541,191.0730,,,,,,
90290,50.09,430601.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.03996312,-89.68191623,193.4429,,,,,,
90300,62.75,430651.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04009735,-89.68188084,195.8779,,,,,,
90310,62.50,430713.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04026527,-89.68183547,199.1113,,,,,,
90310,,430720.36,,metal loss-corrosion,10,,0.59,0.55,7:55,OD,,pitting,10,-6.42,56.07,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04028244,-89.68183073,199.4643,,,,,,
90310,,430766.92,,metal loss-corrosion,12,,0.94,1.46,7:15,OD,,pitting,10,-52.98,9.52,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04040682,-89.68179626,202.1942,,,,,,
90320,56.39,430776.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04043223,-89.68178914,202.7503,,,,,,
90330,62.21,430832.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04058280,-89.68174685,205.7942,,,,,,
90340,55.34,430895.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04074902,-89.68170008,208.0134,,,,,,
90350,41.62,430950.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04089697,-89.68165869,209.8346,,,,,,
90360,62.17,430992.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04100829,-89.68162766,210.7445,,,,,,
90360,,431023.66,,metal loss-corrosion,12,,0.59,0.35,7:35,OD,,circumferential slotting,10,-31.66,30.51,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04109304,-89.68160435,211.1528,,,,,,
90360,,431031.88,,metal loss-corrosion,15,,0.59,0.43,7:37,OD,,circumferential slotting,10,-39.88,22.28,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.04111506,-89.68159833,211.2548,,,,,,
90360,,431048.29,,metal loss-corrosion,15,,0.59,1.46,7:37,OD,,axial grooving,15,-56.3,5.87,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.5,,,1423.00,,,,31.04115903,-89.68158636,211.4532,,,,,,
90370,62.12,431054.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04117473,-89.68158206,211.5166,,,,,,
90380,60.83,431116.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04134137,-89.68153807,211.9163,,,,,,
90390,62.25,431177.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04150481,-89.68149647,212.6167,,,,,,
90390,,431203.27,,metal loss-corrosion,11,,0.59,0.39,11:57,OD,,circumferential slotting,10,-26.16,36.09,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04157518,-89.68147893,213.0588,,,,,,
90400,43.02,431239.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04167232,-89.68145517,213.6520,,,,,,
90400,,431257.56,,metal loss-corrosion,12,,0.71,0.43,6:45,OD,,circumferential slotting,10,-18.2,24.82,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04172132,-89.68144326,213.9613,,,,,,
90410,54.73,431282.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04178815,-89.68142709,214.3442,,,,,,
90410,,431301.26,,metal loss-corrosion,13,,0.59,0.39,4:54,OD,,circumferential slotting,10,-18.88,35.85,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.04183897,-89.68141473,214.6625,,,,,,
90420,55.95,431337.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04193545,-89.68139101,215.1356,,,,,,
90420,,431350.54,,metal loss-corrosion,14,,0.59,0.39,4:59,OD,,circumferential slotting,10,-13.44,42.51,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.04197162,-89.68138215,215.2197,,,,,,
90420,,431358.91,,metal loss-corrosion,10,,0.59,0.47,6:14,OD,,circumferential slotting,10,-21.81,34.14,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04199414,-89.68137661,215.2990,,,,,,
90430,43.70,431393.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04208602,-89.68135400,215.7872,,,,,,
90440,57.72,431436.75,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04220362,-89.68132519,216.7180,,,,,,
90450,56.18,431494.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04235878,-89.68128630,218.3676,,,,,,
90450,,431499.62,,metal loss-corrosion,11,,0.59,0.43,3:33,OD,,circumferential slotting,10,-5.15,51.03,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04237259,-89.68128275,218.5932,,,,,,
90460,62.63,431550.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04250953,-89.68124776,221.2852,,,,,,
90460,,431558.85,,metal loss-corrosion,13,,0.59,0.51,5:42,OD,,pitting,10,-8.2,54.43,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.04253153,-89.68124209,221.6535,,,,,,
90470,56.81,431613.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04267757,-89.68120422,223.8049,,,,,,
90480,56.75,431670.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04283001,-89.68116469,225.7930,,,,,,
90480,,431697.48,,metal loss-corrosion,14,,0.63,0.55,4:38,OD,,pitting,10,-27.39,29.36,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.04290342,-89.68114512,226.6013,,,,,,
90480,,431726.62,,metal loss-corrosion,12,,0.59,0.39,7:10,OD,,circumferential slotting,10,-56.53,0.21,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04298151,-89.68112416,227.2749,,,,,,
90490,56.52,431726.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04298209,-89.68112400,227.2804,,,,,,
90490,,431736.23,,metal loss-corrosion,18,,0.59,0.63,6:36,OD,,pitting,10,-9.39,47.13,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1440.00,,,,31.04300721,-89.68111705,227.5290,,,,,,
90500,59.10,431783.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04313315,-89.68108152,228.7614,,,,,,
90500,,431805.33,,metal loss-corrosion,11,,0.59,0.51,5:37,OD,,pitting,10,-21.98,37.13,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04319233,-89.68106762,229.0718,,,,,,
90500,,431817.08,,metal loss-corrosion,27,,0.73,0.55,6:06,OD,,pitting,10,-33.73,25.38,5.60,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1438.00,1558,1559.00,,31.04322441,-89.68106303,229.2139,,,,,,
90500,,431821.70,,metal loss-corrosion,11,,0.59,0.43,4:27,OD,,circumferential slotting,10,-38.35,20.76,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04323703,-89.68106125,229.2415,,,,,,
90510,62.46,431842.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04329374,-89.68105352,229.2007,,,,,,
90510,,431862.91,,metal loss-corrosion,10,,0.59,0.39,7:05,OD,,circumferential slotting,10,-20.45,42.01,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04334962,-89.68104592,229.1116,,,,,,
90520,58.31,431904.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04346441,-89.68103082,228.0073,,,,,,
90530,40.15,431963.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04362343,-89.68100937,224.4980,,,,,,
90540,35.22,432003.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04373271,-89.68099458,220.9701,,,,,,
90550,61.66,432038.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04382869,-89.68098180,218.3187,,,,,,
90560,61.06,432100.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04399703,-89.68096067,214.8837,,,,,,
90560,,432137.68,,metal loss-corrosion,10,,0.59,0.55,6:57,OD,,pitting,10,-37.41,23.65,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04409939,-89.68094852,214.2823,,,,,,
90570,40.67,432161.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04416410,-89.68094091,214.6609,,,,,,
90580,55.99,432202.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04427539,-89.68092829,216.0844,,,,,,
90590,56.14,432257.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04442869,-89.68091146,215.7580,,,,,,
90600,50.25,432314.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04458221,-89.68089649,212.0884,,,,,,
90610,56.02,432364.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04471904,-89.68088321,206.3809,,,,,,
90620,47.55,432420.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04487171,-89.68086723,200.7714,,,,,,
90630,54.08,432467.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04500174,-89.68085279,199.6031,,,,,,
90640,48.02,432522.04,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04514960,-89.68083498,201.8374,,,,,,
90640,,432535.46,,metal loss-corrosion,10,,0.63,0.43,3:49,OD,,circumferential slotting,10,-13.42,34.6,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04518622,-89.68083038,202.8058,,,,,,
90650,38.83,432570.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04528058,-89.68081857,205.5386,,,,,,
90660,37.21,432608.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04538654,-89.68080537,208.2330,,,,,,
90670,57.79,432646.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04548811,-89.68079242,210.5489,,,,,,
90680,34.90,432703.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04564576,-89.68077169,214.3700,,,,,,
90690,36.73,432738.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04574085,-89.68075882,217.0000,,,,,,
90700,42.44,432775.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04584077,-89.68074487,220.3301,,,,,,
90710,39.62,432817.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04595632,-89.68072883,223.8463,,,,,,
90710,,432819.71,,metal loss-corrosion,11,,0.67,0.47,7:33,OD,,circumferential slotting,10,-1.76,37.86,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04596110,-89.68072818,223.9883,,,,,,
90720,36.84,432857.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04606423,-89.68071408,226.9953,,,,,,
90730,62.77,432894.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04616475,-89.68070007,228.7555,,,,,,
90740,62.92,432957.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04633615,-89.68067610,229.6773,,,,,,
90750,56.78,433020.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04650806,-89.68065398,227.6535,,,,,,
90760,60.29,433076.88,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04666323,-89.68063399,226.4682,,,,,,
90760,,433092.99,,metal loss-corrosion,9,,0.59,0.43,6:51,OD,1963,circumferential slotting,10,-16.11,44.18,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04670729,-89.68062858,226.8627,,,,,,
90760,,433092.99,,cluster,11,,0.80,1.63,6:48,OD,1963,,,-16.11,44.18,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04670729,-89.68062858,226.8627,,,,,,
90760,,433093.09,,metal loss-corrosion,11,,0.59,0.43,6:48,OD,1963,circumferential slotting,10,-16.21,44.08,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04670757,-89.68062855,226.8653,,,,,,
90770,55.99,433137.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04682815,-89.68061426,228.3395,,,,,,
90780,61.67,433193.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04698141,-89.68059722,229.2817,,,,,,
90790,54.81,433254.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04715024,-89.68057956,227.1149,,,,,,
90800,35.98,433309.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.04730021,-89.68056355,224.7539,,,,,,
,,433330.30,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0660  21' U/S RCL FIELD RD,31.04735672,-89.68055730,223.9173,,,,,,
90810,41.07,433345.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.04739849,-89.68055265,223.3383,,,,,,
90820,32.81,433386.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04751083,-89.68054019,221.6870,,,,,,
90830,45.59,433419.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04760044,-89.68053032,219.4013,,,,,,
90840,57.68,433465.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04772483,-89.68051658,215.7195,,,,,,
90850,57.86,433522.76,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04788205,-89.68049872,210.5674,,,,,,
90860,58.81,433580.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04803980,-89.68047914,206.3655,,,,,,
90870,50.35,433639.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04820057,-89.68045929,205.3244,,,,,,
90880,50.81,433689.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04833831,-89.68044269,205.8080,,,,,,
90890,58.13,433740.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04847721,-89.68042533,206.9924,,,,,,
90900,62.26,433798.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04863596,-89.68040347,207.2520,,,,,,
90910,62.06,433860.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04880449,-89.68038033,199.9376,,,,,,
90920,62.35,433923.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04897223,-89.68035694,192.4613,,,,,,
90930,62.23,433985.39,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04914221,-89.68033338,195.1334,,,,,,
90940,46.26,434047.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04931159,-89.68031079,200.7395,,,,,,
90950,53.49,434093.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04943756,-89.68029394,204.5530,,,,,,
90960,62.29,434147.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04958340,-89.68027418,207.8256,,,,,,
90970,52.81,434209.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04975368,-89.68025254,208.7355,,,,,,
90980,51.82,434262.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.04989816,-89.68023617,210.7041,,,,,,
90990,62.28,434314.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05003998,-89.68022155,213.2731,,,,,,
91000,62.54,434376.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05021048,-89.68020386,215.7339,,,,,,
91010,61.00,434439.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05038165,-89.68018467,217.2278,,,,,,
91020,46.50,434500.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05054814,-89.68016462,213.6040,,,,,,
91030,58.54,434546.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05067475,-89.68014937,209.2309,,,,,,
91040,49.73,434605.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05083310,-89.68013078,200.4999,,,,,,
91050,58.78,434654.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05096750,-89.68011603,192.6093,,,,,,
91060,62.12,434713.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05112694,-89.68009576,196.3235,,,,,,
91070,54.54,434775.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05129438,-89.68007392,206.6908,,,,,,
91080,56.70,434830.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05144284,-89.68005403,211.0892,,,,,,
91090,62.81,434887.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05159759,-89.68003348,209.0101,,,,,,
91100,56.43,434949.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05176883,-89.68001065,205.0099,,,,,,
91110,60.39,435006.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05192209,-89.67998955,199.3457,,,,,,
91120,56.88,435066.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05208445,-89.67996637,189.0204,,,,,,
91130,60.93,435123.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05223853,-89.67994443,185.6852,,,,,,
91140,43.90,435184.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05240387,-89.67992186,192.7494,,,,,,
91150,35.71,435228.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05252332,-89.67990613,196.8827,,,,,,
,,435243.45,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.05256443,-89.67990076,198.2595,,,,,,
,,435247.55,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.05257558,-89.67989931,198.6365,,,,,,
91160,56.18,435264.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05262055,-89.67989348,200.0503,,,,,,
91170,58.28,435320.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05277378,-89.67987358,203.7974,,,,,,
91170,,435345.46,,metal loss-manufacturing anomaly,23,,1.18,0.59,2:31,N/A,,circumferential grooving,10,-25.23,33.06,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05284267,-89.67986478,204.9782,,,,,,
91180,55.01,435378.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05293300,-89.67985336,206.1695,,,,,,
91190,54.12,435433.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05308343,-89.67983500,207.4836,,,,,,
91200,58.88,435487.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05323151,-89.67981779,208.6152,,,,,,
91210,62.72,435546.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05339271,-89.67979975,208.9861,,,,,,
91220,62.60,435609.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05356433,-89.67978053,207.0572,,,,,,
91230,62.90,435671.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05373543,-89.67976113,203.7898,,,,,,
91240,55.45,435734.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05390752,-89.67974107,203.9313,,,,,,
91250,61.96,435790.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05405900,-89.67972230,206.6075,,,,,,
91250,,435845.83,,metal loss-manufacturing anomaly,13,,0.65,0.39,7:50,N/A,,circumferential slotting,10,-55.64,6.32,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05421074,-89.67970148,209.7748,,,,,,
91260,55.98,435852.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05422798,-89.67969909,210.0492,,,,,,
91270,39.12,435908.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05438088,-89.67967827,210.7325,,,,,,
91280,61.76,435947.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05448768,-89.67966362,209.6497,,,,,,
91290,58.38,436009.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05465497,-89.67964059,202.1833,,,,,,
91300,37.86,436067.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05481214,-89.67961920,192.4120,,,,,,
91310,47.65,436105.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05491351,-89.67960531,184.9755,,,,,,
91320,59.90,436152.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05504184,-89.67958790,177.2035,,,,,,
91320,,436166.74,,metal loss-corrosion,15,,0.67,0.47,6:17,OD,,circumferential slotting,10,-13.84,46.06,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.05507942,-89.67958278,175.7341,,,,,,
91330,62.86,436212.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05520468,-89.67956604,171.3390,,,,,,
91340,62.75,436275.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05537576,-89.67954430,165.4803,,,,,,
91350,62.71,436338.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05554658,-89.67952421,159.2985,,,,,,
91360,59.36,436401.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05571816,-89.67950514,157.1605,,,,,,
91370,64.08,436460.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05588071,-89.67948749,156.8290,,,,,,
91380,37.48,436524.57,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05605620,-89.67946849,157.1656,,,,,,
91390,55.64,436562.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05615880,-89.67945679,157.3722,,,,,,
91400,41.40,436617.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05631106,-89.67943911,157.7763,,,,,,
91410,62.04,436659.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05642432,-89.67942555,157.9396,,,,,,
91420,40.52,436721.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05659401,-89.67940472,158.6269,,,,,,
91430,61.56,436761.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05670479,-89.67939079,159.1638,,,,,,
91440,56.16,436823.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05687305,-89.67936906,160.0892,,,,,,
91450,62.81,436879.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05702652,-89.67934891,160.9194,,,,,,
91460,61.65,436942.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05719813,-89.67932602,161.6323,,,,,,
91470,13.63,437003.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05736653,-89.67930299,161.8042,,,,,,
91480,62.63,437017.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05740374,-89.67929789,161.6238,,,,,,
91490,62.89,437080.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05757477,-89.67927409,160.6829,,,,,,
91500,14.84,437142.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05774651,-89.67925019,160.0727,,,,,,
91510,62.56,437157.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05778702,-89.67924456,160.1055,,,,,,
91520,47.61,437220.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05795704,-89.67921919,155.7204,,,,,,
91530,62.71,437267.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05808334,-89.67918401,152.6055,,,,,,
91530,,437302.27,,metal loss-corrosion,10,,0.59,0.47,2:31,OD,,circumferential slotting,10,-34.29,28.42,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05817315,-89.67915070,152.7303,,,,,,
91540,61.16,437330.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05824748,-89.67912416,149.9563,,,,,,
,,437364.00,,Area Start BSTR #055 - 0.21% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
91550,12.77,437391.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05840810,-89.67906762,148.7505,,,,,,
91560,60.50,437404.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05844177,-89.67905608,149.1177,,,,,,
91570,43.24,437465.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05860088,-89.67899960,149.2985,,,,,,
91580,61.54,437508.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05871330,-89.67895475,147.9315,,,,,,
91590,62.46,437569.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05887270,-89.67889017,143.6449,,,,,,
91600,41.88,437632.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.05903515,-89.67882605,140.7152,,,,,,
91610,41.65,437674.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.05914396,-89.67878266,138.8047,,,,,,
91620,43.17,437715.88,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.05925220,-89.67873931,139.6296,,,,,,
91630,40.84,437759.06,,GirthWeld,,,,,,,,,,,,4.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,31.05936409,-89.67869458,143.2714,,,,,,
91630,,437790.13,,metal loss-corrosion,10,,0.59,0.35,8:54,OD,,circumferential slotting,10,-31.07,9.77,4.60,6.20,0.344,52000,ERW,1315,,,,,,,,,,,31.05944428,-89.67866243,147.0908,,,,,,
91640,20.12,437799.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05946938,-89.67865234,148.5877,,,,,,
91650,56.52,437820.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05952094,-89.67863170,152.0568,,,,,,
91660,61.35,437876.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05966509,-89.67857269,162.4986,,,,,,
,,437891.00,,Area End BSTR #055 - 0.21% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
91670,62.26,437937.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05982770,-89.67853052,170.0425,,,,,,
91680,61.47,438000.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.05999669,-89.67850573,167.6719,,,,,,
91690,47.02,438061.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06016133,-89.67847775,157.7702,,,,,,
91700,49.88,438108.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06028814,-89.67845454,162.6132,,,,,,
91710,62.60,438158.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06042271,-89.67843064,168.8309,,,,,,
91720,62.31,438221.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06059274,-89.67840174,172.6888,,,,,,
91730,62.16,438283.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06076224,-89.67837338,175.3195,,,,,,
91740,59.73,438345.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06093156,-89.67834632,176.5771,,,,,,
91750,61.46,438405.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06109449,-89.67832211,175.8404,,,,,,
,,438450.00,,Area Start BSTR #056 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
91760,61.63,438466.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06126218,-89.67829772,174.7273,,,,,,
91770,34.54,438528.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06143020,-89.67827366,171.8749,,,,,,
91780,44.57,438562.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06152442,-89.67826030,170.5469,,,,,,
91790,42.08,438607.51,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.06164596,-89.67824208,170.8968,,,,,,
,,438615.76,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0670  33' U/S RCL CLEAR CREEK CHURCH R,31.06166842,-89.67823845,171.3255,,,,,,
91800,42.83,438649.59,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.06176049,-89.67822447,172.4245,,,,,,
91810,45.67,438692.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06187746,-89.67820777,172.6374,,,,,,
91820,56.65,438738.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06200200,-89.67818964,174.8528,,,,,,
,,438739.00,,Area End BSTR #056 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
91820,,438793.17,,metal loss-corrosion,11,,0.59,0.47,7:20,OD,,circumferential slotting,10,-55.07,1.57,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06215148,-89.67816562,171.4712,,,,,,
91830,20.00,438794.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06215570,-89.67816490,171.2132,,,,,,
91830,,438811.78,,metal loss-manufacturing anomaly,16,,0.64,0.39,7:34,N/A,,circumferential slotting,10,-17.04,2.95,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06220136,-89.67815717,168.1879,,,,,,
91840,62.71,438814.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06220926,-89.67815581,167.6497,,,,,,
91850,62.51,438877.44,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.06237936,-89.67813633,159.4343,,,,,,
91860,62.53,438939.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06254930,-89.67811927,151.6972,,,,,,
91860,,438954.63,,metal loss-manufacturing anomaly,14,,0.96,0.75,4:19,N/A,,pitting,10,-14.68,47.85,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06258910,-89.67811495,149.6037,,,,,,
91870,61.79,439002.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06271988,-89.67810080,147.4592,,,,,,
91880,62.92,439064.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06288775,-89.67808181,154.6493,,,,,,
91880,,439073.01,,metal loss-manufacturing anomaly,14,,1.06,0.71,1:51,N/A,,pitting,10,-8.73,54.19,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06291148,-89.67807918,155.7227,,,,,,
91890,62.42,439127.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06305964,-89.67806009,156.7869,,,,,,
91900,20.26,439189.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06323006,-89.67803949,160.8831,,,,,,
91910,62.59,439209.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06328533,-89.67803324,162.6340,,,,,,
91910,,439229.29,,metal loss-corrosion,10,,0.79,0.51,4:37,OD,,pitting,10,-19.41,43.17,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06333830,-89.67802728,164.3506,,,,,,
91920,62.78,439272.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06345626,-89.67801529,167.8491,,,,,,
91930,62.29,439335.25,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06362842,-89.67800083,170.0043,,,,,,
91940,45.71,439397.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06379944,-89.67798783,170.0249,,,,,,
91950,59.81,439443.25,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06392483,-89.67797690,169.7868,,,,,,
91960,62.37,439503.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06408873,-89.67796090,169.8587,,,,,,
,,439544.55,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.06420212,-89.67795026,173.2302,,,,,,
,,439547.38,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.06420984,-89.67794956,173.5181,,,,,,
91970,61.95,439565.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06425903,-89.67794508,175.5453,,,,,,
91980,60.86,439627.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06442866,-89.67792971,179.0801,,,,,,
91990,62.82,439688.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06459553,-89.67791406,180.3851,,,,,,
92000,62.67,439751.05,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06476770,-89.67789678,179.6287,,,,,,
92010,61.81,439813.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06493914,-89.67787769,176.6744,,,,,,
92020,62.36,439875.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06510735,-89.67785827,170.0092,,,,,,
92030,57.33,439937.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06527774,-89.67783871,166.9921,,,,,,
92040,57.16,439995.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06543464,-89.67782082,168.8967,,,,,,
92050,58.40,440052.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06559077,-89.67780168,172.0162,,,,,,
92060,62.62,440110.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06575026,-89.67778300,176.0355,,,,,,
92070,56.63,440173.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06592145,-89.67776429,180.0476,,,,,,
92080,61.75,440230.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06607634,-89.67774896,183.9344,,,,,,
92090,61.37,440291.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06624557,-89.67773379,186.3869,,,,,,
92100,62.23,440353.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06641392,-89.67771908,185.3114,,,,,,
92110,62.14,440415.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06658441,-89.67770394,182.0075,,,,,,
92120,56.73,440477.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06675477,-89.67768901,180.2915,,,,,,
92130,41.06,440534.25,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06691024,-89.67767548,183.0229,,,,,,
92140,50.53,440575.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06702260,-89.67766513,185.9035,,,,,,
92150,57.95,440625.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06716077,-89.67765210,189.8373,,,,,,
