Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
92160,42.92,440683.79,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06731916,-89.67763629,194.3128,,,,,,
92170,62.75,440726.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06743639,-89.67762386,197.7797,,,,,,
92170,,440748.57,,metal loss-corrosion,17,,0.59,0.35,4:42,OD,,circumferential slotting,10,-21.86,40.89,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.06749610,-89.67761748,199.4910,,,,,,
92180,62.46,440789.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06760784,-89.67760569,202.5396,,,,,,
92190,61.27,440851.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06777867,-89.67758668,206.0328,,,,,,
92200,62.05,440913.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06794632,-89.67756726,208.1052,,,,,,
92210,60.52,440975.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06811623,-89.67754804,208.2282,,,,,,
92220,61.20,441035.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06828194,-89.67752963,206.7500,,,,,,
92230,41.38,441096.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06844915,-89.67751036,202.8859,,,,,,
92240,56.68,441138.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06856198,-89.67749795,199.0795,,,,,,
92250,62.50,441195.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06871564,-89.67748189,190.9249,,,,,,
92250,,441220.98,,manufacturing anomaly,,,,,7:47,N/A,,,,-25.95,36.55,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06878639,-89.67747474,188.3100,,,,,,
92260,62.42,441257.53,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06888651,-89.67746520,186.5979,,,,,,
92270,61.97,441319.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06905756,-89.67745027,183.6057,,,,,,
92280,60.08,441381.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06922749,-89.67743461,183.7914,,,,,,
92290,62.36,441442.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06939203,-89.67742109,187.5918,,,,,,
92300,62.49,441504.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06956264,-89.67740694,192.5968,,,,,,
92310,62.59,441566.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06973390,-89.67739228,195.8292,,,,,,
92320,61.50,441629.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.06990547,-89.67737756,198.7253,,,,,,
92330,54.53,441690.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07007357,-89.67736259,204.0356,,,,,,
92340,57.90,441745.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07022264,-89.67734893,208.5027,,,,,,
92350,60.87,441803.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07038111,-89.67733318,211.8563,,,,,,
92360,62.62,441864.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07054742,-89.67731254,214.5458,,,,,,
92370,62.60,441926.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07071714,-89.67727911,217.2565,,,,,,
92370,,441972.91,,manufacturing anomaly,,,,,10:32,N/A,,,,-46.04,16.56,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07084189,-89.67725402,218.9170,,,,,,
92380,62.61,441989.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07088677,-89.67724496,219.3592,,,,,,
92390,58.15,442052.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07105636,-89.67720988,220.0125,,,,,,
92400,62.17,442110.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07121374,-89.67717666,218.9361,,,,,,
92410,62.19,442172.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07138182,-89.67713994,217.8017,,,,,,
92420,62.32,442234.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07154994,-89.67710302,217.3740,,,,,,
92430,49.54,442296.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07171848,-89.67706629,217.4437,,,,,,
92440,50.38,442346.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07185255,-89.67703771,217.4400,,,,,,
92450,55.18,442396.84,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07198904,-89.67700963,216.6062,,,,,,
92460,55.43,442452.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07213852,-89.67697933,214.8102,,,,,,
92470,60.53,442507.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07228871,-89.67694972,212.2625,,,,,,
92470,,442537.06,,metal loss-corrosion,15,,0.59,0.47,5:55,OD,,circumferential slotting,10,-29.62,30.91,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.07236896,-89.67693435,210.4993,,,,,,
92480,44.09,442567.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07245286,-89.67691867,209.3675,,,,,,
92490,50.85,442612.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07257269,-89.67689676,209.1894,,,,,,
92500,62.29,442662.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07271082,-89.67687101,208.9511,,,,,,
92510,61.76,442725.20,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07288003,-89.67683955,208.6078,,,,,,
92510,,442775.72,,metal loss-corrosion,15,,0.67,0.55,4:26,OD,,pitting,10,-50.52,11.23,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.07301722,-89.67681361,207.7152,,,,,,
92520,60.35,442786.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07304773,-89.67680793,207.4601,,,,,,
92530,50.89,442847.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07321162,-89.67677715,206.1097,,,,,,
92540,58.95,442898.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07334979,-89.67675098,205.3990,,,,,,
92550,41.13,442957.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07350980,-89.67672025,206.3158,,,,,,
92560,64.30,442998.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07362129,-89.67669807,207.4646,,,,,,
92570,63.41,443062.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07379566,-89.67666334,207.9652,,,,,,
92580,62.70,443125.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07396751,-89.67662855,207.2115,,,,,,
92590,62.80,443188.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07413735,-89.67659356,206.2485,,,,,,
92600,60.66,443251.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07430744,-89.67655846,205.5228,,,,,,
92610,40.68,443312.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07447172,-89.67652424,206.2748,,,,,,
92620,61.42,443352.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07458178,-89.67650078,207.2866,,,,,,
92630,35.99,443414.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07474768,-89.67646433,209.9979,,,,,,
92640,37.43,443450.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07484481,-89.67644287,212.0921,,,,,,
92650,62.48,443487.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07494550,-89.67642080,215.8473,,,,,,
92650,,443549.91,,metal loss-corrosion,11,,0.59,0.43,6:28,OD,,circumferential slotting,10,-62.25,0.24,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07511298,-89.67638485,222.4791,,,,,,
92660,60.58,443550.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07511361,-89.67638472,222.5022,,,,,,
92660,,443598.22,,cluster,18,,2.34,1.05,5:50,OD,1964,,,-48.07,12.51,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1429.00,,,,31.07524329,-89.67635730,226.5040,,,,,,
92660,,443598.22,,metal loss-corrosion,9,,0.59,0.55,5:50,OD,1964,pitting,10,-48.07,12.51,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07524329,-89.67635730,226.5040,,,,,,
92660,,443598.26,,metal loss-corrosion,18,,0.59,0.47,6:15,OD,1964,circumferential slotting,10,-48.12,12.46,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07524342,-89.67635728,226.5077,,,,,,
92660,,443601.26,,metal loss-corrosion,10,,0.59,0.55,4:41,OD,,pitting,10,-51.12,9.46,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07525152,-89.67635557,226.7420,,,,,,
92660,,443607.19,,metal loss-corrosion,12,,0.59,0.71,3:47,OD,,pitting,10,-57.05,3.53,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07526752,-89.67635220,227.2094,,,,,,
92670,62.69,443610.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07527705,-89.67635019,227.4888,,,,,,
92680,61.67,443673.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07544633,-89.67631311,230.6640,,,,,,
92690,61.51,443735.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07561293,-89.67627632,229.9811,,,,,,
92700,61.87,443796.59,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07577861,-89.67624051,224.4434,,,,,,
92710,49.48,443858.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07594500,-89.67620542,217.4116,,,,,,
92720,60.52,443907.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07607834,-89.67617715,212.7479,,,,,,
92730,37.16,443968.48,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07624121,-89.67614356,205.8475,,,,,,
92740,39.44,444005.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07634148,-89.67612354,202.2067,,,,,,
92750,60.53,444045.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07644781,-89.67610120,198.5802,,,,,,
92760,61.64,444105.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07661110,-89.67606505,196.3473,,,,,,
92770,63.29,444167.26,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07677710,-89.67602970,202.3478,,,,,,
92770,,444194.40,,metal loss-corrosion,12,,0.59,0.51,4:29,OD,,pitting,10,-27.14,36.15,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07684972,-89.67601412,206.3883,,,,,,
92780,61.71,444230.54,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07694604,-89.67599246,212.3655,,,,,,
92790,48.93,444292.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07711087,-89.67595457,221.2971,,,,,,
92800,56.67,444341.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07724221,-89.67592416,226.2885,,,,,,
92810,35.18,444397.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07739500,-89.67588910,229.0274,,,,,,
,,444410.25,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0680  ROW AT PLM,31.07742851,-89.67588173,229.3307,,,,,,
92810,,444421.26,,metal loss-corrosion,14,,0.59,0.39,5:51,OD,,circumferential slotting,10,-23.4,11.78,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.07745811,-89.67587530,229.4167,,,,,,
92820,37.91,444433.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07748999,-89.67586837,229.4674,,,,,,
92830,48.10,444470.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07759254,-89.67584631,228.6921,,,,,,
92830,,444473.71,,metal loss-corrosion,12,,0.59,0.59,4:28,OD,,pitting,10,-2.75,45.34,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07759999,-89.67584472,228.5894,,,,,,
92840,36.47,444519.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07772253,-89.67581845,226.2837,,,,,,
92850,39.84,444555.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07782099,-89.67579728,223.8939,,,,,,
92860,50.48,444595.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07792848,-89.67577435,220.8229,,,,,,
92870,58.61,444645.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07806479,-89.67574562,217.1952,,,,,,
92880,60.07,444704.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07822264,-89.67571297,211.0314,,,,,,
92880,,444724.09,,metal loss-corrosion,10,,0.59,0.63,6:24,OD,,pitting,10,-19.64,40.42,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07827556,-89.67570249,208.7465,,,,,,
92890,60.94,444764.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07838468,-89.67568179,204.4099,,,,,,
92900,62.48,444825.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07854984,-89.67565056,200.6032,,,,,,
92910,58.61,444887.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07871956,-89.67561898,199.1548,,,,,,
92920,49.83,444946.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07887878,-89.67558993,197.9093,,,,,,
92930,62.40,444996.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07901422,-89.67556512,198.4988,,,,,,
92940,62.60,445058.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07918382,-89.67553376,198.3632,,,,,,
92950,62.48,445121.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07935378,-89.67550225,196.5113,,,,,,
92960,61.72,445183.86,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07952222,-89.67547180,188.5923,,,,,,
92970,60.08,445245.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07968917,-89.67543902,190.9379,,,,,,
92980,62.14,445305.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.07985188,-89.67540726,194.6374,,,,,,
92990,61.25,445367.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08002044,-89.67537428,193.0279,,,,,,
93000,58.81,445429.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08018624,-89.67534105,189.5800,,,,,,
93010,58.47,445487.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08034539,-89.67530788,188.4495,,,,,,
93020,61.34,445546.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08050371,-89.67527503,190.3672,,,,,,
93030,60.30,445607.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08066996,-89.67524104,191.0765,,,,,,
93040,42.97,445667.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08083316,-89.67520620,191.2446,,,,,,
93050,53.95,445710.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08094944,-89.67518223,189.3256,,,,,,
93060,56.12,445764.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08109419,-89.67515416,181.4550,,,,,,
93070,42.54,445820.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08124579,-89.67512256,178.8567,,,,,,
93080,62.55,445863.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08136092,-89.67509790,178.4746,,,,,,
93090,61.20,445926.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08152987,-89.67506447,183.9678,,,,,,
93090,,445987.09,,metal loss-corrosion,15,,0.87,0.59,5:36,OD,,pitting,10,-61,0.2,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.08169549,-89.67503329,186.2379,,,,,,
93100,62.40,445987.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08169604,-89.67503319,186.2458,,,,,,
93100,,446002.10,,cluster,12,,2.34,1.27,6:26,OD,1965,,,-14.81,47.59,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08173627,-89.67502578,186.8416,,,,,,
93100,,446002.10,,metal loss-corrosion,7,,0.59,0.43,6:51,OD,1965,circumferential slotting,10,-14.81,47.59,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08173627,-89.67502578,186.8416,,,,,,
93100,,446002.16,,metal loss-corrosion,12,,0.59,0.55,6:26,OD,1965,pitting,10,-14.87,47.53,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08173644,-89.67502575,186.8442,,,,,,
93110,62.31,446049.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08186557,-89.67500217,188.2225,,,,,,
93120,60.96,446112.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08203497,-89.67497134,187.5303,,,,,,
93130,59.89,446172.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08220075,-89.67494151,187.1466,,,,,,
93140,46.50,446232.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08236362,-89.67491214,187.3673,,,,,,
93150,54.54,446279.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08249004,-89.67488909,188.0014,,,,,,
93160,61.58,446333.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08263823,-89.67486138,188.7487,,,,,,
93170,60.47,446395.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08280548,-89.67482961,189.5532,,,,,,
93180,58.13,446455.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08296967,-89.67479818,190.4440,,,,,,
93190,62.71,446514.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08312735,-89.67476689,191.2530,,,,,,
93200,61.23,446576.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08329740,-89.67473270,192.0502,,,,,,
93210,61.24,446638.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08346288,-89.67469934,196.7527,,,,,,
93210,,446675.56,,metal loss-corrosion,10,,0.59,0.39,7:32,OD,,circumferential slotting,10,-37.54,23.7,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08356379,-89.67467895,201.7868,,,,,,
93210,,446677.36,,cluster,16,,2.18,2.37,5:18,OD,1966,,,-39.34,21.9,5.60,5.90,0.281,52000,ERW,1315,0.94,,,1.48,,,1398.00,,,,31.08356862,-89.67467797,202.0422,,,,,,
93210,,446677.36,,metal loss-corrosion,15,,0.79,0.63,5:18,OD,1966,pitting,10,-39.34,21.9,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08356862,-89.67467797,202.0422,,,,,,
93210,,446677.37,,metal loss-corrosion,16,,0.79,2.28,5:38,OD,1966,axial grooving,15,-39.35,21.89,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08356864,-89.67467796,202.0432,,,,,,
93220,61.38,446699.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08362733,-89.67466593,205.3177,,,,,,
93230,56.12,446760.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08379236,-89.67463124,212.6087,,,,,,
93240,60.28,446816.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08394413,-89.67459874,214.1557,,,,,,
93250,54.04,446877.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08410706,-89.67456290,212.4436,,,,,,
93260,61.47,446931.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08425301,-89.67452999,211.2965,,,,,,
93270,61.04,446992.55,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08441895,-89.67449313,208.4593,,,,,,
93270,,447008.53,,metal loss-corrosion,16,,0.59,0.39,6:49,OD,,circumferential slotting,10,-15.98,45.06,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.08446203,-89.67448367,207.3257,,,,,,
93280,49.63,447053.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08458346,-89.67445748,203.3716,,,,,,
93290,34.81,447103.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08471736,-89.67442996,198.8912,,,,,,
93300,59.67,447138.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08481181,-89.67441218,197.8651,,,,,,
93310,61.97,447197.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08497408,-89.67438302,198.8306,,,,,,
93320,53.89,447259.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08514257,-89.67435253,199.6688,,,,,,
93330,60.58,447313.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08528876,-89.67432570,197.6950,,,,,,
93340,61.25,447374.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08545229,-89.67429327,191.8559,,,,,,
93350,59.40,447435.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08561822,-89.67425922,190.8734,,,,,,
93360,61.58,447494.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08577932,-89.67422734,192.3960,,,,,,
93370,61.72,447556.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08594638,-89.67419462,193.9875,,,,,,
93380,62.44,447618.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08611383,-89.67416163,195.2604,,,,,,
93390,60.55,447680.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08628322,-89.67412799,195.2689,,,,,,
93400,61.84,447741.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08644751,-89.67409565,194.8887,,,,,,
93410,61.68,447802.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08661496,-89.67406173,197.9626,,,,,,
93420,57.03,447864.59,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08678171,-89.67402677,201.5179,,,,,,
93430,61.56,447921.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08693588,-89.67399439,203.9292,,,,,,
93440,61.38,447983.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08710211,-89.67395892,206.3913,,,,,,
93450,60.12,448044.57,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08726722,-89.67392218,200.6908,,,,,,
93460,51.99,448104.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08742961,-89.67388574,201.3936,,,,,,
93470,61.70,448156.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08757002,-89.67385485,203.9647,,,,,,
93480,62.36,448218.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08773678,-89.67381882,206.5939,,,,,,
93480,,448223.58,,metal loss-corrosion,10,,0.59,0.63,4:47,OD,,pitting,10,-5.19,57.16,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08775086,-89.67381591,206.6029,,,,,,
93480,,448223.76,,cluster,13,,1.60,1.26,4:47,OD,1967,,,-5.38,56.97,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1431.00,,,,31.08775137,-89.67381580,206.6031,,,,,,
93480,,448223.76,,metal loss-corrosion,13,,0.59,0.51,4:47,OD,1967,pitting,10,-5.38,56.97,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08775137,-89.67381580,206.6031,,,,,,
93480,,448223.78,,metal loss-corrosion,11,,0.79,0.94,4:10,OD,,pitting,10,-5.4,56.95,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08775143,-89.67381579,206.6031,,,,,,
93480,,448223.83,,metal loss-corrosion,9,,0.83,0.51,4:58,OD,1967,pitting,10,-5.45,56.91,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08775154,-89.67381577,206.6031,,,,,,
93480,,448224.05,,cluster,10,,3.18,1.44,4:07,OD,1968,,,-5.67,56.69,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08775215,-89.67381564,206.6034,,,,,,
93480,,448224.05,,metal loss-corrosion,8,,0.59,0.39,4:14,OD,1968,circumferential slotting,10,-5.67,56.69,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08775215,-89.67381564,206.6034,,,,,,
93480,,448224.06,,metal loss-corrosion,10,,1.22,0.87,4:35,OD,1968,pitting,10,-5.68,56.67,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08775218,-89.67381564,206.6034,,,,,,
93480,,448224.10,,metal loss-corrosion,7,,0.59,0.79,4:07,OD,1968,pitting,10,-5.72,56.63,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08775229,-89.67381561,206.6035,,,,,,
93480,,448224.46,,metal loss-corrosion,10,,0.98,0.71,4:33,OD,,pitting,10,-6.07,56.28,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08775324,-89.67381542,206.6039,,,,,,
93490,59.02,448280.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08790526,-89.67378351,203.1754,,,,,,
93500,56.17,448339.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08806446,-89.67374975,206.4823,,,,,,
93500,,448394.94,,metal loss-corrosion,10,,0.59,0.51,3:39,OD,,pitting,10,-55.18,0.99,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08821351,-89.67372002,211.5565,,,,,,
93510,55.63,448395.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08821620,-89.67371951,211.6411,,,,,,
93520,56.64,448451.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08836708,-89.67369142,215.1436,,,,,,
93530,56.27,448508.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08852082,-89.67366283,218.1199,,,,,,
93540,44.45,448564.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08867368,-89.67363537,220.8682,,,,,,
93550,56.23,448608.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08879449,-89.67361393,222.9484,,,,,,
93560,56.21,448665.16,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08894702,-89.67358525,222.0682,,,,,,
93570,56.29,448721.37,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08909946,-89.67355561,221.1567,,,,,,
93580,56.31,448777.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08925174,-89.67352562,224.9216,,,,,,
93580,,448811.50,,cluster,16,,2.20,0.91,8:24,OD,1969,,,-33.84,22.47,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.52,,,1435.00,,,,31.08934245,-89.67350804,230.3216,,,,,,
93580,,448811.50,,metal loss-corrosion,16,,0.59,0.59,8:24,OD,1969,pitting,10,-33.84,22.47,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08934245,-89.67350804,230.3216,,,,,,
93580,,448811.54,,metal loss-corrosion,10,,0.59,0.43,8:47,OD,1969,circumferential slotting,10,-33.88,22.43,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08934256,-89.67350802,230.3287,,,,,,
93590,56.79,448833.97,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08940265,-89.67349609,233.8888,,,,,,
93600,56.51,448890.76,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08955543,-89.67346137,238.7118,,,,,,
93600,,448913.52,,metal loss-corrosion,17,,0.63,0.59,6:29,OD,,pitting,10,-22.75,33.75,4.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.08961612,-89.67344390,240.0353,,,,,,
93600,,448933.71,,metal loss-corrosion,19,,0.63,0.63,4:24,OD,,pitting,10,-42.94,13.56,4.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1439.00,,,,31.08967003,-89.67342848,240.9050,,,,,,
93610,54.76,448947.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08970623,-89.67341801,241.3706,,,,,,
93620,56.56,449002.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08985227,-89.67337487,242.2889,,,,,,
93620,,449015.12,,metal loss-corrosion,10,,0.59,0.55,5:41,OD,,pitting,10,-13.09,43.48,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08988714,-89.67336438,242.3188,,,,,,
93620,,449053.19,,metal loss-corrosion,17,,0.67,1.34,6:29,OD,1970,pitting,10,-51.16,5.41,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08998836,-89.67333323,241.1950,,,,,,
93620,,449053.19,,cluster,17,,2.62,1.34,6:01,OD,1970,,,-51.16,5.41,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.5,,,1423.00,,,,31.08998836,-89.67333323,241.1950,,,,,,
93620,,449053.20,,metal loss-corrosion,7,,0.59,0.35,6:01,OD,1970,circumferential slotting,10,-51.17,5.4,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.08998839,-89.67333323,241.1945,,,,,,
93630,56.02,449058.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09000271,-89.67332874,240.9334,,,,,,
93640,61.42,449114.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09015133,-89.67328209,238.6450,,,,,,
93650,60.83,449176.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09031501,-89.67323380,241.5095,,,,,,
93660,61.27,449236.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09047677,-89.67318381,241.9143,,,,,,
93670,61.46,449298.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09063954,-89.67313275,241.2055,,,,,,
93680,61.50,449359.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09080296,-89.67308211,241.6637,,,,,,
93690,60.23,449421.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09096660,-89.67303197,242.2526,,,,,,
93700,56.36,449481.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09112698,-89.67298341,243.0804,,,,,,
93700,,449494.10,,metal loss-corrosion,10,,0.59,0.47,5:16,OD,,circumferential slotting,10,-12.78,43.58,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09116104,-89.67297319,243.2463,,,,,,
93710,62.14,449537.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09127726,-89.67293874,243.6686,,,,,,
93720,62.82,449599.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09144322,-89.67289079,243.6603,,,,,,
93720,,449619.32,,metal loss-corrosion,16,,0.59,0.55,6:42,OD,,pitting,10,-19.5,43.33,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.09149536,-89.67287609,243.6612,,,,,,
93730,61.46,449662.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09161127,-89.67284354,243.4603,,,,,,
93740,46.00,449724.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09177575,-89.67279774,243.8928,,,,,,
93750,55.81,449770.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09189886,-89.67276355,243.5199,,,,,,
93760,55.80,449825.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09204819,-89.67272207,242.2614,,,,,,
93770,54.79,449881.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09219739,-89.67268024,240.6725,,,,,,
93780,61.49,449936.50,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09234378,-89.67263910,242.7846,,,,,,
93790,61.63,449997.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09250783,-89.67259260,246.8059,,,,,,
,,450000.14,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0690  ROW AT PLM,31.09251356,-89.67259095,246.8504,,,,,,
93800,55.98,450059.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09267226,-89.67254537,247.5802,,,,,,
93810,55.71,450115.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09282146,-89.67250167,245.6338,,,,,,
93820,56.45,450171.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09296954,-89.67245733,242.1879,,,,,,
93830,56.08,450227.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09311789,-89.67241143,234.1216,,,,,,
93840,55.95,450283.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09326512,-89.67236653,225.7344,,,,,,
93850,56.07,450339.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09341378,-89.67232024,225.5963,,,,,,
93860,56.19,450395.85,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09356259,-89.67227355,224.1543,,,,,,
93870,56.28,450452.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09371159,-89.67222611,222.6051,,,,,,
93880,55.91,450508.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09386130,-89.67218033,222.3826,,,,,,
93890,56.10,450564.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09400990,-89.67213474,220.4773,,,,,,
93900,56.49,450620.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09415887,-89.67208905,223.0482,,,,,,
93910,56.61,450676.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09430875,-89.67204551,229.2641,,,,,,
93920,61.57,450733.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09445926,-89.67200262,235.0327,,,,,,
93930,61.49,450795.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09462325,-89.67195634,240.4274,,,,,,
93940,56.21,450856.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09478758,-89.67191064,243.0880,,,,,,
93950,55.88,450912.70,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09493782,-89.67186837,242.5001,,,,,,
93960,61.50,450968.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09508628,-89.67182680,236.5242,,,,,,
93960,,451024.77,,metal loss-corrosion,10,,0.59,0.39,3:33,OD,,circumferential slotting,10,-56.19,5.31,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09523615,-89.67178462,233.2440,,,,,,
93960,,451025.99,,metal loss-corrosion,10,,0.59,0.39,3:39,OD,,circumferential slotting,10,-57.41,4.09,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09523941,-89.67178370,233.2668,,,,,,
93970,50.87,451030.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09525034,-89.67178063,233.3398,,,,,,
93980,56.27,451080.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09538627,-89.67174223,234.5817,,,,,,
93990,49.36,451137.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09553617,-89.67169940,238.5624,,,,,,
94000,42.95,451186.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09566740,-89.67166100,242.7163,,,,,,
94010,49.28,451229.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09578156,-89.67162745,246.3526,,,,,,
94020,48.13,451278.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09591167,-89.67158859,252.9940,,,,,,
94020,,451285.95,,metal loss-corrosion,10,,0.63,0.55,6:13,OD,,pitting,10,-7.15,40.98,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09593044,-89.67158285,254.1644,,,,,,
94030,45.17,451326.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09603877,-89.67154962,258.7195,,,,,,
94040,62.36,451372.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09615882,-89.67151306,260.9787,,,,,,
94050,56.37,451434.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09632480,-89.67146275,260.5228,,,,,,
94060,61.26,451490.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09647475,-89.67141737,258.4679,,,,,,
94070,58.01,451552.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09663745,-89.67136758,255.1866,,,,,,
94080,56.29,451610.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09679055,-89.67131924,249.2300,,,,,,
94090,61.05,451666.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09693805,-89.67127250,240.4777,,,,,,
94100,61.57,451727.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09709936,-89.67122202,235.5660,,,,,,
94110,61.66,451789.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09726245,-89.67117203,241.1701,,,,,,
94120,61.72,451850.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09742569,-89.67112288,247.9818,,,,,,
94130,56.12,451912.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09758938,-89.67107445,254.4035,,,,,,
94130,,451930.64,,metal loss-corrosion,13,,0.59,0.39,4:36,OD,,circumferential slotting,10,-18.25,37.88,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.09763779,-89.67106004,256.1337,,,,,,
94140,56.33,451968.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09773844,-89.67103044,259.4360,,,,,,
94150,56.32,452024.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09788815,-89.67098614,263.9238,,,,,,
94160,61.11,452081.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09803833,-89.67094284,266.8555,,,,,,
94170,56.72,452142.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09820176,-89.67089726,267.1363,,,,,,
94180,56.31,452199.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09835351,-89.67085584,264.9748,,,,,,
94190,61.55,452255.31,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09850260,-89.67081483,256.9461,,,,,,
94200,61.60,452316.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09866569,-89.67076990,248.8041,,,,,,
94210,61.95,452378.47,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09883024,-89.67072353,246.4418,,,,,,
94220,61.69,452440.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09899495,-89.67067661,240.5553,,,,,,
94230,61.86,452502.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09915923,-89.67062909,239.2440,,,,,,
94240,61.69,452563.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09932358,-89.67058009,243.9958,,,,,,
94250,60.93,452625.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09948714,-89.67053117,250.2236,,,,,,
94260,58.78,452686.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09964867,-89.67048096,254.5753,,,,,,
94270,55.95,452745.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09980401,-89.67043147,259.8212,,,,,,
94280,61.48,452801.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.09995182,-89.67038401,264.7331,,,,,,
94290,58.52,452862.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10011492,-89.67033277,267.5199,,,,,,
94300,60.25,452921.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10027048,-89.67028477,268.0412,,,,,,
94300,,452978.61,,metal loss-corrosion,15,,0.59,0.43,7:26,OD,,circumferential slotting,10,-57.29,2.96,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.10042245,-89.67023736,265.2699,,,,,,
94310,61.63,452981.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10043029,-89.67023492,265.0162,,,,,,
94310,,452987.39,,metal loss-corrosion,16,,0.83,0.35,7:21,OD,,circumferential slotting,10,-5.82,55.81,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.10044570,-89.67023011,264.5094,,,,,,
94310,,452987.58,,metal loss-corrosion,12,,0.59,0.51,7:21,OD,,pitting,10,-6.01,55.61,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10044620,-89.67022995,264.4923,,,,,,
94310,,452991.52,,metal loss-corrosion,13,,0.67,0.51,7:12,OD,,pitting,10,-9.95,51.68,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.10045661,-89.67022672,264.1313,,,,,,
94320,62.15,453043.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10059334,-89.67018461,259.1047,,,,,,
94330,56.75,453105.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10075829,-89.67013412,255.3371,,,,,,
94340,61.65,453162.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10090935,-89.67008878,257.0091,,,,,,
94350,61.78,453223.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10107375,-89.67004058,258.4451,,,,,,
94360,62.40,453285.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10123897,-89.66999463,260.2161,,,,,,
94370,56.33,453347.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10140589,-89.66994853,262.2287,,,,,,
94380,60.55,453404.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10155627,-89.66990696,265.9129,,,,,,
94390,62.62,453464.80,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10171745,-89.66986227,272.2004,,,,,,
94400,61.00,453527.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10188398,-89.66981459,278.1750,,,,,,
,,453557.80,,Attachment,,,,,2:00,,,,,,,,,,,,,,,,,,,,,,,31.10196481,-89.66979133,280.7246,,,,,,
,,453580.84,,Attachment,,,,,5:00,,,,,,,,,,,,,,,,,,,,,,,31.10202633,-89.66977368,281.2914,,,,,,
94410,56.46,453588.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10204657,-89.66976783,281.3376,,,,,,
94420,37.41,453644.88,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10219720,-89.66972410,280.5653,,,,,,
94430,62.27,453682.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10229699,-89.66969516,279.4435,,,,,,
94440,62.23,453744.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10246270,-89.66964480,280.0921,,,,,,
94450,60.70,453806.79,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10262789,-89.66959407,277.1089,,,,,,
94450,,453836.90,,metal loss-corrosion,13,,0.59,0.43,9:22,OD,,circumferential slotting,10,-30.11,30.59,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.10270733,-89.66956940,273.5507,,,,,,
94460,61.36,453867.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10278827,-89.66954434,270.7775,,,,,,
94470,61.39,453928.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10295108,-89.66949484,266.2479,,,,,,
94480,62.48,453990.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10311373,-89.66944469,268.9452,,,,,,
94490,61.70,454052.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10327842,-89.66939270,276.4504,,,,,,
94500,61.18,454114.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10344162,-89.66934250,282.9860,,,,,,
94510,58.34,454175.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10360401,-89.66929457,288.9381,,,,,,
94520,55.85,454233.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10375951,-89.66925004,292.7889,,,,,,
94530,56.17,454289.79,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10390864,-89.66920755,294.4766,,,,,,
94540,61.62,454345.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10405856,-89.66916584,291.2352,,,,,,
94550,60.69,454407.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10422219,-89.66912079,283.6043,,,,,,
94560,62.30,454468.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10438272,-89.66907620,274.6399,,,,,,
94570,62.41,454530.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10454828,-89.66903020,267.6060,,,,,,
94580,62.48,454592.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10471400,-89.66898518,259.5569,,,,,,
94590,62.61,454655.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10488086,-89.66893863,257.4758,,,,,,
94600,61.85,454718.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10504761,-89.66888913,259.7512,,,,,,
94610,62.65,454779.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10521157,-89.66884008,266.0138,,,,,,
94620,59.02,454842.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10537716,-89.66879048,273.9699,,,,,,
94630,50.12,454901.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10553271,-89.66874333,282.3762,,,,,,
94640,59.47,454951.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10566478,-89.66870276,289.2282,,,,,,
94650,57.74,455011.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10582199,-89.66865430,295.7977,,,,,,
94660,54.56,455068.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10597537,-89.66860766,299.2584,,,,,,
94660,,455109.95,,metal loss-corrosion,13,,0.67,0.55,8:13,OD,,pitting,10,-41.02,13.54,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.10608440,-89.66857455,301.4457,,,,,,
94670,47.56,455123.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10612035,-89.66856359,302.3184,,,,,,
94670,,455141.21,,manufacturing anomaly,,,,,5:57,N/A,,,,-17.72,29.84,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10616737,-89.66854913,303.5472,,,,,,
94670,,455141.87,,manufacturing anomaly,,,,,5:58,N/A,,,,-18.38,29.18,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10616911,-89.66854859,303.5951,,,,,,
94680,60.75,455171.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10624651,-89.66852490,305.8999,,,,,,
94690,60.15,455231.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10640735,-89.66847456,310.9239,,,,,,
94700,59.29,455291.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10656692,-89.66842455,313.9652,,,,,,
94710,60.99,455351.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10672447,-89.66837591,312.7645,,,,,,
94720,61.65,455412.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10688651,-89.66832633,310.0334,,,,,,
94730,61.50,455473.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10705020,-89.66827584,312.9369,,,,,,
94740,61.85,455535.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10721310,-89.66822568,318.4563,,,,,,
94750,62.53,455597.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10737747,-89.66817699,323.3661,,,,,,
,,455620.63,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0700  ROW AT PLM,31.10743982,-89.66815854,323.9830,,,,,,
94760,62.01,455659.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10754407,-89.66812807,324.2849,,,,,,
94770,61.02,455721.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10770965,-89.66808053,323.2136,,,,,,
94770,,455780.07,,metal loss-corrosion,10,,0.59,0.35,3:38,OD,,circumferential slotting,10,-58.3,2.72,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10786531,-89.66803647,320.7377,,,,,,
94780,61.83,455782.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10787256,-89.66803439,320.5918,,,,,,
94790,63.53,455844.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10803766,-89.66798750,318.3728,,,,,,
94800,56.69,455908.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10820733,-89.66793906,317.1572,,,,,,
94810,55.61,455964.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10835859,-89.66789502,316.1885,,,,,,
94810,,456014.83,,metal loss-manufacturing anomaly,15,,0.75,0.47,2:27,N/A,,pitting,10,-49.99,5.62,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10849185,-89.66785557,315.6019,,,,,,
94820,62.06,456020.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10850682,-89.66785110,315.4914,,,,,,
94830,61.72,456082.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10867216,-89.66780261,312.7489,,,,,,
94830,,456103.10,,metal loss-corrosion,10,,0.59,0.43,7:52,OD,,circumferential slotting,10,-20.59,41.14,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10872691,-89.66778705,310.8026,,,,,,
94840,62.60,456144.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10883575,-89.66775551,305.5484,,,,,,
94840,,456205.16,,cluster,19,,5.97,2.72,3:20,OD,1971,,,-60.92,1.68,5.20,5.90,0.281,52000,ERW,1315,0.95,,,1.46,,,1378.00,,,,31.10899619,-89.66770784,296.3753,,,,,,
94840,,456205.16,,metal loss-corrosion,16,,0.59,0.43,4:37,OD,1971,circumferential slotting,10,-60.92,1.68,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10899619,-89.66770784,296.3753,,,,,,
94840,,456205.21,,metal loss-corrosion,19,,0.65,2.01,4:15,OD,1971,axial grooving,15,-60.97,1.62,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10899633,-89.66770779,296.3675,,,,,,
94840,,456205.26,,metal loss-corrosion,11,,2.36,1.46,3:20,OD,1971,pitting,10,-61.03,1.57,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10899646,-89.66770775,296.3597,,,,,,
94840,,456205.38,,metal loss-corrosion,12,,1.26,0.71,4:52,OD,,pitting,10,-61.14,1.46,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10899677,-89.66770766,296.3424,,,,,,
94850,61.95,456206.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10900060,-89.66770650,296.1248,,,,,,
94860,62.61,456268.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10916365,-89.66765709,287.0722,,,,,,
94870,61.10,456331.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10932928,-89.66760629,281.7542,,,,,,
94880,61.97,456392.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10949137,-89.66755455,282.4563,,,,,,
94890,62.63,456454.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10965396,-89.66749958,289.2148,,,,,,
94900,61.70,456517.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10981798,-89.66744631,298.9538,,,,,,
94900,,456531.02,,metal loss-corrosion,11,,0.59,1.65,6:55,OD,,axial grooving,15,-13.93,47.77,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10985446,-89.66743464,301.2096,,,,,,
94910,61.45,456578.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.10998032,-89.66739464,307.0048,,,,,,
94920,62.58,456640.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11014338,-89.66734426,310.8434,,,,,,
94930,62.63,456702.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11031005,-89.66729443,310.5586,,,,,,
94940,58.26,456765.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11047682,-89.66724628,306.3584,,,,,,
94940,,456784.35,,metal loss-corrosion,10,,0.59,0.43,4:10,OD,,circumferential slotting,10,-18.9,39.37,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11052705,-89.66723194,304.5072,,,,,,
94950,62.32,456823.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11063163,-89.66720279,300.0091,,,,,,
94960,62.54,456886.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11079701,-89.66715803,291.6438,,,,,,
94970,59.44,456948.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11096258,-89.66711537,281.3058,,,,,,
94980,54.90,457008.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11112042,-89.66707313,273.3651,,,,,,
94990,50.92,457062.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11126638,-89.66703349,266.8330,,,,,,
