Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
95000,62.40,457113.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11140150,-89.66699562,260.7412,,,,,,
95010,58.28,457176.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11156765,-89.66694945,254.7835,,,,,,
95020,62.23,457234.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11172348,-89.66690619,253.7979,,,,,,
95030,63.01,457296.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11188949,-89.66685770,254.8193,,,,,,
95040,56.16,457359.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11205737,-89.66680764,256.0633,,,,,,
95050,58.54,457415.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11220702,-89.66676414,258.9836,,,,,,
95060,62.50,457474.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11236132,-89.66671991,268.0980,,,,,,
95070,62.29,457536.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11252648,-89.66667662,279.0572,,,,,,
95080,62.21,457599.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11269486,-89.66664792,286.5157,,,,,,
95080,,457602.46,,cluster,13,,0.87,1.43,8:10,OD,1972,,,-3.22,58.99,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1427.00,,,,31.11270360,-89.66664645,286.8090,,,,,,
95080,,457602.46,,metal loss-corrosion,13,,0.59,0.39,8:10,OD,1972,circumferential slotting,10,-3.22,58.99,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11270360,-89.66664645,286.8090,,,,,,
95080,,457602.55,,metal loss-corrosion,10,,0.59,0.35,8:14,OD,1972,circumferential slotting,10,-3.31,58.9,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11270384,-89.66664641,286.8169,,,,,,
95090,62.22,457661.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11286395,-89.66662033,290.8586,,,,,,
95100,62.36,457723.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11303318,-89.66659172,293.6565,,,,,,
95100,,457758.96,,metal loss-corrosion,11,,0.59,0.32,4:10,OD,,circumferential slotting,10,-35.29,27.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11312916,-89.66657499,294.7900,,,,,,
95110,62.99,457786.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11320277,-89.66656222,295.6045,,,,,,
95120,54.55,457849.01,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11337418,-89.66653287,296.3031,,,,,,
95130,62.54,457903.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11352264,-89.66650791,294.9715,,,,,,
95140,48.78,457966.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11369180,-89.66647655,290.1598,,,,,,
95150,62.49,458014.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11381959,-89.66643243,284.8434,,,,,,
95160,49.24,458077.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11398248,-89.66637557,276.1813,,,,,,
95170,62.43,458126.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11411206,-89.66633115,272.9408,,,,,,
95180,62.50,458189.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11427688,-89.66627538,272.2483,,,,,,
95180,,458244.90,,metal loss-corrosion,14,,0.75,0.47,5:02,OD,,pitting,10,-55.87,6.62,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.11442372,-89.66622411,276.2922,,,,,,
95190,58.81,458251.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11444102,-89.66621795,277.0883,,,,,,
95200,62.36,458310.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11459475,-89.66616311,283.6973,,,,,,
95200,,458316.33,,metal loss-corrosion,11,,0.59,0.47,8:38,OD,,circumferential slotting,10,-6,56.36,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11461042,-89.66615756,284.4764,,,,,,
95210,61.53,458372.68,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11475777,-89.66610612,291.5885,,,,,,
95220,59.73,458434.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11491919,-89.66604998,297.7367,,,,,,
95230,63.38,458493.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11507594,-89.66599434,302.2521,,,,,,
95240,61.76,458557.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11524223,-89.66593474,306.4132,,,,,,
95250,50.62,458619.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11540423,-89.66587616,309.9665,,,,,,
95260,56.09,458669.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11553688,-89.66582757,312.6609,,,,,,
95270,55.56,458725.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11568380,-89.66577292,314.2959,,,,,,
95280,56.18,458781.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11582933,-89.66571877,315.8941,,,,,,
95290,56.32,458837.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11597658,-89.66566440,317.6925,,,,,,
95300,56.35,458893.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11612402,-89.66560923,319.3824,,,,,,
95310,56.91,458950.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11627128,-89.66555300,320.7888,,,,,,
95320,56.83,459007.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11641979,-89.66549546,321.5191,,,,,,
95330,58.33,459063.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11656835,-89.66543885,321.4288,,,,,,
95340,56.45,459122.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11672273,-89.66539018,317.4526,,,,,,
95350,56.64,459178.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11687183,-89.66534591,310.1582,,,,,,
95350,,459212.89,,metal loss-corrosion,10,,0.59,0.43,6:31,OD,,circumferential slotting,10,-34.15,22.49,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11696172,-89.66531968,304.6690,,,,,,
95360,58.95,459235.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11702106,-89.66530282,301.1614,,,,,,
95370,53.06,459294.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11717807,-89.66525778,300.6912,,,,,,
95380,62.04,459347.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11731932,-89.66521724,305.1764,,,,,,
95390,62.55,459409.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11748491,-89.66517018,308.5069,,,,,,
95400,45.06,459471.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11765213,-89.66512327,309.8030,,,,,,
95410,49.54,459517.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11777155,-89.66508811,305.3546,,,,,,
95420,62.71,459566.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11790315,-89.66504909,302.8470,,,,,,
95420,,459568.34,,manufacturing anomaly,,,,,5:08,N/A,,,,-1.75,60.96,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11790782,-89.66504768,302.8998,,,,,,
,,459583.42,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11794797,-89.66503564,303.3558,,,,,,
,,459586.44,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11795602,-89.66503324,303.4511,,,,,,
,,459589.69,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11796466,-89.66503067,303.5548,,,,,,
,,459593.70,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11797537,-89.66502750,303.6882,,,,,,
95430,61.98,459629.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11807030,-89.66499978,304.9252,,,,,,
,,459651.04,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11812829,-89.66498298,305.6964,,,,,,
,,459654.96,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11813875,-89.66497996,305.8560,,,,,,
95430,,459688.39,,metal loss-corrosion,12,,0.59,1.89,6:33,OD,,axial grooving,15,-59.09,2.9,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11822789,-89.66495400,307.2999,,,,,,
95440,48.23,459691.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11823562,-89.66495174,307.4243,,,,,,
,,459696.73,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11825012,-89.66494744,307.6510,,,,,,
,,459699.24,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11825681,-89.66494545,307.7575,,,,,,
95440,,459731.57,,metal loss-corrosion,12,,1.30,1.02,7:09,OD,,pitting,10,-40.28,7.95,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11834287,-89.66491979,309.3006,,,,,,
,,459732.24,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11834465,-89.66491926,309.3399,,,,,,
,,459734.28,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11835008,-89.66491764,309.4618,,,,,,
95450,62.69,459739.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11836402,-89.66491346,309.7886,,,,,,
95460,47.21,459802.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11853055,-89.66486307,314.1998,,,,,,
95460,,459816.22,,metal loss-corrosion,18,,0.78,0.39,6:49,OD,,circumferential slotting,10,-14.01,33.2,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.11856771,-89.66485166,315.2810,,,,,,
95460,,459819.79,,metal loss-corrosion,16,,0.79,0.55,6:08,OD,,pitting,10,-17.58,29.63,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.11857719,-89.66484875,315.5389,,,,,,
95460,,459823.66,,metal loss-corrosion,12,,0.59,0.39,6:13,OD,,circumferential slotting,10,-21.45,25.76,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11858746,-89.66484558,315.8034,,,,,,
95470,62.42,459849.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11865586,-89.66482447,317.2790,,,,,,
95480,61.79,459911.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11882153,-89.66477303,320.8203,,,,,,
95480,,459968.19,,metal loss-corrosion,14,,0.59,1.38,6:21,OD,1973,axial grooving,15,-56.35,5.45,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11897080,-89.66472682,325.6902,,,,,,
95480,,459968.19,,cluster,16,,2.62,1.58,5:52,OD,1973,,,-56.35,5.45,5.20,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1418.00,,,,31.11897080,-89.66472682,325.6902,,,,,,
95480,,459968.27,,metal loss-corrosion,16,,0.81,0.67,5:52,OD,1973,pitting,10,-56.42,5.37,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11897100,-89.66472676,325.6969,,,,,,
95490,57.73,459973.64,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11898523,-89.66472236,326.1614,,,,,,
95490,,460016.08,,metal loss-corrosion,10,,1.42,1.50,5:20,OD,,pitting,10,-42.44,15.29,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11909748,-89.66468683,329.9378,,,,,,
95490,,460016.45,,metal loss-corrosion,13,,0.59,0.47,5:10,OD,,circumferential slotting,10,-42.81,14.93,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.11909845,-89.66468652,329.9699,,,,,,
95490,,460016.98,,metal loss-corrosion,11,,0.59,0.47,5:55,OD,,circumferential slotting,10,-43.34,14.4,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11909984,-89.66468607,330.0163,,,,,,
95490,,460017.46,,metal loss-corrosion,10,,0.59,0.43,7:24,OD,,circumferential slotting,10,-43.82,13.91,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11910113,-89.66468566,330.0590,,,,,,
95500,54.52,460031.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11913792,-89.66467390,331.1695,,,,,,
95510,54.72,460085.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11928215,-89.66462793,335.4952,,,,,,
95510,,460092.31,,metal loss-corrosion,16,,0.98,0.75,6:26,OD,,pitting,10,-6.41,48.3,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1439.00,,,,31.11929912,-89.66462251,336.0096,,,,,,
95510,,460092.37,,metal loss-corrosion,10,,0.59,0.59,5:48,OD,,pitting,10,-6.48,48.24,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11929928,-89.66462246,336.0144,,,,,,
95510,,460092.50,,metal loss-corrosion,13,,0.59,0.59,6:33,OD,,pitting,10,-6.6,48.12,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.11929961,-89.66462236,336.0242,,,,,,
95510,,460093.31,,metal loss-corrosion,10,,0.59,0.43,5:35,OD,1974,circumferential slotting,10,-7.42,47.3,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11930177,-89.66462167,336.0874,,,,,,
95510,,460093.31,,cluster,10,,1.43,1.17,5:23,OD,1974,,,-7.42,47.3,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11930177,-89.66462167,336.0874,,,,,,
95510,,460093.38,,metal loss-corrosion,8,,0.59,0.39,5:23,OD,1974,circumferential slotting,10,-7.48,47.23,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11930194,-89.66462161,336.0925,,,,,,
95510,,460093.54,,metal loss-corrosion,10,,0.79,0.55,5:33,OD,,pitting,10,-7.65,47.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11930238,-89.66462148,336.1051,,,,,,
,,460103.46,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11932863,-89.66461314,336.8511,,,,,,
,,460119.46,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11937099,-89.66459974,338.0567,,,,,,
,,460131.72,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11940346,-89.66458958,339.0121,,,,,,
,,460134.58,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.11941104,-89.66458721,339.2369,,,,,,
95520,61.75,460140.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11942703,-89.66458219,339.7069,,,,,,
95520,,460188.86,,metal loss-corrosion,15,,0.59,0.51,5:55,OD,,pitting,10,-48.25,13.5,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.11955492,-89.66454241,343.3097,,,,,,
95520,,460189.63,,metal loss-corrosion,11,,0.79,0.87,5:53,OD,,pitting,10,-49.02,12.73,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11955697,-89.66454178,343.3686,,,,,,
95520,,460190.03,,metal loss-corrosion,12,,0.59,0.35,6:11,OD,1975,circumferential slotting,10,-49.42,12.33,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11955803,-89.66454146,343.3991,,,,,,
95520,,460190.03,,cluster,12,,4.15,1.98,5:20,OD,1975,,,-49.42,12.33,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11955803,-89.66454146,343.3991,,,,,,
95520,,460190.12,,metal loss-corrosion,9,,0.59,0.51,5:48,OD,1975,pitting,10,-49.51,12.23,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11955828,-89.66454138,343.4062,,,,,,
95520,,460190.14,,metal loss-corrosion,10,,0.79,0.71,5:20,OD,1975,pitting,10,-49.52,12.22,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11955831,-89.66454137,343.4071,,,,,,
95530,62.63,460202.36,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11959073,-89.66453136,344.2616,,,,,,
95540,63.07,460264.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11975708,-89.66448106,348.8421,,,,,,
95540,,460293.43,,metal loss-corrosion,11,,0.94,0.75,5:51,OD,,pitting,10,-28.44,34.63,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11983262,-89.66445848,351.1568,,,,,,
95550,61.59,460328.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.11992477,-89.66443142,353.6803,,,,,,
95560,62.31,460389.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12008903,-89.66438426,357.1490,,,,,,
95570,14.96,460451.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12025506,-89.66433587,360.6314,,,,,,
95580,59.28,460466.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12029495,-89.66432431,361.4874,,,,,,
95590,61.99,460526.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12045331,-89.66427985,364.3794,,,,,,
95600,62.37,460588.19,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12061927,-89.66423432,365.1083,,,,,,
95610,30.91,460650.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12078382,-89.66418821,358.5121,,,,,,
95610,,460662.97,,metal loss-corrosion,14,,0.67,0.55,6:25,OD,,pitting,10,-12.41,18.5,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.12081514,-89.66417853,354.6429,,,,,,
95620,27.73,460681.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12086386,-89.66416482,352.2619,,,,,,
,,460691.25,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 562+43,31.12089003,-89.66415757,352.4214,,,,,,
95630,13.39,460709.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.12093803,-89.66414412,352.8505,,,,,,
95640,40.12,460722.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.12097381,-89.66413396,353.1832,,,,,,
95650,40.14,460762.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.12108098,-89.66410334,353.8477,,,,,,
,,460792.89,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0710  49' D/S RCL SR 13,31.12116167,-89.66408042,353.5433,,,,,,
,,460793.02,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 563+46,31.12116200,-89.66408032,353.5405,,,,,,
95660,24.99,460802.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12118808,-89.66407290,353.3620,,,,,,
95670,63.25,460827.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12125483,-89.66405374,353.3155,,,,,,
95680,62.93,460891.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12142323,-89.66400425,356.8126,,,,,,
95690,61.23,460954.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12159041,-89.66395427,360.8451,,,,,,
95700,54.88,461015.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12175345,-89.66390526,359.5927,,,,,,
95710,50.11,461070.13,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12189886,-89.66386156,354.1620,,,,,,
95710,,461077.18,,metal loss-corrosion,16,,0.59,1.61,6:10,OD,,axial grooving,15,-7.05,43.06,4.90,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1417.00,,,,31.12191746,-89.66385596,353.1885,,,,,,
95720,50.19,461120.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12203115,-89.66382226,347.2638,,,,,,
95730,56.67,461170.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12216403,-89.66378295,341.3476,,,,,,
95730,,461190.15,,metal loss-corrosion,10,,1.42,0.55,6:31,OD,,circumferential grooving,10,-19.71,36.96,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12221622,-89.66376699,339.4325,,,,,,
95740,62.53,461227.11,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12231406,-89.66373668,336.0968,,,,,,
95750,45.85,461289.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12247961,-89.66368533,330.5790,,,,,,
95760,57.22,461335.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12260107,-89.66364764,326.8764,,,,,,
95760,,461336.01,,metal loss-corrosion,10,,0.59,0.39,5:32,OD,,circumferential slotting,10,-0.53,56.7,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12260246,-89.66364721,326.8357,,,,,,
95770,61.57,461392.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12275287,-89.66360040,323.6559,,,,,,
95780,50.15,461454.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12291638,-89.66354930,321.8294,,,,,,
95780,,461462.39,,metal loss-corrosion,11,,0.59,0.43,4:11,OD,,circumferential slotting,10,-8.12,42.03,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12293794,-89.66354257,321.5183,,,,,,
95790,55.56,461504.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12304964,-89.66350838,319.6322,,,,,,
95800,60.94,461559.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12319761,-89.66346455,317.0646,,,,,,
95810,61.62,461620.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12336024,-89.66341725,316.6691,,,,,,
95820,60.38,461682.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12352478,-89.66337004,318.1840,,,,,,
95820,,461690.46,,metal loss-corrosion,10,,0.59,0.35,6:49,OD,,circumferential slotting,10,-7.92,52.46,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12354595,-89.66336396,318.3111,,,,,,
95830,61.36,461742.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12368634,-89.66332511,317.7476,,,,,,
95840,58.69,461804.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12385021,-89.66327913,314.9113,,,,,,
95850,59.72,461862.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12400670,-89.66323537,310.3114,,,,,,
95860,62.72,461922.68,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12416629,-89.66319098,308.1264,,,,,,
95870,54.98,461985.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12433393,-89.66314346,308.9808,,,,,,
95870,,462034.16,,metal loss-corrosion,12,,0.59,0.51,4:48,OD,,pitting,10,-48.76,6.22,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12446404,-89.66310546,309.0967,,,,,,
95880,62.25,462040.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12448064,-89.66310059,309.1092,,,,,,
95890,62.29,462102.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12464667,-89.66305173,309.1987,,,,,,
95900,40.35,462164.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12481268,-89.66300227,309.2534,,,,,,
95900,,462194.34,,metal loss-corrosion,11,,0.59,0.83,1:19,OD,,pitting,10,-29.43,10.93,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12489101,-89.66297850,309.3291,,,,,,
95910,56.81,462205.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12492009,-89.66296962,309.2957,,,,,,
95910,,462245.81,,metal loss-corrosion,11,,0.59,0.39,7:13,OD,,circumferential slotting,10,-40.55,16.26,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12502788,-89.66293623,309.4185,,,,,,
95920,62.79,462262.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12507110,-89.66292275,309.4130,,,,,,
95930,63.93,462324.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12523786,-89.66287121,306.9048,,,,,,
95940,62.82,462388.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12540814,-89.66282464,300.8382,,,,,,
95950,61.54,462451.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12557791,-89.66279396,294.2566,,,,,,
95960,44.77,462513.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12574286,-89.66276384,285.3317,,,,,,
95970,56.76,462557.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12586368,-89.66274005,289.7690,,,,,,
95980,59.51,462614.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12601728,-89.66271050,294.1689,,,,,,
95990,48.82,462674.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12617888,-89.66268150,297.2497,,,,,,
96000,49.88,462723.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12631173,-89.66265850,298.0147,,,,,,
96010,62.94,462772.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12644750,-89.66263548,297.2347,,,,,,
96020,55.76,462835.83,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12661876,-89.66260695,294.6151,,,,,,
96020,,462877.63,,metal loss-corrosion,12,,0.59,0.35,6:24,OD,,circumferential slotting,10,-41.8,13.96,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12673263,-89.66258953,292.4385,,,,,,
96030,56.26,462891.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12677062,-89.66258373,291.5311,,,,,,
96040,60.14,462947.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12692325,-89.66255947,286.2920,,,,,,
96050,61.57,463007.98,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12708546,-89.66253333,277.7751,,,,,,
96060,60.59,463069.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12725126,-89.66250656,268.3950,,,,,,
96070,62.86,463130.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12741478,-89.66247962,260.2426,,,,,,
96080,51.82,463193.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12758472,-89.66245138,252.6367,,,,,,
96090,52.66,463244.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12772456,-89.66242769,245.8365,,,,,,
96100,63.61,463297.50,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12786640,-89.66240396,238.1269,,,,,,
96110,63.62,463361.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12803912,-89.66237481,234.3417,,,,,,
96120,63.42,463424.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12821211,-89.66234412,235.9353,,,,,,
96130,63.64,463488.15,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12838335,-89.66231169,230.6936,,,,,,
96140,63.24,463551.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12855466,-89.66227691,224.3022,,,,,,
96150,63.61,463615.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12872612,-89.66224297,224.2797,,,,,,
96160,63.42,463678.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12889931,-89.66221384,225.4114,,,,,,
96170,63.23,463742.06,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12907182,-89.66218364,226.6763,,,,,,
96180,63.08,463805.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12924374,-89.66215330,228.5661,,,,,,
96190,63.19,463868.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12941525,-89.66212272,227.7171,,,,,,
96200,63.24,463931.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12958690,-89.66209175,229.7307,,,,,,
96210,63.32,463994.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12975880,-89.66206086,228.9309,,,,,,
96220,61.10,464058.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.12993076,-89.66202912,226.7984,,,,,,
96230,63.06,464119.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13009061,-89.66197470,223.4278,,,,,,
96240,63.50,464182.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13024785,-89.66189184,217.3532,,,,,,
96250,41.12,464245.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13040458,-89.66181341,204.6821,,,,,,
96260,63.69,464286.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13050608,-89.66176244,196.8462,,,,,,
96270,63.61,464350.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13066747,-89.66168339,195.9197,,,,,,
96280,41.18,464414.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13082676,-89.66160149,202.0734,,,,,,
96290,53.08,464455.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13092871,-89.66154695,207.7715,,,,,,
96290,,464493.16,,metal loss-corrosion,12,,0.59,1.77,2:58,OD,,axial grooving,15,-37.79,15.28,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13102212,-89.66149757,213.9469,,,,,,
96290,,464494.04,,metal loss-corrosion,10,,2.56,2.05,2:33,OD,1976,general,10,-38.67,14.4,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13102431,-89.66149644,214.0746,,,,,,
96290,,464494.04,,cluster,11,,4.22,2.05,2:33,OD,1976,,,-38.67,14.4,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13102431,-89.66149644,214.0746,,,,,,
96290,,464494.06,,metal loss-corrosion,11,,0.59,0.63,4:11,OD,1977,pitting,10,-38.69,14.39,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13102436,-89.66149642,214.0772,,,,,,
96290,,464494.06,,cluster,17,,2.34,3.08,4:06,OD,1977,,,-38.69,14.39,5.60,5.90,0.281,52000,ERW,1315,0.95,,,1.46,,,1378.00,,,,31.13102436,-89.66149642,214.0772,,,,,,
96290,,464494.08,,metal loss-corrosion,11,,0.59,1.38,3:25,OD,1976,axial grooving,15,-38.71,14.37,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13102440,-89.66149640,214.0797,,,,,,
96290,,464494.19,,metal loss-corrosion,12,,0.79,0.47,4:06,OD,1977,circumferential slotting,10,-38.82,14.25,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13102468,-89.66149625,214.0962,,,,,,
96290,,464494.28,,metal loss-corrosion,17,,0.59,0.51,4:31,OD,1977,pitting,10,-38.91,14.17,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13102489,-89.66149614,214.1083,,,,,,
96290,,464494.71,,metal loss-corrosion,12,,0.59,0.39,4:36,OD,,circumferential slotting,10,-39.34,13.74,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13102597,-89.66149558,214.1716,,,,,,
96290,,464502.33,,metal loss-manufacturing anomaly,18,,0.65,0.35,9:04,N/A,,circumferential slotting,10,-46.96,6.12,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13104497,-89.66148584,215.2310,,,,,,
96300,63.31,464508.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13106025,-89.66147805,216.0510,,,,,,
96310,35.93,464571.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13121874,-89.66139856,224.6167,,,,,,
96310,,464572.71,,metal loss-corrosion,10,,0.59,0.47,6:37,OD,,circumferential slotting,10,-0.96,34.98,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13122115,-89.66139739,224.7265,,,,,,
96310,,464598.50,,metal loss-corrosion,15,,0.59,0.55,5:50,OD,1978,pitting,10,-26.74,9.19,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13128617,-89.66136568,227.6074,,,,,,
96310,,464598.50,,cluster,15,,2.13,2.03,5:28,OD,1978,,,-26.74,9.19,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1409.00,,,,31.13128617,-89.66136568,227.6074,,,,,,
96310,,464598.62,,metal loss-corrosion,13,,0.79,0.55,5:28,OD,1978,pitting,10,-26.86,9.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13128648,-89.66136553,227.6210,,,,,,
96310,,464598.71,,cluster,12,,2.06,2.25,6:05,OD,1979,,,-26.95,8.98,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13128670,-89.66136542,227.6306,,,,,,
96310,,464598.71,,metal loss-corrosion,7,,0.59,0.55,6:05,OD,1979,pitting,10,-26.95,8.98,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13128670,-89.66136542,227.6306,,,,,,
96310,,464598.75,,metal loss-corrosion,6,,0.59,0.51,6:26,OD,1979,pitting,10,-26.99,8.94,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13128680,-89.66136537,227.6351,,,,,,
96310,,464598.87,,metal loss-corrosion,12,,0.59,0.35,6:24,OD,1979,circumferential slotting,10,-27.11,8.82,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13128710,-89.66136522,227.6480,,,,,,
,,464599.12,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.13128774,-89.66136491,227.6761,,,,,,
96320,35.84,464607.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13130930,-89.66135421,228.5982,,,,,,
,,464611.19,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.13131810,-89.66134980,228.9467,,,,,,
,,464639.00,,Area Start BSTR #057 - 0.20% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
96330,36.67,464643.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13140206,-89.66131925,232.8963,,,,,,
96340,38.33,464680.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13150016,-89.66129868,238.6199,,,,,,
96350,62.84,464718.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13160353,-89.66127901,242.9427,,,,,,
96360,43.38,464781.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.13177324,-89.66124413,239.7771,,,,,,
96370,34.77,464824.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.13189033,-89.66122058,235.7426,,,,,,
96380,38.72,464859.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13198444,-89.66120228,233.2819,,,,,,
96390,48.28,464898.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13208931,-89.66118130,231.4506,,,,,,
96400,63.07,464946.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13221969,-89.66115452,227.6532,,,,,,
,,464950.00,,Area End BSTR #057 - 0.20% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
96410,63.53,465009.60,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13238936,-89.66111866,220.7593,,,,,,
96410,,465031.51,,metal loss-corrosion,11,,0.79,0.59,4:43,OD,,pitting,10,-21.91,41.62,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13244829,-89.66110611,218.3796,,,,,,
96420,63.51,465073.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13256059,-89.66108192,215.5551,,,,,,
96420,,465077.47,,metal loss-corrosion,10,,0.59,0.55,6:54,OD,,pitting,10,-4.34,59.17,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13257232,-89.66107942,215.3816,,,,,,
96430,56.43,465136.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13273244,-89.66104539,214.6331,,,,,,
96430,,465137.87,,metal loss-corrosion,10,,0.59,0.39,5:07,OD,,circumferential slotting,10,-1.23,55.2,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13273576,-89.66104468,214.5872,,,,,,
96430,,465138.99,,metal loss-corrosion,18,,0.66,0.43,7:02,OD,,circumferential slotting,10,-2.35,54.08,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.13273879,-89.66104403,214.5431,,,,,,
96440,40.02,465193.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13288489,-89.66101291,211.4518,,,,,,
96450,43.52,465233.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13299305,-89.66098962,209.7689,,,,,,
96460,43.92,465276.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13311070,-89.66096432,208.0825,,,,,,
96470,45.53,465320.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13322941,-89.66093963,205.3554,,,,,,
96480,56.19,465366.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13335264,-89.66091416,203.5542,,,,,,
96490,44.86,465422.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13350453,-89.66088066,203.2881,,,,,,
96500,43.76,465467.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13362546,-89.66085221,204.2743,,,,,,
96510,43.19,465510.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13374348,-89.66082520,206.1679,,,,,,
96520,63.11,465554.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13386001,-89.66079841,207.2923,,,,,,
96520,,465606.34,,metal loss-corrosion,14,,0.59,0.39,4:42,OD,,circumferential slotting,10,-52.28,10.83,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.13400083,-89.66076485,209.1796,,,,,,
96530,63.12,465617.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13402992,-89.66075786,209.9814,,,,,,
96530,,465639.31,,metal loss-corrosion,10,,0.59,0.43,6:59,OD,,circumferential slotting,10,-22.15,40.97,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13408934,-89.66074381,212.1880,,,,,,
96540,63.38,465680.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13419913,-89.66071789,216.7926,,,,,,
96550,63.07,465743.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13436966,-89.66067746,220.8331,,,,,,
96560,63.08,465806.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13453998,-89.66063896,221.7044,,,,,,
96570,50.69,465869.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13471058,-89.66060188,222.3669,,,,,,
96580,38.39,465920.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13484766,-89.66057205,222.9601,,,,,,
96590,44.06,465958.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13495150,-89.66054954,223.0222,,,,,,
96590,,465959.13,,metal loss-manufacturing anomaly,11,,0.63,0.51,7:03,N/A,,pitting,10,-0.23,43.84,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13495212,-89.66054940,223.0217,,,,,,
96600,53.18,466002.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13507067,-89.66052365,222.7639,,,,,,
96610,49.90,466056.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13521457,-89.66049280,222.4948,,,,,,
96620,47.61,466106.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13534968,-89.66046451,222.1769,,,,,,
96630,49.24,466153.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13547865,-89.66043801,221.4360,,,,,,
96640,46.79,466202.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13561209,-89.66041097,220.4327,,,,,,
96650,46.39,466249.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13573892,-89.66038551,219.1814,,,,,,
96660,62.85,466296.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13586458,-89.66036060,217.0072,,,,,,
96670,62.88,466358.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13603446,-89.66032709,211.7624,,,,,,
96680,63.31,466421.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13620459,-89.66029368,207.2121,,,,,,
96690,63.45,466485.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13637617,-89.66025970,204.9419,,,,,,
96700,63.30,466548.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13654766,-89.66022463,200.6464,,,,,,
96710,63.48,466611.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13671812,-89.66018978,193.6957,,,,,,
96720,52.62,466675.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13688905,-89.66015466,186.7312,,,,,,
96730,49.97,466727.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13703118,-89.66012565,182.5638,,,,,,
96740,50.36,466777.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13716602,-89.66009742,178.5426,,,,,,
96750,63.15,466828.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13730266,-89.66007129,176.8653,,,,,,
96760,63.56,466891.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13747424,-89.66003947,177.2304,,,,,,
96770,63.69,466955.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13764630,-89.66000343,178.7326,,,,,,
96780,63.65,467018.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13781714,-89.65996265,184.3025,,,,,,
96790,63.54,467082.36,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13798710,-89.65992305,193.3944,,,,,,
96800,63.36,467145.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13815759,-89.65988428,200.4608,,,,,,
96810,63.26,467209.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13832866,-89.65984605,201.6859,,,,,,
96820,63.09,467272.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13849883,-89.65980693,197.1861,,,,,,
96830,63.04,467335.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13866811,-89.65976862,190.1093,,,,,,
96840,63.27,467398.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13883771,-89.65972798,187.3261,,,,,,
96850,63.42,467461.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13900803,-89.65968646,186.1602,,,,,,
96860,62.08,467525.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13917933,-89.65965417,180.5547,,,,,,
96870,19.13,467587.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13934777,-89.65963441,172.6609,,,,,,
96880,37.05,467606.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.13940012,-89.65962844,171.9816,,,,,,
96890,31.43,467643.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.13950152,-89.65961744,170.4654,,,,,,
,,467650.05,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0720  18' U/S RCL FIRETOWER RD,31.13951923,-89.65961551,170.2428,,,,,,
96900,36.70,467675.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13958745,-89.65960809,169.6177,,,,,,
96910,55.92,467711.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13968801,-89.65959775,168.7277,,,,,,
96920,63.19,467767.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.13984130,-89.65958246,168.1981,,,,,,
96930,63.31,467830.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14001457,-89.65956546,168.4720,,,,,,
96940,52.35,467894.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14018827,-89.65955009,167.5439,,,,,,
96950,63.25,467946.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14033163,-89.65953500,169.2829,,,,,,
96960,63.33,468009.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14050495,-89.65951714,171.1058,,,,,,
96970,42.58,468073.08,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14067862,-89.65950081,170.7220,,,,,,
96980,55.97,468115.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14079538,-89.65948952,170.4570,,,,,,
96990,63.33,468171.62,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14094887,-89.65947486,170.1121,,,,,,
97000,63.34,468234.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14112255,-89.65945811,169.6335,,,,,,
97010,63.53,468298.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14129617,-89.65944051,170.5351,,,,,,
97020,63.53,468361.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14147014,-89.65942221,173.2089,,,,,,
97020,,468369.86,,metal loss-corrosion,11,,0.59,0.35,7:12,OD,,circumferential slotting,10,-8.04,55.49,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14149215,-89.65941986,173.4918,,,,,,
97020,,468371.28,,metal loss-corrosion,10,,0.59,0.55,3:53,OD,,pitting,10,-9.46,54.07,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14149606,-89.65941945,173.5334,,,,,,
97020,,468371.46,,metal loss-corrosion,11,,0.59,0.43,7:29,OD,,circumferential slotting,10,-9.64,53.89,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14149654,-89.65941940,173.5385,,,,,,
97020,,468379.39,,metal loss-corrosion,18,,0.79,0.51,7:37,OD,,pitting,10,-17.56,45.97,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.14151825,-89.65941709,173.7126,,,,,,
97030,63.69,468425.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14164421,-89.65940365,174.4983,,,,,,
97040,63.64,468489.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14181867,-89.65938442,175.9125,,,,,,
97050,49.35,468552.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14199304,-89.65936567,176.3508,,,,,,
97050,,468588.83,,metal loss-corrosion,10,,0.79,0.39,7:00,OD,,circumferential slotting,10,-36.14,13.21,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14209212,-89.65935560,176.5754,,,,,,
97050,,468591.18,,metal loss-corrosion,23,,0.89,0.51,6:33,OD,,pitting,10,-38.49,10.86,5.60,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1441.00,1561,1562.00,,31.14209856,-89.65935493,176.5914,,,,,,
97060,62.77,468602.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14212833,-89.65935187,176.6447,,,,,,
97070,63.74,468664.81,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14230002,-89.65933062,176.7477,,,,,,
97080,50.00,468728.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14247172,-89.65929281,172.3402,,,,,,
97090,51.77,468778.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14260643,-89.65926061,173.6354,,,,,,
97100,63.25,468830.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14274597,-89.65922854,171.5380,,,,,,
97110,55.35,468893.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14291633,-89.65918840,174.9637,,,,,,
97110,,468913.98,,metal loss-corrosion,10,,0.59,0.43,6:18,OD,,circumferential slotting,10,-20.42,34.93,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14297136,-89.65917539,175.6208,,,,,,
97120,49.74,468948.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14306572,-89.65915402,175.7433,,,,,,
97130,63.25,468998.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14320026,-89.65912476,175.5059,,,,,,
97140,63.37,469061.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14337089,-89.65908836,171.0165,,,,,,
97150,63.23,469125.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14353974,-89.65904677,162.2445,,,,,,
97160,47.99,469188.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14370540,-89.65900184,150.6069,,,,,,
97170,63.67,469236.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14383547,-89.65897543,150.4839,,,,,,
97180,59.40,469300.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14400730,-89.65893993,153.4705,,,,,,
97190,62.92,469359.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14416654,-89.65890495,161.3259,,,,,,
97200,60.05,469422.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14433612,-89.65886635,165.3127,,,,,,
97200,,469457.29,,metal loss-corrosion,12,,0.59,0.43,3:57,OD,,circumferential slotting,10,-34.8,25.26,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14443024,-89.65884613,166.2608,,,,,,
,,469481.79,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.14449664,-89.65883262,166.6193,,,,,,
97210,63.45,469482.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14449870,-89.65883220,166.6378,,,,,,
,,469483.31,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.14450076,-89.65883179,166.6565,,,,,,
97220,62.88,469546.00,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14467068,-89.65879753,168.4797,,,,,,
97220,,469584.46,,cluster,25,,4.51,1.82,6:15,OD,1980,,,-38.46,24.42,4.90,5.90,0.281,52000,ERW,1315,0.95,0.88,0.86,1.47,1.58,1.61,1389.00,1499,1524.00,,31.14477480,-89.65877564,169.5156,,,,,,
97220,,469584.46,,metal loss-corrosion,25,,0.81,0.47,7:08,OD,1980,circumferential slotting,10,-38.46,24.42,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14477480,-89.65877564,169.5156,,,,,,
97220,,469584.47,,metal loss-corrosion,15,,0.59,0.75,6:42,OD,1980,pitting,10,-38.47,24.41,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14477483,-89.65877563,169.5159,,,,,,
97220,,469584.57,,metal loss-corrosion,5,,1.06,0.39,6:15,OD,1980,circumferential slotting,10,-38.57,24.31,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14477511,-89.65877557,169.5184,,,,,,
97220,,469584.57,,metal loss-corrosion,9,,0.59,0.39,6:47,OD,1980,circumferential slotting,10,-38.58,24.31,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14477512,-89.65877557,169.5185,,,,,,
97220,,469597.32,,metal loss-corrosion,10,,0.59,0.47,5:41,OD,,circumferential slotting,10,-51.32,11.56,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14480964,-89.65876839,169.8332,,,,,,
97230,45.11,469608.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14484096,-89.65876195,169.8293,,,,,,
97230,,469650.52,,metal loss-corrosion,10,,0.87,0.63,6:59,OD,,pitting,10,-41.64,3.47,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14495378,-89.65873868,169.5545,,,,,,
97230,,469651.78,,metal loss-corrosion,15,,0.59,0.47,2:53,OD,,circumferential slotting,10,-42.9,2.21,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.14495719,-89.65873798,169.5510,,,,,,
97240,42.87,469653.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.14496318,-89.65873673,169.5453,,,,,,
97250,3.24,469696.86,,Area Start Installation,,,,,,,,,,,,5.60,5.90,0.406,52000,,1315,,,,,,,,,,,31.14507930,-89.65871258,169.4017,,,,,,
,,469698.48,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ. 652+56 BK / 0+00 AH,31.14508371,-89.65871167,169.3898,,,,,,
97260,41.03,469700.10,,Area End Installation,,,,,,,,,,,,5.20,6.60,0.406,52000,,1315,,,,,,,,,,,31.14508796,-89.65871081,169.3736,,,,,,
97270,40.91,469741.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.14519914,-89.65868843,168.8037,,,,,,
97280,42.08,469782.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.14530985,-89.65866535,167.4877,,,,,,
97290,38.82,469824.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.14542379,-89.65864247,165.6443,,,,,,
97300,41.60,469862.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14552898,-89.65862179,164.0165,,,,,,
97310,63.37,469904.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14564176,-89.65859926,164.1217,,,,,,
97320,63.44,469967.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14581344,-89.65856568,166.8985,,,,,,
97330,63.24,470031.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14598499,-89.65853087,171.0374,,,,,,
97340,37.66,470094.60,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.14615644,-89.65849672,172.2937,,,,,,
97350,43.55,470132.26,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.14625856,-89.65847675,171.7216,,,,,,
97360,42.30,470175.81,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.14637644,-89.65845217,170.7801,,,,,,
97370,46.48,470218.11,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.14649086,-89.65842763,171.3364,,,,,,
97380,63.41,470264.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14661651,-89.65840015,172.0310,,,,,,
97390,61.78,470328.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14678781,-89.65836190,172.3602,,,,,,
97400,62.84,470389.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14695451,-89.65832340,173.0717,,,,,,
97410,62.03,470452.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14712444,-89.65828652,173.8613,,,,,,
97420,63.38,470514.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14729164,-89.65824745,176.0564,,,,,,
