Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
97430,39.18,470578.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14746197,-89.65820549,179.4075,,,,,,
97440,53.96,470617.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14756736,-89.65818012,181.6248,,,,,,
97450,63.34,470671.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14771282,-89.65814591,182.7979,,,,,,
97460,63.58,470734.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14788375,-89.65810675,183.8981,,,,,,
97470,63.57,470798.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14805536,-89.65806756,184.3569,,,,,,
97480,63.62,470861.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14822690,-89.65802810,184.6375,,,,,,
97490,63.56,470925.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14839863,-89.65798914,184.8519,,,,,,
97500,63.56,470988.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14857019,-89.65795221,189.0511,,,,,,
97500,,471042.64,,metal loss-corrosion,12,,0.59,0.39,5:33,OD,,circumferential slotting,10,-53.8,9.76,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14871546,-89.65792056,191.9830,,,,,,
97510,63.56,471052.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14874179,-89.65791471,192.5470,,,,,,
97510,,471104.13,,metal loss-corrosion,10,,0.59,1.26,6:30,OD,,axial grooving,15,-51.73,11.84,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14888123,-89.65788294,195.3561,,,,,,
97520,63.53,471115.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14891316,-89.65787566,195.8286,,,,,,
97530,48.51,471179.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14908495,-89.65783888,198.0456,,,,,,
97540,63.05,471228.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14921641,-89.65781233,198.6848,,,,,,
97550,55.33,471291.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14938728,-89.65777771,198.6280,,,,,,
97560,63.37,471346.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14953715,-89.65774696,199.5649,,,,,,
97560,,471384.10,,metal loss-corrosion,13,,0.59,0.43,6:38,OD,,circumferential slotting,10,-37.72,25.64,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.14963927,-89.65772574,200.4290,,,,,,
97570,63.30,471409.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14970873,-89.65771142,200.9026,,,,,,
97580,63.34,471473.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.14988028,-89.65767672,201.3430,,,,,,
97590,63.37,471536.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15005197,-89.65764218,201.6045,,,,,,
97590,,471579.53,,metal loss-corrosion,12,,0.79,0.94,6:30,OD,,pitting,10,-43.14,20.22,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15016894,-89.65761885,201.9581,,,,,,
97590,,471584.49,,metal loss-corrosion,17,,0.78,0.47,4:05,OD,,circumferential slotting,10,-48.1,15.27,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.15018238,-89.65761617,202.0076,,,,,,
97600,63.33,471599.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15022377,-89.65760792,202.1733,,,,,,
97600,,471625.91,,metal loss-corrosion,10,,0.59,0.43,6:39,OD,,circumferential slotting,10,-26.16,37.17,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15029470,-89.65759383,202.3841,,,,,,
97600,,471634.13,,metal loss-corrosion,17,,0.63,0.39,4:04,OD,,circumferential slotting,10,-34.38,28.95,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.15031698,-89.65758940,202.4324,,,,,,
97600,,471646.44,,metal loss-corrosion,12,,0.59,0.51,5:01,OD,,pitting,10,-46.69,16.64,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15035037,-89.65758278,202.4633,,,,,,
97610,63.41,471663.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15039549,-89.65757384,202.4619,,,,,,
97620,63.33,471726.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15056745,-89.65753990,202.2465,,,,,,
97630,63.58,471789.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15073908,-89.65750525,202.2904,,,,,,
97640,63.63,471853.39,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.15091106,-89.65746886,204.4292,,,,,,
97650,63.65,471917.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15108312,-89.65743231,206.9439,,,,,,
97660,50.23,471980.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15125525,-89.65739522,207.6957,,,,,,
97670,46.45,472030.90,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.15139089,-89.65736451,207.6716,,,,,,
97680,63.60,472077.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15151635,-89.65733632,208.2949,,,,,,
97690,63.69,472140.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15168850,-89.65730012,208.8499,,,,,,
97700,63.61,472204.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15186071,-89.65726259,209.3813,,,,,,
97710,63.57,472268.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15203263,-89.65722477,209.0577,,,,,,
97720,63.31,472331.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15220436,-89.65718652,207.9328,,,,,,
97730,63.28,472395.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15237540,-89.65714860,206.6397,,,,,,
97740,62.83,472458.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15254622,-89.65710978,206.5174,,,,,,
97750,63.20,472521.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15271551,-89.65706958,208.0398,,,,,,
97760,26.64,472584.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15288567,-89.65702847,209.7635,,,,,,
97770,63.21,472611.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15295741,-89.65701128,210.5616,,,,,,
97780,39.72,472674.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.15312778,-89.65697095,211.1684,,,,,,
97790,35.84,472714.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.15323486,-89.65694565,211.4672,,,,,,
,,472728.68,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0740  21' D/S RCL SISTRUNK RD,31.15327439,-89.65693633,211.7454,,,,,,
97800,46.41,472749.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15333135,-89.65692299,212.4806,,,,,,
97810,22.25,472796.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15345657,-89.65689390,213.3722,,,,,,
97820,10.48,472818.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15351657,-89.65687970,213.1392,,,,,,
97830,63.50,472828.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15354482,-89.65687301,212.9687,,,,,,
97840,41.75,472892.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15371617,-89.65683359,211.0358,,,,,,
97850,39.83,472934.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15382876,-89.65680848,208.2852,,,,,,
97860,48.08,472974.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15393602,-89.65678500,204.6311,,,,,,
97870,40.54,473022.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15406570,-89.65675714,200.7779,,,,,,
97880,37.69,473062.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15417539,-89.65673383,199.5759,,,,,,
97890,38.87,473100.37,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15427755,-89.65671297,200.2603,,,,,,
97900,40.43,473139.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15438291,-89.65669153,201.2159,,,,,,
97910,63.28,473179.67,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15449252,-89.65666926,201.8532,,,,,,
97920,63.28,473242.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15466410,-89.65663459,200.8926,,,,,,
97930,63.39,473306.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15483571,-89.65660027,199.6304,,,,,,
97940,63.29,473369.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15500760,-89.65656573,198.4985,,,,,,
97950,63.41,473432.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15517916,-89.65653068,197.8436,,,,,,
97960,48.17,473496.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15535099,-89.65649517,197.8763,,,,,,
97970,25.97,473544.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15548158,-89.65646858,198.5999,,,,,,
97980,63.52,473570.46,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.15555192,-89.65645388,199.1944,,,,,,
97990,38.43,473633.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15572368,-89.65641723,202.4005,,,,,,
98000,47.43,473672.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15582759,-89.65639525,204.4984,,,,,,
98010,51.77,473719.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15595594,-89.65636831,206.6154,,,,,,
98020,42.27,473771.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15609611,-89.65633921,208.7610,,,,,,
98030,63.19,473813.88,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.15621042,-89.65631494,211.0297,,,,,,
98030,,473842.51,,metal loss-corrosion,10,,0.59,0.47,2:54,OD,,circumferential slotting,10,-28.63,34.56,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.15628780,-89.65629807,212.3849,,,,,,
98040,63.65,473877.07,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.15638117,-89.65627743,213.9343,,,,,,
98050,63.26,473940.71,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.15655303,-89.65623891,216.7621,,,,,,
98060,63.73,474003.97,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.15672399,-89.65620112,218.9813,,,,,,
98070,63.63,474067.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15689613,-89.65616235,220.9183,,,,,,
98080,62.99,474131.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15706800,-89.65612369,222.8747,,,,,,
98090,56.77,474194.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15723806,-89.65608475,224.6305,,,,,,
98090,,474225.47,,metal loss-corrosion,11,,0.59,0.43,4:54,OD,,circumferential slotting,10,-31.15,25.62,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15732216,-89.65606555,225.4755,,,,,,
98090,,474240.91,,cluster,13,,0.87,1.83,4:32,OD,1981,,,-46.59,10.18,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1419.00,,,,31.15736385,-89.65605597,225.8925,,,,,,
98090,,474240.91,,metal loss-corrosion,13,,0.59,0.39,4:32,OD,1981,circumferential slotting,10,-46.59,10.18,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15736385,-89.65605597,225.8925,,,,,,
98090,,474241.03,,metal loss-corrosion,13,,0.59,0.43,4:36,OD,1981,circumferential slotting,10,-46.71,10.06,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15736416,-89.65605589,225.8958,,,,,,
98100,19.01,474251.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15739131,-89.65604962,226.1788,,,,,,
98110,35.63,474270.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15744262,-89.65603786,226.7120,,,,,,
98120,50.52,474305.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15753885,-89.65601592,227.1906,,,,,,
98130,41.90,474356.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15767520,-89.65598417,227.1398,,,,,,
98140,36.24,474398.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15778822,-89.65595768,226.4951,,,,,,
98150,36.51,474434.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15788601,-89.65593505,225.5903,,,,,,
98160,39.39,474470.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15798454,-89.65591233,224.6461,,,,,,
98170,45.86,474510.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15809087,-89.65588788,223.8523,,,,,,
98180,9.70,474556.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15821456,-89.65585887,222.7232,,,,,,
98190,63.54,474565.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15824073,-89.65585275,222.5020,,,,,,
98200,63.51,474629.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15841227,-89.65581330,221.5557,,,,,,
98210,63.23,474692.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15858391,-89.65577489,220.7829,,,,,,
98210,,474726.49,,metal loss-corrosion,10,,0.59,0.51,7:35,OD,,pitting,10,-33.6,29.63,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15867466,-89.65575474,219.4112,,,,,,
98210,,474744.27,,metal loss-corrosion,13,,0.59,0.47,4:13,OD,,circumferential slotting,10,-51.38,11.84,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.15872271,-89.65574414,218.7522,,,,,,
98220,63.59,474756.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15875472,-89.65573706,218.3850,,,,,,
98220,,474760.02,,metal loss-corrosion,12,,0.59,0.39,8:17,OD,,circumferential slotting,10,-3.91,59.68,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15876528,-89.65573475,218.2663,,,,,,
98220,,474763.29,,metal loss-corrosion,7,,0.59,0.51,3:35,OD,1982,pitting,10,-7.18,56.41,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15877413,-89.65573284,218.1677,,,,,,
98220,,474763.29,,cluster,16,,2.55,1.20,3:35,OD,1982,,,-7.18,56.41,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1428.00,,,,31.15877413,-89.65573284,218.1677,,,,,,
98220,,474763.35,,metal loss-corrosion,16,,0.59,0.47,4:03,OD,1982,circumferential slotting,10,-7.24,56.35,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15877429,-89.65573280,218.1659,,,,,,
98220,,474779.33,,metal loss-corrosion,12,,0.59,0.51,4:05,OD,,pitting,10,-23.22,40.37,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15881753,-89.65572353,217.6580,,,,,,
98230,63.05,474819.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15892674,-89.65570099,215.4889,,,,,,
98230,,474845.77,,metal loss-corrosion,13,,0.59,0.47,6:32,OD,,circumferential slotting,10,-26.07,36.99,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.15899722,-89.65568657,213.7156,,,,,,
98240,63.23,474882.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15909716,-89.65566610,210.8194,,,,,,
98250,46.01,474945.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15926817,-89.65563028,207.5072,,,,,,
98260,21.44,474992.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15939279,-89.65560447,206.0863,,,,,,
98270,63.30,475013.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15945085,-89.65559242,205.5008,,,,,,
98270,,475071.60,,metal loss-corrosion,11,,0.59,0.47,2:01,OD,,circumferential slotting,10,-58.17,5.13,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15960841,-89.65555976,204.1160,,,,,,
98280,51.00,475076.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15962232,-89.65555693,204.0164,,,,,,
98290,63.00,475127.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15976047,-89.65552825,202.9491,,,,,,
98300,63.35,475190.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.15993114,-89.65549328,200.8825,,,,,,
98310,49.61,475254.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16010297,-89.65545939,199.1386,,,,,,
98320,34.05,475303.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16023757,-89.65543258,199.6753,,,,,,
98330,62.98,475337.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16032992,-89.65541404,199.4328,,,,,,
98340,63.09,475400.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16050082,-89.65538045,198.8377,,,,,,
98350,63.36,475463.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16067193,-89.65534617,198.1055,,,,,,
98360,62.82,475527.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16084366,-89.65531085,197.7903,,,,,,
98370,63.24,475590.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16101392,-89.65527570,197.8448,,,,,,
98380,63.32,475653.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16118540,-89.65524088,198.2599,,,,,,
98390,18.75,475716.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16135710,-89.65520606,198.7284,,,,,,
98400,63.40,475735.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16140792,-89.65519561,198.9642,,,,,,
98410,52.49,475798.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16157962,-89.65515942,200.0256,,,,,,
98420,63.37,475851.22,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.16172166,-89.65512901,201.6560,,,,,,
98430,60.92,475914.59,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.16189306,-89.65509240,204.3970,,,,,,
98440,42.54,475975.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16205789,-89.65505740,206.9548,,,,,,
98450,63.15,476018.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16217303,-89.65503309,208.4940,,,,,,
98460,46.24,476081.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16234393,-89.65499634,208.9657,,,,,,
98470,63.57,476127.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16246913,-89.65496993,208.1703,,,,,,
98480,63.37,476191.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16264123,-89.65493379,206.3077,,,,,,
98490,63.65,476254.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16281265,-89.65489640,206.3160,,,,,,
98500,63.57,476318.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16298481,-89.65485876,206.2583,,,,,,
98510,62.93,476381.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16315649,-89.65481988,207.3847,,,,,,
98520,63.39,476444.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16332623,-89.65478093,210.2719,,,,,,
98530,13.53,476507.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16349746,-89.65474209,210.3691,,,,,,
98540,54.85,476521.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16353404,-89.65473401,210.3849,,,,,,
98550,63.24,476576.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16368228,-89.65470076,210.7955,,,,,,
98560,63.20,476639.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16385334,-89.65466327,210.4792,,,,,,
98570,63.19,476702.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16402424,-89.65462555,210.0943,,,,,,
98580,62.77,476765.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16419533,-89.65458939,209.2226,,,,,,
98590,39.63,476828.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16436475,-89.65455009,208.7922,,,,,,
98600,51.00,476868.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16447143,-89.65452371,208.4983,,,,,,
98610,63.55,476919.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16460888,-89.65449067,208.0383,,,,,,
98620,63.52,476982.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16478027,-89.65445003,208.6027,,,,,,
98630,63.20,477046.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16495133,-89.65440914,211.7612,,,,,,
98640,61.75,477109.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16512153,-89.65436860,214.9990,,,,,,
98650,63.60,477171.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16528805,-89.65433005,217.9259,,,,,,
,,477228.23,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0750  ROW AT SURVEY PIN,31.16544175,-89.65429555,219.6194,,,,,,
98660,63.61,477234.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16545969,-89.65429155,219.8115,,,,,,
98670,13.00,477298.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16563144,-89.65425322,221.7949,,,,,,
98680,63.17,477311.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16566654,-89.65424551,222.3222,,,,,,
98690,63.39,477374.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16583727,-89.65420849,224.4087,,,,,,
98700,63.41,477438.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16600871,-89.65417191,226.3039,,,,,,
98710,63.40,477501.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16618026,-89.65413565,227.8443,,,,,,
98720,63.41,477564.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16635197,-89.65410046,228.7213,,,,,,
98730,63.34,477628.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16652378,-89.65406580,227.6227,,,,,,
98740,63.32,477691.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16669540,-89.65403126,226.3498,,,,,,
98750,62.91,477754.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16686692,-89.65399642,225.0082,,,,,,
98750,,477763.12,,metal loss-corrosion,13,,0.59,0.43,6:50,OD,1983,circumferential slotting,10,-8.16,54.75,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16688902,-89.65399188,224.7464,,,,,,
98750,,477763.12,,cluster,13,,2.83,1.03,6:18,OD,1983,,,-8.16,54.75,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.52,,,1435.00,,,,31.16688902,-89.65399188,224.7464,,,,,,
98750,,477763.17,,metal loss-corrosion,8,,0.59,0.43,6:18,OD,1983,circumferential slotting,10,-8.21,54.7,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16688915,-89.65399185,224.7448,,,,,,
98750,,477771.99,,metal loss-corrosion,11,,0.59,0.43,6:32,OD,,circumferential slotting,10,-17.03,45.88,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16691303,-89.65398697,224.4857,,,,,,
98750,,477772.99,,metal loss-corrosion,19,,0.59,0.39,7:31,OD,,circumferential slotting,10,-18.03,44.88,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.16691573,-89.65398642,224.4520,,,,,,
98750,,477786.48,,metal loss-corrosion,15,,0.86,0.51,4:45,OD,,circumferential slotting,10,-31.52,31.39,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.16695220,-89.65397897,223.6063,,,,,,
98760,63.40,477817.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16703697,-89.65396164,221.1674,,,,,,
98770,63.23,477881.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16720821,-89.65392752,215.8176,,,,,,
98780,23.24,477944.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16737922,-89.65389346,212.9330,,,,,,
98790,53.58,477967.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16744209,-89.65388064,214.3320,,,,,,
98800,63.32,478021.31,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16758694,-89.65385076,217.5879,,,,,,
98810,63.45,478084.64,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16775813,-89.65381475,220.7143,,,,,,
98820,63.42,478148.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16792985,-89.65377857,221.2348,,,,,,
98830,37.51,478211.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16810152,-89.65374279,220.0759,,,,,,
98840,54.90,478249.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16820300,-89.65372140,218.9778,,,,,,
98850,63.09,478303.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16835129,-89.65369044,215.7187,,,,,,
98860,43.51,478367.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16852161,-89.65365557,212.4066,,,,,,
98870,44.08,478410.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16863892,-89.65362978,215.6141,,,,,,
98880,54.30,478454.60,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16875811,-89.65360438,217.0410,,,,,,
98890,63.63,478508.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16890503,-89.65357380,215.4150,,,,,,
98900,43.63,478572.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16907732,-89.65353888,213.6303,,,,,,
98910,63.51,478616.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16919535,-89.65351375,214.2942,,,,,,
98920,63.60,478679.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16936696,-89.65347585,214.8630,,,,,,
98930,63.62,478743.27,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16953872,-89.65343726,215.5879,,,,,,
98940,36.89,478806.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16971064,-89.65339936,216.6955,,,,,,
98950,37.79,478843.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16981051,-89.65337844,216.8869,,,,,,
98960,39.03,478881.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.16991302,-89.65335856,216.5517,,,,,,
98970,39.22,478920.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17001869,-89.65333671,215.9777,,,,,,
98980,63.66,478959.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17012452,-89.65331272,216.7548,,,,,,
98990,59.89,479023.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17029627,-89.65327406,219.0474,,,,,,
99000,63.46,479083.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17045779,-89.65323777,221.8444,,,,,,
99010,12.82,479146.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17062778,-89.65319649,228.4432,,,,,,
99020,50.78,479159.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17066209,-89.65318814,229.8723,,,,,,
99030,63.41,479210.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17079882,-89.65315699,233.3153,,,,,,
99040,45.08,479273.83,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17096984,-89.65311739,234.7780,,,,,,
99050,37.48,479318.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17109143,-89.65308918,235.4771,,,,,,
99060,63.21,479356.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17119252,-89.65306568,235.7118,,,,,,
99070,62.39,479419.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17136305,-89.65302649,234.6639,,,,,,
99080,62.64,479481.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17153113,-89.65298633,233.8435,,,,,,
99090,63.14,479544.63,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17169992,-89.65294610,234.5723,,,,,,
99100,63.32,479607.76,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17187028,-89.65290724,233.6653,,,,,,
99110,63.42,479671.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17204119,-89.65286830,234.3830,,,,,,
99120,63.56,479734.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17221197,-89.65282959,230.2089,,,,,,
99130,63.51,479798.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17238257,-89.65278742,232.3725,,,,,,
99140,63.56,479861.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17255300,-89.65274627,237.5906,,,,,,
99150,63.49,479925.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17272416,-89.65270593,240.5616,,,,,,
99150,,479940.46,,metal loss-corrosion,11,,0.59,0.43,1:05,OD,,circumferential slotting,10,-15.32,48.17,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17276541,-89.65269599,240.9808,,,,,,
99160,56.09,479988.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17289504,-89.65266435,241.4215,,,,,,
99170,63.64,480044.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17304582,-89.65262787,238.2400,,,,,,
99180,63.60,480108.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17321730,-89.65258797,235.7062,,,,,,
99190,57.91,480171.95,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17338885,-89.65254821,235.8434,,,,,,
99200,63.63,480229.86,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17354524,-89.65251305,235.5466,,,,,,
99210,63.04,480293.49,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17371694,-89.65247359,235.3897,,,,,,
99220,63.35,480356.53,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17388734,-89.65243623,235.8430,,,,,,
99230,63.48,480419.88,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17405925,-89.65240323,236.3771,,,,,,
99240,63.26,480483.36,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17423164,-89.65237270,239.6588,,,,,,
99250,63.27,480546.62,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17440292,-89.65233730,240.7170,,,,,,
99260,63.46,480609.89,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17457457,-89.65230402,240.3624,,,,,,
99270,63.44,480673.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17474685,-89.65227180,241.8670,,,,,,
99280,63.41,480736.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17491861,-89.65223761,245.3339,,,,,,
99290,62.81,480800.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17509013,-89.65220222,248.4014,,,,,,
99300,63.46,480863.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17526028,-89.65216731,248.8673,,,,,,
99310,63.04,480926.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17543180,-89.65213078,251.3998,,,,,,
99320,63.53,480989.51,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17560178,-89.65209427,256.5473,,,,,,
99330,41.08,481053.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17577331,-89.65205826,261.2319,,,,,,
99340,63.49,481094.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17588443,-89.65203539,263.3687,,,,,,
99350,63.53,481157.60,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17605626,-89.65200082,266.9415,,,,,,
99360,63.64,481221.14,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17622792,-89.65196528,271.3441,,,,,,
99360,,481233.04,,cluster,18,,2.41,1.65,6:23,OD,1984,,,-11.9,51.73,4.90,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1412.00,,,,31.17626006,-89.65195846,272.1923,,,,,,
99360,,481233.04,,metal loss-corrosion,5,,1.85,1.65,6:31,OD,1984,general,10,-11.9,51.73,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17626006,-89.65195846,272.1923,,,,,,
99360,,481233.14,,metal loss-corrosion,18,,0.59,0.39,6:23,OD,1984,circumferential slotting,10,-12.01,51.63,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17626033,-89.65195840,272.1994,,,,,,
99370,63.03,481284.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17639965,-89.65192810,275.6103,,,,,,
99380,63.62,481347.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17656960,-89.65189079,280.1066,,,,,,
99390,63.59,481411.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17674116,-89.65185363,284.8911,,,,,,
99400,63.62,481475.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17691283,-89.65181635,288.6097,,,,,,
99410,63.68,481538.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17708472,-89.65177933,291.6212,,,,,,
99420,63.47,481602.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17725676,-89.65174144,293.4005,,,,,,
99420,,481626.65,,metal loss-corrosion,8,,1.10,0.94,5:36,OD,1985,pitting,10,-24.34,39.13,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17732252,-89.65172692,293.9928,,,,,,
99420,,481626.65,,cluster,10,,3.04,1.32,5:36,OD,1985,,,-24.34,39.13,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17732252,-89.65172692,293.9928,,,,,,
99420,,481626.72,,metal loss-corrosion,10,,0.59,0.51,6:11,OD,1985,pitting,10,-24.41,39.06,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17732270,-89.65172688,293.9941,,,,,,
99420,,481648.49,,manufacturing anomaly,,,,,9:25,N/A,,,,-46.18,17.28,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17738154,-89.65171389,294.4692,,,,,,
99430,62.74,481665.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17742824,-89.65170365,294.9103,,,,,,
99440,53.96,481728.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17759776,-89.65166630,296.4998,,,,,,
99450,63.34,481782.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17774335,-89.65163295,297.9384,,,,,,
99460,63.10,481845.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17791410,-89.65159294,299.4435,,,,,,
99470,58.62,481908.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17808435,-89.65155381,300.5901,,,,,,
99470,,481909.04,,metal loss-corrosion,12,,0.67,0.67,6:11,OD,,pitting,10,-0.12,58.5,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17808468,-89.65155374,300.5938,,,,,,
99480,63.14,481967.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17824229,-89.65151657,302.5633,,,,,,
99480,,481985.09,,metal loss-corrosion,14,,0.59,0.39,5:07,OD,,circumferential slotting,10,-17.55,45.6,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.17828957,-89.65150530,302.8787,,,,,,
99490,63.23,482030.68,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17841239,-89.65147600,302.6018,,,,,,
99490,,482051.47,,metal loss-corrosion,10,,0.59,0.47,5:25,OD,,circumferential slotting,10,-20.78,42.45,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17846829,-89.65146283,301.3476,,,,,,
99490,,482052.40,,metal loss-corrosion,11,,0.59,0.43,5:26,OD,,circumferential slotting,10,-21.72,41.51,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17847081,-89.65146224,301.2709,,,,,,
99490,,482065.51,,metal loss-corrosion,11,,0.59,0.47,6:50,OD,,circumferential slotting,10,-34.83,28.41,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17850603,-89.65145410,300.1318,,,,,,
99500,63.49,482093.92,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17858244,-89.65143703,297.6066,,,,,,
99510,63.64,482157.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17875352,-89.65139827,294.0942,,,,,,
99520,63.10,482221.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.17892481,-89.65135781,296.5056,,,,,,
99530,63.17,482284.15,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17909412,-89.65131779,302.6515,,,,,,
99540,43.51,482347.31,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17926370,-89.65127753,308.3765,,,,,,
99550,63.57,482390.83,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17938097,-89.65125187,311.8359,,,,,,
99560,63.50,482454.39,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17955273,-89.65121521,315.1133,,,,,,
99570,63.41,482517.90,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17972453,-89.65117942,317.7532,,,,,,
99580,63.32,482581.30,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.17989605,-89.65114330,319.9490,,,,,,
99590,63.29,482644.63,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18006751,-89.65110764,320.2674,,,,,,
99600,63.36,482707.92,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18023881,-89.65107156,320.2694,,,,,,
99610,63.25,482771.27,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18041039,-89.65103648,321.7946,,,,,,
99620,42.22,482834.52,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.18058173,-89.65100275,324.8202,,,,,,
99630,43.41,482876.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.18069570,-89.65097748,326.8033,,,,,,
99640,40.62,482920.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.18081319,-89.65095277,327.2684,,,,,,
,,482944.39,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0760  48' D/S RCL PURVIS COLUMBIA RD,31.18087895,-89.65093973,326.6076,,,,,,
99650,23.17,482960.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18092321,-89.65093170,325.8957,,,,,,
99660,15.73,482983.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18098619,-89.65092092,325.7837,,,,,,
99670,63.30,482999.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18102882,-89.65091337,327.1759,,,,,,
99680,63.16,483062.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18119854,-89.65086995,327.8564,,,,,,
99690,63.23,483126.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18136717,-89.65082181,325.7950,,,,,,
99700,54.44,483189.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18153569,-89.65077365,321.6273,,,,,,
99700,,483232.96,,metal loss-corrosion,17,,0.59,0.43,11:24,OD,,circumferential slotting,10,-43.59,10.85,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.18165171,-89.65074043,318.0387,,,,,,
99710,63.35,483243.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18168058,-89.65073212,317.1354,,,,,,
99720,48.74,483307.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18184916,-89.65068318,312.4586,,,,,,
99730,35.34,483355.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18197900,-89.65064570,309.3669,,,,,,
99730,,483369.93,,metal loss-corrosion,11,,0.59,0.47,3:59,OD,,circumferential slotting,10,-14.03,21.3,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18201639,-89.65063494,308.4169,,,,,,
99740,63.42,483391.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18207311,-89.65061854,306.9185,,,,,,
99740,,483402.08,,metal loss-corrosion,10,,0.59,0.47,3:50,OD,,circumferential slotting,10,-10.84,52.58,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18210196,-89.65061017,306.1512,,,,,,
99750,63.16,483454.65,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18224204,-89.65056952,303.1296,,,,,,
99760,63.69,483517.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18241013,-89.65051951,300.0339,,,,,,
99770,63.65,483581.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18257959,-89.65046976,295.6649,,,,,,
99780,63.64,483645.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18274904,-89.65041949,292.8140,,,,,,
99790,63.67,483708.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18291862,-89.65036911,291.6015,,,,,,
99800,63.62,483772.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18308813,-89.65031841,289.3944,,,,,,
99810,63.69,483836.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18325731,-89.65026765,285.9281,,,,,,
99820,63.69,483899.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18342673,-89.65021646,283.3920,,,,,,
99830,63.66,483963.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18359599,-89.65016455,280.8007,,,,,,
99840,63.61,484027.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18376530,-89.65011403,277.0572,,,,,,
99850,63.58,484090.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18393459,-89.65006537,271.9739,,,,,,
99860,63.32,484154.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18410479,-89.65001917,270.5882,,,,,,
99870,61.03,484217.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18427327,-89.64996812,268.9932,,,,,,
99880,62.78,484278.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18443531,-89.64991722,268.8444,,,,,,
99890,63.14,484341.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18460135,-89.64986235,270.2884,,,,,,
99900,63.29,484404.56,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18476789,-89.64980539,272.2842,,,,,,
99910,63.31,484467.85,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18493492,-89.64974839,273.0537,,,,,,
99920,63.37,484531.16,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18510277,-89.64969555,270.2759,,,,,,
99930,63.36,484594.53,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18527089,-89.64964557,264.3882,,,,,,
99940,63.50,484657.89,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18543915,-89.64959345,262.1192,,,,,,
99950,55.48,484721.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18560892,-89.64954566,261.9771,,,,,,
99960,63.10,484776.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18575695,-89.64950261,261.0741,,,,,,
99970,63.56,484839.97,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18592466,-89.64945057,260.7239,,,,,,
99980,41.01,484903.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18609288,-89.64939531,259.3565,,,,,,
99990,48.16,484944.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18620095,-89.64935854,260.2845,,,,,,
100000,63.15,484992.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18632691,-89.64931453,266.1607,,,,,,
100010,63.62,485055.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18649350,-89.64926120,272.6865,,,,,,
100020,63.54,485119.47,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18666274,-89.64921032,275.3512,,,,,,
100030,63.59,485183.01,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18683211,-89.64916036,274.1715,,,,,,
100040,63.50,485246.60,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18700150,-89.64911011,271.9467,,,,,,
100050,63.04,485310.10,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18717030,-89.64905959,267.9657,,,,,,
100060,57.97,485373.15,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18733789,-89.64901106,262.3269,,,,,,
100060,,485396.64,,metal loss-corrosion,12,,0.59,0.51,5:40,OD,,pitting,10,-23.5,34.48,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18740034,-89.64899315,260.0703,,,,,,
100070,39.69,485431.12,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18749186,-89.64896708,256.2129,,,,,,
100080,63.02,485470.81,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18759734,-89.64893765,251.8419,,,,,,
100090,63.04,485533.82,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.18776542,-89.64889203,246.1177,,,,,,
100100,63.38,485596.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18793389,-89.64884491,244.6639,,,,,,
100110,63.44,485660.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18810355,-89.64879832,243.7066,,,,,,
100120,63.30,485723.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18827311,-89.64875177,240.3863,,,,,,
100130,63.34,485786.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18844247,-89.64870480,239.9652,,,,,,
100140,61.17,485850.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18861128,-89.64865482,241.6163,,,,,,
100150,62.91,485911.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18877438,-89.64860731,244.0841,,,,,,
100160,15.93,485974.41,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18894195,-89.64855801,247.0935,,,,,,
100170,48.43,485990.33,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18898430,-89.64854547,248.2507,,,,,,
100180,63.55,486038.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18911277,-89.64850715,252.8353,,,,,,
100190,63.57,486102.30,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18928147,-89.64845746,258.8129,,,,,,
100190,,486126.94,,metal loss-corrosion,14,,0.59,0.43,3:58,OD,,circumferential slotting,10,-24.64,38.93,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.18934634,-89.64843872,262.9352,,,,,,
100190,,486131.17,,metal loss-corrosion,10,,0.59,0.39,8:38,OD,,circumferential slotting,10,-28.87,34.7,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18935747,-89.64843553,263.6899,,,,,,
100190,,486131.85,,metal loss-corrosion,12,,0.59,0.43,8:53,OD,,circumferential slotting,10,-29.55,34.03,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18935924,-89.64843502,263.8176,,,,,,
100200,53.81,486165.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18944822,-89.64840944,270.7738,,,,,,
100200,,486209.51,,metal loss-corrosion,13,,0.59,0.63,5:41,OD,,pitting,10,-43.64,10.18,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.18956281,-89.64837650,278.7476,,,,,,
100200,,486218.70,,metal loss-corrosion,15,,1.58,1.85,5:18,OD,,general,10,-52.82,0.99,5.20,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1413.00,,,,31.18958700,-89.64836939,280.2342,,,,,,
100200,,486219.28,,metal loss-corrosion,15,,1.61,2.28,5:40,OD,,general,10,-53.4,0.41,5.20,5.90,0.281,52000,ERW,1315,0.94,,,1.48,,,1403.00,,,,31.18958851,-89.64836895,280.3276,,,,,,
100210,55.37,486219.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18958960,-89.64836863,280.3946,,,,,,
100220,63.18,486275.06,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18973587,-89.64832635,288.4243,,,,,,
100230,63.58,486338.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.18990365,-89.64827712,294.4053,,,,,,
100230,,486394.83,,metal loss-corrosion,10,,0.71,1.93,4:13,OD,,axial grooving,15,-56.59,6.99,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19005408,-89.64823220,298.3296,,,,,,
100240,63.57,486401.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19007266,-89.64822660,298.7785,,,,,,
100250,63.17,486465.39,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19024183,-89.64817620,302.1867,,,,,,
100260,53.70,486528.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19041008,-89.64812586,303.4892,,,,,,
100270,56.34,486582.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19055315,-89.64808323,304.4400,,,,,,
100280,63.69,486638.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19070310,-89.64803848,307.2426,,,,,,
100290,63.53,486702.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19087231,-89.64798760,311.7883,,,,,,
100290,,486761.45,,manufacturing anomaly,,,,,11:34,N/A,,,,-59.16,4.38,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19102913,-89.64793893,316.1665,,,,,,
100300,54.69,486765.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19104074,-89.64793533,316.4486,,,,,,
100310,42.10,486820.51,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19118588,-89.64789028,319.5898,,,,,,
100320,41.96,486862.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19129767,-89.64785557,321.3266,,,,,,
100330,54.59,486904.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19140920,-89.64782112,322.4210,,,,,,
100340,52.77,486959.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19155428,-89.64777606,323.0968,,,,,,
100350,55.94,487011.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19169440,-89.64773203,323.6336,,,,,,
100360,56.55,487067.87,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19184281,-89.64768480,324.5623,,,,,,
100370,63.49,487124.42,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19199288,-89.64763724,325.5668,,,,,,
100380,63.15,487187.91,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19216116,-89.64758302,327.0650,,,,,,
100390,63.60,487251.05,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19232864,-89.64752953,328.2286,,,,,,
100400,63.14,487314.65,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19249743,-89.64747607,328.8154,,,,,,
100410,63.64,487377.79,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19266504,-89.64742313,329.1416,,,,,,
100420,63.75,487441.42,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19283387,-89.64736933,329.1120,,,,,,
100430,63.60,487505.17,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19300296,-89.64731534,328.4675,,,,,,
100440,63.54,487568.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19317196,-89.64726327,326.2736,,,,,,
100440,,487601.26,,metal loss-corrosion,12,,0.59,0.43,6:46,OD,,circumferential slotting,10,-32.49,31.05,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19325831,-89.64723712,324.5752,,,,,,
