Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
100450,61.22,487632.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19334070,-89.64721187,322.3808,,,,,,
100460,63.50,487693.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19350331,-89.64716221,318.9897,,,,,,
100470,63.15,487757.03,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19367244,-89.64711168,318.3811,,,,,,
100480,47.46,487820.18,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19384047,-89.64706219,322.5354,,,,,,
100490,63.46,487867.64,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19396653,-89.64702476,326.5985,,,,,,
100500,63.22,487931.10,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19413541,-89.64697472,330.4013,,,,,,
100510,63.45,487994.32,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19430422,-89.64692657,332.5497,,,,,,
100520,63.32,488057.77,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19447392,-89.64687928,331.9503,,,,,,
100530,63.50,488121.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19464224,-89.64683136,326.1359,,,,,,
100540,62.89,488184.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19481075,-89.64678316,320.1863,,,,,,
100550,63.26,488247.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19497779,-89.64673351,325.3045,,,,,,
100560,51.16,488310.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19514639,-89.64668448,328.5452,,,,,,
100570,63.23,488361.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19528308,-89.64664567,329.8702,,,,,,
100580,63.28,488425.15,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19545174,-89.64659650,331.7332,,,,,,
100590,62.92,488488.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19562046,-89.64654682,332.7007,,,,,,
100600,63.32,488551.35,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19578835,-89.64649812,331.2930,,,,,,
100610,63.07,488614.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19595685,-89.64644858,327.4178,,,,,,
100620,63.06,488677.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19612469,-89.64639922,325.8533,,,,,,
100630,63.09,488740.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19629196,-89.64634948,332.0806,,,,,,
100640,63.60,488803.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19645899,-89.64630043,339.8232,,,,,,
100650,38.89,488867.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19662753,-89.64624925,345.8318,,,,,,
100660,32.50,488906.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.19673053,-89.64621630,347.8856,,,,,,
100670,33.86,488938.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.19681682,-89.64618933,349.1786,,,,,,
100680,46.62,488972.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19690676,-89.64616238,350.8693,,,,,,
100690,38.25,489019.37,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19703071,-89.64612504,353.5721,,,,,,
100700,60.42,489057.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19713261,-89.64609476,354.8863,,,,,,
100710,63.32,489118.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19729328,-89.64604545,356.5219,,,,,,
100720,63.33,489181.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19746159,-89.64599355,358.3745,,,,,,
,,489206.15,,Attachment,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,31.19752746,-89.64597339,359.4090,,,,,,
100730,63.42,489244.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19762989,-89.64594190,361.0656,,,,,,
100740,63.29,489308.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19779815,-89.64588923,364.3681,,,,,,
100750,63.22,489371.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19796600,-89.64583627,367.3262,,,,,,
100760,63.30,489434.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19813386,-89.64578386,369.7483,,,,,,
100760,,489448.41,,metal loss-corrosion,11,,0.59,0.47,7:37,OD,1986,circumferential slotting,10,-13.78,49.52,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19817045,-89.64577240,370.1436,,,,,,
100760,,489448.41,,cluster,14,,1.99,1.25,7:17,OD,1986,,,-13.78,49.52,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1429.00,,,,31.19817045,-89.64577240,370.1436,,,,,,
100760,,489448.48,,metal loss-corrosion,14,,0.59,0.35,7:17,OD,1986,circumferential slotting,10,-13.86,49.45,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19817065,-89.64577234,370.1453,,,,,,
100770,63.32,489497.93,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19830200,-89.64573124,370.7771,,,,,,
100780,63.50,489561.25,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19847005,-89.64567793,370.4412,,,,,,
100790,63.50,489624.75,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19863853,-89.64562456,368.7434,,,,,,
100800,56.15,489688.25,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19880696,-89.64557146,365.8212,,,,,,
100810,63.60,489744.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.19895581,-89.64552496,362.0116,,,,,,
100820,63.17,489808.00,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19912458,-89.64547167,361.7789,,,,,,
100830,63.23,489871.17,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19929231,-89.64541895,363.1318,,,,,,
100840,63.32,489934.40,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19946029,-89.64536650,363.3977,,,,,,
100850,63.66,489997.72,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19962887,-89.64531547,362.6335,,,,,,
100860,63.51,490061.38,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19979837,-89.64526456,360.9372,,,,,,
100870,63.56,490124.89,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.19996742,-89.64521381,358.4551,,,,,,
100880,63.06,490188.45,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20013680,-89.64516498,354.5920,,,,,,
100890,63.55,490251.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20030431,-89.64511854,347.2601,,,,,,
100900,63.29,490315.06,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20047344,-89.64507131,343.1324,,,,,,
100910,63.32,490378.35,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20064249,-89.64502367,345.9158,,,,,,
100920,50.08,490441.67,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20081064,-89.64497579,352.8880,,,,,,
100930,55.62,490491.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20094372,-89.64493781,358.1257,,,,,,
100940,63.36,490547.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20109206,-89.64489596,361.8662,,,,,,
100950,58.33,490610.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20126130,-89.64484807,364.4323,,,,,,
100960,43.55,490669.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20141720,-89.64480414,366.1888,,,,,,
100970,63.42,490712.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20153357,-89.64477113,366.9251,,,,,,
100980,63.46,490776.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20170302,-89.64472290,367.2478,,,,,,
100990,63.43,490839.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20187245,-89.64467393,367.1997,,,,,,
101000,63.55,490902.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20204174,-89.64462493,368.3152,,,,,,
101010,63.54,490966.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20221133,-89.64457573,369.5565,,,,,,
101020,63.56,491030.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20238097,-89.64452680,370.4193,,,,,,
101030,63.05,491093.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20255070,-89.64447789,370.1982,,,,,,
101040,63.25,491156.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20271890,-89.64442868,369.3865,,,,,,
101050,63.78,491219.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20288755,-89.64437892,368.8510,,,,,,
101060,44.03,491283.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20305759,-89.64433013,365.1845,,,,,,
101070,63.75,491327.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20317465,-89.64429562,361.8564,,,,,,
101080,60.45,491391.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20334389,-89.64424395,357.6493,,,,,,
101090,63.60,491451.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20350392,-89.64419408,362.0879,,,,,,
101100,63.79,491515.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20367255,-89.64414309,367.8648,,,,,,
101110,10.23,491579.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.20384207,-89.64409323,373.2889,,,,,,
101120,11.36,491589.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.20386907,-89.64408457,374.3068,,,,,,
101130,20.56,491600.86,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.20389911,-89.64407501,375.2346,,,,,,
101140,42.26,491621.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.20395365,-89.64405771,376.0078,,,,,,
101150,45.09,491663.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20406584,-89.64402236,376.1169,,,,,,
101150,,491669.02,,metal loss-corrosion,17,,0.59,0.43,3:44,OD,,circumferential slotting,10,-5.33,39.76,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.20408003,-89.64401804,376.0411,,,,,,
101150,,491704.94,,metal loss-corrosion,10,,0.59,0.43,2:56,OD,,circumferential slotting,10,-41.26,3.83,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20417533,-89.64399095,379.6080,,,,,,
101160,62.96,491708.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20418547,-89.64398819,380.2186,,,,,,
101170,62.93,491771.74,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20435297,-89.64394005,384.1126,,,,,,
101180,29.77,491834.66,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20452133,-89.64389338,383.0108,,,,,,
101190,59.83,491864.43,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20460109,-89.64387196,382.0438,,,,,,
101200,62.89,491924.26,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20476123,-89.64382807,380.3210,,,,,,
101210,63.32,491987.15,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20492951,-89.64378157,378.9220,,,,,,
101220,36.50,492050.47,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20509902,-89.64373535,377.0547,,,,,,
101230,52.89,492086.97,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20519670,-89.64370864,375.6646,,,,,,
101230,,492123.76,,manufacturing anomaly,,,,,8:39,N/A,,,,-36.79,16.1,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20529515,-89.64368177,374.1063,,,,,,
101240,63.62,492139.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20533822,-89.64367004,373.2895,,,,,,
101250,63.51,492203.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20550822,-89.64362398,368.7122,,,,,,
101260,63.09,492266.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20567715,-89.64358023,360.2127,,,,,,
101270,63.04,492330.08,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20584411,-89.64353879,348.8564,,,,,,
101270,,492381.95,,metal loss-corrosion,12,,0.63,0.43,4:04,OD,,circumferential slotting,10,-51.86,11.18,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20598208,-89.64350466,341.1352,,,,,,
101280,63.41,492393.12,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20601195,-89.64349720,339.8378,,,,,,
101280,,492413.78,,metal loss-corrosion,10,,0.59,0.39,7:57,OD,,circumferential slotting,10,-20.65,42.76,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20606720,-89.64348354,337.6488,,,,,,
101290,63.43,492456.53,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20618175,-89.64345529,333.6027,,,,,,
101300,63.41,492519.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20635208,-89.64341358,329.2213,,,,,,
101310,63.40,492583.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20652252,-89.64337239,325.3188,,,,,,
101320,63.36,492646.76,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.20669310,-89.64333212,321.4027,,,,,,
101330,63.41,492710.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20686323,-89.64329120,316.2587,,,,,,
101340,61.20,492773.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20703358,-89.64324890,313.3141,,,,,,
101350,53.49,492834.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20719717,-89.64320774,315.2227,,,,,,
101350,,492847.65,,metal loss-corrosion,10,,0.63,0.51,4:59,OD,,pitting,10,-12.92,40.57,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20723116,-89.64319932,317.9121,,,,,,
101360,63.37,492888.23,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20733819,-89.64317258,325.8426,,,,,,
101370,63.14,492951.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20750638,-89.64312999,335.8935,,,,,,
101380,63.45,493014.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20767526,-89.64308787,342.4894,,,,,,
101390,63.47,493078.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20784588,-89.64304552,343.9018,,,,,,
101400,63.64,493141.67,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20801639,-89.64300294,341.0375,,,,,,
101410,63.34,493205.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20818602,-89.64295855,333.8448,,,,,,
101420,40.39,493268.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20835568,-89.64291421,336.9134,,,,,,
101430,63.66,493309.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20846367,-89.64288624,340.6934,,,,,,
101440,63.12,493372.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20863402,-89.64284227,346.1028,,,,,,
101450,48.11,493435.82,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20880316,-89.64279775,349.0430,,,,,,
101460,63.65,493483.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20893222,-89.64276367,348.4542,,,,,,
101470,63.57,493547.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20910242,-89.64271970,343.5058,,,,,,
101480,63.71,493611.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20926830,-89.64267685,328.5528,,,,,,
,,493612.01,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.20927052,-89.64267628,328.3164,,,,,,
,,493615.51,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.20927954,-89.64267395,327.3551,,,,,,
101480,,493659.06,,manufacturing anomaly,,,,,2:18,N/A,,,,-47.9,15.81,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20939259,-89.64264384,316.6704,,,,,,
101490,63.62,493674.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20943483,-89.64263233,315.6324,,,,,,
101490,,493713.17,,metal loss-corrosion,21,,0.67,0.67,5:29,OD,1987,pitting,10,-38.3,25.31,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20953730,-89.64260387,315.4410,,,,,,
101490,,493713.17,,cluster,21,,0.87,1.70,5:29,OD,1987,,,-38.3,25.31,5.20,5.90,0.281,52000,ERW,1315,0.94,0.87,0.86,1.48,1.60,1.62,1404.00,1517,1531.00,,31.20953730,-89.64260387,315.4410,,,,,,
101490,,493713.19,,metal loss-corrosion,13,,0.98,0.79,4:35,OD,,pitting,10,-38.32,25.29,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1440.00,,,,31.20953735,-89.64260385,315.4415,,,,,,
101490,,493713.27,,metal loss-corrosion,8,,0.59,0.51,5:33,OD,1987,pitting,10,-38.4,25.21,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20953756,-89.64260379,315.4432,,,,,,
101490,,493713.67,,metal loss-corrosion,16,,0.59,0.51,6:29,OD,,pitting,10,-38.8,24.81,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.20953863,-89.64260349,315.4582,,,,,,
101490,,493713.78,,cluster,23,,1.45,1.56,7:15,OD,1988,,,-38.91,24.71,5.20,5.90,0.281,52000,ERW,1315,0.94,0.87,0.86,1.48,1.60,1.62,1404.00,1517,1534.00,,31.20953892,-89.64260341,315.4624,,,,,,
101490,,493713.78,,metal loss-corrosion,10,,1.38,0.47,7:16,OD,1988,circumferential slotting,10,-38.91,24.71,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20953892,-89.64260341,315.4624,,,,,,
101490,,493713.86,,metal loss-corrosion,23,,0.67,0.59,7:15,OD,1988,pitting,10,-38.99,24.63,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20953913,-89.64260335,315.4656,,,,,,
101490,,493714.13,,cluster,16,,0.87,1.78,7:29,OD,1989,,,-39.26,24.36,5.20,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1413.00,,,,31.20953986,-89.64260315,315.4761,,,,,,
101490,,493714.13,,metal loss-corrosion,16,,0.71,0.75,7:29,OD,1989,pitting,10,-39.26,24.36,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20953986,-89.64260315,315.4761,,,,,,
101490,,493714.21,,metal loss-corrosion,10,,0.59,0.79,7:33,OD,1989,pitting,10,-39.34,24.27,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20954008,-89.64260309,315.4793,,,,,,
101490,,493714.41,,metal loss-corrosion,16,,1.06,0.71,7:25,OD,,pitting,10,-39.54,24.07,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1439.00,,,,31.20954062,-89.64260294,315.4872,,,,,,
101490,,493714.60,,metal loss-corrosion,12,,0.91,0.71,4:52,OD,,pitting,10,-39.73,23.89,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20954111,-89.64260280,315.4944,,,,,,
101490,,493715.02,,metal loss-corrosion,11,,0.71,0.71,6:44,OD,,pitting,10,-40.16,23.46,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20954225,-89.64260248,315.5111,,,,,,
101490,,493715.14,,metal loss-corrosion,10,,1.10,0.79,7:27,OD,,pitting,10,-40.28,23.34,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20954257,-89.64260239,315.5158,,,,,,
101490,,493715.27,,metal loss-corrosion,11,,0.67,0.83,2:23,OD,,pitting,10,-40.4,23.22,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20954290,-89.64260230,315.5206,,,,,,
101490,,493715.27,,metal loss-corrosion,13,,0.59,0.71,4:56,OD,,pitting,10,-40.4,23.21,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.20954291,-89.64260230,315.5207,,,,,,
101490,,493715.84,,metal loss-corrosion,10,,0.63,0.47,5:17,OD,,pitting,10,-40.98,22.64,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20954445,-89.64260187,315.5546,,,,,,
101490,,493715.98,,cluster,17,,3.02,1.06,6:25,OD,1990,,,-41.11,22.5,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1430.00,,,,31.20954480,-89.64260177,315.5627,,,,,,
101490,,493715.98,,metal loss-corrosion,11,,0.79,0.71,6:57,OD,1990,pitting,10,-41.11,22.5,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20954480,-89.64260177,315.5627,,,,,,
101490,,493716.03,,metal loss-corrosion,17,,0.59,0.43,6:25,OD,1990,circumferential slotting,10,-41.16,22.45,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20954494,-89.64260173,315.5659,,,,,,
101490,,493734.13,,metal loss-corrosion,14,,0.59,0.55,4:12,OD,,pitting,10,-59.26,4.35,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.20959322,-89.64258824,316.8975,,,,,,
101490,,493734.63,,metal loss-corrosion,12,,0.67,0.51,5:37,OD,,pitting,10,-59.77,3.85,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20959457,-89.64258786,316.9349,,,,,,
101490,,493735.02,,metal loss-corrosion,13,,0.59,0.47,7:03,OD,,circumferential slotting,10,-60.15,3.46,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.20959561,-89.64258757,316.9637,,,,,,
101490,,493735.07,,metal loss-corrosion,10,,1.53,1.14,4:33,OD,,pitting,10,-60.2,3.41,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20959573,-89.64258754,316.9671,,,,,,
101490,,493735.63,,metal loss-corrosion,20,,0.95,0.59,4:31,OD,,pitting,10,-60.76,2.86,5.20,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1440.00,1560,1561.00,,31.20959722,-89.64258713,317.0084,,,,,,
101500,63.02,493738.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20960484,-89.64258501,317.2198,,,,,,
101500,,493778.56,,metal loss-corrosion,12,,1.02,0.75,5:49,OD,,pitting,10,-40.08,22.94,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20971185,-89.64255544,320.0467,,,,,,
101500,,493779.29,,cluster,11,,2.62,2.76,5:51,OD,1991,,,-40.81,22.2,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20971381,-89.64255491,320.0951,,,,,,
101500,,493779.29,,metal loss-corrosion,8,,0.59,0.75,6:20,OD,1991,pitting,10,-40.81,22.2,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20971381,-89.64255491,320.0951,,,,,,
101500,,493779.34,,metal loss-corrosion,11,,0.59,0.71,5:51,OD,1991,pitting,10,-40.85,22.16,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20971392,-89.64255488,320.0978,,,,,,
101500,,493779.48,,metal loss-corrosion,8,,0.59,0.59,6:17,OD,1991,pitting,10,-40.99,22.02,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20971429,-89.64255477,320.1070,,,,,,
101500,,493780.01,,cluster,13,,3.39,1.01,5:04,OD,1992,,,-41.53,21.49,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.52,,,1435.00,,,,31.20971572,-89.64255438,320.1421,,,,,,
101500,,493780.01,,metal loss-corrosion,6,,1.14,0.59,5:04,OD,1992,pitting,10,-41.53,21.49,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20971572,-89.64255438,320.1421,,,,,,
101500,,493780.05,,metal loss-corrosion,13,,0.94,0.55,5:39,OD,1992,pitting,10,-41.57,21.45,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20971582,-89.64255435,320.1446,,,,,,
101500,,493784.38,,metal loss-corrosion,10,,0.63,0.75,6:17,OD,,pitting,10,-45.9,17.12,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20972741,-89.64255118,320.4212,,,,,,
101500,,493784.75,,metal loss-corrosion,11,,0.79,0.67,5:55,OD,,pitting,10,-46.27,16.75,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20972839,-89.64255092,320.4439,,,,,,
,,493801.01,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.20977186,-89.64253906,321.4039,,,,,,
101510,63.01,493801.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20977317,-89.64253870,321.4332,,,,,,
,,493806.70,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.20978709,-89.64253494,321.7512,,,,,,
101510,,493845.22,,metal loss-corrosion,12,,1.06,0.59,6:07,OD,,pitting,10,-43.72,19.29,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20988992,-89.64250705,324.9949,,,,,,
101520,63.09,493864.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.20994135,-89.64249301,326.8399,,,,,,
,,493921.61,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21009343,-89.64245143,332.7716,,,,,,
,,493927.08,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21010800,-89.64244744,333.3217,,,,,,
101530,63.08,493927.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21010941,-89.64244706,333.3750,,,,,,
101530,,493979.89,,metal loss-corrosion,17,,0.59,2.05,5:41,OD,1993,axial grooving,15,-52.28,10.8,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21024873,-89.64240864,338.3616,,,,,,
101530,,493979.89,,cluster,17,,2.90,2.27,5:41,OD,1993,,,-52.28,10.8,5.20,5.90,0.281,52000,ERW,1315,0.94,,,1.48,,,1397.00,,,,31.21024873,-89.64240864,338.3616,,,,,,
101530,,493980.00,,metal loss-corrosion,11,,0.94,0.94,6:09,OD,1993,pitting,10,-52.39,10.69,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21024902,-89.64240856,338.3721,,,,,,
101530,,493980.38,,metal loss-corrosion,21,,0.72,0.47,5:44,OD,,pitting,10,-52.77,10.31,5.20,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1442.00,1563,1563.00,,31.21025003,-89.64240828,338.4079,,,,,,
101530,,493981.73,,metal loss-corrosion,13,,0.63,0.39,6:06,OD,,circumferential slotting,10,-54.13,8.96,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.21025364,-89.64240728,338.5360,,,,,,
101530,,493981.98,,metal loss-corrosion,11,,0.91,0.67,6:03,OD,1994,pitting,10,-54.38,8.71,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21025430,-89.64240709,338.5595,,,,,,
101530,,493981.98,,cluster,11,,2.93,0.85,5:34,OD,1994,,,-54.38,8.71,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21025430,-89.64240709,338.5595,,,,,,
101530,,493982.01,,metal loss-corrosion,8,,0.63,0.51,5:34,OD,1994,pitting,10,-54.4,8.68,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21025438,-89.64240707,338.5621,,,,,,
101540,63.39,493990.69,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21027750,-89.64240063,339.3602,,,,,,
101540,,494017.61,,metal loss-corrosion,11,,0.63,0.47,3:54,OD,,circumferential slotting,10,-26.92,36.46,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21034939,-89.64238073,341.0756,,,,,,
,,494025.81,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21037132,-89.64237467,341.3422,,,,,,
,,494038.32,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21040478,-89.64236545,341.7615,,,,,,
101550,53.05,494054.08,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21044693,-89.64235380,342.4100,,,,,,
,,494056.00,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21045207,-89.64235236,342.4988,,,,,,
,,494063.98,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21047338,-89.64234642,342.8754,,,,,,
101560,50.07,494107.13,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21058883,-89.64231454,344.0473,,,,,,
,,494114.46,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21060846,-89.64230915,343.9138,,,,,,
,,494126.50,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21064066,-89.64230027,343.5893,,,,,,
,,494133.72,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21065999,-89.64229493,343.4132,,,,,,
,,494137.73,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21067072,-89.64229196,343.3403,,,,,,
101560,,494138.45,,metal loss-corrosion,16,,0.80,0.48,5:48,OD,,circumferential slotting,10,-31.32,18.75,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.21067264,-89.64229143,343.3287,,,,,,
101560,,494138.64,,metal loss-corrosion,11,,0.63,0.59,5:58,OD,,pitting,10,-31.51,18.56,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21067316,-89.64229128,343.3257,,,,,,
101560,,494144.53,,metal loss-corrosion,10,,0.67,0.71,5:51,OD,,pitting,10,-37.4,12.66,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21068893,-89.64228693,343.2544,,,,,,
,,494145.67,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21069198,-89.64228608,343.2454,,,,,,
,,494153.68,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21071340,-89.64228019,343.1999,,,,,,
101570,62.89,494157.20,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21072283,-89.64227759,343.1815,,,,,,
101580,63.45,494220.09,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21089132,-89.64223220,343.8812,,,,,,
101590,63.47,494283.54,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21106104,-89.64218645,347.7912,,,,,,
101600,42.97,494347.01,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.21123075,-89.64214013,351.0651,,,,,,
101610,41.27,494389.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.21134569,-89.64210853,349.2170,,,,,,
101620,14.02,494431.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21145589,-89.64207831,347.1311,,,,,,
101630,26.73,494445.26,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21149335,-89.64206813,346.1494,,,,,,
101640,41.80,494471.99,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21156480,-89.64204887,344.3349,,,,,,
101650,59.21,494513.79,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21167651,-89.64201856,341.4895,,,,,,
101660,59.29,494573.00,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21183459,-89.64197512,337.1188,,,,,,
101670,52.94,494632.29,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21199305,-89.64193218,333.0914,,,,,,
101680,55.20,494685.23,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21213501,-89.64189476,331.5617,,,,,,
101690,62.98,494740.42,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21228332,-89.64185694,331.1930,,,,,,
101700,59.48,494803.41,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21245259,-89.64181418,332.4853,,,,,,
101710,60.09,494862.89,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21261214,-89.64177244,331.7346,,,,,,
101720,62.55,494922.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21277345,-89.64173215,328.2300,,,,,,
101730,61.36,494985.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21294130,-89.64168868,329.8877,,,,,,
101740,63.28,495046.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21310588,-89.64164673,333.6834,,,,,,
101740,,495051.23,,metal loss-corrosion,13,,0.59,0.39,5:23,OD,,circumferential slotting,10,-4.34,58.94,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.21311753,-89.64164381,333.8769,,,,,,
101740,,495051.39,,cluster,17,,4.01,1.76,4:20,OD,1995,,,-4.5,58.78,5.20,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1411.00,,,,31.21311796,-89.64164371,333.8840,,,,,,
101740,,495051.39,,metal loss-corrosion,17,,0.59,0.51,5:09,OD,1995,pitting,10,-4.5,58.78,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21311796,-89.64164371,333.8840,,,,,,
101740,,495051.50,,metal loss-corrosion,15,,0.67,0.51,4:20,OD,1995,pitting,10,-4.6,58.68,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21311824,-89.64164364,333.8885,,,,,,
101740,,495051.50,,metal loss-corrosion,9,,0.59,0.43,4:48,OD,1995,circumferential slotting,10,-4.61,58.68,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21311825,-89.64164363,333.8887,,,,,,
101740,,495083.22,,metal loss-corrosion,10,,0.59,0.51,4:29,OD,,pitting,10,-36.32,26.96,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21320354,-89.64162248,334.6455,,,,,,
101740,,495109.10,,metal loss-corrosion,13,,0.59,0.32,7:18,OD,,circumferential slotting,10,-62.2,1.08,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.21327316,-89.64160517,334.7292,,,,,,
101750,59.67,495110.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21327607,-89.64160444,334.7253,,,,,,
101760,63.32,495169.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21343649,-89.64156411,335.2485,,,,,,
101770,63.28,495233.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21360642,-89.64151981,336.3995,,,,,,
101780,62.82,495296.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21377643,-89.64147634,337.2797,,,,,,
101790,38.68,495359.26,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21394518,-89.64143309,338.0706,,,,,,
101800,46.93,495397.94,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21404909,-89.64140643,337.9450,,,,,,
101810,52.40,495444.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21417510,-89.64137398,337.0519,,,,,,
101820,63.51,495497.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21431580,-89.64133860,334.4006,,,,,,
101830,54.69,495560.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21448623,-89.64129471,332.0055,,,,,,
101840,63.55,495615.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21463294,-89.64125647,330.0502,,,,,,
101840,,495652.10,,metal loss-corrosion,19,,0.59,0.39,5:25,OD,,circumferential slotting,10,-36.62,26.93,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.21473112,-89.64123111,327.9993,,,,,,
101850,63.24,495679.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21480323,-89.64121261,325.8716,,,,,,
101850,,495687.23,,metal loss-corrosion,15,,0.59,0.43,8:21,OD,,circumferential slotting,10,-8.19,55.05,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.21482518,-89.64120706,325.1948,,,,,,
101860,63.65,495742.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21497265,-89.64116774,325.5399,,,,,,
101870,62.36,495805.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21514288,-89.64112082,327.6481,,,,,,
,,495814.88,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0790  ROW AT PLM/FENCELINE,31.21516696,-89.64111426,327.5919,,,,,,
,,495822.26,,Attachment,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,31.21518651,-89.64110909,327.5378,,,,,,
101870,,495838.97,,metal loss-corrosion,11,,0.59,0.47,7:35,OD,,circumferential slotting,10,-33.05,29.31,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21523131,-89.64109717,327.4622,,,,,,
101880,63.63,495868.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21530985,-89.64107609,327.6801,,,,,,
101890,60.97,495931.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21548023,-89.64102991,327.4886,,,,,,
101900,61.83,495992.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21564315,-89.64098546,323.7833,,,,,,
101910,63.18,496054.70,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21580841,-89.64093937,322.0081,,,,,,
101920,63.35,496117.88,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21597715,-89.64089281,318.4277,,,,,,
101930,63.41,496181.23,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21614591,-89.64084678,312.1252,,,,,,
101940,61.34,496244.64,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21631500,-89.64080077,306.4042,,,,,,
101950,60.49,496305.98,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21647844,-89.64075692,300.1005,,,,,,
101960,63.67,496366.46,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21663786,-89.64071210,290.1805,,,,,,
101970,63.69,496430.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21680700,-89.64066771,281.9432,,,,,,
101980,63.19,496493.83,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21697843,-89.64062655,280.0050,,,,,,
101990,59.18,496557.02,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21714842,-89.64058460,279.6685,,,,,,
102000,63.68,496616.21,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21730709,-89.64054276,278.2045,,,,,,
102010,43.21,496679.88,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21747707,-89.64049666,280.4062,,,,,,
102020,63.28,496723.10,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21759162,-89.64046532,286.4835,,,,,,
,,496725.13,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21759700,-89.64046383,286.7864,,,,,,
,,496729.11,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.21760754,-89.64046092,287.3843,,,,,,
102030,62.99,496786.38,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21776026,-89.64041894,292.0677,,,,,,
102040,60.83,496849.37,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21792895,-89.64037548,296.5768,,,,,,
102050,63.45,496910.20,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21809272,-89.64033595,297.2492,,,,,,
102060,63.41,496973.66,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.21826339,-89.64029454,299.7168,,,,,,
102070,63.35,497037.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21843351,-89.64025174,303.6964,,,,,,
102080,63.35,497100.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21860374,-89.64020928,306.2228,,,,,,
102090,63.32,497163.77,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21877402,-89.64016653,306.5750,,,,,,
102100,47.65,497227.09,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21894423,-89.64012407,305.1681,,,,,,
102110,56.64,497274.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21907231,-89.64009243,303.3389,,,,,,
102120,63.44,497331.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21922441,-89.64005498,299.9822,,,,,,
102130,63.08,497394.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21939428,-89.64001298,293.9957,,,,,,
102140,63.59,497457.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21956218,-89.63997138,285.0605,,,,,,
102150,63.77,497521.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21973138,-89.63993021,275.5657,,,,,,
102160,61.42,497585.26,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.21990197,-89.63988861,270.1991,,,,,,
102170,63.62,497646.68,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22006494,-89.63984520,276.9190,,,,,,
102170,,497705.11,,metal loss-corrosion,15,,0.59,0.39,9:15,OD,,circumferential slotting,10,-58.43,5.19,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.22021875,-89.63980087,286.4685,,,,,,
102180,63.56,497710.29,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22023255,-89.63979693,286.9299,,,,,,
102190,63.57,497773.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22040246,-89.63975059,288.9285,,,,,,
102200,63.11,497837.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22057294,-89.63970658,286.0749,,,,,,
102210,62.96,497900.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22074219,-89.63966347,282.8802,,,,,,
102220,51.98,497963.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22091074,-89.63962111,277.3328,,,,,,
102230,63.57,498015.46,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22105006,-89.63958420,277.3238,,,,,,
102240,63.32,498079.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22122050,-89.63953890,277.1344,,,,,,
102250,63.36,498142.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22139025,-89.63949383,276.8177,,,,,,
102260,62.99,498205.71,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22156001,-89.63944830,275.7581,,,,,,
102270,63.57,498268.70,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22172837,-89.63940103,275.0657,,,,,,
102280,59.81,498332.26,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22189805,-89.63935244,276.1312,,,,,,
102290,63.56,498392.07,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22205755,-89.63930649,278.8128,,,,,,
102300,63.65,498455.63,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22222731,-89.63925853,280.9713,,,,,,
102310,61.24,498519.28,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22239772,-89.63921245,283.0354,,,,,,
102320,49.68,498580.53,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22256143,-89.63916843,287.2594,,,,,,
102330,45.94,498630.21,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22269418,-89.63913333,291.4617,,,,,,
102340,56.96,498676.14,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22281747,-89.63910215,293.7645,,,,,,
102340,,498722.45,,metal loss-corrosion,16,,0.59,0.43,6:10,OD,,circumferential slotting,10,-46.3,10.65,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.22294188,-89.63907130,295.9523,,,,,,
102350,56.76,498733.10,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22297053,-89.63906420,296.0741,,,,,,
102360,48.30,498789.86,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22312306,-89.63902596,297.2268,,,,,,
102370,52.23,498838.16,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22325264,-89.63899339,300.3429,,,,,,
102380,51.66,498890.39,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22339297,-89.63895830,302.1138,,,,,,
,,498915.00,,Area Start BSTR #058 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
102390,51.74,498942.05,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22353169,-89.63892541,298.5407,,,,,,
102400,63.26,498993.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22367048,-89.63889245,295.4309,,,,,,
102410,63.29,499057.05,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22383899,-89.63885104,304.4011,,,,,,
,,499109.00,,Area End BSTR #058 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
102420,62.72,499120.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22400812,-89.63881066,312.4155,,,,,,
,,499128.90,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.22403103,-89.63880493,313.2554,,,,,,
,,499131.42,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.22403779,-89.63880324,313.5022,,,,,,
102430,63.26,499183.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22417606,-89.63876878,318.3241,,,,,,
102440,60.86,499246.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22434586,-89.63872731,323.0796,,,,,,
102450,63.32,499307.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22450946,-89.63868764,326.4282,,,,,,
102460,40.82,499370.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22467978,-89.63864666,329.5369,,,,,,
102470,43.05,499411.32,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22478946,-89.63861962,331.7012,,,,,,
102480,63.45,499454.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22490498,-89.63859064,334.3551,,,,,,
102490,62.91,499517.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22507520,-89.63854790,338.4799,,,,,,
102500,42.04,499580.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22524395,-89.63850559,342.7447,,,,,,
102510,57.88,499622.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22535668,-89.63847692,345.4450,,,,,,
102520,63.61,499680.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22551192,-89.63843739,348.9115,,,,,,
102530,49.61,499744.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22568252,-89.63839421,352.8842,,,,,,
102540,63.51,499793.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22581548,-89.63835962,355.4752,,,,,,
102550,63.60,499857.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22598586,-89.63831534,357.1042,,,,,,
,,499884.12,,Attachment,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,31.22605755,-89.63829658,356.4547,,,,,,
102560,63.56,499920.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22615640,-89.63827044,356.4176,,,,,,
102570,63.52,499984.55,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22632602,-89.63822493,361.9028,,,,,,
102580,47.32,500048.07,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22649614,-89.63817940,364.1485,,,,,,
102590,40.87,500095.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22662293,-89.63814555,365.5066,,,,,,
102600,62.93,500136.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22673252,-89.63811651,365.8387,,,,,,
102610,56.99,500199.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22690098,-89.63807092,364.3650,,,,,,
102620,36.38,500256.18,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22705333,-89.63802943,361.1852,,,,,,
102630,62.01,500292.56,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22715049,-89.63800240,359.2549,,,,,,
102640,63.39,500354.57,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22731629,-89.63795650,357.1007,,,,,,
102650,54.06,500417.96,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22748567,-89.63790969,353.9137,,,,,,
102660,62.83,500472.02,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22762979,-89.63786971,349.7792,,,,,,
102670,63.15,500534.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22779602,-89.63782514,340.1340,,,,,,
102680,62.96,500598.00,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22796392,-89.63777920,337.7919,,,,,,
102690,63.40,500660.96,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22813184,-89.63773165,341.7358,,,,,,
102700,62.81,500724.37,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22830073,-89.63768440,347.2873,,,,,,
102710,63.45,500787.17,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22846874,-89.63763885,350.1149,,,,,,
102720,48.18,500850.63,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22863737,-89.63759412,342.6603,,,,,,
102730,49.60,500898.80,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22876526,-89.63756165,335.5103,,,,,,
102740,59.23,500948.40,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22889817,-89.63752720,337.8071,,,,,,
,,500967.87,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.22895024,-89.63751377,339.5673,,,,,,
,,500972.91,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.22896371,-89.63751033,340.0499,,,,,,
102740,,500973.34,,metal loss-corrosion,11,,1.73,1.85,6:51,OD,,general,10,-24.94,34.3,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22896485,-89.63751004,340.0907,,,,,,
102740,,500985.09,,metal loss-corrosion,11,,0.87,0.55,6:20,OD,,pitting,10,-36.69,22.54,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22899630,-89.63750209,341.2046,,,,,,
102740,,501004.92,,cluster,12,,3.09,3.04,6:19,OD,1996,,,-56.51,2.72,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22904945,-89.63748892,342.7604,,,,,,
102740,,501004.92,,metal loss-corrosion,9,,0.79,1.65,6:52,OD,1996,axial grooving,15,-56.51,2.72,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22904945,-89.63748892,342.7604,,,,,,
102740,,501005.00,,metal loss-corrosion,12,,0.63,0.71,6:25,OD,1996,pitting,10,-56.6,2.64,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22904967,-89.63748886,342.7648,,,,,,
102740,,501005.14,,metal loss-corrosion,8,,0.59,0.35,6:19,OD,1996,circumferential slotting,10,-56.74,2.5,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22905005,-89.63748877,342.7724,,,,,,
102740,,501005.63,,metal loss-corrosion,11,,0.59,0.39,7:07,OD,,circumferential slotting,10,-57.22,2.01,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22905136,-89.63748845,342.7984,,,,,,
102750,47.49,501007.64,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22905676,-89.63748714,342.9024,,,,,,
,,501015.88,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.22907894,-89.63748182,343.2998,,,,,,
,,501018.53,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.22908607,-89.63748011,343.4226,,,,,,
102750,,501020.71,,cluster,11,,2.71,1.02,6:09,OD,1997,,,-13.07,34.42,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22909193,-89.63747871,343.5211,,,,,,
102750,,501020.71,,metal loss-corrosion,6,,0.83,1.02,6:36,OD,1997,pitting,10,-13.07,34.42,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22909193,-89.63747871,343.5211,,,,,,
102750,,501020.71,,metal loss-corrosion,11,,0.63,0.59,6:09,OD,1997,pitting,10,-13.07,34.42,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22909193,-89.63747871,343.5212,,,,,,
102750,,501020.94,,metal loss-corrosion,7,,0.59,0.67,6:41,OD,1998,pitting,10,-13.3,34.18,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22909256,-89.63747856,343.5316,,,,,,
102750,,501020.94,,cluster,12,,2.13,1.98,6:39,OD,1998,,,-13.3,34.18,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22909256,-89.63747856,343.5316,,,,,,
102750,,501021.04,,metal loss-corrosion,6,,0.59,0.75,7:01,OD,1998,pitting,10,-13.4,34.08,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22909283,-89.63747850,343.5360,,,,,,
102750,,501021.06,,metal loss-corrosion,12,,0.59,0.55,6:39,OD,1998,pitting,10,-13.42,34.06,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22909288,-89.63747849,343.5369,,,,,,
102750,,501021.50,,metal loss-corrosion,17,,0.59,0.39,5:54,OD,,circumferential slotting,10,-13.86,33.63,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.22909406,-89.63747821,343.5565,,,,,,
102750,,501021.63,,metal loss-corrosion,14,,0.71,0.85,5:52,OD,,pitting,10,-13.99,33.49,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1438.00,,,,31.22909441,-89.63747812,343.5623,,,,,,
102750,,501024.08,,metal loss-corrosion,11,,0.63,0.47,5:22,OD,1999,circumferential slotting,10,-16.44,31.05,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22910100,-89.63747655,343.6694,,,,,,
102750,,501024.08,,cluster,11,,2.73,2.46,5:22,OD,1999,,,-16.44,31.05,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22910100,-89.63747655,343.6694,,,,,,
102750,,501024.18,,metal loss-corrosion,9,,0.63,1.22,5:52,OD,1999,axial grooving,15,-16.54,30.94,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22910128,-89.63747648,343.6739,,,,,,
