Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
102750,,501025.51,,metal loss-corrosion,13,,0.59,0.83,5:21,OD,,pitting,10,-17.87,29.62,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1439.00,,,,31.22910485,-89.63747563,343.7300,,,,,,
102750,,501025.74,,cluster,16,,4.78,2.36,5:28,OD,2000,,,-18.11,29.38,5.20,5.60,0.281,52000,ERW,1315,0.94,,,1.48,,,1398.00,,,,31.22910548,-89.63747548,343.7399,,,,,,
102750,,501025.74,,metal loss-corrosion,7,,2.21,1.61,5:45,OD,2000,general,10,-18.11,29.38,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22910548,-89.63747548,343.7399,,,,,,
102750,,501025.76,,metal loss-corrosion,12,,0.59,1.42,6:28,OD,2000,axial grooving,15,-18.12,29.37,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22910553,-89.63747547,343.7406,,,,,,
102750,,501025.76,,metal loss-corrosion,16,,0.59,2.17,5:28,OD,2000,axial grooving,15,-18.12,29.37,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22910553,-89.63747547,343.7406,,,,,,
102760,43.45,501055.12,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22918462,-89.63745681,344.8224,,,,,,
102760,,501057.47,,metal loss-corrosion,12,,0.59,0.43,7:50,OD,,circumferential slotting,10,-2.34,41.1,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22919094,-89.63745532,344.9161,,,,,,
,,501085.20,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.22926560,-89.63743777,346.3067,,,,,,
,,501088.56,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.22927466,-89.63743565,346.4970,,,,,,
102770,36.17,501098.57,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22930160,-89.63742937,347.0634,,,,,,
102780,34.55,501134.74,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22939904,-89.63740675,348.7586,,,,,,
102790,36.35,501169.29,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22949195,-89.63738384,349.7573,,,,,,
102800,62.78,501205.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22958955,-89.63735870,350.5563,,,,,,
102810,63.13,501268.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.22975833,-89.63731646,351.1482,,,,,,
102820,63.32,501331.56,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.22992829,-89.63727643,348.4454,,,,,,
102830,63.27,501394.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23009889,-89.63723614,349.8838,,,,,,
102840,63.52,501458.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23026877,-89.63719344,352.9240,,,,,,
102850,54.68,501521.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23043926,-89.63714946,353.7249,,,,,,
102860,50.02,501576.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23058613,-89.63711238,352.0529,,,,,,
102870,43.01,501626.36,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23072022,-89.63707858,348.6479,,,,,,
102880,50.14,501669.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23083554,-89.63704961,345.6247,,,,,,
102890,40.94,501719.52,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23096958,-89.63701568,340.6746,,,,,,
102900,35.43,501760.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23107842,-89.63698728,335.1845,,,,,,
102900,,501775.16,,metal loss-corrosion,21,,0.63,0.43,2:55,OD,,circumferential slotting,10,-14.7,20.73,5.20,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1443.00,1564,1564.00,,31.23111746,-89.63697697,333.1374,,,,,,
102910,49.71,501795.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23117205,-89.63696244,329.3120,,,,,,
102920,44.42,501845.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23130379,-89.63692833,323.2771,,,,,,
102930,44.92,501890.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23142297,-89.63689887,326.0784,,,,,,
102940,63.60,501934.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23154245,-89.63686725,331.8386,,,,,,
102950,63.11,501998.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23171083,-89.63682072,341.0441,,,,,,
102960,63.45,502061.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23187752,-89.63677437,351.0582,,,,,,
102960,,502067.03,,metal loss-corrosion,12,,0.59,0.55,3:26,OD,,pitting,10,-5.38,58.07,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23189171,-89.63677038,351.9140,,,,,,
102960,,502113.79,,metal loss-corrosion,11,,0.59,0.47,5:27,OD,,circumferential slotting,10,-52.15,11.3,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23201578,-89.63673527,357.3099,,,,,,
102970,63.33,502125.10,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23204604,-89.63672704,357.1616,,,,,,
102970,,502127.46,,metal loss-corrosion,18,,0.59,0.43,7:42,OD,,circumferential slotting,10,-2.36,60.97,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.23205237,-89.63672533,357.0985,,,,,,
102970,,502169.54,,metal loss-corrosion,19,,0.71,0.47,7:13,OD,,circumferential slotting,10,-44.44,18.89,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.23216495,-89.63669502,354.9899,,,,,,
102980,63.30,502188.43,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23221539,-89.63668133,353.6083,,,,,,
102980,,502251.61,,metal loss-corrosion,16,,0.67,0.43,7:30,OD,,circumferential slotting,10,-63.18,0.12,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.23238422,-89.63663420,354.1007,,,,,,
102990,57.37,502251.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23238453,-89.63663411,354.1039,,,,,,
103000,53.72,502309.09,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23253800,-89.63659179,355.4126,,,,,,
103010,63.42,502362.81,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23268181,-89.63655259,356.5867,,,,,,
103020,57.82,502426.23,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23285149,-89.63650595,358.2208,,,,,,
103030,63.45,502484.06,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23300595,-89.63646280,360.9501,,,,,,
103040,56.85,502547.51,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23317547,-89.63641578,364.1620,,,,,,
103050,52.15,502604.36,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23332778,-89.63637481,364.5908,,,,,,
103060,52.34,502656.50,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23346753,-89.63633799,362.7302,,,,,,
103060,,502689.88,,metal loss-corrosion,25,,0.71,0.43,5:49,OD,,circumferential slotting,10,-33.37,18.97,5.20,5.60,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1442.00,1563,1563.00,,31.23355707,-89.63631506,361.3013,,,,,,
103070,47.04,502708.85,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23360800,-89.63630208,360.6832,,,,,,
103080,63.43,502755.89,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23373434,-89.63626990,361.0866,,,,,,
103090,63.54,502819.32,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23390424,-89.63622671,365.9995,,,,,,
103100,48.25,502882.86,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23407399,-89.63618405,373.1040,,,,,,
103110,63.13,502931.11,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23420315,-89.63615207,377.9152,,,,,,
103120,63.24,502994.24,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23437275,-89.63611057,381.6403,,,,,,
103130,63.34,503057.49,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23454286,-89.63606922,384.2905,,,,,,
103140,57.38,503120.83,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23471333,-89.63602821,386.7007,,,,,,
103150,53.71,503178.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23486773,-89.63599074,388.5749,,,,,,
103160,63.41,503231.92,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23501232,-89.63595565,389.4883,,,,,,
103170,62.90,503295.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23518304,-89.63591432,389.5171,,,,,,
103180,56.52,503358.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23535240,-89.63587363,388.1542,,,,,,
103190,63.55,503414.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23550417,-89.63583567,385.4276,,,,,,
103190,,503416.60,,metal loss-corrosion,11,,0.63,0.39,5:14,OD,,circumferential slotting,10,-1.84,61.71,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23550909,-89.63583442,385.2927,,,,,,
103200,63.57,503478.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23567401,-89.63579240,379.2136,,,,,,
103200,,503487.16,,metal loss-corrosion,10,,0.59,0.43,4:40,OD,,circumferential slotting,10,-8.85,54.72,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23569759,-89.63578628,378.1378,,,,,,
103210,40.69,503541.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23584290,-89.63574822,370.4034,,,,,,
103220,63.91,503582.57,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23595137,-89.63571915,366.4935,,,,,,
103230,63.80,503646.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23612237,-89.63567270,364.1326,,,,,,
103230,,503678.79,,metal loss-corrosion,10,,0.79,2.05,4:26,OD,,axial grooving,15,-32.31,31.49,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23620885,-89.63564996,362.4747,,,,,,
103240,63.62,503710.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23629230,-89.63562824,357.6043,,,,,,
103250,63.48,503773.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23646109,-89.63558432,349.3365,,,,,,
103260,62.99,503837.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23663125,-89.63553939,350.7849,,,,,,
103270,42.49,503900.37,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.23679837,-89.63549257,358.3751,,,,,,
,,503919.26,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0800  23' U/S RCL WILEY LOTT RD,31.23684867,-89.63547842,360.1050,,,,,,
103280,38.95,503942.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.23691161,-89.63546138,361.6642,,,,,,
103290,43.20,503981.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23701518,-89.63543284,366.1250,,,,,,
103290,,503984.48,,metal loss-corrosion,10,,0.59,0.35,7:37,OD,,circumferential slotting,10,-2.66,40.53,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23702223,-89.63543086,366.4943,,,,,,
103290,,503988.76,,metal loss-corrosion,10,,0.63,1.34,5:03,OD,,axial grooving,15,-6.94,36.26,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23703359,-89.63542769,367.0369,,,,,,
103300,16.49,504025.01,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23713010,-89.63540092,370.8757,,,,,,
103310,63.29,504041.50,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23717396,-89.63538856,372.5359,,,,,,
103320,63.08,504104.79,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23734273,-89.63534121,377.4587,,,,,,
103330,63.76,504167.88,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23751128,-89.63529444,381.0705,,,,,,
103330,,504221.60,,metal loss-corrosion,10,,0.59,0.51,6:25,OD,,pitting,10,-53.72,10.04,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23765516,-89.63525561,383.0683,,,,,,
103340,63.71,504231.64,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23768207,-89.63524849,383.3444,,,,,,
103340,,504260.33,,metal loss-corrosion,10,,0.59,0.39,6:41,OD,,circumferential slotting,10,-28.69,35.02,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23775900,-89.63522805,383.8780,,,,,,
103350,63.81,504295.34,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23785294,-89.63520336,384.6088,,,,,,
103360,63.61,504359.15,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23802426,-89.63515896,385.1611,,,,,,
103370,63.43,504422.76,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23819531,-89.63511618,386.3129,,,,,,
103370,,504450.11,,metal loss-corrosion,11,,0.75,0.55,5:05,OD,,pitting,10,-27.35,36.08,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23826889,-89.63509796,386.6675,,,,,,
103380,63.08,504486.19,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23836597,-89.63507397,386.9288,,,,,,
103390,62.52,504549.27,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23853577,-89.63503237,387.7199,,,,,,
103400,63.46,504611.79,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23870416,-89.63499182,388.3850,,,,,,
103410,63.51,504675.25,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23887503,-89.63495022,388.4713,,,,,,
103420,63.45,504738.76,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.23904593,-89.63490832,387.2228,,,,,,
103430,58.89,504802.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23921659,-89.63486654,384.9410,,,,,,
103440,37.46,504861.09,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23937497,-89.63482812,382.2247,,,,,,
103450,63.31,504898.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23947568,-89.63480345,380.5945,,,,,,
103460,63.48,504961.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23964588,-89.63476139,378.2349,,,,,,
103470,53.43,505025.34,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23981638,-89.63471881,375.1340,,,,,,
103480,63.68,505078.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.23995969,-89.63468223,372.1916,,,,,,
103480,,505099.73,,metal loss-corrosion,10,,0.63,0.47,4:49,OD,,circumferential slotting,10,-20.96,42.71,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24001576,-89.63466771,370.4049,,,,,,
103490,63.74,505142.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24012983,-89.63463806,366.1755,,,,,,
103500,54.93,505206.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24030059,-89.63459487,361.2203,,,,,,
103510,63.32,505261.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24044775,-89.63455755,357.0556,,,,,,
103520,63.70,505324.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24061803,-89.63451547,355.2966,,,,,,
103530,62.79,505388.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24078921,-89.63447203,354.8036,,,,,,
103540,63.41,505450.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24095766,-89.63442768,355.2688,,,,,,
103540,,505491.78,,metal loss-corrosion,10,,0.59,0.47,4:44,OD,,circumferential slotting,10,-40.85,22.56,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24106651,-89.63439938,359.8065,,,,,,
103540,,505492.43,,cluster,11,,2.55,1.45,7:21,OD,2001,,,-41.49,21.91,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24106823,-89.63439893,359.9104,,,,,,
103540,,505492.43,,metal loss-corrosion,11,,0.59,0.43,7:21,OD,2001,circumferential slotting,10,-41.49,21.91,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24106823,-89.63439893,359.9104,,,,,,
103540,,505492.52,,metal loss-corrosion,8,,0.59,0.43,7:49,OD,2001,circumferential slotting,10,-41.58,21.83,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24106845,-89.63439887,359.9242,,,,,,
103540,,505493.31,,metal loss-corrosion,30,,0.79,0.51,5:08,OD,,pitting,10,-42.37,21.04,5.20,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1438.00,1558,1560.00,,31.24107055,-89.63439832,360.0520,,,,,,
103550,63.58,505514.35,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24112643,-89.63438371,363.1015,,,,,,
103560,63.57,505577.92,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24129642,-89.63433907,368.2391,,,,,,
103570,57.62,505641.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24146667,-89.63429267,368.3052,,,,,,
103580,55.05,505699.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24162083,-89.63425043,366.3380,,,,,,
103580,,505699.18,,metal loss-corrosion,13,,1.02,0.55,6:00,OD,,pitting,10,-0.07,54.98,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.24162102,-89.63425038,366.3348,,,,,,
,,505750.00,,Area Start BSTR #059 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
103590,63.22,505754.16,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24176802,-89.63420994,363.8052,,,,,,
103600,31.17,505817.38,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.24193694,-89.63416352,360.1777,,,,,,
103610,43.09,505848.56,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.24202022,-89.63414063,358.2610,,,,,,
,,505860.00,,Area End BSTR #059 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
103620,42.43,505891.65,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.24213547,-89.63410880,356.7377,,,,,,
103630,42.79,505934.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.24224909,-89.63407788,355.7670,,,,,,
103640,50.28,505976.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24236376,-89.63404717,355.2327,,,,,,
103650,42.03,506027.15,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24249806,-89.63400995,353.0742,,,,,,
103660,63.62,506069.18,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24260946,-89.63397908,347.4677,,,,,,
103670,61.07,506132.79,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24277821,-89.63393242,339.3058,,,,,,
103680,57.70,506193.87,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24294071,-89.63388868,332.2053,,,,,,
103690,59.18,506251.56,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24309464,-89.63384779,326.6537,,,,,,
103700,62.94,506310.75,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24325344,-89.63380652,325.5022,,,,,,
103710,59.88,506373.69,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24342268,-89.63376438,324.6488,,,,,,
103710,,506401.45,,metal loss-corrosion,11,,0.59,0.43,6:31,OD,,circumferential slotting,10,-27.76,32.11,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24349729,-89.63374612,323.1677,,,,,,
103710,,506402.68,,metal loss-corrosion,16,,0.88,0.55,6:35,OD,,pitting,10,-28.99,30.89,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.24350059,-89.63374531,323.0946,,,,,,
103720,61.64,506433.57,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24358355,-89.63372497,321.2076,,,,,,
103720,,506479.36,,metal loss-corrosion,10,,0.59,0.55,6:28,OD,,pitting,10,-45.79,15.85,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24370658,-89.63369505,318.3297,,,,,,
103720,,506480.20,,metal loss-corrosion,11,,0.91,0.67,6:56,OD,,pitting,10,-46.63,15.01,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24370882,-89.63369450,318.2805,,,,,,
103730,53.99,506495.21,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24374917,-89.63368467,317.3920,,,,,,
103730,,506517.14,,metal loss-corrosion,10,,0.59,0.59,5:39,OD,,pitting,10,-21.93,32.05,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24380808,-89.63367030,315.9573,,,,,,
103740,57.50,506549.20,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24389404,-89.63364923,313.3277,,,,,,
103750,55.98,506606.70,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24404828,-89.63361142,308.7951,,,,,,
103760,52.26,506662.68,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24419903,-89.63357551,306.9966,,,,,,
103770,51.26,506714.94,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24433974,-89.63354202,307.7038,,,,,,
103780,62.65,506766.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24447669,-89.63350865,314.1110,,,,,,
103790,63.47,506828.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24464417,-89.63346669,320.7028,,,,,,
103790,,506892.11,,metal loss-corrosion,14,,0.59,0.47,7:33,OD,,circumferential slotting,10,-63.27,0.2,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.24481366,-89.63342266,324.9024,,,,,,
103800,53.13,506892.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24481420,-89.63342252,324.9224,,,,,,
103810,59.48,506945.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24495651,-89.63338633,329.3393,,,,,,
103810,,506958.72,,metal loss-corrosion,10,,0.59,0.39,6:36,OD,,circumferential slotting,10,-13.28,46.19,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24499211,-89.63337713,330.2114,,,,,,
103810,,506959.01,,metal loss-corrosion,10,,0.79,0.43,6:23,OD,,circumferential slotting,10,-13.57,45.91,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24499288,-89.63337693,330.2285,,,,,,
103810,,506959.27,,metal loss-corrosion,15,,0.59,0.51,6:36,OD,,pitting,10,-13.84,45.64,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.24499359,-89.63337674,330.2442,,,,,,
103810,,506959.52,,metal loss-corrosion,10,,0.59,0.43,7:01,OD,,circumferential slotting,10,-14.08,45.4,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24499425,-89.63337657,330.2588,,,,,,
103810,,506959.88,,metal loss-corrosion,13,,0.59,0.35,6:45,OD,,circumferential slotting,10,-14.44,45.04,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.24499521,-89.63337633,330.2802,,,,,,
103810,,506989.43,,metal loss-corrosion,10,,0.59,0.43,6:42,OD,,circumferential slotting,10,-43.99,15.49,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24507448,-89.63335582,331.7578,,,,,,
103820,54.52,507004.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24511603,-89.63334507,332.4019,,,,,,
103820,,507037.72,,metal loss-corrosion,12,,0.59,0.39,5:04,OD,,circumferential slotting,10,-32.81,21.71,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24520411,-89.63332247,333.6106,,,,,,
103830,53.43,507059.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24526238,-89.63330732,334.2155,,,,,,
103840,63.52,507112.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24540546,-89.63326910,336.9806,,,,,,
103840,,507172.36,,metal loss-corrosion,11,,0.67,0.39,7:05,OD,,circumferential slotting,10,-59.49,4.03,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24556480,-89.63322632,337.3856,,,,,,
103850,63.36,507176.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24557559,-89.63322343,337.1710,,,,,,
103860,62.68,507239.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24574510,-89.63317740,334.5514,,,,,,
103870,63.18,507302.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24591301,-89.63313219,333.8280,,,,,,
103880,62.81,507365.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24608178,-89.63308594,338.1988,,,,,,
103890,63.37,507428.42,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24624965,-89.63303841,339.1688,,,,,,
103890,,507491.43,,metal loss-corrosion,13,,0.59,2.05,4:40,OD,,axial grooving,15,-63.01,0.36,5.60,5.60,0.281,52000,ERW,1315,0.93,,,1.49,,,1414.00,,,,31.24641710,-89.63299253,346.3363,,,,,,
103900,22.39,507491.80,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24641806,-89.63299227,346.4016,,,,,,
103910,36.39,507514.18,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24647709,-89.63297593,350.3112,,,,,,
103920,61.34,507550.57,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24657337,-89.63294792,355.1471,,,,,,
103930,39.11,507611.91,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24673680,-89.63290136,358.3778,,,,,,
103940,49.20,507651.03,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24684132,-89.63287364,355.4709,,,,,,
103950,49.25,507700.22,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24697136,-89.63283817,347.7575,,,,,,
103960,51.08,507749.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24710133,-89.63280275,339.5085,,,,,,
103970,52.51,507800.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24723674,-89.63276632,332.1925,,,,,,
103980,63.61,507853.07,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24737643,-89.63272864,326.0800,,,,,,
103990,25.29,507916.68,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24754645,-89.63268287,321.7863,,,,,,
104000,19.05,507941.96,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24761428,-89.63266512,321.8451,,,,,,
104010,19.23,507961.02,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24766531,-89.63265186,323.1330,,,,,,
104020,63.56,507980.25,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24771664,-89.63263865,325.3635,,,,,,
104030,63.47,508043.81,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24788570,-89.63259532,334.4893,,,,,,
104040,63.30,508107.28,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24805576,-89.63255237,339.2321,,,,,,
104050,63.41,508170.57,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24822581,-89.63250943,337.9317,,,,,,
104060,53.91,508233.98,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24839520,-89.63246783,330.5428,,,,,,
104070,63.48,508287.90,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.24853866,-89.63243523,321.6874,,,,,,
104080,63.33,508351.38,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24870869,-89.63239396,318.9690,,,,,,
104090,50.40,508414.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24887778,-89.63234938,324.7973,,,,,,
104100,45.90,508465.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24901312,-89.63231584,325.4979,,,,,,
104110,63.24,508511.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24913532,-89.63228611,332.5229,,,,,,
104110,,508561.85,,metal loss-corrosion,10,,0.63,0.63,6:27,OD,,pitting,10,-50.85,12.4,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24927105,-89.63225283,339.2146,,,,,,
104120,50.15,508574.25,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24930421,-89.63224467,340.6124,,,,,,
104120,,508574.42,,metal loss-corrosion,10,,0.59,0.39,10:52,OD,,circumferential slotting,10,-0.17,49.98,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24930467,-89.63224456,340.6305,,,,,,
104120,,508575.32,,metal loss-corrosion,10,,0.71,0.51,5:38,OD,,pitting,10,-1.06,49.09,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24930706,-89.63224397,340.7242,,,,,,
,,508605.14,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0810  35' U/S RCL FIELD RD,31.24938726,-89.63222464,342.1588,,,,,,
104130,36.54,508624.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24943901,-89.63221235,341.8983,,,,,,
104140,48.67,508660.94,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24953733,-89.63218881,340.5471,,,,,,
104150,63.51,508709.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24966751,-89.63215632,335.8485,,,,,,
104160,63.46,508773.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.24983712,-89.63211235,329.6051,,,,,,
104170,63.52,508836.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25000644,-89.63206838,322.8699,,,,,,
104180,63.58,508900.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25017675,-89.63202400,322.3052,,,,,,
104190,49.54,508963.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25034718,-89.63198069,326.2336,,,,,,
104200,36.34,509013.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25047985,-89.63194710,329.9915,,,,,,
104210,46.48,509049.57,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25057716,-89.63192261,332.9322,,,,,,
104210,,509062.05,,metal loss-corrosion,16,,0.59,0.35,7:02,OD,,circumferential slotting,10,-12.49,34,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.25061063,-89.63191404,333.6669,,,,,,
104220,50.14,509096.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25070170,-89.63188995,334.8716,,,,,,
104230,63.52,509146.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25083614,-89.63185480,335.9889,,,,,,
104240,46.63,509209.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25100633,-89.63180962,337.2573,,,,,,
104250,63.63,509256.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25113104,-89.63177714,333.7353,,,,,,
104260,50.24,509319.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25130137,-89.63173341,328.8925,,,,,,
104270,51.09,509370.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25143606,-89.63169884,326.4136,,,,,,
104280,63.63,509421.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25157310,-89.63166385,328.4342,,,,,,
104280,,509465.49,,metal loss-corrosion,11,,0.59,0.43,4:47,OD,,circumferential slotting,10,-44.18,19.44,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25169170,-89.63163351,329.4931,,,,,,
104290,63.61,509484.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25174388,-89.63162005,329.6317,,,,,,
104290,,509486.79,,metal loss-corrosion,10,,0.63,0.39,5:00,OD,,circumferential slotting,10,-1.86,61.75,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25174886,-89.63161876,329.6330,,,,,,
104300,63.56,509548.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25191459,-89.63157606,328.5370,,,,,,
104310,63.26,509612.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25208479,-89.63153232,324.2162,,,,,,
104320,63.67,509675.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25225343,-89.63148763,317.4997,,,,,,
104330,63.70,509739.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25242338,-89.63144276,311.4808,,,,,,
104340,39.50,509802.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25259403,-89.63139722,310.6491,,,,,,
104350,35.90,509842.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25269989,-89.63136956,312.0699,,,,,,
104360,63.28,509878.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25279589,-89.63134469,314.9676,,,,,,
104370,63.64,509941.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25296505,-89.63130086,320.3250,,,,,,
104380,47.85,510005.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25313485,-89.63125628,326.4556,,,,,,
104390,63.40,510052.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25326289,-89.63122179,326.1848,,,,,,
104400,54.43,510116.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25343104,-89.63117458,318.6161,,,,,,
104410,63.20,510170.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25357605,-89.63113474,315.7864,,,,,,
104420,62.72,510233.93,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25374461,-89.63108913,321.2536,,,,,,
104420,,510242.85,,metal loss-corrosion,19,,0.63,0.59,6:00,OD,,pitting,10,-8.92,53.8,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1440.00,,,,31.25376834,-89.63108268,322.2724,,,,,,
104430,63.09,510296.65,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25391159,-89.63104380,327.8322,,,,,,
104440,63.19,510359.74,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25408000,-89.63099833,332.8542,,,,,,
104440,,510377.05,,metal loss-corrosion,13,,0.59,0.51,12:57,OD,,circumferential slotting,10,-17.31,45.88,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.25412635,-89.63098622,333.9293,,,,,,
104450,63.39,510422.93,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25424913,-89.63095272,334.4986,,,,,,
104460,63.37,510486.32,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25441775,-89.63090487,329.2381,,,,,,
104470,49.98,510549.69,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25458491,-89.63085707,319.4585,,,,,,
104480,63.23,510599.67,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25471773,-89.63082020,314.5530,,,,,,
104490,42.94,510662.89,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25488566,-89.63077360,321.4180,,,,,,
104500,63.53,510705.83,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25499972,-89.63074226,326.5080,,,,,,
104510,49.61,510769.36,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25516900,-89.63069564,331.4800,,,,,,
104520,63.54,510818.96,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25530137,-89.63065780,329.9877,,,,,,
104530,63.54,510882.50,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25547130,-89.63061202,327.1278,,,,,,
104530,,510932.05,,metal loss-corrosion,14,,0.59,0.51,7:34,OD,,pitting,10,-49.55,13.99,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.25560303,-89.63057817,320.3144,,,,,,
104540,63.48,510946.04,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25564013,-89.63056862,318.1031,,,,,,
104550,63.38,511009.52,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25580845,-89.63052561,308.0354,,,,,,
104550,,511012.95,,metal loss-corrosion,17,,0.71,0.59,3:46,OD,,pitting,10,-3.42,59.95,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.25581755,-89.63052332,307.5124,,,,,,
104560,63.17,511072.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25597709,-89.63048517,298.2927,,,,,,
104570,63.35,511136.07,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25614492,-89.63044472,288.1153,,,,,,
104580,63.41,511199.42,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25631431,-89.63040177,282.0903,,,,,,
104590,62.90,511262.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25648453,-89.63035985,278.0964,,,,,,
104600,63.14,511325.73,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25665357,-89.63031829,275.5532,,,,,,
104610,63.29,511388.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25682329,-89.63027616,273.7903,,,,,,
104620,53.94,511452.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25699343,-89.63023463,271.1711,,,,,,
104630,54.33,511506.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25713866,-89.63019991,270.2707,,,,,,
104640,63.04,511560.43,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25728454,-89.63016304,271.9482,,,,,,
104650,63.11,511623.47,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25745405,-89.63012116,272.9047,,,,,,
104660,37.89,511686.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25762348,-89.63007791,274.3888,,,,,,
104670,63.57,511724.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25772506,-89.63005130,275.4748,,,,,,
104680,63.63,511788.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25789542,-89.63000602,275.6292,,,,,,
104690,63.67,511851.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25806595,-89.62996255,271.7520,,,,,,
104700,63.64,511915.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25823642,-89.62991937,266.6228,,,,,,
104710,47.12,511978.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25840668,-89.62987257,266.0458,,,,,,
104720,63.48,512026.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25853272,-89.62983837,264.3074,,,,,,
104730,62.71,512089.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.25870228,-89.62979207,262.8028,,,,,,
104740,62.86,512152.30,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25886982,-89.62974622,266.3032,,,,,,
104750,57.95,512215.16,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25903825,-89.62970125,265.9713,,,,,,
104760,52.96,512273.11,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25919333,-89.62965892,265.1728,,,,,,
104770,40.77,512326.07,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25933488,-89.62961933,264.3494,,,,,,
104780,58.63,512366.84,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25944373,-89.62958828,263.9056,,,,,,
104790,63.47,512425.47,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25960022,-89.62954364,265.3400,,,,,,
104800,42.44,512488.94,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25976976,-89.62949578,265.9156,,,,,,
104810,63.57,512531.38,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.25988293,-89.62946305,264.3755,,,,,,
104820,63.55,512594.95,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26005285,-89.62941557,263.8163,,,,,,
104830,49.96,512658.50,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26022318,-89.62937044,264.5699,,,,,,
104830,,512672.01,,metal loss-corrosion,13,,0.83,0.71,4:39,OD,,pitting,10,-13.51,36.45,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.26025943,-89.62936106,264.2866,,,,,,
104840,63.45,512708.46,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26035727,-89.62933611,263.1437,,,,,,
104850,63.05,512771.92,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26052770,-89.62929319,263.8370,,,,,,
104850,,512805.99,,metal loss-corrosion,11,,0.59,0.63,4:12,OD,,pitting,10,-34.08,28.97,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26061918,-89.62927038,265.5799,,,,,,
104850,,512815.41,,metal loss-corrosion,13,,0.95,0.39,7:31,OD,2002,circumferential slotting,10,-43.49,19.55,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26064448,-89.62926409,265.9278,,,,,,
104850,,512815.41,,cluster,18,,2.49,2.13,7:09,OD,2002,,,-43.49,19.55,5.20,5.60,0.281,52000,ERW,1315,0.94,,,1.48,,,1398.00,,,,31.26064448,-89.62926409,265.9278,,,,,,
104850,,512815.42,,metal loss-corrosion,15,,0.59,0.47,7:09,OD,2002,circumferential slotting,10,-43.5,19.54,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26064450,-89.62926409,265.9281,,,,,,
104850,,512815.48,,metal loss-corrosion,18,,0.59,0.51,7:09,OD,2002,pitting,10,-43.57,19.48,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26064467,-89.62926405,265.9303,,,,,,
104850,,512815.56,,metal loss-corrosion,10,,0.59,0.35,7:32,OD,2002,circumferential slotting,10,-43.64,19.41,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26064487,-89.62926400,265.9330,,,,,,
104850,,512832.41,,metal loss-corrosion,11,,0.59,0.39,4:36,OD,,circumferential slotting,10,-60.49,2.55,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26069017,-89.62925277,266.3359,,,,,,
104850,,512832.57,,metal loss-corrosion,17,,0.59,0.39,5:29,OD,,circumferential slotting,10,-60.65,2.4,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.26069058,-89.62925266,266.3328,,,,,,
104860,63.28,512834.97,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26069703,-89.62925106,266.2739,,,,,,
104870,63.38,512898.24,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26086699,-89.62920863,264.5426,,,,,,
104880,63.24,512961.62,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26103715,-89.62916568,266.7482,,,,,,
104890,63.18,513024.86,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26120715,-89.62912378,265.1063,,,,,,
104900,63.16,513088.04,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26137667,-89.62908209,260.6052,,,,,,
104910,63.34,513151.20,,GirthWeld,,,,,,,,,,,,4.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26154619,-89.62904059,256.3035,,,,,,
104920,63.29,513214.54,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26171641,-89.62899893,253.3045,,,,,,
104930,63.25,513277.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26188652,-89.62895745,250.2173,,,,,,
104940,62.81,513341.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26205663,-89.62891628,252.2558,,,,,,
104950,63.32,513403.90,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26222559,-89.62887542,254.4583,,,,,,
104960,63.25,513467.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26239596,-89.62883396,254.0114,,,,,,
104970,63.48,513530.47,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26256591,-89.62879157,253.0089,,,,,,
104970,,513591.20,,metal loss-corrosion,10,,0.67,0.51,4:39,OD,,circumferential slotting,10,-60.73,2.75,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26272891,-89.62875182,257.1308,,,,,,
104980,63.52,513593.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26273627,-89.62875002,257.3727,,,,,,
104990,63.46,513657.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26290639,-89.62870770,262.8945,,,,,,
105000,63.16,513720.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26307661,-89.62866472,266.4578,,,,,,
105000,,513782.98,,metal loss-corrosion,13,,0.59,0.43,4:34,OD,,circumferential slotting,10,-62.05,1.11,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.26324303,-89.62862156,268.1587,,,,,,
105010,63.61,513784.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26324601,-89.62862078,268.1785,,,,,,
105020,63.38,513847.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26341666,-89.62857644,269.3708,,,,,,
105030,63.17,513911.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26358662,-89.62853191,270.3304,,,,,,
105040,63.58,513974.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26375575,-89.62848625,268.9581,,,,,,
105050,63.37,514037.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26392608,-89.62844098,268.4563,,,,,,
105050,,514100.77,,metal loss-corrosion,12,,0.63,0.35,3:27,OD,2003,circumferential slotting,10,-62.94,0.43,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26409441,-89.62839533,271.2569,,,,,,
105050,,514100.77,,cluster,12,,1.89,1.19,3:09,OD,2003,,,-62.94,0.43,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26409441,-89.62839533,271.2569,,,,,,
105050,,514100.83,,metal loss-corrosion,6,,1.30,0.43,3:09,OD,2003,circumferential slotting,10,-63,0.37,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26409458,-89.62839528,271.2588,,,,,,
105060,45.36,514101.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26409557,-89.62839501,271.2701,,,,,,
105070,63.24,514146.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26421699,-89.62836199,272.2131,,,,,,
105080,63.19,514209.80,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26438625,-89.62831616,273.8749,,,,,,
105080,,514227.89,,metal loss-corrosion,12,,0.59,0.43,8:00,OD,,circumferential slotting,10,-18.09,45.1,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26443471,-89.62830321,274.2514,,,,,,
,,514266.81,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0820  85' D/S RCL FIELD RD AT PLM,31.26453899,-89.62827537,274.7704,,,,,,
105090,63.19,514272.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26455540,-89.62827095,274.6393,,,,,,
105100,62.93,514336.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26472453,-89.62822450,272.3494,,,,,,
105110,63.21,514399.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26489248,-89.62817841,267.1143,,,,,,
105110,,514449.50,,metal loss-corrosion,10,,0.59,0.47,4:21,OD,,circumferential slotting,10,-50.4,12.81,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26502721,-89.62814052,265.9825,,,,,,
105120,62.90,514462.31,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26506146,-89.62813078,266.1232,,,,,,
105130,63.01,514525.21,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26522960,-89.62808281,266.0974,,,,,,
105140,63.04,514588.22,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26539784,-89.62803562,262.3642,,,,,,
105150,59.61,514651.26,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26556654,-89.62798892,262.6886,,,,,,
105160,63.19,514710.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26572564,-89.62794517,258.5348,,,,,,
105170,63.23,514774.06,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26589434,-89.62789965,255.6860,,,,,,
105180,54.65,514837.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26606387,-89.62785473,255.4119,,,,,,
105190,52.13,514891.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26620944,-89.62781807,248.1191,,,,,,
105200,63.64,514944.07,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26634808,-89.62778409,240.5475,,,,,,
105210,53.78,515007.71,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26651867,-89.62773930,237.2789,,,,,,
105220,39.69,515061.49,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26666302,-89.62770121,237.3415,,,,,,
105230,55.78,515101.18,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26676979,-89.62767439,237.5800,,,,,,
105240,51.42,515156.96,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26692009,-89.62763795,237.3694,,,,,,
105250,63.57,515208.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26705846,-89.62760343,237.5237,,,,,,
105260,60.65,515271.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26722954,-89.62756097,238.9544,,,,,,
105270,59.77,515332.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26739272,-89.62752018,240.2215,,,,,,
105280,53.49,515392.36,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26755353,-89.62748020,242.0429,,,,,,
105290,63.67,515445.85,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26769716,-89.62744401,245.3618,,,,,,
105300,63.20,515509.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26786751,-89.62740013,251.4962,,,,,,
105310,63.22,515572.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26803595,-89.62735644,259.6042,,,,,,
105310,,515575.06,,metal loss-corrosion,17,,0.59,0.43,4:54,OD,,circumferential slotting,10,-2.33,60.89,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.26804217,-89.62735481,259.8948,,,,,,
105310,,515576.15,,metal loss-corrosion,11,,0.79,0.39,7:09,OD,,circumferential slotting,10,-3.43,59.8,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26804508,-89.62735404,260.0299,,,,,,
105310,,515577.04,,cluster,15,,3.81,1.35,5:49,OD,2004,,,-4.31,58.91,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1426.00,,,,31.26804744,-89.62735342,260.1392,,,,,,
105310,,515577.04,,metal loss-corrosion,14,,0.59,0.47,5:49,OD,2004,circumferential slotting,10,-4.31,58.91,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26804744,-89.62735342,260.1392,,,,,,
105310,,515577.05,,metal loss-corrosion,17,,0.59,0.47,5:04,OD,,circumferential slotting,10,-4.33,58.89,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.26804748,-89.62735341,260.1413,,,,,,
105310,,515577.06,,metal loss-corrosion,13,,0.59,0.59,6:12,OD,2004,pitting,10,-4.33,58.89,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26804750,-89.62735340,260.1420,,,,,,
105310,,515577.11,,metal loss-corrosion,15,,0.81,0.47,6:32,OD,2004,circumferential slotting,10,-4.38,58.84,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26804763,-89.62735337,260.1482,,,,,,
105310,,515617.95,,metal loss-corrosion,14,,0.67,0.59,6:10,OD,,pitting,10,-45.23,17.99,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.26815654,-89.62732449,264.8754,,,,,,
105310,,515634.48,,metal loss-corrosion,16,,0.59,0.55,4:52,OD,,pitting,10,-61.76,1.47,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.26820071,-89.62731286,266.4823,,,,,,
105320,55.62,515635.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26820463,-89.62731182,266.6163,,,,,,
105320,,515640.61,,metal loss-corrosion,10,,0.59,0.55,4:29,OD,,pitting,10,-4.66,50.96,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26821710,-89.62730850,267.0350,,,,,,
105320,,515641.89,,metal loss-corrosion,12,,0.59,1.02,5:26,OD,,pitting,10,-5.94,49.68,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26822051,-89.62730759,267.1484,,,,,,
105320,,515655.23,,metal loss-corrosion,12,,0.59,0.55,5:02,OD,,pitting,10,-19.28,36.34,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26825616,-89.62729805,268.3365,,,,,,
