Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
105320,,515657.25,,metal loss-corrosion,27,,0.73,0.47,6:13,OD,,circumferential slotting,10,-21.3,34.32,5.20,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1440.00,1561,1562.00,,31.26826155,-89.62729660,268.5196,,,,,,
105320,,515658.11,,metal loss-corrosion,10,,0.59,0.43,4:25,OD,,circumferential slotting,10,-22.17,33.46,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26826386,-89.62729598,268.5988,,,,,,
105320,,515658.24,,metal loss-corrosion,13,,0.63,0.75,5:16,OD,,pitting,10,-22.3,33.33,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1440.00,,,,31.26826421,-89.62729589,268.6107,,,,,,
105320,,515689.47,,metal loss-corrosion,17,,0.59,0.47,4:34,OD,,circumferential slotting,10,-53.52,2.1,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.26834764,-89.62727338,271.3054,,,,,,
105330,63.35,515691.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26835326,-89.62727187,271.4733,,,,,,
105330,,515703.05,,metal loss-corrosion,13,,0.59,0.55,4:38,OD,,pitting,10,-11.48,51.87,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.26838396,-89.62726360,272.3724,,,,,,
105340,63.61,515754.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26852279,-89.62722620,275.6476,,,,,,
105340,,515755.72,,metal loss-corrosion,10,,0.59,0.47,5:11,OD,,circumferential slotting,10,-0.8,62.8,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26852493,-89.62722563,275.6744,,,,,,
105340,,515791.75,,metal loss-corrosion,14,,0.59,0.51,5:06,OD,,circumferential slotting,10,-36.83,26.77,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.26862155,-89.62719972,276.3270,,,,,,
105340,,515795.67,,metal loss-corrosion,10,,0.59,0.43,4:42,OD,,circumferential slotting,10,-40.76,22.85,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26863208,-89.62719691,276.2609,,,,,,
105340,,515811.95,,metal loss-corrosion,10,,0.59,0.43,4:26,OD,,circumferential slotting,10,-57.03,6.57,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26867570,-89.62718517,275.8137,,,,,,
105350,63.62,515818.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26869331,-89.62718040,275.5550,,,,,,
105360,63.46,515882.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26886326,-89.62713438,270.5434,,,,,,
105370,63.10,515945.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26903325,-89.62708913,273.1224,,,,,,
105370,,515987.01,,metal loss-corrosion,10,,0.59,0.39,4:51,OD,,circumferential slotting,10,-41.4,21.7,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26914388,-89.62705930,276.6900,,,,,,
105370,,515990.80,,metal loss-corrosion,11,,0.75,0.51,4:33,OD,,pitting,10,-45.2,17.91,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26915402,-89.62705655,276.9793,,,,,,
105380,63.03,516008.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26920189,-89.62704352,278.2964,,,,,,
105380,,516022.82,,metal loss-corrosion,18,,0.82,0.47,7:07,OD,,circumferential slotting,10,-14.12,48.92,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.26923963,-89.62703317,279.2288,,,,,,
105380,,516062.38,,metal loss-corrosion,11,,0.59,0.39,3:42,OD,,circumferential slotting,10,-53.67,9.36,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26934556,-89.62700432,280.4896,,,,,,
105390,57.25,516071.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26937066,-89.62699753,280.3951,,,,,,
105390,,516072.22,,metal loss-corrosion,11,,0.59,0.55,8:16,OD,,pitting,10,-0.47,56.78,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26937193,-89.62699719,280.3881,,,,,,
105400,53.00,516128.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.26952278,-89.62695632,273.8352,,,,,,
105410,59.92,516181.99,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26966052,-89.62691740,262.3417,,,,,,
105420,62.92,516241.92,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26982048,-89.62687187,259.3275,,,,,,
105430,62.15,516304.84,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.26998850,-89.62682499,255.3792,,,,,,
105440,63.65,516366.99,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27015485,-89.62677870,255.6110,,,,,,
,,516378.00,,Attachment,,,,,3:00,,,,,,,,,,,,,,,,,,,,,,,31.27018429,-89.62677037,255.5605,,,,,,
105450,61.15,516430.63,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27032502,-89.62673034,255.3745,,,,,,
105460,56.50,516491.78,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27048886,-89.62668552,254.9457,,,,,,
105470,56.38,516548.28,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27064052,-89.62664584,253.7094,,,,,,
105480,63.00,516604.66,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27079180,-89.62660653,251.1795,,,,,,
105490,57.27,516667.65,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27096090,-89.62656435,246.9198,,,,,,
,,516668.00,,Area Start BSTR #060 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
105500,61.13,516724.92,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27111319,-89.62652823,237.7127,,,,,,
,,516750.00,,Area End BSTR #060 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
105510,62.74,516786.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27127679,-89.62649170,231.7130,,,,,,
105520,62.96,516848.78,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27144552,-89.62644904,232.2142,,,,,,
105530,62.83,516911.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27161530,-89.62640949,234.6551,,,,,,
105540,60.26,516974.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27178434,-89.62636734,236.4630,,,,,,
105550,62.94,517034.83,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27194674,-89.62632823,237.6323,,,,,,
105560,63.04,517097.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27211640,-89.62628771,239.1275,,,,,,
105570,63.01,517160.82,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27228593,-89.62624476,239.7563,,,,,,
105580,53.73,517223.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27245519,-89.62620073,240.2846,,,,,,
105590,60.87,517277.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27259965,-89.62616416,239.6319,,,,,,
105600,53.91,517338.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27276350,-89.62612401,239.8563,,,,,,
105610,57.76,517392.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27290840,-89.62608703,240.7559,,,,,,
105620,63.45,517450.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27306375,-89.62604791,241.3809,,,,,,
105630,62.73,517513.54,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27323446,-89.62600540,242.7988,,,,,,
105640,55.61,517576.26,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27340323,-89.62596311,243.6838,,,,,,
105650,63.74,517631.88,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27355191,-89.62592106,244.7468,,,,,,
105660,61.04,517695.62,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27372128,-89.62586780,245.5728,,,,,,
105670,51.16,517756.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27388347,-89.62581679,246.3082,,,,,,
105680,63.81,517807.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27401936,-89.62577393,247.4902,,,,,,
105680,,517848.92,,metal loss-corrosion,10,,0.71,0.75,6:22,OD,,pitting,10,-41.09,22.72,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27412843,-89.62573956,249.3246,,,,,,
105690,63.65,517871.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27418872,-89.62572049,250.4109,,,,,,
105700,46.13,517935.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27435736,-89.62566561,252.1938,,,,,,
105710,43.25,517981.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27447964,-89.62562585,252.5022,,,,,,
105720,50.80,518024.66,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27459435,-89.62558883,252.5465,,,,,,
105730,43.01,518075.46,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27472915,-89.62554559,252.3522,,,,,,
105740,37.44,518118.47,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27484325,-89.62550890,252.3707,,,,,,
105750,36.56,518155.91,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27494258,-89.62547697,252.1363,,,,,,
105760,39.66,518192.46,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27503955,-89.62544578,251.5902,,,,,,
105770,36.11,518232.12,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27514481,-89.62541220,251.2134,,,,,,
105780,41.38,518268.23,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27524064,-89.62538149,250.8800,,,,,,
105790,38.55,518309.61,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27535021,-89.62534546,249.9605,,,,,,
105800,35.93,518348.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27545207,-89.62531093,249.2227,,,,,,
105810,63.75,518384.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27554695,-89.62527870,250.3271,,,,,,
105820,58.46,518447.85,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27571520,-89.62522327,255.6797,,,,,,
105820,,518476.74,,metal loss-corrosion,11,,0.59,0.43,5:01,OD,,circumferential slotting,10,-28.89,29.57,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27579176,-89.62519912,257.7780,,,,,,
105830,63.68,518506.31,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27587022,-89.62517462,259.7408,,,,,,
105840,63.48,518570.00,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27603961,-89.62512263,261.5742,,,,,,
105850,63.55,518633.48,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27620863,-89.62507117,260.5725,,,,,,
105860,40.33,518697.03,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27637788,-89.62502024,258.6001,,,,,,
105870,48.99,518737.36,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27648536,-89.62498834,257.0764,,,,,,
105880,48.10,518786.35,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27661591,-89.62494966,254.9721,,,,,,
105890,45.23,518834.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27674419,-89.62491177,254.4365,,,,,,
105900,45.45,518879.69,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27686446,-89.62487576,257.5948,,,,,,
105900,,518905.19,,metal loss-corrosion,14,,0.59,0.39,5:38,OD,,circumferential slotting,10,-25.5,19.95,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.27693223,-89.62485537,259.5460,,,,,,
105900,,518922.84,,metal loss-corrosion,17,,0.78,0.43,8:40,OD,,circumferential slotting,10,-43.15,2.3,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.27697918,-89.62484138,260.8668,,,,,,
105910,42.27,518925.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27698529,-89.62483956,261.0225,,,,,,
105920,49.08,518967.41,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27709789,-89.62480619,263.3232,,,,,,
105930,25.10,519016.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27722866,-89.62476707,265.0190,,,,,,
105940,47.38,519041.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27729554,-89.62474691,265.4499,,,,,,
105950,43.89,519088.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27742194,-89.62470962,266.1276,,,,,,
105960,61.12,519132.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27753906,-89.62467512,266.1908,,,,,,
105970,63.41,519193.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27770213,-89.62462707,266.1691,,,,,,
105980,63.61,519257.40,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27787112,-89.62457642,267.3030,,,,,,
105990,63.23,519321.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27804060,-89.62452568,269.5663,,,,,,
106000,52.50,519384.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27820920,-89.62447567,270.8198,,,,,,
106010,42.41,519436.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.27834896,-89.62443319,272.3895,,,,,,
,,519456.67,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0830  22' U/S RCL JD BROOME RD,31.27840182,-89.62441621,273.2940,,,,,,
106020,40.58,519479.15,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.27846116,-89.62439687,273.7401,,,,,,
106030,53.41,519519.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27856848,-89.62436145,273.3694,,,,,,
106030,,519524.39,,metal loss-corrosion,14,,0.59,0.39,6:10,OD,,circumferential slotting,10,-4.66,48.75,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.27858078,-89.62435732,273.2947,,,,,,
106030,,519526.17,,metal loss-corrosion,10,,1.02,1.93,6:19,OD,,pitting,10,-6.44,46.97,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27858548,-89.62435574,273.2948,,,,,,
106030,,519526.98,,metal loss-corrosion,10,,0.59,0.59,5:57,OD,,pitting,10,-7.25,46.16,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27858764,-89.62435501,273.3010,,,,,,
106030,,519529.32,,metal loss-corrosion,12,,0.59,1.38,5:34,OD,,axial grooving,15,-9.58,43.83,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27859380,-89.62435297,273.4001,,,,,,
106030,,519531.75,,cluster,13,,4.08,5.03,5:08,OD,2005,,,-12.02,41.4,5.20,5.90,0.281,52000,ERW,1315,0.96,,,1.45,,,1372.00,,,,31.27860021,-89.62435090,273.6333,,,,,,
106030,,519531.75,,metal loss-corrosion,6,,1.14,0.67,5:32,OD,2005,pitting,10,-12.02,41.4,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27860021,-89.62435090,273.6333,,,,,,
106030,,519531.78,,metal loss-corrosion,6,,0.59,0.63,5:08,OD,2005,pitting,10,-12.04,41.37,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27860028,-89.62435087,273.6367,,,,,,
106030,,519531.89,,metal loss-corrosion,13,,0.79,0.55,5:30,OD,2005,pitting,10,-12.16,41.25,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27860059,-89.62435077,273.6508,,,,,,
106030,,519531.91,,metal loss-corrosion,8,,0.59,0.43,5:56,OD,2005,circumferential slotting,10,-12.17,41.24,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27860062,-89.62435076,273.6523,,,,,,
106030,,519531.98,,metal loss-corrosion,7,,0.59,0.51,5:58,OD,2005,pitting,10,-12.25,41.16,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27860083,-89.62435070,273.6620,,,,,,
106030,,519532.11,,metal loss-corrosion,7,,1.30,0.71,5:26,OD,2005,pitting,10,-12.38,41.04,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27860116,-89.62435059,273.6771,,,,,,
106030,,519532.78,,metal loss-corrosion,11,,0.59,0.55,4:51,OD,2006,pitting,10,-13.04,40.37,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27860291,-89.62435003,273.7583,,,,,,
106030,,519532.78,,cluster,14,,3.45,2.75,4:51,OD,2006,,,-13.04,40.37,5.20,5.90,0.281,52000,ERW,1315,0.94,,,1.48,,,1396.00,,,,31.27860291,-89.62435003,273.7583,,,,,,
106030,,519532.85,,metal loss-corrosion,14,,0.59,1.85,5:32,OD,2006,axial grooving,15,-13.12,40.29,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27860311,-89.62434997,273.7675,,,,,,
106030,,519532.87,,metal loss-corrosion,6,,2.13,1.38,4:56,OD,2006,pitting,10,-13.14,40.28,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27860316,-89.62434996,273.7695,,,,,,
106040,63.40,519573.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27870911,-89.62431604,278.6931,,,,,,
106040,,519614.95,,metal loss-corrosion,13,,0.79,0.67,5:45,OD,,pitting,10,-41.8,21.6,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.27881944,-89.62427884,280.1505,,,,,,
106040,,519615.16,,metal loss-corrosion,10,,0.63,0.59,6:59,OD,,pitting,10,-42.01,21.38,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27882000,-89.62427866,280.1559,,,,,,
106050,62.80,519636.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27887653,-89.62425990,280.5915,,,,,,
106050,,519649.76,,metal loss-corrosion,12,,0.63,0.51,5:22,OD,2007,circumferential slotting,10,-13.21,49.58,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27891148,-89.62424835,280.8163,,,,,,
106050,,519649.76,,cluster,12,,1.19,1.21,5:14,OD,2007,,,-13.21,49.58,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27891148,-89.62424835,280.8163,,,,,,
106050,,519649.82,,metal loss-corrosion,6,,0.63,0.39,5:14,OD,2007,circumferential slotting,10,-13.28,49.52,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27891166,-89.62424829,280.8175,,,,,,
106050,,519663.88,,metal loss-corrosion,14,,0.59,0.39,7:01,OD,,circumferential slotting,10,-27.34,35.46,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.27894884,-89.62423603,281.0502,,,,,,
106060,63.40,519699.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.27904262,-89.62420505,281.5467,,,,,,
106070,52.10,519762.74,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27921032,-89.62414971,281.9988,,,,,,
106080,12.39,519814.84,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27934823,-89.62410470,281.8343,,,,,,
106090,50.69,519827.23,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27938104,-89.62409404,281.6166,,,,,,
106090,,519834.59,,metal loss-corrosion,10,,0.59,0.39,6:54,OD,,circumferential slotting,10,-7.36,43.32,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27940053,-89.62408770,281.4481,,,,,,
106100,61.22,519877.92,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27951519,-89.62405051,279.9894,,,,,,
106110,63.33,519939.14,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27967741,-89.62399864,278.4623,,,,,,
106110,,519968.83,,metal loss-corrosion,11,,0.59,0.51,4:19,OD,,pitting,10,-29.69,33.64,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27975612,-89.62397348,278.6781,,,,,,
106110,,519989.45,,metal loss-corrosion,10,,0.59,0.35,6:47,OD,,circumferential slotting,10,-50.31,13.02,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27981083,-89.62395611,278.8860,,,,,,
106110,,519989.68,,metal loss-corrosion,13,,0.59,0.39,6:43,OD,,circumferential slotting,10,-50.55,12.78,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.27981144,-89.62395592,278.8876,,,,,,
106110,,520001.86,,metal loss-corrosion,10,,0.59,0.47,6:04,OD,,circumferential slotting,10,-62.72,0.61,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27984375,-89.62394571,278.9767,,,,,,
106120,61.90,520002.47,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27984537,-89.62394521,278.9822,,,,,,
106120,,520013.75,,metal loss-corrosion,15,,0.59,0.43,4:37,OD,,circumferential slotting,10,-11.28,50.63,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.27987529,-89.62393579,278.9267,,,,,,
106120,,520013.80,,metal loss-corrosion,11,,0.94,0.71,5:13,OD,,pitting,10,-11.33,50.58,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.27987542,-89.62393575,278.9251,,,,,,
106120,,520026.55,,metal loss-corrosion,17,,0.76,0.43,4:28,OD,,circumferential slotting,10,-24.09,37.82,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.27990927,-89.62392510,278.5211,,,,,,
106120,,520027.87,,metal loss-corrosion,22,,0.68,0.47,4:53,OD,,circumferential slotting,10,-25.4,36.5,5.60,5.60,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1442.00,1562,1563.00,,31.27991276,-89.62392401,278.4765,,,,,,
106130,63.63,520064.37,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28000950,-89.62389338,276.9669,,,,,,
106140,50.27,520128.00,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28017846,-89.62384099,275.7062,,,,,,
106140,,520174.30,,manufacturing anomaly,,,,,1:41,N/A,,,,-46.3,3.97,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28030157,-89.62380335,276.2085,,,,,,
106150,63.10,520178.27,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28031213,-89.62380011,276.2574,,,,,,
106160,63.41,520241.37,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28047967,-89.62375043,281.1562,,,,,,
106160,,520243.99,,metal loss-corrosion,11,,0.63,0.55,5:03,OD,,pitting,10,-2.62,60.79,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28048662,-89.62374840,281.3852,,,,,,
106160,,520248.00,,metal loss-corrosion,13,,0.63,0.47,5:32,OD,,circumferential slotting,10,-6.63,56.78,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.28049729,-89.62374528,281.7333,,,,,,
106170,48.16,520304.78,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28064841,-89.62370154,285.8597,,,,,,
106170,,520309.10,,metal loss-corrosion,15,,0.63,0.43,7:16,OD,,circumferential slotting,10,-4.32,43.84,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.28065992,-89.62369823,286.1031,,,,,,
106170,,520328.97,,metal loss-corrosion,15,,0.59,1.46,6:32,OD,,axial grooving,15,-24.19,23.97,5.20,5.60,0.281,52000,ERW,1315,0.92,,,1.5,,,1423.00,,,,31.28071292,-89.62368303,287.0494,,,,,,
106170,,520333.95,,metal loss-corrosion,7,,0.83,0.59,6:23,OD,2008,pitting,10,-29.17,18.99,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28072620,-89.62367923,287.2669,,,,,,
106170,,520333.95,,cluster,23,,2.14,1.97,6:23,OD,2008,,,-29.17,18.99,5.20,5.60,0.281,52000,ERW,1315,0.95,0.88,0.86,1.47,1.58,1.61,1388.00,1497,1525.00,,31.28072620,-89.62367923,287.2669,,,,,,
106170,,520334.08,,metal loss-corrosion,23,,0.82,0.39,6:42,OD,2008,circumferential slotting,10,-29.3,18.86,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28072655,-89.62367913,287.2726,,,,,,
106170,,520334.33,,metal loss-corrosion,14,,0.63,0.47,6:48,OD,2009,circumferential slotting,10,-29.55,18.61,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28072722,-89.62367893,287.2834,,,,,,
106170,,520334.33,,cluster,14,,1.16,1.39,6:48,OD,2009,,,-29.55,18.61,5.20,5.60,0.281,52000,ERW,1315,0.92,,,1.51,,,1427.00,,,,31.28072722,-89.62367893,287.2834,,,,,,
106170,,520334.42,,metal loss-corrosion,7,,0.67,0.35,6:55,OD,2009,circumferential slotting,10,-29.64,18.53,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28072745,-89.62367887,287.2871,,,,,,
106170,,520334.84,,metal loss-corrosion,17,,0.59,0.47,6:58,OD,,circumferential slotting,10,-30.06,18.1,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.28072857,-89.62367855,287.3053,,,,,,
106170,,520335.37,,metal loss-corrosion,33,,0.64,0.51,6:46,OD,,pitting,10,-30.59,17.57,5.20,5.60,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.64,1.65,1437.00,1557,1558.00,,31.28072999,-89.62367814,287.3283,,,,,,
106170,,520338.78,,metal loss-corrosion,12,,0.98,1.30,7:16,OD,,pitting,10,-33.99,14.17,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28073907,-89.62367554,287.4740,,,,,,
106170,,520339.23,,metal loss-corrosion,13,,0.59,0.51,7:16,OD,,circumferential slotting,10,-34.44,13.72,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.28074027,-89.62367520,287.4932,,,,,,
106170,,520349.91,,cluster,12,,2.96,0.89,6:50,OD,2010,,,-45.13,3.03,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28076877,-89.62366702,287.9632,,,,,,
106170,,520349.91,,metal loss-corrosion,7,,0.59,0.87,6:50,OD,2010,pitting,10,-45.13,3.03,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28076877,-89.62366702,287.9632,,,,,,
106170,,520349.93,,metal loss-corrosion,12,,0.87,0.67,7:20,OD,2010,pitting,10,-45.15,3.02,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28076882,-89.62366701,287.9640,,,,,,
106180,63.32,520352.94,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28077686,-89.62366469,288.1052,,,,,,
106180,,520358.46,,metal loss-corrosion,10,,0.71,0.71,5:50,OD,,pitting,10,-5.51,57.81,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28079155,-89.62366044,288.3866,,,,,,
106180,,520361.88,,metal loss-corrosion,10,,0.59,0.43,4:57,OD,,circumferential slotting,10,-8.93,54.39,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28080066,-89.62365781,288.5733,,,,,,
106180,,520362.14,,metal loss-corrosion,13,,0.59,0.55,6:37,OD,,pitting,10,-9.2,54.12,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.28080136,-89.62365760,288.5881,,,,,,
106180,,520364.07,,metal loss-corrosion,19,,0.59,0.47,4:38,OD,,pitting,10,-11.12,52.2,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.28080649,-89.62365611,288.6967,,,,,,
106180,,520364.62,,metal loss-corrosion,12,,0.59,0.39,7:05,OD,,circumferential slotting,10,-11.67,51.65,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28080796,-89.62365569,288.7282,,,,,,
106180,,520402.78,,metal loss-corrosion,16,,0.84,0.43,7:31,OD,,circumferential slotting,10,-49.84,13.48,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.28090957,-89.62362597,290.9842,,,,,,
106190,63.34,520416.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28094543,-89.62361539,291.8391,,,,,,
106190,,520420.15,,metal loss-corrosion,19,,0.59,0.39,7:53,OD,,circumferential slotting,10,-3.89,59.45,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.28095577,-89.62361233,292.0964,,,,,,
106190,,520445.27,,metal loss-corrosion,13,,0.59,0.39,7:19,OD,,circumferential slotting,10,-29,34.34,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.28102248,-89.62359242,293.9640,,,,,,
106200,63.11,520479.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28111362,-89.62356526,296.8925,,,,,,
106200,,520517.89,,metal loss-corrosion,19,,0.74,0.43,4:03,OD,,circumferential slotting,10,-38.28,24.83,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.28121511,-89.62353513,300.8297,,,,,,
106200,,520518.41,,metal loss-corrosion,12,,0.59,0.43,3:41,OD,,circumferential slotting,10,-38.81,24.3,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28121650,-89.62353472,300.8876,,,,,,
106200,,520539.46,,metal loss-corrosion,10,,0.59,0.47,5:34,OD,,circumferential slotting,10,-59.86,3.25,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28127223,-89.62351810,303.1859,,,,,,
106210,63.46,520542.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28128085,-89.62351552,303.5353,,,,,,
106220,63.39,520606.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28144919,-89.62346534,309.4294,,,,,,
106220,,520637.60,,metal loss-corrosion,11,,0.59,0.43,7:32,OD,,circumferential slotting,10,-31.43,31.97,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28153262,-89.62344029,311.8858,,,,,,
106230,63.64,520669.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28161761,-89.62341491,313.7805,,,,,,
106230,,520731.60,,metal loss-corrosion,11,,0.59,0.43,6:28,OD,,circumferential slotting,10,-62.03,1.61,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28178258,-89.62336526,316.5355,,,,,,
106240,63.55,520733.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28178686,-89.62336398,316.5948,,,,,,
106240,,520764.15,,metal loss-corrosion,10,,0.59,0.47,6:30,OD,,circumferential slotting,10,-30.95,32.6,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28186917,-89.62333904,317.5914,,,,,,
106250,50.82,520796.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28195584,-89.62331252,318.3809,,,,,,
106250,,520817.47,,metal loss-corrosion,10,,0.59,0.39,4:14,OD,,circumferential slotting,10,-20.71,30.11,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28201082,-89.62329538,318.8969,,,,,,
106250,,520847.36,,metal loss-corrosion,15,,0.59,0.39,5:02,OD,,circumferential slotting,10,-50.6,0.21,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.28209019,-89.62327054,319.0760,,,,,,
106260,46.12,520847.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28209076,-89.62327037,319.0739,,,,,,
106270,63.58,520893.69,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28221332,-89.62323268,318.2104,,,,,,
106280,50.60,520957.27,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28238406,-89.62319314,313.8340,,,,,,
106290,46.00,521007.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28252047,-89.62316760,308.1438,,,,,,
106300,50.52,521053.88,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28264509,-89.62314422,310.0483,,,,,,
106300,,521072.71,,metal loss-corrosion,11,,0.59,0.71,7:25,OD,,pitting,10,-18.83,31.68,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28269600,-89.62313475,311.8703,,,,,,
106310,46.08,521104.39,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28278178,-89.62311842,313.9753,,,,,,
106320,50.29,521150.47,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28290673,-89.62309471,314.4238,,,,,,
106330,49.90,521200.76,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28304287,-89.62306857,311.3650,,,,,,
106330,,521209.57,,metal loss-corrosion,17,,0.77,0.47,7:17,OD,,circumferential slotting,10,-8.81,41.1,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.28306669,-89.62306393,310.7822,,,,,,
106330,,521235.98,,metal loss-corrosion,14,,0.59,0.47,3:40,OD,,circumferential slotting,10,-35.22,14.68,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.28313833,-89.62305020,310.4449,,,,,,
106330,,521240.49,,metal loss-corrosion,11,,0.59,0.39,4:05,OD,,circumferential slotting,10,-39.73,10.17,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28315057,-89.62304786,310.5101,,,,,,
106330,,521243.10,,metal loss-corrosion,15,,0.59,0.47,4:14,OD,,circumferential slotting,10,-42.34,7.56,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.28315765,-89.62304650,310.5502,,,,,,
106330,,521243.57,,metal loss-corrosion,16,,0.59,0.47,4:12,OD,,circumferential slotting,10,-42.81,7.1,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.28315890,-89.62304626,310.5575,,,,,,
106330,,521247.45,,metal loss-corrosion,10,,0.59,0.43,4:08,OD,,circumferential slotting,10,-46.69,3.22,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28316943,-89.62304423,310.6216,,,,,,
106340,47.91,521250.66,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28317816,-89.62304254,310.6804,,,,,,
106350,48.29,521298.57,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28330804,-89.62301768,310.1885,,,,,,
106360,49.07,521346.86,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28343790,-89.62299254,304.1751,,,,,,
106370,50.01,521395.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28356980,-89.62296762,298.0527,,,,,,
106380,47.82,521445.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28370533,-89.62294223,299.5494,,,,,,
106380,,521450.53,,metal loss-corrosion,10,,0.59,0.43,8:44,OD,,circumferential slotting,10,-4.59,43.23,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28371769,-89.62293992,300.1376,,,,,,
106380,,521451.56,,metal loss-corrosion,16,,0.59,0.51,7:56,OD,,pitting,10,-5.62,42.21,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.28372046,-89.62293940,300.2686,,,,,,
106390,45.58,521493.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28383416,-89.62291831,305.6410,,,,,,
106400,45.07,521539.35,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28395741,-89.62289516,309.6353,,,,,,
106410,49.51,521584.42,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28407963,-89.62287219,311.3493,,,,,,
106410,,521619.73,,metal loss-corrosion,11,,0.98,0.51,6:59,OD,,pitting,10,-35.31,14.2,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28417549,-89.62285441,311.2605,,,,,,
106420,45.27,521633.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28421406,-89.62284736,311.2729,,,,,,
106430,49.30,521679.20,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28433708,-89.62282559,312.2151,,,,,,
106440,33.86,521728.50,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28447116,-89.62280264,312.1753,,,,,,
106450,49.68,521762.37,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28456323,-89.62278691,311.2396,,,,,,
106450,,521797.22,,metal loss-corrosion,13,,0.59,0.35,5:07,OD,,circumferential slotting,10,-34.85,14.83,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.28465794,-89.62277008,310.8445,,,,,,
106460,45.42,521812.05,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28469826,-89.62276303,310.7128,,,,,,
106460,,521857.17,,metal loss-corrosion,16,,0.91,0.43,6:22,OD,,circumferential slotting,10,-45.12,0.3,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.28482098,-89.62274204,310.2963,,,,,,
106470,50.96,521857.47,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28482181,-89.62274190,310.2892,,,,,,
106480,48.37,521908.43,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28496049,-89.62271944,308.7181,,,,,,
106490,47.28,521956.80,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28509222,-89.62269874,307.6720,,,,,,
106500,48.98,522004.08,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28522097,-89.62267788,308.0569,,,,,,
106510,48.63,522053.06,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28535429,-89.62265622,309.4890,,,,,,
106520,50.70,522101.69,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28548675,-89.62263513,309.4725,,,,,,
106530,49.54,522152.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28562488,-89.62261351,309.1819,,,,,,
106540,35.29,522201.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28575988,-89.62259257,309.0590,,,,,,
106550,49.88,522237.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28585604,-89.62257764,309.0130,,,,,,
106560,51.91,522287.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28599194,-89.62255642,308.8488,,,,,,
106570,46.03,522339.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28613334,-89.62253384,309.1881,,,,,,
106580,50.46,522385.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28625867,-89.62251346,309.4783,,,,,,
106590,50.45,522435.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28639602,-89.62249069,309.8340,,,,,,
106600,63.42,522485.94,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28653325,-89.62246729,309.3018,,,,,,
106600,,522543.56,,metal loss-corrosion,13,,0.59,0.35,4:39,OD,,circumferential slotting,10,-57.62,5.81,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.28668906,-89.62243482,308.2882,,,,,,
106610,50.61,522549.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28670464,-89.62243082,308.1499,,,,,,
106620,63.60,522599.97,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28684049,-89.62239592,308.2658,,,,,,
106630,63.59,522663.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28701101,-89.62235151,310.6842,,,,,,
106640,63.70,522727.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28718110,-89.62230581,314.3378,,,,,,
106640,,522761.46,,metal loss-corrosion,13,,0.59,0.87,4:29,OD,,pitting,10,-34.3,29.4,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1438.00,,,,31.28727280,-89.62228083,316.1812,,,,,,
106650,63.63,522790.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28735146,-89.62225960,317.5773,,,,,,
106650,,522805.10,,metal loss-corrosion,10,,0.59,0.79,7:10,OD,,pitting,10,-14.24,49.39,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28738958,-89.62224925,318.0305,,,,,,
106660,38.31,522854.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28752179,-89.62221367,319.8796,,,,,,
106670,48.43,522892.79,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28762457,-89.62218699,320.6757,,,,,,
106680,55.26,522941.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28775431,-89.62215301,318.9240,,,,,,
,,522961.43,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 533+01,31.28780832,-89.62213826,317.8943,,,,,,
106680,,522996.01,,metal loss-corrosion,12,,0.67,0.55,5:45,OD,,pitting,10,-54.79,0.47,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28790068,-89.62211226,317.1514,,,,,,
106690,47.56,522996.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28790194,-89.62211190,317.1476,,,,,,
106690,,523011.04,,metal loss-corrosion,10,,0.59,0.51,4:41,OD,,pitting,10,-14.56,33,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28794080,-89.62210078,316.9616,,,,,,
106690,,523028.95,,cluster,16,,2.55,1.61,5:33,OD,2011,,,-32.47,15.09,5.20,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1417.00,,,,31.28798863,-89.62208710,316.8290,,,,,,
106690,,523028.95,,metal loss-corrosion,16,,0.59,0.47,5:33,OD,2011,circumferential slotting,10,-32.47,15.09,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28798863,-89.62208710,316.8290,,,,,,
106690,,523029.05,,metal loss-corrosion,11,,0.59,0.43,6:01,OD,2011,circumferential slotting,10,-32.57,14.99,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28798889,-89.62208702,316.8312,,,,,,
106690,,523029.38,,metal loss-corrosion,16,,0.59,0.39,7:36,OD,,circumferential slotting,10,-32.9,14.65,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.28798977,-89.62208676,316.8390,,,,,,
106690,,523029.63,,metal loss-corrosion,10,,0.79,0.47,5:49,OD,,pitting,10,-33.15,14.4,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28799044,-89.62208657,316.8449,,,,,,
106690,,523032.39,,metal loss-corrosion,16,,0.59,0.39,5:37,OD,,circumferential slotting,10,-35.91,11.65,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.28799778,-89.62208442,316.9118,,,,,,
106690,,523032.45,,metal loss-corrosion,13,,0.59,0.43,7:30,OD,,circumferential slotting,10,-35.97,11.59,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.28799794,-89.62208437,316.9133,,,,,,
106690,,523033.34,,metal loss-corrosion,12,,0.59,0.39,6:43,OD,,circumferential slotting,10,-36.86,10.7,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800033,-89.62208367,316.9375,,,,,,
106690,,523033.97,,cluster,11,,2.79,1.39,4:36,OD,2012,,,-37.49,10.07,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800200,-89.62208318,316.9546,,,,,,
106690,,523033.97,,metal loss-corrosion,11,,0.67,0.67,4:36,OD,2012,pitting,10,-37.49,10.07,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800200,-89.62208318,316.9546,,,,,,
106690,,523034.04,,metal loss-corrosion,8,,0.63,0.51,5:07,OD,2012,pitting,10,-37.56,9.99,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800220,-89.62208312,316.9566,,,,,,
106690,,523034.07,,metal loss-corrosion,7,,0.59,0.43,6:20,OD,2013,circumferential slotting,10,-37.6,9.96,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800228,-89.62208310,316.9575,,,,,,
106690,,523034.07,,cluster,11,,1.99,1.79,6:00,OD,2013,,,-37.6,9.96,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800228,-89.62208310,316.9575,,,,,,
106690,,523034.19,,metal loss-corrosion,11,,0.59,0.39,6:00,OD,2013,circumferential slotting,10,-37.71,9.85,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800259,-89.62208301,316.9607,,,,,,
106690,,523034.21,,cluster,10,,2.62,1.51,6:38,OD,2014,,,-37.73,9.83,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800264,-89.62208300,316.9612,,,,,,
106690,,523034.21,,metal loss-corrosion,10,,0.59,0.59,7:07,OD,2014,pitting,10,-37.73,9.83,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800264,-89.62208300,316.9612,,,,,,
106690,,523034.30,,metal loss-corrosion,10,,0.59,0.35,6:38,OD,2014,circumferential slotting,10,-37.83,9.73,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800289,-89.62208292,316.9638,,,,,,
106690,,523034.46,,metal loss-corrosion,10,,0.59,0.55,5:48,OD,,pitting,10,-37.98,9.58,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800331,-89.62208280,316.9681,,,,,,
106690,,523035.12,,metal loss-corrosion,16,,0.59,0.43,6:42,OD,2015,circumferential slotting,10,-38.64,8.92,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800506,-89.62208229,316.9873,,,,,,
106690,,523035.12,,cluster,17,,1.99,2.97,6:42,OD,2015,,,-38.64,8.92,5.20,5.90,0.281,52000,ERW,1315,0.95,,,1.46,,,1381.00,,,,31.28800506,-89.62208229,316.9873,,,,,,
106690,,523035.24,,metal loss-corrosion,8,,0.59,0.35,6:43,OD,2015,circumferential slotting,10,-38.76,8.8,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800538,-89.62208219,316.9908,,,,,,
106690,,523035.34,,metal loss-corrosion,17,,0.59,0.35,7:02,OD,2015,circumferential slotting,10,-38.86,8.7,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800564,-89.62208212,316.9937,,,,,,
106690,,523036.32,,metal loss-corrosion,7,,0.59,0.47,5:51,OD,2016,circumferential slotting,10,-39.84,7.72,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800827,-89.62208135,317.0230,,,,,,
106690,,523036.32,,cluster,11,,3.21,2.32,5:51,OD,2016,,,-39.84,7.72,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800827,-89.62208135,317.0230,,,,,,
106690,,523036.37,,metal loss-corrosion,6,,0.91,0.59,6:24,OD,2016,pitting,10,-39.89,7.67,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800839,-89.62208131,317.0244,,,,,,
106690,,523036.49,,metal loss-corrosion,11,,0.59,0.32,6:20,OD,2016,circumferential slotting,10,-40.01,7.55,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800871,-89.62208122,317.0279,,,,,,
106690,,523036.93,,metal loss-corrosion,10,,0.59,0.39,5:33,OD,,circumferential slotting,10,-40.45,7.11,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28800988,-89.62208088,317.0418,,,,,,
106700,19.76,523044.04,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.28802883,-89.62207534,317.2833,,,,,,
106710,42.85,523063.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.28808153,-89.62206018,318.0226,,,,,,
106720,42.89,523106.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.28819589,-89.62202751,319.4218,,,,,,
106730,42.76,523149.53,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.28831048,-89.62199520,319.8493,,,,,,
106740,43.61,523192.28,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.28842480,-89.62196351,319.1186,,,,,,
,,523227.68,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 535+68,31.28851943,-89.62193732,318.0439,,,,,,
106750,40.59,523235.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.28854140,-89.62193131,317.7956,,,,,,
106760,32.39,523276.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28865000,-89.62190150,317.0493,,,,,,
106770,62.89,523308.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28873587,-89.62187689,319.9401,,,,,,
106780,63.47,523371.76,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28890247,-89.62182907,327.4055,,,,,,
106790,45.28,523435.23,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28907175,-89.62178077,330.4870,,,,,,
106800,63.58,523480.51,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28919279,-89.62174707,329.6850,,,,,,
106800,,523480.57,,metal loss-corrosion,11,,1.30,2.17,7:02,OD,,pitting,10,-0.06,63.53,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28919294,-89.62174703,329.6832,,,,,,
106800,,523493.81,,metal loss-corrosion,12,,0.59,0.55,5:43,OD,,pitting,10,-13.29,50.29,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28922834,-89.62173728,329.2763,,,,,,
106810,63.16,523544.10,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28936281,-89.62170066,327.1049,,,,,,
106820,63.22,523607.26,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28953176,-89.62165461,324.8618,,,,,,
106830,63.18,523670.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28970038,-89.62160950,319.5066,,,,,,
106840,48.11,523733.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28986876,-89.62156629,312.9449,,,,,,
106840,,523781.19,,metal loss-corrosion,10,,0.59,0.35,6:57,OD,,circumferential slotting,10,-47.53,0.57,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.28999578,-89.62153193,316.1925,,,,,,
106850,63.43,523781.76,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.28999731,-89.62153152,316.2202,,,,,,
106860,63.26,523845.19,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29016743,-89.62148757,316.1889,,,,,,
106870,62.88,523908.46,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29033709,-89.62144416,313.2986,,,,,,
106870,,523960.05,,metal loss-corrosion,11,,0.59,0.39,6:35,OD,,circumferential slotting,10,-51.59,11.29,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29047541,-89.62140893,310.4003,,,,,,
106880,63.34,523971.34,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29050568,-89.62140109,309.9571,,,,,,
106880,,524022.36,,cluster,10,,2.14,1.69,6:53,OD,2017,,,-51.02,12.32,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29064251,-89.62136552,308.5778,,,,,,
106880,,524022.36,,metal loss-corrosion,6,,0.67,0.47,7:14,OD,2017,circumferential slotting,10,-51.02,12.32,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29064251,-89.62136552,308.5778,,,,,,
106880,,524022.46,,metal loss-corrosion,10,,0.59,0.51,6:53,OD,2017,pitting,10,-51.12,12.23,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29064278,-89.62136545,308.5733,,,,,,
106890,60.91,524034.68,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29067554,-89.62135697,307.9679,,,,,,
106890,,524078.85,,metal loss-corrosion,12,,0.59,0.43,7:14,OD,,circumferential slotting,10,-44.17,16.73,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29079395,-89.62132677,305.4392,,,,,,
106900,63.25,524095.59,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29083885,-89.62131550,304.5086,,,,,,
106900,,524113.36,,metal loss-corrosion,11,,0.59,0.51,3:51,OD,,circumferential slotting,10,-17.77,45.48,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29088648,-89.62130346,303.3443,,,,,,
106900,,524123.27,,metal loss-corrosion,10,,0.83,0.43,10:59,OD,,circumferential slotting,10,-27.69,35.56,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29091305,-89.62129672,302.6844,,,,,,
106900,,524145.67,,metal loss-corrosion,15,,0.59,0.51,6:15,OD,,pitting,10,-50.08,13.17,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.29097313,-89.62128167,301.3870,,,,,,
106910,57.59,524158.84,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29100847,-89.62127284,300.6729,,,,,,
106910,,524183.59,,metal loss-corrosion,10,,0.75,0.59,5:13,OD,,pitting,10,-24.75,32.84,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29107490,-89.62125616,299.4873,,,,,,
106920,63.51,524216.43,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29116311,-89.62123414,298.2761,,,,,,
106930,46.84,524279.93,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29133366,-89.62119165,295.5134,,,,,,
106940,47.29,524326.78,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29145950,-89.62116016,294.0686,,,,,,
106950,63.35,524374.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29158664,-89.62112871,293.3332,,,,,,
106960,63.37,524437.42,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29175688,-89.62108594,293.9458,,,,,,
106970,63.38,524500.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29192695,-89.62104279,296.9134,,,,,,
106980,63.05,524564.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29209710,-89.62099951,298.6229,,,,,,
106990,63.49,524627.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29226616,-89.62095505,299.7313,,,,,,
107000,52.65,524690.70,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29243667,-89.62091179,301.1482,,,,,,
107010,54.18,524743.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29257757,-89.62087366,299.6578,,,,,,
107020,62.11,524797.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29272212,-89.62083317,296.5198,,,,,,
107030,62.81,524859.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29288816,-89.62078840,292.8897,,,,,,
107040,59.12,524922.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29305611,-89.62074258,290.1547,,,,,,
107040,,524964.38,,metal loss-corrosion,10,,0.59,0.35,5:24,OD,,circumferential slotting,10,-41.92,17.2,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29316819,-89.62071161,288.9293,,,,,,
107040,,524965.00,,metal loss-corrosion,12,,0.63,0.47,5:24,OD,,circumferential slotting,10,-42.54,16.58,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29316984,-89.62071115,288.9138,,,,,,
107050,53.87,524981.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29321418,-89.62069882,288.5684,,,,,,
107060,63.29,525035.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29335823,-89.62065883,287.9533,,,,,,
