Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
107070,61.03,525098.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29352734,-89.62061117,287.3132,,,,,,
107080,62.94,525159.78,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29369025,-89.62056449,286.6135,,,,,,
107090,63.22,525222.71,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29385799,-89.62051529,285.1819,,,,,,
107100,63.62,525285.94,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29402678,-89.62046713,285.7795,,,,,,
107100,,525317.75,,metal loss-corrosion,10,,0.59,0.39,7:22,OD,,circumferential slotting,10,-31.81,31.81,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29411172,-89.62044309,286.8936,,,,,,
107110,63.25,525349.56,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29419667,-89.62041945,288.5419,,,,,,
107120,63.61,525412.81,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29436503,-89.62037218,294.3772,,,,,,
107130,45.46,525476.41,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29453415,-89.62032458,300.9225,,,,,,
107140,10.80,525521.88,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29465573,-89.62029140,302.5984,,,,,,
107150,55.44,525532.68,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29468459,-89.62028333,302.4144,,,,,,
107160,43.32,525588.11,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.29482997,-89.62023435,300.4073,,,,,,
107170,29.11,525631.43,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.29492874,-89.62015821,296.5029,,,,,,
107180,42.03,525660.55,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.29498597,-89.62009407,293.6486,,,,,,
107190,41.01,525702.57,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.29505494,-89.61998649,290.9143,,,,,,
,,525738.98,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0840  28' D/S RCL JERRY LOTT RD,31.29511424,-89.61989289,288.6155,,,,,,
107200,41.74,525743.59,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.29512164,-89.61988120,288.4636,,,,,,
107210,43.16,525785.33,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.29519002,-89.61977401,287.1812,,,,,,
107220,63.43,525828.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29526198,-89.61966460,284.3716,,,,,,
107230,16.61,525891.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29539694,-89.61954689,278.3369,,,,,,
107240,60.91,525908.52,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29544205,-89.61953996,277.7020,,,,,,
107250,53.41,525969.43,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29560928,-89.61953078,277.3544,,,,,,
107260,37.97,526022.83,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29575573,-89.61952081,276.0734,,,,,,
107270,63.35,526060.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29585922,-89.61951371,272.0334,,,,,,
107280,39.92,526124.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29603147,-89.61950266,263.7754,,,,,,
107290,63.32,526164.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29614079,-89.61949378,261.8525,,,,,,
107300,63.37,526227.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29631441,-89.61948182,259.9449,,,,,,
107310,62.99,526290.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29648823,-89.61946855,259.9946,,,,,,
107320,62.60,526353.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29666100,-89.61945546,260.1213,,,,,,
107330,63.65,526416.35,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29683283,-89.61944457,259.8328,,,,,,
107340,40.51,526480.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29700699,-89.61943178,263.3167,,,,,,
107350,63.23,526520.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29711720,-89.61942263,268.3356,,,,,,
107350,,526547.87,,metal loss-corrosion,10,,0.59,0.47,4:37,OD,,circumferential slotting,10,-27.35,35.88,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29719207,-89.61941664,270.1404,,,,,,
107350,,526573.63,,metal loss-corrosion,10,,0.67,0.47,11:39,OD,,circumferential slotting,10,-53.12,10.11,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29726268,-89.61941107,271.1722,,,,,,
107360,63.82,526583.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29729041,-89.61940894,271.4279,,,,,,
107370,63.46,526647.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29746526,-89.61939543,274.1438,,,,,,
107380,51.33,526711.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29763901,-89.61938129,273.3463,,,,,,
107390,63.47,526762.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29777821,-89.61936996,265.9629,,,,,,
107400,63.30,526825.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.29795114,-89.61935238,260.4759,,,,,,
107410,62.81,526889.12,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29812460,-89.61933727,259.5852,,,,,,
107420,61.62,526951.93,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29829657,-89.61932057,261.2647,,,,,,
107430,62.47,527013.56,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29846501,-89.61930464,265.2767,,,,,,
107440,63.47,527076.03,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29863626,-89.61929034,264.8040,,,,,,
107450,63.59,527139.50,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29881003,-89.61927535,261.7274,,,,,,
107460,53.48,527203.10,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29898380,-89.61925581,258.7621,,,,,,
107470,58.86,527256.58,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29913022,-89.61924075,257.9310,,,,,,
107480,36.10,527315.44,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29929150,-89.61922593,257.1365,,,,,,
107490,42.11,527351.54,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29939044,-89.61921719,256.6019,,,,,,
107500,63.78,527393.65,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29950575,-89.61920674,255.2163,,,,,,
107510,63.65,527457.43,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29968044,-89.61919369,252.4108,,,,,,
107520,63.69,527521.08,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.29985505,-89.61918093,251.9583,,,,,,
107530,63.19,527584.77,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30002953,-89.61916553,251.9096,,,,,,
107540,43.11,527647.95,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30020169,-89.61914910,257.9894,,,,,,
107550,60.50,527691.06,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30031851,-89.61913805,264.4693,,,,,,
107560,63.53,527751.56,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30048308,-89.61912491,272.3103,,,,,,
107570,55.01,527815.09,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30065680,-89.61911465,277.9359,,,,,,
107580,63.61,527870.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30080785,-89.61910747,279.0363,,,,,,
107590,63.49,527933.71,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30098101,-89.61908001,279.5655,,,,,,
107600,63.42,527997.20,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30115358,-89.61904963,280.0440,,,,,,
107610,63.45,528060.62,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30132610,-89.61902059,280.4489,,,,,,
107610,,528122.54,,metal loss-corrosion,11,,0.59,0.43,4:28,OD,,circumferential slotting,10,-61.92,1.52,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30149462,-89.61899263,280.2174,,,,,,
107620,63.37,528124.06,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30149877,-89.61899195,280.1970,,,,,,
107630,63.36,528187.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30167111,-89.61896345,278.0281,,,,,,
107630,,528229.34,,metal loss-corrosion,15,,0.59,0.43,5:57,OD,,circumferential slotting,10,-41.9,21.46,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.30178488,-89.61894481,275.1853,,,,,,
107640,43.48,528250.80,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30184303,-89.61893522,273.2485,,,,,,
107650,52.09,528294.28,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30196075,-89.61891526,269.1709,,,,,,
107660,63.27,528346.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30210215,-89.61889173,265.6258,,,,,,
107670,38.17,528409.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30227439,-89.61886601,262.5089,,,,,,
107680,39.29,528447.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30237833,-89.61884962,262.7864,,,,,,
107690,36.15,528487.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30248517,-89.61883125,263.1447,,,,,,
107700,43.90,528523.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30258321,-89.61881247,263.6482,,,,,,
107710,37.32,528567.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30270229,-89.61878999,265.0047,,,,,,
107720,63.63,528604.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30280369,-89.61877239,266.4276,,,,,,
107730,63.65,528668.09,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30297693,-89.61874455,267.6445,,,,,,
107740,63.59,528731.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30314969,-89.61871237,268.6015,,,,,,
107740,,528783.66,,cluster,16,,2.94,1.34,5:59,OD,2018,,,-51.91,11.67,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.5,,,1425.00,,,,31.30329033,-89.61868427,269.1796,,,,,,
107740,,528783.66,,metal loss-corrosion,16,,0.71,1.34,6:31,OD,2018,pitting,10,-51.91,11.67,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30329033,-89.61868427,269.1796,,,,,,
107740,,528783.71,,metal loss-corrosion,9,,0.59,0.51,5:59,OD,2018,circumferential slotting,10,-51.96,11.62,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30329047,-89.61868424,269.1800,,,,,,
107740,,528784.14,,cluster,12,,3.17,0.90,6:30,OD,2019,,,-52.39,11.2,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30329162,-89.61868400,269.1838,,,,,,
107740,,528784.14,,metal loss-corrosion,7,,0.91,0.63,6:30,OD,2019,pitting,10,-52.39,11.2,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30329162,-89.61868400,269.1838,,,,,,
107740,,528784.17,,metal loss-corrosion,12,,0.59,0.51,7:07,OD,2019,pitting,10,-52.42,11.17,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30329171,-89.61868399,269.1841,,,,,,
107750,63.48,528795.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30332192,-89.61867771,269.3133,,,,,,
107760,62.97,528858.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30349332,-89.61863958,270.3411,,,,,,
107770,63.43,528921.79,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30366319,-89.61860081,271.0213,,,,,,
107780,44.39,528985.22,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30383354,-89.61856052,275.6780,,,,,,
107790,45.17,529029.61,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30395356,-89.61853579,277.7088,,,,,,
107800,63.62,529074.78,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30407599,-89.61851183,278.8197,,,,,,
107810,63.65,529138.40,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30424845,-89.61847819,279.5323,,,,,,
107820,43.01,529202.05,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30442109,-89.61844508,279.9221,,,,,,
107830,61.61,529245.06,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30453772,-89.61842252,279.6674,,,,,,
107840,63.29,529306.67,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30470481,-89.61839032,279.4082,,,,,,
107850,63.56,529369.96,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30487663,-89.61835850,279.6357,,,,,,
107860,63.56,529433.52,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30504937,-89.61832802,279.7420,,,,,,
107870,63.47,529497.08,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30522221,-89.61829830,280.5409,,,,,,
107880,63.22,529560.56,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30539476,-89.61826872,282.5764,,,,,,
107890,63.32,529623.77,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30556664,-89.61823966,284.8021,,,,,,
107890,,529657.23,,metal loss-corrosion,11,,0.59,0.39,11:52,OD,,circumferential slotting,10,-33.45,29.87,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30565766,-89.61822496,286.2196,,,,,,
107890,,529664.45,,metal loss-corrosion,14,,0.59,0.43,4:52,OD,,circumferential slotting,10,-40.68,22.65,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.30567732,-89.61822182,286.5426,,,,,,
107900,63.29,529687.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30573892,-89.61821197,287.6517,,,,,,
107900,,529690.80,,metal loss-corrosion,12,,0.59,0.43,4:42,OD,,circumferential slotting,10,-3.7,59.59,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30574899,-89.61821034,287.8562,,,,,,
107910,63.31,529750.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30591082,-89.61818352,291.8175,,,,,,
107910,,529765.28,,metal loss-corrosion,10,,0.59,0.47,4:36,OD,,circumferential slotting,10,-14.89,48.42,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30595122,-89.61817682,293.0817,,,,,,
107910,,529769.46,,metal loss-corrosion,11,,0.59,0.39,5:01,OD,,circumferential slotting,10,-19.07,44.24,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30596254,-89.61817495,293.4633,,,,,,
107910,,529793.10,,metal loss-corrosion,15,,0.59,0.43,4:51,OD,,circumferential slotting,10,-42.72,20.6,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.30602663,-89.61816431,295.6378,,,,,,
107920,63.27,529813.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30608252,-89.61815497,297.2661,,,,,,
107920,,529867.68,,metal loss-corrosion,13,,0.59,0.47,4:54,OD,,pitting,10,-53.97,9.3,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.30622907,-89.61812985,300.4528,,,,,,
107930,63.22,529876.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30625431,-89.61812547,301.0032,,,,,,
107930,,529887.05,,metal loss-corrosion,14,,0.59,0.47,4:16,OD,,circumferential slotting,10,-10.07,53.15,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.30628164,-89.61812062,301.6164,,,,,,
107930,,529925.59,,metal loss-corrosion,10,,0.59,0.47,4:13,OD,,circumferential slotting,10,-48.62,14.6,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30638617,-89.61810182,304.0036,,,,,,
107930,,529931.94,,metal loss-corrosion,11,,0.59,0.51,3:33,OD,,pitting,10,-54.97,8.25,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30640339,-89.61809871,304.3772,,,,,,
107940,63.26,529940.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30642578,-89.61809468,304.8666,,,,,,
107940,,529955.34,,metal loss-corrosion,15,,0.76,0.43,4:23,OD,,circumferential slotting,10,-15.14,48.12,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.30646685,-89.61808731,305.7820,,,,,,
107950,63.61,530003.46,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30659746,-89.61806418,308.2711,,,,,,
107960,42.07,530067.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30677021,-89.61803410,311.2684,,,,,,
107970,63.62,530109.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30688456,-89.61801448,312.7308,,,,,,
107980,63.61,530172.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30705746,-89.61798402,313.8441,,,,,,
107990,63.71,530236.36,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30723012,-89.61795302,312.5306,,,,,,
108000,63.62,530300.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30740262,-89.61792164,308.4090,,,,,,
108010,63.55,530363.68,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30757479,-89.61788879,312.7994,,,,,,
108010,,530403.11,,cluster,16,,3.66,2.06,6:03,OD,2020,,,-39.43,24.13,4.90,5.90,0.281,52000,ERW,1315,0.94,,,1.48,,,1406.00,,,,31.30768164,-89.61786833,314.5480,,,,,,
108010,,530403.11,,metal loss-corrosion,16,,0.59,1.73,6:47,OD,2020,axial grooving,15,-39.43,24.13,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30768164,-89.61786833,314.5480,,,,,,
108010,,530403.16,,metal loss-corrosion,7,,1.73,0.63,6:03,OD,2020,circumferential grooving,10,-39.47,24.08,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30768177,-89.61786831,314.5503,,,,,,
108010,,530403.25,,metal loss-corrosion,8,,0.59,0.39,6:03,OD,2020,circumferential slotting,10,-39.56,23.99,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30768202,-89.61786826,314.5550,,,,,,
108020,63.24,530427.24,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30774692,-89.61785564,316.1830,,,,,,
108020,,530441.85,,metal loss-corrosion,12,,0.59,0.43,4:23,OD,,circumferential slotting,10,-14.62,48.63,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30778640,-89.61784789,317.4648,,,,,,
108020,,530443.11,,metal loss-corrosion,11,,0.59,0.35,4:18,OD,,circumferential slotting,10,-15.87,47.37,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30778979,-89.61784722,317.5789,,,,,,
108020,,530443.30,,metal loss-corrosion,10,,0.59,0.43,4:25,OD,,circumferential slotting,10,-16.06,47.18,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30779030,-89.61784712,317.5961,,,,,,
108020,,530443.56,,metal loss-corrosion,15,,0.63,0.55,4:46,OD,,pitting,10,-16.33,46.92,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.30779101,-89.61784697,317.6204,,,,,,
108020,,530482.13,,metal loss-corrosion,10,,0.59,0.43,4:10,OD,,circumferential slotting,10,-54.9,8.35,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30789505,-89.61782635,321.4108,,,,,,
108030,62.47,530490.48,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30791760,-89.61782200,322.1928,,,,,,
108040,34.29,530552.95,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30808677,-89.61779016,326.3898,,,,,,
108050,63.27,530587.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30817963,-89.61777167,327.7428,,,,,,
108060,53.20,530650.52,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30835093,-89.61773724,330.1034,,,,,,
108070,53.78,530703.73,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30849511,-89.61770908,331.6812,,,,,,
108080,63.35,530757.50,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30864077,-89.61767991,332.7667,,,,,,
108090,63.43,530820.85,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30881218,-89.61764476,335.0607,,,,,,
108100,27.78,530884.28,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30898443,-89.61761452,336.0090,,,,,,
108110,53.12,530912.07,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30906051,-89.61760718,335.5584,,,,,,
108120,63.57,530965.19,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30920561,-89.61759281,331.8814,,,,,,
108130,63.52,531028.75,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30937892,-89.61757552,326.0586,,,,,,
108140,63.28,531092.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.30955270,-89.61755823,323.3130,,,,,,
108150,63.19,531155.56,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30972598,-89.61754121,324.2104,,,,,,
108160,63.16,531218.75,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.30989904,-89.61752474,326.2797,,,,,,
108170,63.55,531281.91,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31007173,-89.61750967,324.2798,,,,,,
108180,63.71,531345.46,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31024156,-89.61749620,310.4177,,,,,,
108190,63.57,531409.17,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31041407,-89.61748197,302.3933,,,,,,
108200,53.09,531472.74,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31058755,-89.61746835,308.7365,,,,,,
,,531478.92,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.31060444,-89.61746729,309.3460,,,,,,
,,531486.93,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.31062624,-89.61746593,310.3787,,,,,,
108210,63.30,531525.83,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31073206,-89.61745923,315.6961,,,,,,
108210,,531529.92,,metal loss-corrosion,11,,0.59,0.59,6:41,OD,,pitting,10,-4.09,59.21,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31074319,-89.61745847,316.2321,,,,,,
108210,,531531.53,,metal loss-corrosion,16,,0.63,0.43,5:35,OD,,circumferential slotting,10,-5.7,57.6,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.31074757,-89.61745817,316.4403,,,,,,
108210,,531532.33,,metal loss-corrosion,21,,0.67,0.47,5:08,OD,2021,pitting,10,-6.5,56.79,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31074976,-89.61745802,316.5430,,,,,,
108210,,531532.33,,cluster,21,,2.39,1.90,5:08,OD,2021,,,-6.5,56.79,5.60,5.60,0.281,52000,ERW,1315,0.94,0.87,0.86,1.48,1.59,1.61,1397.00,1508,1527.00,,31.31074976,-89.61745802,316.5430,,,,,,
108210,,531532.45,,metal loss-corrosion,6,,0.79,0.47,5:31,OD,2021,circumferential slotting,10,-6.62,56.67,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31075009,-89.61745799,316.5583,,,,,,
108210,,531532.63,,metal loss-corrosion,13,,0.63,0.47,5:38,OD,,circumferential slotting,10,-6.8,56.5,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.31075056,-89.61745796,316.5804,,,,,,
108210,,531534.13,,metal loss-corrosion,9,,0.59,0.39,3:34,OD,2022,circumferential slotting,10,-8.3,55,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31075465,-89.61745767,316.7718,,,,,,
108210,,531534.13,,cluster,17,,2.29,1.76,3:34,OD,2022,,,-8.3,55,5.60,5.60,0.281,52000,ERW,1315,0.93,,,1.49,,,1411.00,,,,31.31075465,-89.61745767,316.7718,,,,,,
108210,,531534.24,,metal loss-corrosion,17,,0.83,0.47,3:55,OD,2022,pitting,10,-8.41,54.89,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31075494,-89.61745765,316.7853,,,,,,
108210,,531534.90,,metal loss-corrosion,17,,0.59,0.47,5:04,OD,,pitting,10,-9.07,54.23,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.31075675,-89.61745753,316.8692,,,,,,
108210,,531535.17,,metal loss-corrosion,10,,0.59,0.43,1:41,OD,,circumferential slotting,10,-9.33,53.96,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31075747,-89.61745748,316.9028,,,,,,
108210,,531535.26,,metal loss-corrosion,11,,0.59,0.51,5:28,OD,,pitting,10,-9.42,53.87,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31075771,-89.61745746,316.9142,,,,,,
108210,,531538.56,,cluster,16,,2.69,3.00,5:06,OD,2023,,,-12.73,50.57,5.60,5.60,0.281,52000,ERW,1315,0.95,,,1.46,,,1384.00,,,,31.31076670,-89.61745682,317.3274,,,,,,
108210,,531538.56,,metal loss-corrosion,11,,0.67,0.55,5:20,OD,2023,pitting,10,-12.73,50.57,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31076670,-89.61745682,317.3274,,,,,,
108210,,531538.66,,metal loss-corrosion,16,,0.78,0.35,5:06,OD,2023,circumferential slotting,10,-12.83,50.47,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31076699,-89.61745680,317.3405,,,,,,
108210,,531538.77,,metal loss-corrosion,9,,0.59,0.43,5:36,OD,2023,circumferential slotting,10,-12.94,50.36,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31076729,-89.61745678,317.3541,,,,,,
108210,,531542.78,,metal loss-corrosion,33,,0.79,0.55,4:47,OD,,pitting,10,-16.94,46.35,5.60,5.60,0.281,52000,ERW,1315,0.92,0.85,0.84,1.52,1.64,1.64,1436.00,1556,1557.00,,31.31077819,-89.61745599,317.8490,,,,,,
,,531547.70,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.31079161,-89.61745500,318.4553,,,,,,
,,531553.44,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.31080724,-89.61745384,319.1634,,,,,,
108210,,531554.01,,metal loss-corrosion,10,,0.59,0.43,4:28,OD,,circumferential slotting,10,-28.18,35.12,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31080879,-89.61745373,319.2335,,,,,,
108210,,531581.08,,metal loss-corrosion,12,,0.87,0.59,5:51,OD,,pitting,10,-55.25,8.05,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31088253,-89.61744818,322.4988,,,,,,
108220,62.91,531589.13,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31090453,-89.61744660,323.2202,,,,,,
108220,,531600.32,,metal loss-corrosion,17,,0.59,0.43,4:40,OD,,circumferential slotting,10,-11.19,51.72,4.90,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.31093512,-89.61744445,324.2156,,,,,,
108220,,531600.72,,metal loss-corrosion,17,,0.67,0.91,4:53,OD,,pitting,10,-11.59,51.32,4.90,5.60,0.281,52000,ERW,1315,0.92,,,1.52,,,1434.00,,,,31.31093622,-89.61744437,324.2505,,,,,,
108230,57.97,531652.04,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31107674,-89.61743528,327.8511,,,,,,
108230,,531661.18,,metal loss-corrosion,10,,0.59,0.43,3:39,OD,,circumferential slotting,10,-9.14,48.83,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31110180,-89.61743379,328.4084,,,,,,
108230,,531670.75,,metal loss-corrosion,11,,0.59,0.35,6:07,OD,,circumferential slotting,10,-18.71,39.26,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31112804,-89.61743223,328.9125,,,,,,
108230,,531671.10,,metal loss-corrosion,12,,0.59,0.79,5:58,OD,,pitting,10,-19.06,38.91,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31112898,-89.61743217,328.9290,,,,,,
108230,,531671.46,,metal loss-corrosion,18,,0.67,0.51,5:58,OD,2024,pitting,10,-19.42,38.55,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31112999,-89.61743211,328.9467,,,,,,
108230,,531671.46,,cluster,19,,3.11,2.81,5:58,OD,2024,,,-19.42,38.55,5.20,5.60,0.281,52000,ERW,1315,0.96,,,1.45,,,1376.00,,,,31.31112999,-89.61743211,328.9467,,,,,,
108230,,531671.48,,metal loss-corrosion,13,,0.59,0.43,6:59,OD,,circumferential slotting,10,-19.44,38.53,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.31113004,-89.61743211,328.9475,,,,,,
108230,,531671.59,,metal loss-corrosion,19,,0.67,1.30,6:01,OD,2024,pitting,10,-19.55,38.42,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31113033,-89.61743209,328.9527,,,,,,
108230,,531671.61,,metal loss-corrosion,8,,0.59,0.79,6:34,OD,2024,pitting,10,-19.57,38.4,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31113040,-89.61743209,328.9539,,,,,,
108230,,531673.38,,metal loss-corrosion,13,,0.59,1.89,6:55,OD,,axial grooving,15,-21.34,36.62,5.20,5.60,0.281,52000,ERW,1315,0.93,,,1.5,,,1417.00,,,,31.31113526,-89.61743180,329.0371,,,,,,
108240,50.15,531710.01,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31123572,-89.61742561,330.5180,,,,,,
108240,,531750.96,,metal loss-corrosion,10,,0.59,0.47,3:19,OD,,circumferential slotting,10,-40.95,9.19,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31134805,-89.61741821,332.0285,,,,,,
108250,63.26,531760.16,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31137327,-89.61741651,332.3115,,,,,,
108260,58.50,531823.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31154674,-89.61740380,334.4541,,,,,,
108260,,531856.21,,metal loss-corrosion,11,,0.67,0.51,8:14,OD,,pitting,10,-32.8,25.7,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31163663,-89.61739689,335.7928,,,,,,
108270,37.56,531881.91,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.406,52000,ERW,1315,,,,,,,,,,,31.31170700,-89.61739134,337.2555,,,,,,
108270,,531917.95,,cluster,18,,1.57,0.57,6:33,OD,2025,,,-36.05,1.52,4.90,5.60,0.406,52000,ERW,1315,0.63,,,2.2,,,2085.00,,,,31.31180582,-89.61738549,339.1825,,,,,,
108270,,531917.95,,metal loss-corrosion,18,,0.59,0.39,6:33,OD,2025,circumferential slotting,10,-36.05,1.52,4.90,5.60,0.406,52000,ERW,1315,,,,,,,,,,,31.31180582,-89.61738549,339.1825,,,,,,
108270,,531917.98,,metal loss-corrosion,9,,0.59,0.32,6:47,OD,2025,circumferential slotting,10,-36.07,1.5,4.90,5.60,0.406,52000,ERW,1315,,,,,,,,,,,31.31180588,-89.61738549,339.1833,,,,,,
108280,3.27,531919.47,,Area Start Installation,,,,,,,,,,,,5.20,5.90,0.406,52000,,1315,,,,,,,,,,,31.31180999,-89.61738530,339.2428,,,,,,
,,531921.09,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ. 622+58 BK / 0+00 AH,31.31181446,-89.61738510,339.3045,,,,,,
108290,37.88,531922.74,,Area End Installation,,,,,,,,,,,,4.90,5.90,0.406,52000,,1315,,,,,,,,,,,31.31181885,-89.61738491,339.3444,,,,,,
108300,22.39,531960.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.31192300,-89.61737957,339.4857,,,,,,
108310,32.17,531983.01,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.31198446,-89.61737449,340.1203,,,,,,
108320,41.31,532015.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.31207272,-89.61736806,341.7309,,,,,,
108330,40.63,532056.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.31218622,-89.61736088,342.6794,,,,,,
108340,25.43,532097.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31229796,-89.61735461,342.4403,,,,,,
108340,,532118.60,,metal loss-corrosion,10,,0.59,0.43,4:45,OD,,circumferential slotting,10,-21.48,3.95,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31235676,-89.61735137,343.9238,,,,,,
108350,63.57,532122.55,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31236742,-89.61735061,344.6600,,,,,,
108350,,532179.79,,metal loss-corrosion,16,,0.59,0.47,4:18,OD,,circumferential slotting,10,-57.24,6.33,4.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.31252323,-89.61733696,350.5328,,,,,,
108360,63.43,532186.12,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31254059,-89.61733526,350.5870,,,,,,
108370,63.56,532249.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31271344,-89.61730772,350.2925,,,,,,
108380,63.66,532313.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31288524,-89.61726930,348.5546,,,,,,
108390,63.67,532376.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31305687,-89.61722854,345.8965,,,,,,
108400,50.08,532440.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31322795,-89.61718715,341.3086,,,,,,
108410,40.86,532490.52,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.31336138,-89.61715663,334.0438,,,,,,
,,532525.00,,Area Start BSTR #061 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
108420,40.97,532531.38,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.31347125,-89.61712871,334.9181,,,,,,
108430,50.22,532572.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31358146,-89.61710086,334.2985,,,,,,
108430,,532621.74,,metal loss-corrosion,10,,0.94,2.01,2:22,OD,,axial grooving,15,-49.39,0.83,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31371406,-89.61706588,333.3573,,,,,,
108440,63.27,532622.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31371628,-89.61706529,333.3637,,,,,,
,,532624.00,,Area End BSTR #061 - 0.17% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
108450,62.93,532685.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31388965,-89.61706073,330.6948,,,,,,
108460,43.11,532748.76,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.31406216,-89.61706468,324.9045,,,,,,
108460,,532782.25,,metal loss-corrosion,14,,1.06,0.87,5:35,OD,,pitting,10,-33.48,9.62,5.20,5.60,0.344,52000,ERW,1315,0.75,,,1.86,,,1762.00,,,,31.31415353,-89.61706604,320.3006,,,,,,
108460,,532782.45,,metal loss-corrosion,13,,0.59,0.35,5:26,OD,,circumferential slotting,10,-33.69,9.42,5.20,5.60,0.344,52000,ERW,1315,0.74,,,1.87,,,1769.00,,,,31.31415409,-89.61706604,320.2779,,,,,,
108460,,532783.45,,metal loss-corrosion,13,,0.63,0.47,4:10,OD,,circumferential slotting,10,-34.69,8.42,5.20,5.60,0.344,52000,ERW,1315,0.74,,,1.87,,,1768.00,,,,31.31415683,-89.61706608,320.1818,,,,,,
108470,42.85,532791.87,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.31417998,-89.61706647,319.7945,,,,,,
108480,63.54,532834.72,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31429781,-89.61706873,317.6963,,,,,,
108490,63.63,532898.26,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31447208,-89.61707204,313.0252,,,,,,
108500,63.68,532961.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31464643,-89.61707637,307.1245,,,,,,
108510,63.68,533025.58,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31482159,-89.61708079,306.0337,,,,,,
108510,,533075.82,,metal loss-corrosion,11,,0.59,0.43,4:46,OD,,circumferential slotting,10,-50.24,13.44,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31495974,-89.61708481,308.7055,,,,,,
108520,63.09,533089.25,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31499665,-89.61708595,309.6371,,,,,,
108530,63.57,533152.34,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31517007,-89.61709024,313.5763,,,,,,
108540,63.44,533215.92,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31534495,-89.61709670,315.7045,,,,,,
108550,63.34,533279.35,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31551884,-89.61709399,314.4296,,,,,,
108560,62.96,533342.70,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31568921,-89.61706039,306.3411,,,,,,
108570,63.07,533405.65,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31585810,-89.61702849,296.5139,,,,,,
108580,38.12,533468.72,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31602852,-89.61699691,289.7265,,,,,,
108590,41.66,533506.84,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31613185,-89.61697815,286.6317,,,,,,
108600,62.95,533548.51,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31624497,-89.61695756,284.1110,,,,,,
108610,62.91,533611.45,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31641609,-89.61692692,281.2912,,,,,,
108620,44.69,533674.36,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31658724,-89.61689699,278.9632,,,,,,
108630,63.33,533719.05,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31670879,-89.61687475,277.9749,,,,,,
108640,56.38,533782.39,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31688095,-89.61684273,276.5648,,,,,,
108640,,533819.56,,metal loss-corrosion,19,,0.59,0.47,5:04,OD,,circumferential slotting,10,-37.18,19.2,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.31698205,-89.61682407,275.9786,,,,,,
108650,55.99,533838.77,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31703430,-89.61681461,275.6684,,,,,,
108660,50.91,533894.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31718652,-89.61678689,273.9012,,,,,,
108670,63.10,533945.67,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31732480,-89.61676154,271.5781,,,,,,
108680,63.07,534008.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31749639,-89.61672986,270.8632,,,,,,
108680,,534043.49,,metal loss-corrosion,12,,0.67,0.43,4:10,OD,,circumferential slotting,10,-34.73,28.34,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31759077,-89.61671201,270.7500,,,,,,
108690,63.24,534071.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31766777,-89.61669715,270.8001,,,,,,
108700,63.27,534135.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31783959,-89.61666398,270.9498,,,,,,
108700,,534178.40,,metal loss-corrosion,12,,0.59,0.35,5:02,OD,,circumferential slotting,10,-43.32,19.95,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31795716,-89.61664033,270.8880,,,,,,
108700,,534179.27,,metal loss-corrosion,10,,0.63,0.51,4:29,OD,,pitting,10,-44.19,19.08,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31795952,-89.61663986,270.8719,,,,,,
108710,63.70,534198.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31801130,-89.61662957,270.5446,,,,,,
108710,,534208.71,,metal loss-corrosion,11,,0.59,0.51,4:23,OD,,pitting,10,-10.35,53.35,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31803940,-89.61662398,270.4420,,,,,,
108710,,534257.28,,metal loss-corrosion,15,,0.63,0.51,7:08,OD,,pitting,10,-58.93,4.77,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.31817126,-89.61659773,270.1726,,,,,,
108720,63.51,534262.05,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31818421,-89.61659519,270.1332,,,,,,
108730,52.60,534325.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31835662,-89.61656095,269.9212,,,,,,
108730,,534350.95,,metal loss-corrosion,10,,0.59,0.39,5:06,OD,,circumferential slotting,10,-25.39,27.21,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31842544,-89.61654657,269.9475,,,,,,
108740,63.07,534378.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31849914,-89.61653079,269.9459,,,,,,
108750,63.22,534441.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31866895,-89.61648847,270.1532,,,,,,
108760,63.02,534504.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31883820,-89.61644094,270.2872,,,,,,
108760,,534515.76,,metal loss-manufacturing anomaly,15,,0.66,0.51,6:29,N/A,,circumferential slotting,10,-11.3,51.73,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.31886844,-89.61643246,270.1628,,,,,,
108770,63.52,534567.49,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31900690,-89.61639354,269.7496,,,,,,
108780,63.58,534631.00,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31917688,-89.61634556,269.1712,,,,,,
108790,63.63,534694.58,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31934713,-89.61629807,268.4260,,,,,,
108790,,534742.15,,metal loss-corrosion,11,,0.59,0.35,6:16,OD,,circumferential slotting,10,-47.57,16.06,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31947461,-89.61626315,267.5101,,,,,,
108800,63.21,534758.21,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31951768,-89.61625163,266.9385,,,,,,
108800,,534780.17,,metal loss-corrosion,11,,0.59,0.35,4:57,OD,,circumferential slotting,10,-21.96,41.25,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31957655,-89.61623583,266.1341,,,,,,
108810,63.12,534821.42,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31968714,-89.61620603,264.6790,,,,,,
108820,62.87,534884.54,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.31985649,-89.61616075,263.2530,,,,,,
108830,63.22,534947.41,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32002485,-89.61611427,261.3898,,,,,,
108840,63.17,535010.63,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32019455,-89.61606927,260.0680,,,,,,
108850,44.19,535073.80,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32036441,-89.61602570,259.2047,,,,,,
108860,40.97,535117.99,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32048326,-89.61599528,258.8764,,,,,,
108870,40.98,535158.96,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32059339,-89.61596680,258.8450,,,,,,
108880,38.05,535199.94,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32070361,-89.61593865,258.1103,,,,,,
108890,42.19,535237.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32080600,-89.61591304,257.0665,,,,,,
108900,28.45,535280.19,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32092119,-89.61589721,255.6269,,,,,,
108910,40.83,535308.63,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32099913,-89.61588880,254.6623,,,,,,
108920,35.42,535349.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32111100,-89.61587630,253.4012,,,,,,
108930,39.10,535384.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32120805,-89.61586522,252.6211,,,,,,
108940,63.17,535423.99,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32131520,-89.61585310,252.2642,,,,,,
108950,62.53,535487.15,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32148827,-89.61583299,251.6090,,,,,,
108960,63.31,535549.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32165966,-89.61581381,251.5398,,,,,,
108970,62.86,535612.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32183310,-89.61579315,251.7232,,,,,,
108980,37.60,535675.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32200510,-89.61577049,251.9626,,,,,,
108990,43.99,535713.45,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32210802,-89.61575739,251.7438,,,,,,
109000,55.63,535757.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32222849,-89.61574259,251.9623,,,,,,
109010,61.20,535813.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32238084,-89.61572382,252.3724,,,,,,
109020,63.09,535874.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32254843,-89.61570319,253.2272,,,,,,
109030,63.60,535937.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32272114,-89.61568119,254.1200,,,,,,
109040,63.09,536000.96,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32289527,-89.61565925,254.2346,,,,,,
109050,63.34,536064.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32306757,-89.61563382,253.8191,,,,,,
109060,62.83,536127.39,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32323951,-89.61559970,253.7163,,,,,,
109070,63.20,536190.22,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32340969,-89.61556329,254.1792,,,,,,
109080,63.40,536253.42,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32358108,-89.61552801,254.0634,,,,,,
109090,63.47,536316.82,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32375275,-89.61549110,254.6696,,,,,,
109100,63.25,536380.29,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32392435,-89.61545243,255.5791,,,,,,
109110,60.76,536443.54,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32409530,-89.61541399,257.1633,,,,,,
109120,60.19,536504.30,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32425956,-89.61537801,260.1950,,,,,,
109130,63.62,536564.49,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32442274,-89.61534416,259.9695,,,,,,
109140,45.04,536628.11,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32459526,-89.61530881,259.3406,,,,,,
109150,41.01,536673.14,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32471723,-89.61528271,259.2414,,,,,,
109160,63.60,536714.16,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32482790,-89.61525645,259.7816,,,,,,
109170,63.63,536777.76,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32499922,-89.61521427,261.2897,,,,,,
109180,36.44,536841.39,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32517040,-89.61517181,264.7029,,,,,,
109190,37.43,536877.83,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32526846,-89.61514762,266.5482,,,,,,
109200,63.48,536915.25,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32536920,-89.61512276,268.2991,,,,,,
109210,63.59,536978.74,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32554012,-89.61508165,272.2913,,,,,,
109220,62.79,537042.33,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32571160,-89.61504194,276.1346,,,,,,
109220,,537071.23,,metal loss-corrosion,13,,0.67,0.47,5:58,OD,,circumferential slotting,10,-28.9,33.89,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.32578954,-89.61502374,277.7556,,,,,,
109230,62.13,537105.12,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32588101,-89.61500259,279.2914,,,,,,
109240,63.27,537167.25,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32604882,-89.61496446,281.8954,,,,,,
109250,63.45,537230.52,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32621981,-89.61492591,284.0094,,,,,,
109260,39.94,537293.97,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32639123,-89.61488739,287.0364,,,,,,
109270,55.64,537333.91,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32649917,-89.61486354,289.0271,,,,,,
109280,62.87,537389.55,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32664944,-89.61482967,291.8446,,,,,,
109290,62.73,537452.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32681913,-89.61479057,294.9383,,,,,,
109290,,537457.72,,metal loss-corrosion,10,,0.59,0.35,6:47,OD,,circumferential slotting,10,-5.3,57.43,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32683342,-89.61478729,295.2336,,,,,,
109290,,537460.14,,metal loss-corrosion,12,,0.59,0.51,6:49,OD,,pitting,10,-7.72,55.01,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32683995,-89.61478579,295.3672,,,,,,
109300,35.94,537515.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32698842,-89.61475163,298.0804,,,,,,
109310,62.57,537551.08,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32708545,-89.61472950,299.7990,,,,,,
109320,36.74,537613.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32725424,-89.61469043,303.2187,,,,,,
109330,62.91,537650.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32735333,-89.61466755,305.4132,,,,,,
109340,62.77,537713.30,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32752302,-89.61462806,308.7397,,,,,,
109350,49.94,537776.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32769237,-89.61458903,312.1884,,,,,,
109360,50.91,537826.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32782712,-89.61455788,314.7950,,,,,,
109370,52.25,537876.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32796448,-89.61452617,317.4366,,,,,,
109380,51.31,537929.17,,GirthWeld,,,,,,,,,,,,4.30,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32810540,-89.61449294,319.8223,,,,,,
109390,51.81,537980.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32824364,-89.61445920,321.6121,,,,,,
109400,63.68,538032.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32838316,-89.61442503,323.7725,,,,,,
109410,51.87,538095.97,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32855461,-89.61438294,326.6590,,,,,,
109420,50.40,538147.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32869422,-89.61434841,328.9205,,,,,,
109430,53.47,538198.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32882988,-89.61431458,330.7331,,,,,,
109440,50.99,538251.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32897369,-89.61427792,331.9966,,,,,,
109450,52.88,538302.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32911079,-89.61424260,332.1579,,,,,,
109460,52.76,538355.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.32925284,-89.61420559,330.9120,,,,,,
109470,52.73,538408.33,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32939439,-89.61416885,327.9888,,,,,,
109480,52.82,538461.06,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32953572,-89.61413231,324.0812,,,,,,
109490,50.56,538513.88,,GirthWeld,,,,,,,,,,,,4.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32967718,-89.61409572,319.7617,,,,,,
109490,,538515.54,,metal loss-corrosion,11,,0.59,0.39,7:25,OD,,circumferential slotting,10,-1.66,48.91,4.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32968161,-89.61409457,319.6161,,,,,,
109500,51.54,538564.45,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32981244,-89.61406060,315.0559,,,,,,
109510,53.42,538615.98,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.32995028,-89.61402458,310.4010,,,,,,
109520,53.25,538669.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33009341,-89.61398776,306.1396,,,,,,
109530,50.73,538722.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33023639,-89.61395175,302.7133,,,,,,
109540,52.34,538773.39,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33037302,-89.61391823,301.1767,,,,,,
