Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
109550,50.24,538825.73,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33051416,-89.61388444,300.1034,,,,,,
109560,52.25,538875.97,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33064976,-89.61385297,298.6815,,,,,,
109560,,538912.21,,metal loss-corrosion,18,,0.59,0.39,4:56,OD,,circumferential slotting,10,-36.25,16,4.90,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.33074753,-89.61383041,296.8113,,,,,,
109570,53.43,538928.21,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33079065,-89.61382038,295.8969,,,,,,
109580,53.62,538981.64,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33093434,-89.61378723,291.2041,,,,,,
109580,,539001.93,,metal loss-corrosion,16,,0.72,0.47,3:56,OD,,circumferential slotting,10,-20.28,33.34,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.33098888,-89.61377461,289.3451,,,,,,
109590,52.09,539035.26,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33107873,-89.61375435,286.8766,,,,,,
109600,50.95,539087.35,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33121945,-89.61372280,285.2212,,,,,,
109610,53.60,539138.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33135709,-89.61369146,286.8973,,,,,,
109620,52.72,539191.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33150164,-89.61365783,289.9306,,,,,,
109630,53.62,539244.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33164368,-89.61362455,293.5146,,,,,,
109640,53.18,539298.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33178831,-89.61359103,296.5009,,,,,,
109650,52.03,539351.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33193178,-89.61355725,298.3318,,,,,,
109650,,539375.44,,metal loss-corrosion,10,,0.59,0.51,5:59,OD,,pitting,10,-24.02,28.01,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33199656,-89.61354190,299.1244,,,,,,
109660,47.50,539403.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33207210,-89.61352387,300.0945,,,,,,
109660,,539430.93,,metal loss-corrosion,11,,0.59,0.63,4:55,OD,,pitting,10,-27.47,20.03,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33214613,-89.61350598,301.2062,,,,,,
109670,41.23,539450.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33220011,-89.61349294,301.9507,,,,,,
109680,53.74,539492.19,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33231125,-89.61346605,303.2251,,,,,,
109680,,539515.17,,cluster,10,,2.02,1.55,5:21,OD,2026,,,-22.99,30.76,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33237316,-89.61345086,304.0435,,,,,,
109680,,539515.17,,metal loss-corrosion,10,,0.91,0.71,5:37,OD,2026,pitting,10,-22.99,30.76,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33237316,-89.61345086,304.0435,,,,,,
109680,,539515.27,,metal loss-corrosion,9,,0.59,0.39,5:21,OD,2026,circumferential slotting,10,-23.08,30.66,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33237342,-89.61345080,304.0469,,,,,,
109680,,539515.40,,cluster,12,,1.91,1.38,5:23,OD,2027,,,-23.21,30.53,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33237376,-89.61345072,304.0513,,,,,,
109680,,539515.40,,metal loss-corrosion,9,,0.87,0.39,5:38,OD,2027,circumferential slotting,10,-23.21,30.53,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33237376,-89.61345072,304.0513,,,,,,
109680,,539515.47,,metal loss-corrosion,12,,0.59,0.47,5:23,OD,2027,circumferential slotting,10,-23.29,30.46,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33237396,-89.61345067,304.0540,,,,,,
109690,13.34,539545.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33245607,-89.61343090,305.0638,,,,,,
109700,42.53,539559.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33249203,-89.61342218,305.5153,,,,,,
109710,52.25,539601.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33260659,-89.61339413,307.1672,,,,,,
109720,53.39,539654.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33274736,-89.61335981,308.9179,,,,,,
109730,53.47,539707.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33289095,-89.61332329,310.6887,,,,,,
109740,51.44,539760.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33303465,-89.61328602,310.4443,,,,,,
109750,52.80,539812.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33317231,-89.61325228,305.0461,,,,,,
109760,53.60,539865.15,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33331261,-89.61321778,296.7669,,,,,,
109770,36.52,539918.75,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33345657,-89.61318082,294.8202,,,,,,
109780,41.56,539955.26,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.33355450,-89.61315435,295.3802,,,,,,
,,539968.38,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0870  29' U/S RCL SLADE RD,31.33358958,-89.61314431,295.8005,,,,,,
109790,41.86,539996.83,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.33366538,-89.61312254,296.1595,,,,,,
109800,29.61,540038.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33377729,-89.61309120,295.2038,,,,,,
109810,47.44,540068.29,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33385651,-89.61306956,294.2207,,,,,,
109820,53.55,540115.73,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33398330,-89.61303522,297.4825,,,,,,
109830,49.81,540169.28,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33412690,-89.61299914,301.5961,,,,,,
109840,53.41,540219.09,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33426081,-89.61296761,305.3927,,,,,,
109850,49.62,540272.49,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33440437,-89.61293476,310.3639,,,,,,
109860,53.42,540322.11,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33453790,-89.61290477,314.7566,,,,,,
109860,,540353.22,,metal loss-corrosion,10,,0.59,0.35,4:49,OD,,circumferential slotting,10,-31.1,22.32,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33462174,-89.61288604,316.8402,,,,,,
109870,52.70,540375.53,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33468194,-89.61287281,318.3141,,,,,,
109880,53.25,540428.24,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33482425,-89.61284189,321.1686,,,,,,
109890,53.42,540481.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33496817,-89.61281033,322.5326,,,,,,
109900,14.46,540534.91,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33511261,-89.61277894,323.3304,,,,,,
109910,52.91,540549.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33515168,-89.61277025,323.3734,,,,,,
109920,38.61,540602.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33529447,-89.61273811,321.6785,,,,,,
109930,42.03,540640.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.33539842,-89.61271313,321.9620,,,,,,
109940,43.42,540682.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.33551161,-89.61268628,323.7920,,,,,,
109950,31.38,540726.34,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33562884,-89.61265966,323.7198,,,,,,
109960,52.40,540757.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33571324,-89.61263982,325.4485,,,,,,
109970,44.04,540810.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33585414,-89.61260567,328.2990,,,,,,
109980,46.73,540854.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33597278,-89.61257757,329.8028,,,,,,
109990,53.53,540900.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33609846,-89.61254650,331.3732,,,,,,
110000,49.92,540954.42,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33624216,-89.61250940,332.9525,,,,,,
110000,,540970.33,,metal loss-corrosion,10,,0.59,0.43,7:27,OD,,circumferential slotting,10,-15.92,34.01,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33628483,-89.61249812,333.4896,,,,,,
110010,50.58,541004.34,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33637599,-89.61247402,334.9337,,,,,,
110020,52.75,541054.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33651170,-89.61243906,337.4715,,,,,,
110030,52.55,541107.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33665317,-89.61240208,339.7256,,,,,,
110040,49.93,541160.23,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33679406,-89.61236485,341.5956,,,,,,
110040,,541174.36,,metal loss-corrosion,11,,1.06,0.71,4:28,OD,,pitting,10,-14.13,35.79,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33683197,-89.61235485,341.8367,,,,,,
110050,53.03,541210.16,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33692801,-89.61232962,342.3949,,,,,,
110060,53.70,541263.18,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33707035,-89.61229250,342.3110,,,,,,
110070,53.79,541316.88,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33721448,-89.61225480,342.5597,,,,,,
110080,51.37,541370.68,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33735889,-89.61221723,342.9043,,,,,,
110090,53.15,541422.05,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33749696,-89.61218217,342.6476,,,,,,
110100,53.11,541475.20,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33763974,-89.61214584,341.5200,,,,,,
110110,50.65,541528.31,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33778265,-89.61211071,340.2456,,,,,,
110120,52.42,541578.96,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33791904,-89.61207785,339.1229,,,,,,
110130,52.85,541631.38,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33806034,-89.61204454,338.0706,,,,,,
110140,40.10,541684.23,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33820295,-89.61201196,336.8455,,,,,,
110150,51.99,541724.33,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33831120,-89.61198737,336.3080,,,,,,
110160,52.55,541776.31,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33845142,-89.61195475,335.5896,,,,,,
110170,53.27,541828.86,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33859320,-89.61192223,334.3014,,,,,,
110180,52.29,541882.13,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.33873696,-89.61188948,332.9726,,,,,,
110190,53.73,541934.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33887818,-89.61185780,332.3024,,,,,,
110200,53.32,541988.16,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33902323,-89.61182476,333.1547,,,,,,
110210,52.98,542041.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33916695,-89.61179156,335.6040,,,,,,
110220,53.39,542094.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33931137,-89.61177036,337.9123,,,,,,
110230,50.70,542147.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33945697,-89.61174988,340.9310,,,,,,
110240,46.44,542198.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33959515,-89.61173004,344.0020,,,,,,
110240,,542206.91,,metal loss-corrosion,10,,2.24,1.61,7:02,OD,,general,10,-8.34,38.09,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33961791,-89.61172683,344.4632,,,,,,
110250,52.89,542245.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33972173,-89.61171198,346.8122,,,,,,
110260,52.28,542297.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33986572,-89.61169109,350.7518,,,,,,
110260,,542299.31,,metal loss-corrosion,10,,0.59,0.55,4:09,OD,,pitting,10,-1.42,50.86,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.33986959,-89.61169052,350.8510,,,,,,
110270,53.54,542350.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34000800,-89.61166978,354.5182,,,,,,
110270,,542391.37,,metal loss-corrosion,12,,0.59,0.39,4:07,OD,,circumferential slotting,10,-41.2,12.34,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34012020,-89.61165262,356.8766,,,,,,
110270,,542392.27,,metal loss-corrosion,12,,0.98,0.59,4:53,OD,,pitting,10,-42.1,11.44,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34012265,-89.61165224,356.9257,,,,,,
110270,,542393.67,,metal loss-corrosion,11,,0.59,0.43,4:41,OD,,circumferential slotting,10,-43.5,10.04,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34012647,-89.61165166,357.0021,,,,,,
110280,46.68,542403.71,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34015382,-89.61164751,357.5196,,,,,,
110290,54.18,542450.39,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34028106,-89.61162778,358.8204,,,,,,
110300,50.55,542504.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34042888,-89.61160582,359.5218,,,,,,
110310,53.33,542555.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34056684,-89.61158548,359.7141,,,,,,
110320,54.07,542608.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34071221,-89.61156279,358.5820,,,,,,
110330,52.49,542662.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34085934,-89.61153947,360.6698,,,,,,
110340,52.44,542715.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34100189,-89.61151612,364.8409,,,,,,
110340,,542738.81,,metal loss-corrosion,12,,0.59,0.39,8:19,OD,,circumferential slotting,10,-23.79,28.65,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34106667,-89.61150564,365.3851,,,,,,
110350,51.69,542767.46,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34114450,-89.61149324,363.6108,,,,,,
110360,52.44,542819.15,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34128317,-89.61147177,355.2348,,,,,,
110370,52.31,542871.60,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34142443,-89.61144635,361.8692,,,,,,
110380,53.35,542923.91,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34156595,-89.61142211,367.4132,,,,,,
110380,,542935.35,,metal loss-corrosion,11,,0.71,0.55,4:21,OD,2028,pitting,10,-11.44,41.91,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159706,-89.61141696,368.0836,,,,,,
110380,,542935.35,,cluster,11,,3.27,3.87,4:21,OD,2028,,,-11.44,41.91,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159706,-89.61141696,368.0836,,,,,,
110380,,542935.41,,metal loss-corrosion,7,,0.59,0.43,4:34,OD,2028,circumferential slotting,10,-11.51,41.84,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159724,-89.61141693,368.0872,,,,,,
110380,,542935.50,,metal loss-corrosion,6,,0.67,0.39,4:30,OD,2028,circumferential slotting,10,-11.59,41.76,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159747,-89.61141689,368.0920,,,,,,
110380,,542935.56,,metal loss-corrosion,7,,0.67,0.35,4:31,OD,2028,circumferential slotting,10,-11.65,41.7,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159763,-89.61141686,368.0954,,,,,,
110380,,542935.60,,metal loss-corrosion,6,,0.83,0.79,4:56,OD,2028,pitting,10,-11.7,41.65,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159776,-89.61141684,368.0980,,,,,,
110380,,542935.99,,metal loss-corrosion,10,,0.75,0.39,4:44,OD,2029,circumferential slotting,10,-12.09,41.26,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159881,-89.61141667,368.1198,,,,,,
110380,,542935.99,,cluster,19,,2.65,1.83,4:35,OD,2029,,,-12.09,41.26,5.60,5.60,0.281,52000,ERW,1315,0.94,,,1.48,,,1405.00,,,,31.34159881,-89.61141667,368.1198,,,,,,
110380,,542936.08,,metal loss-corrosion,19,,0.59,0.55,4:35,OD,2029,pitting,10,-12.17,41.17,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159905,-89.61141663,368.1247,,,,,,
110380,,542936.08,,metal loss-corrosion,7,,0.63,0.75,5:04,OD,2029,pitting,10,-12.18,41.17,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159905,-89.61141663,368.1248,,,,,,
110380,,542936.15,,cluster,10,,2.88,1.06,6:39,OD,2030,,,-12.25,41.1,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159925,-89.61141660,368.1289,,,,,,
110380,,542936.15,,metal loss-corrosion,10,,0.59,0.43,6:39,OD,2030,circumferential slotting,10,-12.25,41.1,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159925,-89.61141660,368.1289,,,,,,
110380,,542936.19,,metal loss-corrosion,6,,1.69,0.67,6:56,OD,2030,circumferential grooving,10,-12.28,41.07,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34159934,-89.61141658,368.1307,,,,,,
110390,49.29,542977.25,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34171111,-89.61139826,368.2335,,,,,,
110400,47.75,543026.54,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34184514,-89.61137828,364.3871,,,,,,
110410,53.47,543074.29,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34197452,-89.61135997,358.6687,,,,,,
110420,51.72,543127.76,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34211970,-89.61133746,359.7507,,,,,,
110430,53.23,543179.48,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34225984,-89.61131696,365.9250,,,,,,
110440,53.35,543232.71,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34240479,-89.61129679,370.0267,,,,,,
110450,52.06,543286.05,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34255036,-89.61127599,371.9006,,,,,,
110460,51.49,543338.12,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34269258,-89.61125654,372.8581,,,,,,
,,543345.53,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0880  19' D/S RCL DRIVEWAY,31.34271278,-89.61125374,372.9331,,,,,,
110470,52.16,543389.61,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34283318,-89.61123718,373.3999,,,,,,
110480,47.35,543441.77,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34297576,-89.61121722,373.7811,,,,,,
110490,52.27,543489.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34310520,-89.61119947,373.3310,,,,,,
110500,52.15,543541.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34324816,-89.61118070,372.1093,,,,,,
110510,52.89,543593.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34339057,-89.61116088,369.9371,,,,,,
110520,52.83,543646.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34353500,-89.61114073,367.7109,,,,,,
110530,47.50,543699.25,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34367933,-89.61112000,367.6677,,,,,,
110540,49.90,543746.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34380908,-89.61110119,368.2740,,,,,,
110550,49.00,543796.65,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34394551,-89.61108224,368.5066,,,,,,
110560,49.00,543845.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34407956,-89.61106481,368.3647,,,,,,
110570,53.64,543894.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34421338,-89.61104625,366.3428,,,,,,
110580,49.99,543948.29,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34435375,-89.61100081,359.1255,,,,,,
110590,56.96,543998.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34447978,-89.61094947,347.0273,,,,,,
110600,45.69,544055.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34462675,-89.61089195,342.8508,,,,,,
110610,53.58,544100.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34474214,-89.61084536,353.4608,,,,,,
110620,53.55,544154.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34487776,-89.61078671,363.6462,,,,,,
110620,,544182.88,,metal loss-corrosion,19,,0.65,0.43,5:20,OD,,circumferential slotting,10,-28.38,25.17,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.34495100,-89.61075581,365.7684,,,,,,
110630,52.75,544208.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34501617,-89.61072864,366.9720,,,,,,
110630,,544253.92,,metal loss-corrosion,13,,0.59,0.47,5:13,OD,,circumferential slotting,10,-45.88,6.87,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.34513506,-89.61067911,368.1988,,,,,,
110640,52.57,544260.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34515286,-89.61067168,368.3561,,,,,,
110650,53.05,544313.36,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34528904,-89.61061466,369.3462,,,,,,
110660,51.74,544366.42,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34542629,-89.61055647,369.9761,,,,,,
110670,49.54,544418.16,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34556012,-89.61049967,370.7681,,,,,,
110680,53.61,544467.70,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34568841,-89.61044578,371.2435,,,,,,
110690,53.74,544521.30,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34582732,-89.61038805,373.1998,,,,,,
110700,48.40,544575.04,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34596663,-89.61033043,375.3445,,,,,,
110710,53.00,544623.44,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34609226,-89.61027893,376.8832,,,,,,
110720,47.88,544676.44,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34622995,-89.61022323,379.3258,,,,,,
110720,,544709.52,,manufacturing anomaly,,,,,7:28,N/A,,,,-33.08,14.8,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34631600,-89.61018864,380.4577,,,,,,
110730,49.26,544724.31,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34635452,-89.61017333,381.0445,,,,,,
110740,53.54,544773.57,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34648287,-89.61012259,382.6461,,,,,,
110750,51.96,544827.11,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34662251,-89.61006779,384.0275,,,,,,
110760,51.21,544879.07,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34675826,-89.61001544,385.5312,,,,,,
110770,46.02,544930.28,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34689201,-89.60996370,387.0806,,,,,,
110780,53.71,544976.29,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34701213,-89.60991694,388.2577,,,,,,
110790,46.45,545030.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34715230,-89.60986227,389.6167,,,,,,
110800,39.81,545076.45,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34727348,-89.60981474,390.5021,,,,,,
110810,43.62,545116.26,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34737739,-89.60977425,391.1735,,,,,,
110820,47.92,545159.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34749134,-89.60973011,391.3822,,,,,,
110830,53.71,545207.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34761657,-89.60968179,391.2200,,,,,,
110840,51.63,545261.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34775656,-89.60962645,389.9268,,,,,,
110850,50.70,545313.14,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34789088,-89.60957242,389.8208,,,,,,
110860,48.80,545363.84,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34802243,-89.60951914,393.2052,,,,,,
110870,43.54,545412.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34814903,-89.60946776,396.5123,,,,,,
110880,51.68,545456.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34826215,-89.60942183,398.0966,,,,,,
110890,53.87,545507.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34839639,-89.60936702,399.4137,,,,,,
110900,53.57,545561.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34853631,-89.60930982,400.4246,,,,,,
110910,52.26,545615.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34867535,-89.60925249,400.8309,,,,,,
110920,53.12,545667.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.34881077,-89.60919589,400.4658,,,,,,
110930,51.28,545720.69,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34894824,-89.60913787,399.2136,,,,,,
110940,51.86,545771.97,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34908101,-89.60908237,397.2160,,,,,,
110950,50.21,545823.83,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34921521,-89.60902607,394.9079,,,,,,
110960,48.01,545874.04,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34934508,-89.60897148,392.4792,,,,,,
110970,51.80,545922.05,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34946927,-89.60891928,390.3871,,,,,,
110970,,545948.17,,metal loss-corrosion,13,,0.59,0.43,6:53,OD,,circumferential slotting,10,-26.12,25.68,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.34953685,-89.60889097,389.0572,,,,,,
110980,49.50,545973.85,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34960329,-89.60886320,387.6838,,,,,,
110990,52.87,546023.35,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34973141,-89.60880976,385.0070,,,,,,
111000,49.31,546076.23,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34986852,-89.60875359,382.1090,,,,,,
111010,53.98,546125.53,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.34999664,-89.60870245,378.7751,,,,,,
111020,53.02,546179.51,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35013693,-89.60864673,374.9132,,,,,,
111030,51.61,546232.53,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35027463,-89.60859291,369.7636,,,,,,
111040,53.38,546284.14,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35040797,-89.60854135,362.2884,,,,,,
111050,53.69,546337.51,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35054587,-89.60848930,353.8533,,,,,,
111060,52.99,546391.20,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35068564,-89.60843424,351.4364,,,,,,
111070,53.11,546444.19,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35082350,-89.60837946,354.3407,,,,,,
111080,40.52,546497.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35096132,-89.60832437,358.8165,,,,,,
111090,43.10,546537.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35106659,-89.60828236,361.7545,,,,,,
111090,,546538.63,,metal loss-corrosion,10,,0.67,0.63,4:00,OD,,pitting,10,-0.8,42.3,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35106866,-89.60828154,361.8119,,,,,,
111100,50.06,546580.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35117887,-89.60823838,364.0363,,,,,,
111110,47.94,546630.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35131016,-89.60818984,362.8945,,,,,,
111120,49.11,546678.93,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35143564,-89.60814241,362.0753,,,,,,
111130,52.87,546728.04,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35156205,-89.60809039,368.1580,,,,,,
111140,51.87,546780.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35169975,-89.60804085,374.7260,,,,,,
111150,53.08,546832.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35183986,-89.60801035,377.6553,,,,,,
111160,52.47,546885.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35198330,-89.60797822,379.3935,,,,,,
111170,49.29,546938.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35212507,-89.60794642,381.1545,,,,,,
111180,41.94,546987.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35225836,-89.60791717,382.6687,,,,,,
111190,52.26,547029.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35237188,-89.60789288,383.7001,,,,,,
111200,42.92,547081.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35251336,-89.60786293,382.9467,,,,,,
111210,41.80,547124.72,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.35262896,-89.60783494,383.7545,,,,,,
,,547148.48,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0890  23' U/S RCL OLD SALT RD,31.35269279,-89.60781850,384.6785,,,,,,
111220,41.71,547166.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.35274108,-89.60780625,384.8634,,,,,,
111230,51.82,547208.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35285317,-89.60777828,384.0085,,,,,,
111240,49.84,547260.06,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35299142,-89.60774214,388.4484,,,,,,
111250,25.74,547309.90,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35312590,-89.60771189,390.1650,,,,,,
111260,17.47,547335.64,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35319551,-89.60769718,390.8110,,,,,,
111270,53.30,547353.11,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35324280,-89.60768751,391.1746,,,,,,
111280,44.39,547406.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35338703,-89.60765739,391.0010,,,,,,
111290,47.78,547450.80,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35350700,-89.60763140,391.0008,,,,,,
111300,53.49,547498.57,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35363614,-89.60760348,390.8363,,,,,,
111300,,547525.48,,metal loss-corrosion,10,,0.79,0.39,4:55,OD,,circumferential slotting,10,-26.91,26.58,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35370889,-89.60758786,390.5473,,,,,,
111310,52.15,547552.06,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35378078,-89.60757285,389.9200,,,,,,
111320,52.13,547604.21,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35392189,-89.60754352,389.0369,,,,,,
111330,53.09,547656.33,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35406307,-89.60751499,388.5136,,,,,,
111340,48.32,547709.42,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35420696,-89.60748651,388.2149,,,,,,
111350,51.58,547757.74,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35433795,-89.60746075,388.0122,,,,,,
111360,53.81,547809.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35447768,-89.60743279,387.2295,,,,,,
111370,50.65,547863.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35462333,-89.60740270,386.5368,,,,,,
111380,53.42,547913.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35476047,-89.60737453,386.2078,,,,,,
111390,47.61,547967.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35490489,-89.60734354,386.0975,,,,,,
111400,46.65,548014.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35503359,-89.60731583,386.6080,,,,,,
111410,52.70,548061.46,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35515972,-89.60728884,387.3582,,,,,,
111420,53.44,548114.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35530216,-89.60725793,387.2833,,,,,,
111430,52.73,548167.61,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35544663,-89.60722676,387.3937,,,,,,
111440,53.55,548220.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35558909,-89.60719555,387.7546,,,,,,
111450,53.84,548273.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35573376,-89.60716376,387.9221,,,,,,
111460,51.04,548327.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35587917,-89.60713157,388.2853,,,,,,
111470,53.59,548378.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35601697,-89.60710068,388.5847,,,,,,
111470,,548390.49,,metal loss-corrosion,14,,0.63,0.51,4:56,OD,,pitting,10,-11.72,41.87,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.35604860,-89.60709356,388.5554,,,,,,
111470,,548411.48,,metal loss-corrosion,12,,0.63,0.59,7:07,OD,,pitting,10,-32.72,20.88,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35610530,-89.60708093,388.4729,,,,,,
111480,52.97,548432.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35616168,-89.60706843,388.3549,,,,,,
111490,53.12,548485.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35630456,-89.60703583,387.7408,,,,,,
111500,47.38,548538.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35644780,-89.60700295,386.6452,,,,,,
111510,53.43,548585.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35657545,-89.60697352,384.7865,,,,,,
111510,,548597.24,,metal loss-corrosion,10,,0.59,0.51,3:22,OD,,pitting,10,-11.41,42.02,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35660620,-89.60696638,384.3658,,,,,,
111520,53.42,548639.25,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35671931,-89.60694019,382.1219,,,,,,
111530,53.50,548692.67,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35686314,-89.60690785,378.5247,,,,,,
111540,53.77,548746.17,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35700701,-89.60687426,375.0074,,,,,,
111550,41.23,548799.95,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35715174,-89.60684057,372.1159,,,,,,
111560,52.67,548841.17,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35726263,-89.60681468,369.5291,,,,,,
111570,53.18,548893.85,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35740461,-89.60678287,366.7395,,,,,,
111580,51.49,548947.03,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35754816,-89.60675209,363.8908,,,,,,
111590,53.18,548998.52,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35768710,-89.60672219,360.9366,,,,,,
111600,52.47,549051.69,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35783053,-89.60669152,357.3563,,,,,,
111610,41.68,549104.16,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35797176,-89.60666221,352.0984,,,,,,
111620,48.17,549145.83,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35808331,-89.60663936,345.9777,,,,,,
111630,53.11,549194.00,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35821235,-89.60661419,338.7423,,,,,,
111640,52.44,549247.11,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35835576,-89.60658804,333.3340,,,,,,
111650,53.41,549299.55,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35849758,-89.60656062,329.6251,,,,,,
111660,53.54,549352.96,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.35864252,-89.60653404,327.8438,,,,,,
111670,52.77,549406.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35878766,-89.60650561,327.3439,,,,,,
111680,46.69,549459.27,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35893060,-89.60647682,327.7411,,,,,,
111690,53.24,549505.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35905683,-89.60645103,330.2321,,,,,,
111700,53.59,549559.20,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35920017,-89.60642076,335.5929,,,,,,
111710,49.09,549612.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35934474,-89.60639053,339.8788,,,,,,
111720,53.75,549661.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35947727,-89.60636193,342.5394,,,,,,
111730,53.83,549715.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35962239,-89.60633044,345.0882,,,,,,
111740,52.09,549769.46,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35976707,-89.60629773,350.1054,,,,,,
111750,52.64,549821.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.35990682,-89.60626659,356.2493,,,,,,
111760,52.52,549874.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36004830,-89.60623526,361.6052,,,,,,
111770,54.14,549926.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36018975,-89.60620313,365.0137,,,,,,
111780,53.86,549980.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36033556,-89.60616901,367.2050,,,,,,
111790,52.57,550034.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36048073,-89.60613658,365.0150,,,,,,
111800,53.75,550087.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36062033,-89.60610362,356.4199,,,,,,
111810,52.84,550141.03,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36076443,-89.60607092,352.7142,,,,,,
111810,,550155.83,,metal loss-corrosion,14,,0.59,0.43,3:19,OD,,circumferential slotting,10,-14.8,38.05,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.36080422,-89.60606160,353.7809,,,,,,
111820,54.42,550193.87,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36090608,-89.60603780,358.2934,,,,,,
111830,54.12,550248.29,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36105214,-89.60600573,364.6657,,,,,,
111840,53.94,550302.41,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36119787,-89.60597261,368.1167,,,,,,
111840,,550339.05,,metal loss-corrosion,13,,0.59,0.39,4:44,OD,,circumferential slotting,10,-36.64,17.31,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.36129680,-89.60595055,368.5495,,,,,,
111850,48.33,550356.36,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36134351,-89.60594003,368.5031,,,,,,
111860,42.93,550404.68,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36147406,-89.60591158,367.4540,,,,,,
111870,46.47,550447.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36159018,-89.60588744,366.0500,,,,,,
111880,32.36,550494.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36171472,-89.60586239,359.7809,,,,,,
111890,42.88,550526.44,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.36180201,-89.60584380,359.1126,,,,,,
,,550542.45,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0900  28' U/S RCL ROCKY BRANCH RD,31.36184532,-89.60583436,359.5473,,,,,,
111900,38.81,550569.32,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.36191786,-89.60581907,359.5457,,,,,,
111910,36.80,550608.13,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36202297,-89.60579741,358.5579,,,,,,
111920,51.08,550644.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36212248,-89.60577731,360.4819,,,,,,
111930,52.05,550696.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36226084,-89.60574895,360.7207,,,,,,
111940,50.86,550748.06,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36240197,-89.60572141,358.7344,,,,,,
111950,50.10,550798.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36253986,-89.60569482,356.1850,,,,,,
111960,49.30,550849.03,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36267467,-89.60566905,349.7225,,,,,,
111970,45.41,550898.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36280560,-89.60564412,339.5265,,,,,,
111980,45.93,550943.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36292667,-89.60562154,330.8424,,,,,,
111990,50.18,550989.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36305018,-89.60559783,324.6000,,,,,,
112000,52.76,551039.85,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36318613,-89.60557091,323.5832,,,,,,
112010,49.63,551092.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36332872,-89.60553915,323.8053,,,,,,
112020,45.73,551142.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36346248,-89.60550795,324.7408,,,,,,
112030,53.00,551187.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36358470,-89.60547935,330.9857,,,,,,
112040,51.53,551240.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36372635,-89.60544654,338.3710,,,,,,
112050,53.14,551292.50,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36386464,-89.60541417,343.6371,,,,,,
112060,49.62,551345.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36400743,-89.60538052,348.2333,,,,,,
112070,52.63,551395.26,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36414120,-89.60534957,350.3010,,,,,,
112080,46.48,551447.89,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36428315,-89.60531735,348.1207,,,,,,
112090,53.21,551494.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36440802,-89.60528969,343.0866,,,,,,
112100,50.93,551547.58,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36455148,-89.60525631,342.7189,,,,,,
112110,41.93,551598.50,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36468919,-89.60522856,346.1557,,,,,,
112120,48.78,551640.43,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36480293,-89.60520955,349.9823,,,,,,
112130,52.34,551689.21,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36493567,-89.60518808,352.5823,,,,,,
112140,50.45,551741.55,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36507835,-89.60516555,353.7220,,,,,,
112150,51.15,551792.00,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36521593,-89.60514455,355.2750,,,,,,
112160,52.06,551843.15,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36535547,-89.60512362,356.9106,,,,,,
112170,52.76,551895.22,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36549761,-89.60510341,358.5089,,,,,,
112180,48.63,551947.98,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36564177,-89.60508352,359.3032,,,,,,
112190,51.77,551996.61,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36577461,-89.60506490,359.1655,,,,,,
112200,53.13,552048.38,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36591608,-89.60504554,358.7656,,,,,,
112210,53.58,552101.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36606131,-89.60502611,358.5531,,,,,,
112220,46.23,552155.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36620702,-89.60500145,357.6813,,,,,,
112230,51.51,552201.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36633020,-89.60496443,357.5034,,,,,,
112240,45.50,552252.82,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36646748,-89.60492348,356.7549,,,,,,
112250,41.39,552298.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36658878,-89.60488746,355.9136,,,,,,
112260,49.38,552339.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36669904,-89.60485475,354.0690,,,,,,
112270,51.42,552389.10,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36682971,-89.60481563,348.3921,,,,,,
,,552398.70,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.36685501,-89.60480799,347.0080,,,,,,
,,552406.76,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.36687626,-89.60480154,345.8422,,,,,,
112280,53.03,552440.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36696520,-89.60477474,340.8664,,,,,,
112280,,552460.11,,metal loss-corrosion,21,,0.61,0.67,6:22,OD,2031,pitting,10,-19.59,33.44,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36701680,-89.60475903,338.0210,,,,,,
112280,,552460.11,,cluster,21,,2.62,0.97,6:22,OD,2031,,,-19.59,33.44,5.20,5.90,0.281,52000,ERW,1315,0.92,0.85,0.85,1.51,1.63,1.64,1429.00,1547,1550.00,,31.36701680,-89.60475903,338.0210,,,,,,
112280,,552460.13,,metal loss-corrosion,10,,0.59,0.83,6:51,OD,2031,pitting,10,-19.6,33.43,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36701683,-89.60475902,338.0194,,,,,,
112280,,552460.27,,metal loss-corrosion,10,,0.67,0.59,4:55,OD,,pitting,10,-19.75,33.29,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36701720,-89.60475891,337.9999,,,,,,
112280,,552460.47,,metal loss-corrosion,12,,0.59,0.55,4:52,OD,,pitting,10,-19.95,33.08,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36701774,-89.60475875,337.9717,,,,,,
112280,,552461.67,,metal loss-corrosion,19,,1.65,1.18,5:05,OD,,pitting,10,-21.15,31.88,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.5,,,1425.00,,,,31.36702091,-89.60475778,337.8144,,,,,,
112280,,552482.77,,metal loss-corrosion,11,,0.59,0.35,5:02,OD,,circumferential slotting,10,-42.25,10.79,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36707664,-89.60474098,335.1033,,,,,,
112290,53.66,552493.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36710515,-89.60473248,333.7039,,,,,,
112300,50.91,552547.22,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36724706,-89.60468987,327.1694,,,,,,
112310,49.67,552598.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36738139,-89.60464763,321.3190,,,,,,
112320,53.28,552647.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36751221,-89.60460425,316.5425,,,,,,
112330,19.64,552701.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36765295,-89.60455763,313.4289,,,,,,
112340,16.86,552720.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36770507,-89.60454106,313.0235,,,,,,
112350,16.33,552737.58,,GirthWeld,,,,,,,,,,,,4.30,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36774990,-89.60452710,312.9331,,,,,,
112360,48.57,552753.91,,GirthWeld,,,,,,,,,,,,4.30,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36779335,-89.60451381,312.9566,,,,,,
112370,53.03,552802.48,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36792288,-89.60447547,312.9358,,,,,,
112380,47.38,552855.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36806439,-89.60443393,313.0422,,,,,,
112390,45.82,552902.89,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36819061,-89.60439598,312.8596,,,,,,
112400,50.32,552948.71,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36831228,-89.60435746,312.4703,,,,,,
112410,48.66,552999.03,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36844598,-89.60431552,312.5039,,,,,,
112420,46.26,553047.69,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36857477,-89.60427283,312.2974,,,,,,
112430,47.19,553093.95,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36869710,-89.60423187,312.3302,,,,,,
112440,48.19,553141.13,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36882203,-89.60419080,311.3177,,,,,,
112450,53.21,553189.33,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36894978,-89.60414963,309.9760,,,,,,
112460,42.42,553242.54,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36908692,-89.60409190,310.0549,,,,,,
112470,47.60,553284.96,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36919165,-89.60403182,310.5098,,,,,,
112480,43.21,553332.57,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36930899,-89.60396398,310.0964,,,,,,
112490,49.62,553375.78,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36941478,-89.60390087,308.8030,,,,,,
112500,52.87,553425.40,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36953648,-89.60382895,307.2780,,,,,,
112510,44.62,553478.27,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36966727,-89.60375477,306.8157,,,,,,
112520,52.78,553522.89,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.36977738,-89.60369202,304.6182,,,,,,
112530,47.67,553575.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.36990756,-89.60361720,303.2610,,,,,,
112540,47.14,553623.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37002550,-89.60355039,303.3503,,,,,,
112550,49.45,553670.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37014132,-89.60348268,305.4736,,,,,,
112560,44.82,553719.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37026250,-89.60341087,306.4125,,,,,,
112570,49.46,553764.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37037222,-89.60334550,305.1781,,,,,,
112580,42.57,553814.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37049275,-89.60327220,306.9943,,,,,,
112590,48.43,553856.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37059613,-89.60320887,310.2580,,,,,,
