Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
112600,52.90,553905.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37071400,-89.60313647,311.2109,,,,,,
112610,48.96,553958.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37085033,-89.60307881,311.1694,,,,,,
112620,48.11,554007.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37097951,-89.60303431,311.4751,,,,,,
112630,52.82,554055.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37110646,-89.60299063,312.1950,,,,,,
112640,41.51,554108.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37124590,-89.60294294,312.6268,,,,,,
112650,41.71,554149.51,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37135551,-89.60290549,313.0134,,,,,,
112660,43.54,554191.22,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37146574,-89.60286824,313.2515,,,,,,
112670,53.07,554234.76,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37158088,-89.60282968,313.3183,,,,,,
112680,51.20,554287.83,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37172089,-89.60278145,313.9061,,,,,,
112690,51.08,554339.03,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37185539,-89.60273365,317.1147,,,,,,
112700,54.30,554390.11,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37198986,-89.60268624,318.7993,,,,,,
112710,50.15,554444.41,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37213270,-89.60263518,319.4008,,,,,,
112720,52.71,554494.57,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37226465,-89.60258805,319.5500,,,,,,
112730,50.71,554547.28,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37240370,-89.60254001,319.1703,,,,,,
112740,53.93,554597.99,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37253783,-89.60249530,318.2168,,,,,,
112750,53.23,554651.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37268099,-89.60245047,315.8934,,,,,,
112760,43.07,554705.15,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37282230,-89.60240628,313.8917,,,,,,
112770,53.72,554748.22,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37293692,-89.60237115,313.7487,,,,,,
112780,52.91,554801.94,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37308033,-89.60232948,312.9623,,,,,,
112790,54.10,554854.85,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37322060,-89.60228407,312.5918,,,,,,
112800,51.03,554908.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37336323,-89.60223438,312.5141,,,,,,
112810,46.12,554959.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37349759,-89.60218817,315.7631,,,,,,
112820,52.33,555006.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37361960,-89.60214805,317.6864,,,,,,
112830,48.10,555058.42,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37375801,-89.60210187,318.3964,,,,,,
112840,45.06,555106.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37388531,-89.60205967,318.2298,,,,,,
112850,53.63,555151.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37400437,-89.60201937,318.4379,,,,,,
112860,53.61,555205.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37414592,-89.60197101,319.8867,,,,,,
112870,54.05,555258.83,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37428722,-89.60192197,321.7767,,,,,,
112880,52.87,555312.88,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37442973,-89.60187261,323.2421,,,,,,
112890,51.94,555365.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37456891,-89.60182359,325.1386,,,,,,
112900,49.79,555417.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37470612,-89.60177709,326.0209,,,,,,
112910,49.38,555467.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37483788,-89.60173334,326.5707,,,,,,
112920,45.45,555516.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37496853,-89.60168997,327.5687,,,,,,
112930,49.20,555562.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37508918,-89.60165176,328.5137,,,,,,
112940,53.10,555611.50,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37522026,-89.60161239,329.0486,,,,,,
112950,50.01,555664.61,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37536157,-89.60156910,329.5368,,,,,,
112960,50.57,555714.61,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37549482,-89.60152928,330.7937,,,,,,
112970,52.57,555765.19,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37562964,-89.60148932,332.1110,,,,,,
112980,49.30,555817.76,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37576986,-89.60144809,333.4133,,,,,,
112980,,555825.39,,cluster,12,,3.17,1.38,4:43,OD,2032,,,-7.62,41.68,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37579023,-89.60144224,333.5928,,,,,,
112980,,555825.39,,metal loss-corrosion,12,,0.59,1.38,5:20,OD,2032,axial grooving,15,-7.62,41.68,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37579023,-89.60144224,333.5928,,,,,,
112980,,555825.44,,metal loss-corrosion,8,,1.53,0.67,4:43,OD,2032,circumferential grooving,10,-7.68,41.62,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37579037,-89.60144220,333.5941,,,,,,
112990,45.89,555867.06,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37590165,-89.60141072,334.4388,,,,,,
113000,51.31,555912.95,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37602457,-89.60137709,335.1610,,,,,,
113010,53.97,555964.26,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37616209,-89.60134002,336.0713,,,,,,
113020,45.70,556018.23,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37630676,-89.60130110,337.0381,,,,,,
113020,,556031.05,,metal loss-corrosion,11,,0.83,0.55,4:50,OD,,pitting,10,-12.82,32.88,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37634114,-89.60129194,337.2939,,,,,,
113030,52.35,556063.93,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37642930,-89.60126826,337.7587,,,,,,
113040,52.78,556116.27,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37656977,-89.60123119,338.3616,,,,,,
113050,52.76,556169.05,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37671137,-89.60119359,338.1702,,,,,,
113060,52.75,556221.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37685262,-89.60115477,337.0217,,,,,,
113070,51.67,556274.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37699556,-89.60112882,334.3310,,,,,,
113080,33.57,556326.23,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37713572,-89.60111899,326.7636,,,,,,
113090,42.78,556359.80,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.37722695,-89.60110788,325.1114,,,,,,
,,556378.55,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0910  28' U/S RCL FOSTER RD,31.37727791,-89.60109870,326.1811,,,,,,
113100,40.28,556402.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.37734313,-89.60108824,326.9317,,,,,,
113110,53.06,556442.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37745284,-89.60107093,326.5360,,,,,,
113110,,556481.72,,metal loss-corrosion,12,,0.59,0.51,5:38,OD,,pitting,10,-38.87,14.18,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37755796,-89.60105531,330.3112,,,,,,
113120,36.13,556495.91,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37759595,-89.60104964,333.0127,,,,,,
113130,10.06,556532.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37769385,-89.60103618,337.1587,,,,,,
113140,14.87,556542.09,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37772132,-89.60103270,337.6020,,,,,,
113140,,556547.74,,metal loss-corrosion,12,,0.63,0.51,5:15,OD,,pitting,10,-5.64,9.22,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37773673,-89.60103070,337.7831,,,,,,
113150,53.23,556556.96,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37776193,-89.60102736,338.0229,,,,,,
113150,,556562.70,,metal loss-corrosion,8,,0.59,0.51,5:26,OD,2033,pitting,10,-5.74,47.49,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37777759,-89.60102513,338.1812,,,,,,
113150,,556562.70,,cluster,13,,1.91,2.03,5:26,OD,2033,,,-5.74,47.49,4.60,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1414.00,,,,31.37777759,-89.60102513,338.1812,,,,,,
113150,,556562.72,,metal loss-corrosion,13,,0.87,1.89,5:41,OD,2033,axial grooving,15,-5.75,47.48,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37777762,-89.60102512,338.1816,,,,,,
113150,,556608.61,,metal loss-corrosion,12,,0.63,0.47,5:40,OD,,circumferential slotting,10,-51.65,1.59,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37790285,-89.60100740,339.3260,,,,,,
113160,52.97,556610.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37790719,-89.60100679,339.3315,,,,,,
113160,,556637.52,,metal loss-corrosion,20,,0.68,0.35,4:51,OD,,circumferential slotting,10,-27.32,25.65,5.20,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.53,1.65,1.65,1444.00,1565,1565.00,,31.37798178,-89.60099658,339.1359,,,,,,
113160,,556637.60,,metal loss-corrosion,8,,0.59,0.51,7:17,OD,2034,pitting,10,-27.4,25.56,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37798202,-89.60099655,339.1355,,,,,,
113160,,556637.60,,cluster,12,,2.20,0.59,6:54,OD,2034,,,-27.4,25.56,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37798202,-89.60099655,339.1355,,,,,,
113160,,556637.62,,metal loss-corrosion,12,,0.59,0.39,6:54,OD,2034,circumferential slotting,10,-27.42,25.55,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37798206,-89.60099654,339.1354,,,,,,
113160,,556637.64,,metal loss-corrosion,12,,0.59,0.47,4:05,OD,,circumferential slotting,10,-27.44,25.53,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37798211,-89.60099654,339.1353,,,,,,
113160,,556649.48,,metal loss-corrosion,10,,0.59,0.47,5:45,OD,,circumferential slotting,10,-39.28,13.69,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37801446,-89.60099225,339.1042,,,,,,
113170,50.59,556663.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37805187,-89.60098737,339.1511,,,,,,
113180,53.75,556713.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37819027,-89.60097136,339.1155,,,,,,
113190,51.86,556767.51,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37833735,-89.60095441,339.3174,,,,,,
113200,45.64,556819.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37847926,-89.60093857,340.3291,,,,,,
113210,52.60,556865.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37860407,-89.60092399,341.8098,,,,,,
113220,52.77,556917.61,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37874629,-89.60089678,341.9768,,,,,,
113220,,556930.77,,metal loss-corrosion,17,,0.59,0.43,5:22,OD,,circumferential slotting,10,-13.16,39.61,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.37878090,-89.60088475,341.2477,,,,,,
113220,,556959.03,,metal loss-corrosion,11,,0.59,0.43,6:21,OD,,circumferential slotting,10,-41.42,11.34,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37885507,-89.60085894,338.8321,,,,,,
113230,53.22,556970.37,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37888477,-89.60084855,337.6429,,,,,,
113240,42.53,557023.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37902238,-89.60080165,327.7714,,,,,,
113250,62.88,557066.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.37913154,-89.60076327,319.3332,,,,,,
113260,62.37,557129.00,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37929663,-89.60070440,316.2583,,,,,,
113270,59.57,557191.36,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37946152,-89.60064987,314.5536,,,,,,
113280,62.64,557250.94,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37961924,-89.60059847,313.7308,,,,,,
113290,51.25,557313.58,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37978535,-89.60054539,313.8575,,,,,,
113300,52.97,557364.83,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.37992110,-89.60050141,314.5109,,,,,,
113310,61.88,557417.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38006169,-89.60045714,314.9460,,,,,,
113320,62.51,557479.68,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38022604,-89.60040592,314.3400,,,,,,
113330,60.66,557542.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38039215,-89.60035448,313.9109,,,,,,
113340,57.81,557602.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38055253,-89.60030122,314.4114,,,,,,
113350,36.20,557660.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38070513,-89.60024943,315.5357,,,,,,
113360,62.78,557696.86,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38080089,-89.60021782,316.0472,,,,,,
113370,60.02,557759.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38096711,-89.60016363,316.7959,,,,,,
113380,48.97,557819.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38112500,-89.60010772,317.9084,,,,,,
113390,61.69,557868.63,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38125402,-89.60006285,318.2203,,,,,,
113400,62.88,557930.33,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38141650,-89.60000614,317.5582,,,,,,
113410,62.64,557993.21,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38158235,-89.59994925,316.8785,,,,,,
113420,62.41,558055.85,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38174799,-89.59989427,316.8168,,,,,,
113430,62.65,558118.26,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38191293,-89.59983921,316.1135,,,,,,
113440,62.73,558180.91,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38207821,-89.59978291,314.5627,,,,,,
113450,61.84,558243.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38224329,-89.59972469,314.1893,,,,,,
113460,61.86,558305.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38240684,-89.59967051,314.9128,,,,,,
113470,62.54,558367.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38257004,-89.59961465,315.2223,,,,,,
113480,61.29,558429.88,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38273559,-89.59956052,315.0605,,,,,,
113490,61.85,558491.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38289775,-89.59950714,315.2134,,,,,,
113500,62.93,558553.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38306128,-89.59945291,316.4255,,,,,,
113510,58.57,558615.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38322818,-89.59939980,317.0399,,,,,,
113520,62.39,558674.51,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38338230,-89.59934558,318.4693,,,,,,
113530,62.04,558736.89,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38354696,-89.59928958,319.0420,,,,,,
113540,62.12,558798.94,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38371034,-89.59923242,319.0588,,,,,,
113550,62.21,558861.05,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38387431,-89.59917678,318.4894,,,,,,
113560,55.61,558923.27,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38403812,-89.59911934,318.2171,,,,,,
113570,62.05,558978.88,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38418469,-89.59906863,317.9422,,,,,,
113570,,559038.80,,metal loss-corrosion,10,,1.14,0.94,12:06,OD,,pitting,10,-59.92,2.13,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38434292,-89.59901555,315.9749,,,,,,
113580,60.87,559040.93,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38434855,-89.59901369,315.9004,,,,,,
113590,60.52,559101.80,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38450952,-89.59896047,314.8235,,,,,,
113600,62.76,559162.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38467021,-89.59891019,314.7284,,,,,,
113610,55.98,559225.07,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38483696,-89.59885843,315.1453,,,,,,
113620,62.91,559281.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38498538,-89.59881100,316.1130,,,,,,
113630,61.76,559343.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38515224,-89.59875796,317.1140,,,,,,
113640,62.91,559405.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38531567,-89.59870427,317.5926,,,,,,
113650,56.95,559468.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38548141,-89.59864658,318.4700,,,,,,
113660,62.00,559525.58,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38563121,-89.59859354,319.4147,,,,,,
113670,61.79,559587.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38579441,-89.59853615,319.5870,,,,,,
113680,60.68,559649.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38595710,-89.59847910,319.8913,,,,,,
113690,53.53,559710.05,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38611721,-89.59842442,319.6604,,,,,,
113700,62.82,559763.58,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38625828,-89.59837559,318.9089,,,,,,
113710,62.97,559826.40,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38642349,-89.59831690,319.1121,,,,,,
113720,62.20,559889.37,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38659021,-89.59826260,317.9940,,,,,,
113730,58.83,559951.57,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38675461,-89.59820769,317.9182,,,,,,
113740,61.76,560010.40,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38691026,-89.59815657,316.8357,,,,,,
113750,51.97,560072.16,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38707389,-89.59810377,315.8851,,,,,,
113760,56.86,560124.13,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38721164,-89.59805951,315.3367,,,,,,
113770,62.80,560181.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38736246,-89.59801146,315.3240,,,,,,
113780,37.28,560243.79,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38752916,-89.59795909,315.9855,,,,,,
113790,43.54,560281.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38762793,-89.59792727,316.8584,,,,,,
113800,62.78,560324.61,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38774305,-89.59788912,317.9814,,,,,,
113810,57.47,560387.39,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38790898,-89.59783372,318.8269,,,,,,
113820,62.06,560444.86,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38806085,-89.59778282,319.1153,,,,,,
113830,61.64,560506.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38822459,-89.59772683,319.5629,,,,,,
113840,58.79,560568.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38838742,-89.59767202,319.8092,,,,,,
113850,54.99,560627.36,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38854223,-89.59761780,319.7439,,,,,,
113860,58.19,560682.35,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38868712,-89.59756742,320.2153,,,,,,
113870,62.60,560740.55,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38884035,-89.59751375,320.5818,,,,,,
113880,43.92,560803.15,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38900503,-89.59745533,320.9496,,,,,,
113890,56.42,560847.08,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38912095,-89.59741596,320.1679,,,,,,
113900,47.54,560903.49,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38927005,-89.59736619,319.1129,,,,,,
113910,41.81,560951.03,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38939599,-89.59732551,318.6276,,,,,,
113920,62.01,560992.84,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.38950699,-89.59729061,318.5288,,,,,,
113930,56.56,561054.85,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38967160,-89.59723889,319.0907,,,,,,
113940,62.72,561111.41,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38982135,-89.59719003,319.9515,,,,,,
113950,63.11,561174.14,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.38998751,-89.59713631,321.2323,,,,,,
113960,57.10,561237.25,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39015458,-89.59708177,322.5470,,,,,,
113970,20.13,561294.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39030544,-89.59703128,323.9600,,,,,,
113980,53.68,561314.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39035825,-89.59701328,325.7642,,,,,,
113990,53.61,561368.15,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39049675,-89.59696707,337.3679,,,,,,
114000,47.73,561421.77,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39063558,-89.59692036,347.3157,,,,,,
114010,53.15,561469.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39076118,-89.59687653,346.2357,,,,,,
114020,53.23,561522.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39090082,-89.59682768,342.7667,,,,,,
114030,53.66,561575.88,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39104095,-89.59678060,338.4875,,,,,,
114040,48.94,561629.54,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39118220,-89.59673287,334.3657,,,,,,
114050,53.01,561678.48,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39131102,-89.59668882,331.1933,,,,,,
114060,50.65,561731.49,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39145061,-89.59664011,331.0337,,,,,,
114070,53.76,561782.14,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39158354,-89.59659182,332.0252,,,,,,
114080,52.75,561835.90,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39172516,-89.59654250,333.0484,,,,,,
114090,53.03,561888.66,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39186422,-89.59649442,333.2994,,,,,,
114100,53.66,561941.68,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39200431,-89.59644732,333.5723,,,,,,
114110,53.94,561995.34,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39214607,-89.59640007,335.4502,,,,,,
114120,49.63,562049.29,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39228889,-89.59635353,336.4598,,,,,,
114130,53.22,562098.92,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39242045,-89.59631137,335.9566,,,,,,
114140,52.97,562152.14,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39256140,-89.59626574,334.6415,,,,,,
114150,54.20,562205.10,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39270183,-89.59622106,334.1363,,,,,,
114160,51.80,562259.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39284511,-89.59617411,336.8837,,,,,,
114170,50.66,562311.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39298188,-89.59612904,340.4364,,,,,,
114180,53.93,562361.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39311541,-89.59608442,344.3077,,,,,,
114190,52.92,562415.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39325769,-89.59603706,348.0258,,,,,,
114190,,562416.08,,metal loss-corrosion,12,,0.75,0.51,5:08,OD,,pitting,10,-0.37,52.54,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39325867,-89.59603673,348.0480,,,,,,
114200,52.61,562468.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39339707,-89.59599090,352.7103,,,,,,
114210,53.05,562521.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39353513,-89.59594467,359.0282,,,,,,
114210,,562534.31,,manufacturing anomaly,,,,,4:32,N/A,,,,-13.08,39.96,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39356952,-89.59593311,360.3521,,,,,,
114220,52.66,562574.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39367469,-89.59589765,363.8780,,,,,,
114230,52.53,562626.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39381296,-89.59584989,368.6963,,,,,,
114240,53.02,562679.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39395124,-89.59580255,372.2438,,,,,,
114250,47.91,562732.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39409092,-89.59575476,375.1936,,,,,,
114260,53.25,562780.40,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39421716,-89.59571115,376.3759,,,,,,
114270,52.32,562833.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39435740,-89.59566253,374.9831,,,,,,
114280,52.79,562885.97,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39449433,-89.59561398,369.8753,,,,,,
114290,48.23,562938.76,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39463234,-89.59556502,364.2385,,,,,,
114300,53.52,562986.99,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39475886,-89.59552060,360.2885,,,,,,
114310,53.00,563040.51,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39489960,-89.59547173,356.9669,,,,,,
114320,52.44,563093.52,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39503948,-89.59542450,356.7062,,,,,,
114330,52.98,563145.96,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39517802,-89.59537836,357.7444,,,,,,
114340,52.71,563198.93,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39531669,-89.59533201,350.9067,,,,,,
114350,53.61,563251.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39545431,-89.59528737,342.3666,,,,,,
114360,53.25,563305.25,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39559629,-89.59524197,340.7393,,,,,,
114370,52.01,563358.51,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39573767,-89.59519831,342.9522,,,,,,
,,563398.73,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0920  ROW AT 4' W OF PLM,31.39584451,-89.59516558,345.0459,,,,,,
114380,47.07,563410.52,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39587573,-89.59515622,345.6603,,,,,,
114390,45.88,563457.58,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39600105,-89.59511918,348.3893,,,,,,
114400,41.43,563503.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.39612276,-89.59508045,348.0085,,,,,,
,,563515.50,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 316+30,31.39615429,-89.59506915,349.1514,,,,,,
114410,42.54,563544.90,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.39623138,-89.59504164,351.7223,,,,,,
114420,43.05,563587.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.39634326,-89.59500216,354.2848,,,,,,
,,563622.83,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 317+37,31.39643676,-89.59497040,355.3158,,,,,,
114430,28.26,563630.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39645707,-89.59496385,355.3633,,,,,,
114440,13.02,563658.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39653195,-89.59493979,354.2880,,,,,,
114450,48.03,563671.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39656649,-89.59492895,353.5904,,,,,,
114460,52.87,563719.79,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39669359,-89.59488704,354.1024,,,,,,
114470,53.77,563772.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39683286,-89.59483835,356.2058,,,,,,
114480,47.86,563826.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39697483,-89.59478977,355.2571,,,,,,
114490,48.06,563874.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39710114,-89.59474622,354.5497,,,,,,
114500,51.35,563922.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39722785,-89.59470204,353.4506,,,,,,
114500,,563958.11,,metal loss-corrosion,12,,0.59,0.43,5:02,OD,,circumferential slotting,10,-35.76,15.59,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39732206,-89.59466887,352.9784,,,,,,
114510,53.54,563973.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39736315,-89.59465449,352.8970,,,,,,
114520,53.51,564027.24,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39750424,-89.59460484,352.6526,,,,,,
114520,,564042.16,,metal loss-corrosion,17,,0.91,0.43,4:47,OD,,circumferential slotting,10,-14.92,38.59,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.39754360,-89.59459120,352.5486,,,,,,
114530,52.94,564080.76,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39764528,-89.59455532,352.7866,,,,,,
114540,52.79,564133.70,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39778486,-89.59450651,353.2409,,,,,,
114550,48.44,564186.48,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39792373,-89.59445671,353.3480,,,,,,
114560,53.03,564234.92,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39805136,-89.59441259,350.8638,,,,,,
114570,44.94,564287.95,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39819135,-89.59436471,349.4938,,,,,,
114580,46.73,564332.90,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39830981,-89.59432322,350.2752,,,,,,
114580,,564355.58,,metal loss-corrosion,11,,0.94,0.94,5:56,OD,,pitting,10,-22.68,24.05,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39836979,-89.59430302,350.3606,,,,,,
114590,53.31,564379.62,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39843346,-89.59428194,350.6959,,,,,,
114590,,564431.79,,metal loss-corrosion,11,,0.59,0.35,7:48,OD,,circumferential slotting,10,-52.16,1.15,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39857161,-89.59423646,351.8127,,,,,,
114600,52.69,564432.93,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39857465,-89.59423546,351.8424,,,,,,
114610,50.83,564485.62,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39871418,-89.59418958,353.4050,,,,,,
114620,52.59,564536.46,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39884894,-89.59414578,354.4597,,,,,,
114630,53.55,564589.05,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39898832,-89.59410025,355.3451,,,,,,
114640,53.35,564642.60,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39913021,-89.59405366,355.7077,,,,,,
114650,53.75,564695.95,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.39927174,-89.59400837,354.3593,,,,,,
114660,51.25,564749.70,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39941421,-89.59396252,352.0458,,,,,,
114670,53.56,564800.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39955017,-89.59391927,349.9285,,,,,,
114680,47.65,564854.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39969214,-89.59387521,345.8184,,,,,,
114690,53.52,564902.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39981839,-89.59383683,341.3498,,,,,,
114700,52.81,564955.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.39995986,-89.59378921,339.9826,,,,,,
114710,42.66,565008.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40009957,-89.59374242,339.8463,,,,,,
114720,43.20,565051.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40021227,-89.59370401,340.2702,,,,,,
114730,46.56,565094.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40032635,-89.59366496,340.7967,,,,,,
114740,53.47,565140.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40044906,-89.59362218,342.5608,,,,,,
114750,46.28,565194.38,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40059042,-89.59357478,344.4344,,,,,,
114760,52.66,565240.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40071261,-89.59353294,345.8167,,,,,,
114770,53.28,565293.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40085144,-89.59348492,348.1330,,,,,,
114780,50.41,565346.60,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40099168,-89.59343551,350.8380,,,,,,
114790,52.27,565397.01,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40112431,-89.59338843,352.9156,,,,,,
114800,48.99,565449.28,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40126164,-89.59333887,355.1837,,,,,,
114800,,565453.90,,cluster,14,,1.22,0.98,3:16,OD,2035,,,-4.62,44.37,5.20,5.60,0.281,52000,ERW,1315,0.92,,,1.52,,,1435.00,,,,31.40127378,-89.59333449,355.4157,,,,,,
114800,,565453.90,,metal loss-corrosion,8,,0.59,0.43,3:25,OD,2035,circumferential slotting,10,-4.62,44.37,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40127378,-89.59333449,355.4157,,,,,,
114800,,565453.95,,metal loss-corrosion,14,,0.59,0.43,3:16,OD,2035,circumferential slotting,10,-4.67,44.32,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40127390,-89.59333445,355.4181,,,,,,
114810,38.04,565498.27,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40139048,-89.59329302,357.5000,,,,,,
114810,,565536.02,,cluster,15,,2.83,0.72,4:58,OD,2036,,,-37.75,0.29,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1440.00,,,,31.40148987,-89.59325786,358.8465,,,,,,
114810,,565536.02,,metal loss-corrosion,15,,0.59,0.39,5:30,OD,2036,circumferential slotting,10,-37.75,0.29,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40148987,-89.59325786,358.8465,,,,,,
114810,,565536.04,,metal loss-corrosion,15,,0.59,0.47,4:58,OD,2036,circumferential slotting,10,-37.78,0.27,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40148993,-89.59325785,358.8474,,,,,,
114820,52.90,565536.31,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40149063,-89.59325760,358.8575,,,,,,
114830,53.79,565589.21,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40162997,-89.59320852,360.2161,,,,,,
114840,53.28,565642.99,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40177191,-89.59315946,360.3956,,,,,,
114850,43.16,565696.27,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40191280,-89.59311206,359.7640,,,,,,
114860,45.08,565739.43,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40202675,-89.59307300,358.8330,,,,,,
114860,,565772.83,,metal loss-corrosion,10,,0.79,1.77,5:30,OD,,axial grooving,15,-33.4,11.68,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40211498,-89.59304292,359.0770,,,,,,
114870,54.06,565784.52,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40214582,-89.59303231,359.2056,,,,,,
114880,49.62,565838.58,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40228866,-89.59298428,361.6329,,,,,,
114890,44.79,565888.19,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40241984,-89.59294063,363.9791,,,,,,
114900,53.54,565932.98,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40253866,-89.59290241,364.9549,,,,,,
114910,52.94,565986.52,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40268077,-89.59285707,365.9730,,,,,,
114920,52.74,566039.45,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40282115,-89.59281153,366.1108,,,,,,
114930,52.97,566092.19,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40296108,-89.59276647,365.8813,,,,,,
114940,48.49,566145.16,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40310145,-89.59272060,365.3872,,,,,,
114950,51.22,566193.65,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40322999,-89.59267874,365.4689,,,,,,
114960,53.20,566244.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40336575,-89.59263435,365.7432,,,,,,
114970,53.15,566298.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40350695,-89.59258913,365.2712,,,,,,
114980,53.26,566351.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40364758,-89.59254279,362.9914,,,,,,
114990,52.71,566404.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40378791,-89.59249460,359.6913,,,,,,
115000,48.53,566457.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40392665,-89.59244713,355.4222,,,,,,
115010,42.91,566505.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40405397,-89.59240203,351.3161,,,,,,
115020,40.89,566548.64,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.40416699,-89.59236308,351.6505,,,,,,
,,566569.32,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0930  28' U/S RCL JONES CEMETARY RD,31.40422129,-89.59234465,354.2323,,,,,,
115030,42.25,566589.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.40427427,-89.59232704,356.3356,,,,,,
115040,53.84,566631.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40438580,-89.59229034,359.3981,,,,,,
115050,52.80,566685.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40452802,-89.59224308,362.4409,,,,,,
115060,52.95,566738.41,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40466690,-89.59219565,366.9239,,,,,,
115070,53.23,566791.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40480637,-89.59214743,369.7248,,,,,,
115080,10.45,566844.60,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40494641,-89.59209771,371.2961,,,,,,
115090,39.59,566855.05,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40497390,-89.59208793,371.6033,,,,,,
115100,50.57,566894.64,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40507822,-89.59205170,372.9486,,,,,,
115110,53.93,566945.21,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40521167,-89.59200597,374.0424,,,,,,
115120,50.30,566999.15,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40535390,-89.59195676,374.9526,,,,,,
115130,53.41,567049.45,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40548670,-89.59191148,375.5216,,,,,,
115140,53.47,567102.86,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40562777,-89.59186370,374.6716,,,,,,
115150,49.71,567156.33,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40576934,-89.59181795,372.0385,,,,,,
115160,52.77,567206.04,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40590124,-89.59177638,370.1484,,,,,,
115170,51.13,567258.81,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40604127,-89.59173227,368.3115,,,,,,
,,567280.09,,Attachment,,,,,10:00,,,,,,,,,,,,,,,,,,,,,,,31.40609771,-89.59171464,367.1315,,,,,,
115180,29.80,567309.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40617680,-89.59168996,364.9931,,,,,,
115190,52.87,567339.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40625514,-89.59166514,360.9122,,,,,,
115200,52.02,567392.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40639290,-89.59162165,350.8855,,,,,,
115210,52.86,567444.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40652974,-89.59158037,343.1317,,,,,,
115220,53.64,567497.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40667025,-89.59153711,342.4585,,,,,,
115230,54.19,567551.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40681175,-89.59148842,342.1805,,,,,,
115240,53.61,567605.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40695370,-89.59143606,344.7202,,,,,,
115250,53.34,567658.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40709510,-89.59138780,347.0014,,,,,,
115260,50.18,567712.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40723622,-89.59134107,348.0879,,,,,,
115270,54.08,567762.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40736896,-89.59129745,350.2643,,,,,,
115280,53.16,567816.51,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40751134,-89.59124984,355.2476,,,,,,
115290,50.03,567869.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40765043,-89.59120063,361.1702,,,,,,
115290,,567913.46,,metal loss-corrosion,11,,0.59,0.59,6:01,OD,,pitting,10,-43.79,6.24,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40776522,-89.59116078,365.9273,,,,,,
115300,49.51,567919.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40778158,-89.59115509,366.5780,,,,,,
115310,50.91,567969.21,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40791172,-89.59111038,371.1061,,,,,,
115320,53.55,568020.12,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40804557,-89.59106393,375.0095,,,,,,
115330,33.70,568073.67,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40818665,-89.59101539,377.9809,,,,,,
115340,50.90,568107.37,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40827573,-89.59098560,378.9992,,,,,,
115350,52.82,568158.27,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40841049,-89.59094134,378.8390,,,,,,
115350,,568172.76,,metal loss-corrosion,13,,0.59,0.35,7:18,OD,,circumferential slotting,10,-14.49,38.33,4.90,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.40844881,-89.59092868,378.3626,,,,,,
115360,50.65,568211.09,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40855014,-89.59089526,376.4418,,,,,,
115370,47.62,568261.74,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40868373,-89.59085060,372.9620,,,,,,
115380,53.56,568309.37,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40880854,-89.59080909,366.7494,,,,,,
115390,45.60,568362.92,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40894909,-89.59076396,359.6529,,,,,,
115400,51.02,568408.53,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40906973,-89.59072419,359.7089,,,,,,
115410,53.45,568459.55,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40920478,-89.59068151,363.7644,,,,,,
115420,53.00,568513.00,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40934662,-89.59063721,366.4059,,,,,,
115430,51.99,568565.99,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40948771,-89.59059471,365.3224,,,,,,
115440,41.43,568617.98,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.40962590,-89.59055294,362.2502,,,,,,
115450,41.95,568659.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40973583,-89.59051910,359.5139,,,,,,
115460,48.51,568701.36,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40984686,-89.59048409,356.1942,,,,,,
115470,48.56,568749.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.40997499,-89.59044326,351.6608,,,,,,
115470,,568763.57,,manufacturing anomaly,,,,,3:52,N/A,,,,-13.7,34.87,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41001118,-89.59043167,350.4653,,,,,,
115470,,568763.74,,manufacturing anomaly,,,,,4:00,N/A,,,,-13.87,34.69,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41001163,-89.59043152,350.4531,,,,,,
115480,42.11,568798.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41010366,-89.59040279,348.4527,,,,,,
115490,48.05,568840.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41021578,-89.59036948,346.5022,,,,,,
115500,52.31,568888.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41034416,-89.59033338,344.8408,,,,,,
115510,51.46,568940.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41048363,-89.59029214,345.1811,,,,,,
115520,51.79,568992.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41062015,-89.59024844,345.5577,,,,,,
115530,50.67,569044.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41075754,-89.59020483,347.1732,,,,,,
115540,50.64,569094.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41089178,-89.59016278,350.9143,,,,,,
115550,52.79,569145.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41102563,-89.59011958,354.9084,,,,,,
115560,54.24,569198.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41116506,-89.59007369,358.6401,,,,,,
115560,,569242.58,,metal loss-corrosion,16,,0.59,0.47,5:55,OD,,circumferential slotting,10,-44.33,9.91,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.41128216,-89.59003507,361.6338,,,,,,
115570,53.60,569252.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41130834,-89.59002645,362.2550,,,,,,
115580,45.43,569306.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41144998,-89.58997993,365.7918,,,,,,
115580,,569340.86,,metal loss-corrosion,15,,0.59,0.39,7:39,OD,,circumferential slotting,10,-34.78,10.65,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.41154187,-89.58994949,367.7271,,,,,,
115590,44.48,569351.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41157002,-89.58994018,368.3402,,,,,,
115590,,569384.28,,metal loss-corrosion,10,,0.63,0.51,6:38,OD,,circumferential slotting,10,-32.77,11.71,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41165653,-89.58991126,370.2317,,,,,,
115590,,569390.55,,metal loss-corrosion,12,,0.59,0.43,6:50,OD,,circumferential slotting,10,-39.03,5.45,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41167307,-89.58990574,370.5789,,,,,,
115600,53.56,569395.99,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41168746,-89.58990093,370.8646,,,,,,
115610,51.86,569449.56,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41182885,-89.58985309,373.1735,,,,,,
115620,43.29,569501.42,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41196572,-89.58980643,374.8098,,,,,,
115630,49.08,569544.70,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41208017,-89.58976815,375.4216,,,,,,
115640,49.95,569593.78,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41221024,-89.58972590,375.5834,,,,,,
115650,49.95,569643.73,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41234279,-89.58968386,374.6821,,,,,,
115660,49.65,569693.68,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41247564,-89.58964320,373.3788,,,,,,
115670,53.84,569743.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41260783,-89.58960334,372.1334,,,,,,
115680,53.50,569797.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41275127,-89.58956103,369.7520,,,,,,
115690,53.33,569850.67,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41289381,-89.58951918,367.2527,,,,,,
115700,53.27,569904.00,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41303598,-89.58947892,363.4638,,,,,,
115710,50.57,569957.27,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41317799,-89.58943897,359.4210,,,,,,
115720,46.19,570007.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41331273,-89.58940179,354.6525,,,,,,
115730,45.49,570054.03,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41343622,-89.58936777,352.5686,,,,,,
115740,52.82,570099.53,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41355789,-89.58933365,352.5477,,,,,,
115750,52.58,570152.35,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41369912,-89.58929378,353.0917,,,,,,
115760,52.67,570204.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41383964,-89.58925382,353.6956,,,,,,
115770,51.94,570257.60,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41398056,-89.58921470,354.5635,,,,,,
115780,51.98,570309.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41411944,-89.58917565,355.3517,,,,,,
