Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
115790,52.10,570361.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41425808,-89.58913524,357.3940,,,,,,
115800,53.34,570413.62,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41439686,-89.58909379,358.9485,,,,,,
115810,53.86,570466.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41453854,-89.58905095,362.7387,,,,,,
115820,53.56,570520.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41468191,-89.58900905,366.6079,,,,,,
115820,,570573.40,,cluster,16,,1.29,2.01,6:05,OD,2037,,,-52.57,0.99,5.20,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1407.00,,,,31.41482183,-89.58896741,369.6281,,,,,,
115820,,570573.40,,metal loss-corrosion,16,,0.83,2.01,6:05,OD,2037,axial grooving,15,-52.57,0.99,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41482183,-89.58896741,369.6281,,,,,,
115820,,570573.52,,metal loss-corrosion,7,,0.59,0.47,6:15,OD,2037,circumferential slotting,10,-52.7,0.87,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41482216,-89.58896731,369.6335,,,,,,
115830,52.77,570574.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41482446,-89.58896661,369.6712,,,,,,
115840,50.27,570627.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41496472,-89.58892348,371.8177,,,,,,
115850,53.15,570677.42,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41509837,-89.58888231,371.2929,,,,,,
115860,20.67,570730.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.41523936,-89.58883767,370.8984,,,,,,
,,570734.57,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 388+55,31.41524996,-89.58883423,371.0034,,,,,,
115870,34.19,570751.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.41529412,-89.58881993,371.3945,,,,,,
115880,31.10,570785.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.41538478,-89.58879074,371.8200,,,,,,
115890,34.88,570816.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.41546731,-89.58876449,371.7942,,,,,,
,,570841.20,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 389+61,31.41553292,-89.58874422,371.4538,,,,,,
115890,,570841.40,,metal loss-corrosion,10,,0.59,0.55,6:08,OD,,pitting,10,-24.88,10,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.41553345,-89.58874406,371.4487,,,,,,
115890,,570843.88,,metal loss-corrosion,19,,0.87,0.51,5:46,OD,,pitting,10,-27.36,7.52,5.60,5.90,0.344,52000,ERW,1315,0.74,,,1.87,,,1766.00,,,,31.41554007,-89.58874209,371.3806,,,,,,
115890,,570847.89,,cluster,10,,3.66,1.15,5:58,OD,2038,,,-31.37,3.51,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.41555075,-89.58873891,371.2448,,,,,,
115890,,570847.89,,metal loss-corrosion,10,,0.75,0.43,5:58,OD,2038,circumferential slotting,10,-31.37,3.51,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.41555075,-89.58873891,371.2448,,,,,,
115890,,570847.91,,metal loss-corrosion,8,,1.14,0.94,6:34,OD,2038,pitting,10,-31.39,3.49,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.41555080,-89.58873890,371.2442,,,,,,
115890,,570848.11,,metal loss-corrosion,12,,0.71,0.63,7:47,OD,,pitting,10,-31.59,3.29,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.41555133,-89.58873874,371.2366,,,,,,
115890,,570848.59,,metal loss-corrosion,10,,1.30,1.18,5:55,OD,,pitting,10,-32.07,2.81,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.41555261,-89.58873836,371.2186,,,,,,
115900,38.39,570851.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41556011,-89.58873616,371.1064,,,,,,
115910,48.70,570889.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41566239,-89.58870605,369.4291,,,,,,
115920,53.91,570938.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41579139,-89.58866488,371.4938,,,,,,
115930,50.14,570992.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41593425,-89.58861951,374.0202,,,,,,
115940,51.74,571042.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41606773,-89.58858083,370.6872,,,,,,
,,571048.40,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0940  60' D/S RCL DRIVEWAY,31.41608330,-89.58857654,370.1116,,,,,,
115950,14.96,571094.28,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41620394,-89.58854343,362.0650,,,,,,
115960,53.31,571109.24,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41624309,-89.58853296,358.8527,,,,,,
115970,46.45,571162.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41638378,-89.58849443,350.4998,,,,,,
115980,48.46,571209.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41650731,-89.58845799,347.1250,,,,,,
115990,53.12,571257.46,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41663583,-89.58841833,343.9000,,,,,,
116000,52.89,571310.58,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41677792,-89.58837868,344.4272,,,,,,
116010,52.98,571363.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41691956,-89.58834104,347.5039,,,,,,
116020,51.52,571416.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41706066,-89.58830100,352.1595,,,,,,
116030,51.95,571467.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41719795,-89.58826140,355.5771,,,,,,
116040,53.77,571519.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41733657,-89.58822114,356.5773,,,,,,
116050,51.57,571573.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41747997,-89.58817930,355.4190,,,,,,
116060,49.61,571625.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41761694,-89.58813875,351.1902,,,,,,
116070,48.45,571674.86,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41774855,-89.58809927,346.9539,,,,,,
116080,53.46,571723.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41787745,-89.58806073,344.4430,,,,,,
116090,52.89,571776.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41801976,-89.58801818,342.2695,,,,,,
116100,52.02,571829.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41816024,-89.58797503,339.5124,,,,,,
116110,52.55,571881.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41829827,-89.58793187,336.8833,,,,,,
116120,53.39,571934.23,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41843745,-89.58788746,334.0122,,,,,,
116130,51.96,571987.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41857899,-89.58784231,331.9429,,,,,,
116140,45.13,572039.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41871709,-89.58779977,330.4028,,,,,,
116150,45.02,572084.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41883712,-89.58776287,330.0869,,,,,,
116160,53.95,572129.72,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41895678,-89.58772590,329.0235,,,,,,
116170,53.80,572183.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41910006,-89.58768125,327.3549,,,,,,
116180,48.27,572237.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41924301,-89.58763737,324.9060,,,,,,
116190,53.08,572285.74,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41937134,-89.58759788,323.4770,,,,,,
116200,51.77,572338.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.41951261,-89.58755524,321.6681,,,,,,
116210,53.52,572390.59,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41965045,-89.58751462,318.8995,,,,,,
116220,46.60,572444.11,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41979281,-89.58747418,314.0474,,,,,,
116230,53.14,572490.71,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.41991724,-89.58743848,314.4929,,,,,,
116240,52.59,572543.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42005915,-89.58739827,313.4559,,,,,,
116250,49.17,572596.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42019957,-89.58735941,310.4097,,,,,,
116250,,572599.88,,metal loss-corrosion,24,,0.68,0.59,3:01,OD,,pitting,10,-3.45,45.72,5.60,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1438.00,1559,1559.00,,31.42020878,-89.58735677,310.4225,,,,,,
116260,53.14,572645.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42033089,-89.58732222,312.3141,,,,,,
116270,49.16,572698.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42047291,-89.58728290,315.3453,,,,,,
116280,53.30,572747.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42060422,-89.58724684,318.9017,,,,,,
116290,50.95,572801.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42074687,-89.58720814,318.7999,,,,,,
116300,50.15,572852.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42088285,-89.58717005,320.7592,,,,,,
116310,52.40,572902.29,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42101545,-89.58713056,327.1106,,,,,,
116320,53.95,572954.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42115518,-89.58709021,330.0667,,,,,,
116330,53.50,573008.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42129906,-89.58704857,332.7187,,,,,,
,,573025.00,,Area Start BSTR #062 - 0.20% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
116330,,573039.63,,metal loss-corrosion,11,,0.59,0.47,5:21,OD,,circumferential slotting,10,-30.98,22.51,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42138156,-89.58702408,334.3458,,,,,,
116340,32.81,573062.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42144145,-89.58700626,335.7945,,,,,,
116340,,573085.36,,metal loss-corrosion,16,,0.59,0.43,8:15,OD,,circumferential slotting,10,-23.22,9.6,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.42150304,-89.58698726,337.5218,,,,,,
116350,53.79,573094.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42152826,-89.58697829,338.0490,,,,,,
,,573135.00,,Area End BSTR #062 - 0.20% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
116360,41.47,573148.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.42166875,-89.58692647,342.1611,,,,,,
,,573152.77,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 412+68,31.42167927,-89.58692253,341.8327,,,,,,
116370,40.90,573190.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.42177691,-89.58688604,338.4275,,,,,,
116380,41.67,573231.11,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.42188357,-89.58684669,334.2316,,,,,,
,,573265.41,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 413+80,31.42197308,-89.58681427,330.4049,,,,,,
116390,48.38,573272.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42199237,-89.58680743,329.6048,,,,,,
116400,53.03,573321.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42212014,-89.58676482,329.8346,,,,,,
116410,53.79,573374.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42226063,-89.58671915,331.2876,,,,,,
116420,53.52,573427.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42240243,-89.58666993,331.5428,,,,,,
116430,53.20,573481.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42254252,-89.58661720,332.0800,,,,,,
116440,50.70,573534.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42268209,-89.58656590,333.0627,,,,,,
116450,51.23,573585.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42281458,-89.58651513,333.9076,,,,,,
116460,43.43,573636.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42294851,-89.58646412,334.9808,,,,,,
116470,53.43,573680.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42306258,-89.58642306,336.5399,,,,,,
116480,51.20,573733.49,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42320255,-89.58637194,340.2090,,,,,,
116490,46.45,573784.68,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42333688,-89.58632320,342.7912,,,,,,
116500,48.74,573831.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42345895,-89.58627955,344.8545,,,,,,
116510,52.94,573879.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42358744,-89.58623536,346.9743,,,,,,
116520,53.38,573932.81,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42372703,-89.58618748,349.3653,,,,,,
116530,53.75,573986.19,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42386785,-89.58614028,352.9896,,,,,,
116540,52.70,574039.94,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42400965,-89.58609271,356.5231,,,,,,
116540,,574081.78,,metal loss-corrosion,10,,0.71,0.55,2:16,OD,,pitting,10,-41.84,10.86,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42412016,-89.58605568,358.5433,,,,,,
116550,53.58,574092.64,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42414886,-89.58604613,359.0287,,,,,,
116550,,574131.94,,metal loss-corrosion,11,,0.59,0.39,4:48,OD,,circumferential slotting,10,-39.3,14.28,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42425280,-89.58601180,360.6659,,,,,,
116560,52.97,574146.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42429060,-89.58599944,361.1984,,,,,,
116560,,574197.24,,metal loss-corrosion,12,,0.59,0.32,6:56,OD,,circumferential slotting,10,-51.03,1.94,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42442581,-89.58595575,362.9419,,,,,,
116570,40.37,574199.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42443096,-89.58595409,363.0249,,,,,,
116580,49.69,574239.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42453784,-89.58591939,364.8885,,,,,,
116590,53.40,574289.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42466928,-89.58587624,367.2039,,,,,,
116590,,574295.85,,metal loss-manufacturing anomaly,12,,0.66,0.32,7:03,N/A,,circumferential slotting,10,-6.61,46.79,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42468676,-89.58587043,367.4979,,,,,,
116600,52.77,574342.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42481020,-89.58582814,366.2841,,,,,,
116610,44.14,574395.41,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42494951,-89.58578110,364.2781,,,,,,
116610,,574435.38,,metal loss-corrosion,11,,0.59,0.39,5:38,OD,,circumferential slotting,10,-39.97,4.17,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42505509,-89.58574555,363.0571,,,,,,
116620,49.98,574439.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42506611,-89.58574186,362.9262,,,,,,
116620,,574458.48,,metal loss-corrosion,10,,0.79,0.39,4:48,OD,,circumferential slotting,10,-18.93,31.05,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42511617,-89.58572527,362.2400,,,,,,
116620,,574472.48,,metal loss-corrosion,11,,0.59,0.43,7:17,OD,,circumferential slotting,10,-32.93,17.05,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42515317,-89.58571296,361.6886,,,,,,
116620,,574482.65,,metal loss-corrosion,14,,0.67,0.43,8:08,OD,,circumferential slotting,10,-43.1,6.88,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.42518005,-89.58570402,361.3215,,,,,,
116630,52.67,574489.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42519824,-89.58569796,361.0692,,,,,,
116640,49.19,574542.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42533757,-89.58565194,359.3530,,,,,,
116650,53.80,574591.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42546744,-89.58560772,358.6724,,,,,,
116660,54.02,574645.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42560895,-89.58555743,360.1817,,,,,,
116670,53.63,574699.23,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42575108,-89.58550768,363.2919,,,,,,
116680,53.59,574752.86,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42589201,-89.58545818,367.0574,,,,,,
116690,53.76,574806.45,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42603265,-89.58540757,370.1956,,,,,,
116690,,574837.67,,cluster,17,,2.90,1.57,6:41,OD,2039,,,-31.22,22.54,4.60,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1416.00,,,,31.42611454,-89.58537757,371.3881,,,,,,
116690,,574837.67,,metal loss-corrosion,7,,0.59,0.47,6:41,OD,2039,circumferential slotting,10,-31.22,22.54,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42611454,-89.58537757,371.3881,,,,,,
116690,,574837.75,,metal loss-corrosion,17,,0.88,0.55,7:10,OD,2039,pitting,10,-31.31,22.45,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42611477,-89.58537749,371.3909,,,,,,
116690,,574846.66,,cluster,15,,2.62,2.12,7:27,OD,2040,,,-40.21,13.55,4.60,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1407.00,,,,31.42613810,-89.58536882,371.6746,,,,,,
116690,,574846.66,,metal loss-corrosion,10,,0.59,0.43,7:56,OD,2040,circumferential slotting,10,-40.21,13.55,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42613810,-89.58536882,371.6746,,,,,,
116690,,574846.73,,metal loss-corrosion,15,,0.59,0.47,7:27,OD,2040,circumferential slotting,10,-40.28,13.48,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42613828,-89.58536875,371.6768,,,,,,
116690,,574846.80,,metal loss-corrosion,9,,0.59,0.39,7:55,OD,2040,circumferential slotting,10,-40.36,13.4,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42613848,-89.58536868,371.6791,,,,,,
116700,48.51,574860.21,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42617360,-89.58535566,372.0787,,,,,,
116700,,574874.60,,metal loss-corrosion,11,,0.67,0.71,4:05,OD,,pitting,10,-14.39,34.12,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42621134,-89.58534175,372.2608,,,,,,
116710,53.38,574908.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42630089,-89.58530914,371.3941,,,,,,
116720,46.10,574962.09,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42644118,-89.58525874,371.9677,,,,,,
116730,29.43,575008.19,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42656232,-89.58521509,372.1054,,,,,,
116740,24.90,575037.62,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.344,52000,ERW,1315,,,,,,,,,,,31.42663946,-89.58518669,373.4068,,,,,,
116750,40.45,575062.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.42670449,-89.58516194,374.7427,,,,,,
,,575068.77,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0950  28' U/S RCL MUNN RD,31.42672081,-89.58515575,375.1312,,,,,,
116760,43.77,575102.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.42681005,-89.58512230,377.0857,,,,,,
116770,10.68,575146.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.42692472,-89.58508012,378.7483,,,,,,
116780,33.17,575157.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42695277,-89.58507006,379.1229,,,,,,
116780,,575178.80,,metal loss-corrosion,10,,0.59,0.39,4:02,OD,,circumferential slotting,10,-21.38,11.79,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42700897,-89.58505059,380.4385,,,,,,
116790,44.13,575190.59,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42703993,-89.58504192,382.6594,,,,,,
116790,,575214.04,,metal loss-corrosion,11,,0.59,0.43,7:36,OD,,circumferential slotting,10,-23.45,20.68,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42710162,-89.58502400,386.4070,,,,,,
116800,53.72,575234.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42715611,-89.58500564,387.8320,,,,,,
116800,,575268.83,,metal loss-corrosion,18,,0.59,0.43,7:07,OD,,circumferential slotting,10,-34.12,19.6,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.42724603,-89.58497522,389.9534,,,,,,
116810,53.59,575288.43,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42729779,-89.58495808,390.9652,,,,,,
116810,,575320.13,,metal loss-corrosion,16,,0.59,0.47,6:42,OD,,circumferential slotting,10,-31.69,21.89,4.90,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.42738147,-89.58493017,392.4529,,,,,,
116810,,575320.46,,metal loss-corrosion,10,,0.79,0.51,7:11,OD,,pitting,10,-32.03,21.56,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42738235,-89.58492988,392.4610,,,,,,
116820,53.50,575342.02,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42743930,-89.58491080,392.9804,,,,,,
116830,53.02,575395.52,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.42758064,-89.58486350,394.1296,,,,,,
116840,53.72,575448.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42772078,-89.58481681,394.9184,,,,,,
116840,,575499.34,,metal loss-corrosion,11,,0.59,0.51,4:25,OD,,pitting,10,-50.81,2.92,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42785503,-89.58477187,394.9245,,,,,,
116850,53.83,575502.26,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42786274,-89.58476928,394.8979,,,,,,
116860,52.89,575556.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42800387,-89.58471768,393.8617,,,,,,
116860,,575569.12,,metal loss-corrosion,13,,0.59,0.35,4:33,OD,,circumferential slotting,10,-13.03,39.86,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.42803779,-89.58470432,393.4884,,,,,,
116860,,575580.96,,metal loss-corrosion,12,,0.59,0.43,5:25,OD,,circumferential slotting,10,-24.87,28.02,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42806862,-89.58469222,393.0883,,,,,,
116870,53.27,575608.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42814156,-89.58466362,391.8872,,,,,,
116880,54.12,575662.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42827941,-89.58460836,386.8779,,,,,,
116890,46.27,575716.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42841962,-89.58455295,381.6249,,,,,,
116900,47.63,575762.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42853961,-89.58450433,379.4454,,,,,,
116900,,575809.59,,metal loss-manufacturing anomaly,14,,0.68,0.32,3:40,N/A,,circumferential slotting,10,-46.95,0.69,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42866146,-89.58445485,378.6251,,,,,,
116910,53.06,575810.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42866324,-89.58445413,378.6335,,,,,,
116920,53.13,575863.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42880098,-89.58439814,378.5051,,,,,,
116930,53.83,575916.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42893865,-89.58434152,376.8881,,,,,,
116940,49.96,575970.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42907806,-89.58428377,375.6613,,,,,,
116950,53.88,576020.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42920752,-89.58423038,375.0746,,,,,,
116960,51.33,576074.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42934695,-89.58417210,375.5084,,,,,,
116970,53.61,576125.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42947976,-89.58411652,375.3995,,,,,,
116980,53.10,576179.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42961856,-89.58405896,374.1692,,,,,,
116990,53.44,576232.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42975537,-89.58400095,370.5183,,,,,,
116990,,576237.73,,metal loss-corrosion,16,,0.63,0.47,4:20,OD,,circumferential slotting,10,-5.57,47.87,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.42976958,-89.58399472,369.8024,,,,,,
117000,53.46,576285.61,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.42989155,-89.58394169,362.8561,,,,,,
117010,53.72,576339.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43002770,-89.58388300,354.5800,,,,,,
117010,,576365.18,,metal loss-corrosion,18,,0.59,0.35,7:07,OD,,circumferential slotting,10,-26.11,27.61,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.43009423,-89.58385500,350.1632,,,,,,
117020,52.41,576392.79,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43016463,-89.58382587,345.3344,,,,,,
117030,52.40,576445.21,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43029905,-89.58376939,339.4165,,,,,,
117040,47.82,576497.60,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43043405,-89.58371094,340.0132,,,,,,
117050,52.78,576545.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43055739,-89.58366017,344.8810,,,,,,
117060,45.51,576598.20,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43069480,-89.58360666,347.3078,,,,,,
117070,51.62,576643.71,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43081344,-89.58356056,346.5652,,,,,,
117080,53.29,576695.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43094757,-89.58350734,343.7466,,,,,,
117090,53.51,576748.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43108597,-89.58345168,343.9143,,,,,,
117100,52.87,576802.13,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43122430,-89.58339583,349.2296,,,,,,
117110,44.79,576855.00,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43136078,-89.58334106,355.5948,,,,,,
117120,50.84,576899.79,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43147679,-89.58329424,358.9211,,,,,,
117130,47.20,576950.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43160906,-89.58324170,359.0337,,,,,,
117140,51.52,576997.84,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43173160,-89.58319351,355.4764,,,,,,
117150,53.45,577049.35,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43186408,-89.58314100,347.6884,,,,,,
117160,51.13,577102.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43200267,-89.58308692,345.4860,,,,,,
117170,51.96,577153.93,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43213402,-89.58303473,353.2750,,,,,,
117180,53.87,577205.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43226792,-89.58297956,358.6424,,,,,,
117190,50.80,577259.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43240716,-89.58292211,362.4330,,,,,,
117200,53.87,577310.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43253846,-89.58286671,363.4562,,,,,,
117210,43.54,577364.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43267768,-89.58280786,363.2287,,,,,,
117220,53.15,577407.97,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43279033,-89.58276076,362.4952,,,,,,
117230,52.34,577461.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43292767,-89.58270286,360.8044,,,,,,
117240,52.79,577513.46,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43306278,-89.58264557,358.8083,,,,,,
117250,51.57,577566.25,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43319909,-89.58258775,357.0699,,,,,,
117260,52.84,577617.83,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43333203,-89.58253044,355.8302,,,,,,
117270,52.79,577670.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43346809,-89.58247218,352.5505,,,,,,
117280,48.19,577723.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43360312,-89.58241648,344.4056,,,,,,
117290,53.41,577771.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43372637,-89.58236629,336.6955,,,,,,
117300,50.42,577825.07,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43386351,-89.58230787,341.3655,,,,,,
117310,53.76,577875.49,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43399311,-89.58225445,347.9328,,,,,,
117320,51.52,577929.25,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43413253,-89.58219892,352.1036,,,,,,
117330,53.59,577980.77,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43426653,-89.58214553,352.2696,,,,,,
117340,52.80,578034.36,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43440576,-89.58208980,350.2451,,,,,,
117350,48.78,578087.16,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43454235,-89.58203584,344.5074,,,,,,
117360,52.19,578135.94,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43466821,-89.58198653,337.7715,,,,,,
117370,53.29,578188.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43480285,-89.58193414,330.2124,,,,,,
117380,53.38,578241.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43494098,-89.58188033,324.5908,,,,,,
117390,48.01,578294.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43508000,-89.58182629,322.2463,,,,,,
117400,53.43,578342.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43520482,-89.58177659,323.5010,,,,,,
117410,53.01,578396.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43534332,-89.58171981,323.6794,,,,,,
117420,52.83,578449.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43548084,-89.58166424,321.1662,,,,,,
117430,52.94,578502.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43561778,-89.58160810,321.5644,,,,,,
117440,48.06,578555.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43575427,-89.58155083,325.7641,,,,,,
117450,49.53,578603.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43587764,-89.58149870,331.4821,,,,,,
117460,53.18,578652.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43600519,-89.58144538,336.4646,,,,,,
117470,53.56,578705.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43614277,-89.58138866,339.7360,,,,,,
117480,53.71,578759.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43628129,-89.58133087,341.9536,,,,,,
117480,,578778.13,,metal loss-corrosion,11,,0.59,0.39,4:54,OD,,circumferential slotting,10,-18.8,34.92,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43632995,-89.58131070,342.6133,,,,,,
117490,51.87,578813.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43642017,-89.58127260,343.6312,,,,,,
117500,52.06,578864.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43655403,-89.58121527,344.0444,,,,,,
117510,51.43,578916.98,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43668853,-89.58115832,343.3035,,,,,,
117520,52.84,578968.41,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43682122,-89.58110171,341.4567,,,,,,
117530,53.16,579021.25,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43695759,-89.58104397,338.8428,,,,,,
117530,,579057.15,,metal loss-corrosion,11,,0.59,0.39,5:15,OD,,circumferential slotting,10,-35.9,17.26,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43705012,-89.58100460,336.6523,,,,,,
117540,53.69,579074.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43709464,-89.58098582,335.5178,,,,,,
117550,40.31,579128.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43723290,-89.58092759,330.7584,,,,,,
117560,54.04,579168.42,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.43733683,-89.58088504,326.3806,,,,,,
117570,51.89,579222.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43747595,-89.58082946,318.8142,,,,,,
117580,50.46,579274.36,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43760530,-89.58076211,313.1959,,,,,,
117590,47.58,579324.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43773085,-89.58069423,309.7595,,,,,,
117600,52.96,579372.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43784968,-89.58063108,307.0618,,,,,,
117610,52.55,579425.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43798212,-89.58056144,303.6424,,,,,,
117610,,579447.30,,metal loss-manufacturing anomaly,12,,0.94,0.47,9:35,N/A,,circumferential slotting,10,-21.94,30.61,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43803700,-89.58053253,302.4568,,,,,,
117620,50.73,579477.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43811361,-89.58049221,301.0350,,,,,,
117630,51.85,579528.65,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43824138,-89.58042762,299.2998,,,,,,
117640,49.73,579580.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43838002,-89.58038918,299.2504,,,,,,
117650,50.81,579630.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43851345,-89.58035440,298.8284,,,,,,
117660,52.96,579681.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43864992,-89.58031962,298.9664,,,,,,
117670,52.52,579734.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43879206,-89.58028302,299.9483,,,,,,
117680,53.61,579786.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43893296,-89.58024634,300.8366,,,,,,
117690,51.37,579840.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43907667,-89.58020824,300.4495,,,,,,
117700,51.15,579891.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43921432,-89.58017154,299.5831,,,,,,
117710,53.97,579942.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43935129,-89.58013465,298.5786,,,,,,
117720,50.84,579996.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43949308,-89.58008392,298.6948,,,,,,
117730,53.30,580047.45,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43962619,-89.58003423,298.6175,,,,,,
117740,53.12,580100.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43976562,-89.57998169,298.1972,,,,,,
117740,,580105.99,,metal loss-corrosion,11,,0.63,0.91,5:55,OD,,pitting,10,-5.23,47.88,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43977931,-89.57997651,298.1620,,,,,,
117750,51.11,580153.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.43990455,-89.57992930,297.6493,,,,,,
117760,52.48,580204.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44003806,-89.57987831,296.9956,,,,,,
117770,45.58,580257.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44017489,-89.57982510,295.7962,,,,,,
117780,52.53,580303.04,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44029353,-89.57977843,294.1931,,,,,,
117790,48.15,580355.57,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44043026,-89.57972445,292.6279,,,,,,
117800,41.12,580403.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.44055597,-89.57967611,292.2821,,,,,,
117810,37.33,580444.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.44066325,-89.57963464,291.5334,,,,,,
,,580457.44,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0960  16' D/S RCL EVERETT DRENNEN RD,31.44069607,-89.57962190,291.2730,,,,,,
117810,,580460.38,,metal loss-corrosion,15,,0.59,0.59,8:39,OD,,pitting,10,-15.54,21.79,5.60,5.90,0.344,52000,ERW,1315,0.74,,,1.87,,,1766.00,,,,31.44070363,-89.57961895,291.2081,,,,,,
117820,41.90,580482.18,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44076052,-89.57959683,290.5715,,,,,,
117820,,580513.04,,metal loss-corrosion,10,,0.59,0.35,5:23,OD,,circumferential slotting,10,-30.86,11.04,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44084100,-89.57956530,289.7102,,,,,,
117830,53.60,580524.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44086983,-89.57955408,289.3935,,,,,,
117840,50.15,580577.68,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44101001,-89.57950066,287.8871,,,,,,
117850,52.84,580627.82,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44114132,-89.57945110,286.9394,,,,,,
117860,52.56,580680.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44127968,-89.57939916,285.1467,,,,,,
117870,53.15,580733.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44141741,-89.57934816,282.7166,,,,,,
117880,50.45,580786.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44155662,-89.57929647,280.0303,,,,,,
117890,52.43,580836.82,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44168921,-89.57924858,278.5061,,,,,,
117900,53.53,580889.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44182716,-89.57919915,279.4945,,,,,,
117910,53.18,580942.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44196807,-89.57914941,281.7927,,,,,,
117910,,580971.73,,metal loss-corrosion,17,,0.59,0.39,6:42,OD,,circumferential slotting,10,-28.96,24.22,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.44204419,-89.57912238,283.6307,,,,,,
117920,49.38,580995.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44210791,-89.57909987,285.0306,,,,,,
117930,50.86,581045.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44223778,-89.57905380,287.7824,,,,,,
117940,53.45,581096.20,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44237165,-89.57900622,289.5448,,,,,,
117950,53.54,581149.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44251240,-89.57895627,290.5159,,,,,,
117960,53.36,581203.18,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44265319,-89.57890544,290.8512,,,,,,
117970,48.15,581256.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44279345,-89.57885453,290.7422,,,,,,
117980,53.76,581304.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44291989,-89.57880811,290.5573,,,,,,
117990,53.48,581358.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44306111,-89.57875647,290.7626,,,,,,
118000,53.09,581411.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44320141,-89.57870445,291.3030,,,,,,
118010,53.02,581465.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44334052,-89.57865212,291.7324,,,,,,
118020,53.78,581518.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44347949,-89.57860017,291.1874,,,,,,
118030,48.39,581571.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44362004,-89.57854639,289.1640,,,,,,
118040,53.34,581620.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44374643,-89.57849800,286.7280,,,,,,
118050,53.49,581673.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44388518,-89.57844346,282.9130,,,,,,
118060,53.75,581727.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44402401,-89.57838929,277.3257,,,,,,
118070,50.91,581780.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44416345,-89.57833550,270.9877,,,,,,
118080,49.98,581831.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44429631,-89.57828423,268.8252,,,,,,
118090,53.95,581881.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44442741,-89.57823558,268.0491,,,,,,
118100,46.19,581935.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44456915,-89.57818386,267.5743,,,,,,
118110,52.65,581981.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44469036,-89.57813912,266.8928,,,,,,
118120,52.42,582034.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44482775,-89.57808532,266.3517,,,,,,
118130,50.62,582086.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44496462,-89.57803224,268.0616,,,,,,
118140,50.44,582137.52,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44509714,-89.57798274,270.8715,,,,,,
118150,51.02,582187.96,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44522915,-89.57793361,274.2622,,,,,,
118150,,582220.75,,metal loss-corrosion,11,,0.59,0.47,7:33,OD,,circumferential slotting,10,-32.78,18.24,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44531498,-89.57790211,276.8533,,,,,,
118160,50.34,582238.98,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44536275,-89.57788484,278.5120,,,,,,
118170,53.67,582289.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44549490,-89.57783780,282.5639,,,,,,
118180,53.48,582343.00,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44563595,-89.57778815,286.7920,,,,,,
118190,52.05,582396.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44577638,-89.57773890,291.7222,,,,,,
118200,53.24,582448.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44591268,-89.57769030,297.2244,,,,,,
118210,50.41,582501.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44605202,-89.57764049,303.0727,,,,,,
118220,53.37,582552.19,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44618412,-89.57759307,307.7328,,,,,,
118230,52.18,582605.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44632407,-89.57754220,311.4874,,,,,,
118240,53.23,582657.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44646106,-89.57749205,313.0866,,,,,,
118250,53.55,582710.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44660121,-89.57744233,312.8253,,,,,,
118250,,582764.23,,metal loss-corrosion,14,,1.06,0.87,7:34,OD,,pitting,10,-53.27,0.28,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1438.00,,,,31.44674106,-89.57739213,309.6166,,,,,,
118260,53.26,582764.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44674181,-89.57739186,309.5956,,,,,,
118260,,582765.07,,metal loss-corrosion,18,,0.59,0.51,7:54,OD,,pitting,10,-0.55,52.71,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.44674325,-89.57739133,309.5547,,,,,,
118270,52.19,582817.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44688111,-89.57734088,304.9136,,,,,,
118280,52.59,582869.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44701698,-89.57729099,298.3142,,,,,,
118280,,582907.86,,metal loss-corrosion,10,,0.59,0.39,5:19,OD,,circumferential slotting,10,-37.89,14.69,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44711553,-89.57725445,293.4498,,,,,,
118290,53.10,582922.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44715365,-89.57724040,291.2744,,,,,,
118300,52.84,582975.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44729241,-89.57718831,288.5259,,,,,,
118310,52.76,583028.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44743043,-89.57713594,291.5676,,,,,,
118320,53.29,583081.25,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44756743,-89.57708335,297.9312,,,,,,
118330,50.20,583134.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44770579,-89.57703081,304.8848,,,,,,
118330,,583176.10,,metal loss-corrosion,15,,0.59,0.47,6:07,OD,,circumferential slotting,10,-41.55,8.65,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.44781399,-89.57698934,308.8238,,,,,,
118340,46.27,583184.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44783654,-89.57698066,309.4645,,,,,,
118350,47.09,583231.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44795719,-89.57693388,312.3998,,,,,,
118360,52.47,583278.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44808107,-89.57689041,313.8459,,,,,,
118360,,583298.70,,metal loss-corrosion,10,,0.59,0.51,5:50,OD,,pitting,10,-20.6,31.88,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44813679,-89.57687821,313.7103,,,,,,
,,583321.00,,Area Start BSTR #063 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
118370,43.34,583330.58,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.44822302,-89.57685942,313.3388,,,,,,
118380,42.10,583373.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.44834001,-89.57683368,310.6888,,,,,,
,,583407.00,,Area End BSTR #063 - 0.16% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
118390,44.00,583416.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44845374,-89.57680819,309.1560,,,,,,
118400,12.28,583460.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44857242,-89.57678146,306.4048,,,,,,
118410,31.62,583472.30,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44860552,-89.57677398,305.5487,,,,,,
118420,53.29,583503.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44869085,-89.57675575,303.0488,,,,,,
118430,48.51,583557.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44883515,-89.57672707,299.6875,,,,,,
118440,52.53,583605.73,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44896664,-89.57670059,297.9027,,,,,,
118440,,583645.78,,metal loss-corrosion,11,,0.59,0.55,7:08,OD,,pitting,10,-40.05,12.49,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44907514,-89.57667806,296.9639,,,,,,
118450,53.40,583658.26,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44910898,-89.57667113,296.6383,,,,,,
118460,50.67,583711.66,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44925372,-89.57664185,294.9784,,,,,,
118470,53.20,583762.33,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.44939118,-89.57661517,292.8580,,,,,,
118480,53.08,583815.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44953529,-89.57658701,289.5495,,,,,,
118490,53.47,583868.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44967890,-89.57655900,285.2929,,,,,,
118500,42.15,583922.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44982394,-89.57653125,282.7603,,,,,,
118510,40.33,583964.22,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.44993841,-89.57650943,283.6065,,,,,,
118520,40.67,584004.56,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45004780,-89.57648812,285.4954,,,,,,
118530,53.07,584045.22,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45015795,-89.57646651,288.3266,,,,,,
118540,52.60,584098.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45030186,-89.57643788,290.5705,,,,,,
118550,52.61,584150.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45044454,-89.57640930,292.0046,,,,,,
118560,53.84,584203.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45058722,-89.57638040,293.0343,,,,,,
118570,52.68,584257.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45073311,-89.57635001,293.5662,,,,,,
118580,53.29,584310.02,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45087508,-89.57631617,294.0785,,,,,,
118590,39.26,584363.31,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.45101712,-89.57627351,293.2983,,,,,,
,,584382.01,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0970  14' U/S RCL GRAHAM RD,31.45106680,-89.57625803,292.7165,,,,,,
118600,37.30,584402.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.45112135,-89.57624115,292.6129,,,,,,
118610,41.11,584439.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45122047,-89.57621045,294.1335,,,,,,
118620,17.88,584480.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45132963,-89.57617616,295.5977,,,,,,
118630,53.06,584498.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45137710,-89.57616117,296.0432,,,,,,
118640,50.76,584551.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45151806,-89.57611701,297.0018,,,,,,
118650,48.31,584602.69,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45165289,-89.57607447,297.0498,,,,,,
118660,44.73,584651.00,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45178113,-89.57603366,296.8778,,,,,,
118670,49.76,584695.74,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45189981,-89.57599557,296.7548,,,,,,
118680,50.25,584745.50,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45203192,-89.57595364,296.3608,,,,,,
118690,49.87,584795.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45216529,-89.57591117,295.7817,,,,,,
118700,47.76,584845.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45229767,-89.57586934,294.2824,,,,,,
