Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
118710,45.78,584893.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45242465,-89.57583021,292.8749,,,,,,
118710,,584904.14,,metal loss-corrosion,10,,0.63,0.55,3:46,OD,,pitting,10,-10.76,35.02,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45245324,-89.57582135,292.5487,,,,,,
118720,46.97,584939.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45254634,-89.57579257,291.5190,,,,,,
118730,44.87,584986.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45267135,-89.57575460,290.2367,,,,,,
118740,51.55,585031.00,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45279086,-89.57571873,288.9207,,,,,,
118750,52.61,585082.55,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45292828,-89.57567817,287.3328,,,,,,
118760,50.05,585135.16,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45306866,-89.57563741,285.6030,,,,,,
118770,52.38,585185.21,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45320211,-89.57559839,283.4967,,,,,,
118780,49.94,585237.59,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45334182,-89.57555805,280.9318,,,,,,
118780,,585246.08,,metal loss-manufacturing anomaly,12,,0.59,0.47,4:55,N/A,,circumferential slotting,10,-8.49,41.45,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45336451,-89.57555167,280.5645,,,,,,
118790,53.27,585287.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45347521,-89.57552072,278.1777,,,,,,
118800,53.34,585340.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45361739,-89.57548028,275.3368,,,,,,
118810,52.55,585394.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45375972,-89.57543907,273.3990,,,,,,
118820,53.66,585446.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45389985,-89.57539818,271.3477,,,,,,
118830,51.19,585500.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45404264,-89.57535626,267.5061,,,,,,
118840,49.99,585551.53,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45417853,-89.57531597,262.7902,,,,,,
118850,51.24,585601.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45431063,-89.57527811,255.5830,,,,,,
118860,53.66,585652.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45444560,-89.57523239,253.3453,,,,,,
118870,53.59,585706.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45458790,-89.57518664,254.4196,,,,,,
118880,49.82,585760.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45473144,-89.57514740,254.7341,,,,,,
118890,53.61,585809.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45486474,-89.57511014,255.3504,,,,,,
118900,53.82,585863.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45500687,-89.57506732,260.3884,,,,,,
118910,49.00,585917.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45514968,-89.57502286,263.4533,,,,,,
118920,53.51,585966.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45527971,-89.57498202,265.8305,,,,,,
118930,43.79,586019.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45542171,-89.57493711,267.6999,,,,,,
118940,50.22,586063.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45553805,-89.57490068,267.3028,,,,,,
118950,52.94,586113.77,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45567130,-89.57485885,264.9074,,,,,,
118960,44.77,586166.70,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45581142,-89.57481407,261.2329,,,,,,
118960,,586170.12,,metal loss-corrosion,17,,0.59,0.43,8:27,OD,,circumferential slotting,10,-3.42,41.35,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.45582045,-89.57481116,260.9749,,,,,,
118970,45.99,586211.47,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45592982,-89.57477540,258.6168,,,,,,
118980,54.07,586257.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45605160,-89.57473595,256.4198,,,,,,
118990,51.77,586311.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45619521,-89.57469150,253.8898,,,,,,
119000,49.90,586363.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45633251,-89.57464748,252.4915,,,,,,
119010,53.05,586413.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45646510,-89.57460634,250.7903,,,,,,
119020,53.66,586466.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45660639,-89.57456405,248.9593,,,,,,
119030,52.44,586519.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45674957,-89.57452210,248.0401,,,,,,
119040,52.92,586572.36,,GirthWeld,,,,,,,,,,,,4.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45688975,-89.57448226,247.3988,,,,,,
119050,51.89,586625.28,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45703107,-89.57444147,246.9023,,,,,,
119060,53.42,586677.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45716954,-89.57440095,246.5325,,,,,,
119070,48.72,586730.59,,GirthWeld,,,,,,,,,,,,4.30,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45731220,-89.57435963,246.6177,,,,,,
119080,46.87,586779.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45744231,-89.57432195,246.5412,,,,,,
119090,52.09,586826.18,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45756742,-89.57428553,246.4415,,,,,,
,,586850.00,,Area Start BSTR #064 - 0.13% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
119100,51.60,586878.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45770691,-89.57424726,245.8427,,,,,,
119110,49.48,586929.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45784550,-89.57421134,245.7423,,,,,,
119120,52.59,586979.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45797672,-89.57416916,245.6697,,,,,,
119130,22.43,587031.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45811491,-89.57411909,245.5605,,,,,,
119140,27.99,587054.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45817416,-89.57409912,246.3172,,,,,,
119150,53.17,587082.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45824858,-89.57407621,247.2414,,,,,,
119160,53.59,587135.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45839129,-89.57403877,247.2591,,,,,,
119170,51.04,587189.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45853475,-89.57399947,248.4080,,,,,,
,,587226.00,,Area End BSTR #064 - 0.13% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
119180,47.41,587240.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45867017,-89.57395776,251.7577,,,,,,
119190,52.65,587287.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45879455,-89.57391827,259.1400,,,,,,
119200,53.57,587340.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45893329,-89.57387483,266.0287,,,,,,
119200,,587348.80,,metal loss-corrosion,12,,0.59,0.47,4:36,OD,,circumferential slotting,10,-8.58,44.99,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45895591,-89.57386789,267.1558,,,,,,
119210,52.44,587393.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45907472,-89.57383103,272.4620,,,,,,
119220,53.21,587446.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45921382,-89.57378781,275.8844,,,,,,
119230,18.97,587499.44,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45935500,-89.57374298,277.7601,,,,,,
119240,52.07,587518.41,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.45940529,-89.57372670,278.2726,,,,,,
119250,53.10,587570.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45954357,-89.57368322,279.5907,,,,,,
119250,,587593.54,,metal loss-corrosion,10,,0.59,0.83,2:46,OD,,pitting,10,-23.06,30.04,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45960467,-89.57366361,280.6663,,,,,,
119250,,587606.38,,metal loss-corrosion,11,,0.59,0.47,4:09,OD,,circumferential slotting,10,-35.9,17.2,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45963864,-89.57365255,281.4617,,,,,,
119250,,587606.53,,metal loss-corrosion,12,,0.59,0.51,4:33,OD,,circumferential slotting,10,-36.05,17.05,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45963904,-89.57365242,281.4710,,,,,,
119260,53.38,587623.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45968409,-89.57363772,282.7169,,,,,,
119270,48.78,587676.95,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45982499,-89.57359261,288.1801,,,,,,
119280,40.79,587725.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.45995404,-89.57355219,292.8790,,,,,,
119290,50.97,587766.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46006229,-89.57351904,295.8414,,,,,,
119290,,587786.74,,metal loss-corrosion,10,,0.59,0.39,4:47,OD,,circumferential slotting,10,-20.22,30.76,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46011619,-89.57350322,296.7040,,,,,,
119300,50.90,587817.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46019818,-89.57347903,297.7594,,,,,,
119300,,587833.71,,metal loss-corrosion,14,,0.59,0.47,5:40,OD,,circumferential slotting,10,-16.22,34.68,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.46024140,-89.57346615,298.1513,,,,,,
119310,52.41,587868.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46033364,-89.57343766,298.4135,,,,,,
119320,52.23,587920.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46047306,-89.57339481,297.6915,,,,,,
119330,52.76,587973.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46061245,-89.57335422,296.3883,,,,,,
119330,,588000.80,,metal loss-corrosion,10,,0.59,0.47,3:42,OD,,circumferential slotting,10,-27.76,24.99,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46068650,-89.57333257,295.4286,,,,,,
119330,,588003.00,,metal loss-corrosion,11,,0.59,0.43,3:28,OD,,circumferential slotting,10,-29.96,22.79,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46069237,-89.57333085,295.3360,,,,,,
119330,,588006.26,,metal loss-corrosion,14,,0.63,0.71,4:12,OD,,pitting,10,-33.23,19.53,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1440.00,,,,31.46070107,-89.57332832,295.1964,,,,,,
119340,51.48,588025.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46075315,-89.57331319,294.3387,,,,,,
119350,51.25,588077.27,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.46089051,-89.57327336,292.5298,,,,,,
119350,,588127.07,,metal loss-corrosion,11,,0.59,0.47,3:26,OD,,pitting,10,-49.81,1.44,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.46102348,-89.57323480,292.9918,,,,,,
119360,51.48,588128.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46102733,-89.57323370,293.0418,,,,,,
119370,15.92,588179.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46116467,-89.57319382,295.0462,,,,,,
119380,47.29,588195.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46120714,-89.57318146,295.7140,,,,,,
119390,53.09,588243.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46133338,-89.57314519,297.5673,,,,,,
119400,51.93,588296.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46147511,-89.57310437,299.5788,,,,,,
119410,52.78,588348.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46161360,-89.57306359,301.0348,,,,,,
119420,50.80,588401.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46175420,-89.57302128,301.9469,,,,,,
119430,51.90,588451.81,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46188917,-89.57297891,302.7494,,,,,,
119440,43.83,588503.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46202424,-89.57292620,302.8933,,,,,,
119440,,588512.69,,metal loss-corrosion,16,,0.63,0.63,3:12,OD,,pitting,10,-8.98,34.85,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.46204612,-89.57291283,303.1559,,,,,,
119450,51.65,588547.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46212680,-89.57285281,304.2160,,,,,,
119460,41.05,588599.18,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.46222819,-89.57273834,304.6483,,,,,,
119460,,588600.92,,metal loss-corrosion,12,,2.13,1.22,6:13,OD,,pitting,10,-1.74,39.32,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.46223120,-89.57273401,304.6207,,,,,,
119470,41.85,588640.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.46229948,-89.57263613,304.3978,,,,,,
119480,41.56,588682.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.46237268,-89.57253250,305.4448,,,,,,
,,588685.04,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #0980  28' D/S RCL GATE BRIDGES RD,31.46237789,-89.57252522,305.5446,,,,,,
119490,36.46,588723.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46244540,-89.57242995,307.4979,,,,,,
119500,35.52,588760.10,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46251458,-89.57234572,308.6145,,,,,,
119510,49.96,588795.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46259477,-89.57228090,308.8060,,,,,,
119510,,588829.29,,metal loss-corrosion,13,,0.67,2.24,5:05,OD,,axial grooving,15,-33.67,16.29,5.20,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1410.00,,,,31.46268154,-89.57224698,307.6380,,,,,,
119520,52.71,588845.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46272567,-89.57223856,306.4730,,,,,,
119530,51.42,588898.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46286739,-89.57220990,299.8773,,,,,,
119540,53.50,588949.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46300534,-89.57218173,292.7442,,,,,,
119550,42.27,589003.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46314979,-89.57215033,290.6561,,,,,,
119560,44.57,589045.48,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.46326390,-89.57212482,292.7886,,,,,,
119560,,589089.80,,metal loss-corrosion,20,,0.98,0.67,4:05,OD,,pitting,10,-44.32,0.25,5.60,5.60,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1438.00,1558,1559.00,,31.46338360,-89.57209974,296.3296,,,,,,
119570,53.50,589090.05,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.46338428,-89.57209959,296.3488,,,,,,
119580,52.30,589143.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46352902,-89.57207032,300.1097,,,,,,
119590,49.95,589195.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46367077,-89.57204292,303.3622,,,,,,
119590,,589197.93,,metal loss-corrosion,15,,0.59,0.47,7:27,OD,,circumferential slotting,10,-2.09,47.86,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.46367644,-89.57204182,303.4951,,,,,,
119600,52.94,589245.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46380624,-89.57201670,305.7504,,,,,,
119610,51.57,589298.73,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46394972,-89.57198745,307.1387,,,,,,
119610,,589346.46,,metal loss-corrosion,10,,0.59,0.43,6:27,OD,,circumferential slotting,10,-47.73,3.84,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46407917,-89.57196135,307.2570,,,,,,
119620,32.71,589350.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46408959,-89.57195928,307.2488,,,,,,
119630,45.40,589383.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46417831,-89.57194152,306.7789,,,,,,
119640,53.42,589428.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46430136,-89.57191660,305.5785,,,,,,
119650,50.47,589481.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46444613,-89.57188682,305.0423,,,,,,
119660,50.30,589532.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46458276,-89.57185764,305.2956,,,,,,
119670,53.57,589582.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46471883,-89.57182813,306.2020,,,,,,
119680,48.27,589636.17,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46486370,-89.57179614,306.7079,,,,,,
119690,50.27,589684.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46499421,-89.57176721,306.2783,,,,,,
119700,52.69,589734.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46512990,-89.57173604,305.2569,,,,,,
119710,51.62,589787.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46527198,-89.57170295,303.1737,,,,,,
119720,53.39,589839.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46541119,-89.57167035,302.4677,,,,,,
119730,51.34,589892.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46555511,-89.57163651,304.6672,,,,,,
119740,49.61,589943.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46569337,-89.57160456,308.3743,,,,,,
119740,,589991.97,,metal loss-corrosion,12,,0.59,0.43,6:31,OD,,circumferential slotting,10,-48.22,1.39,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46582348,-89.57157513,311.0754,,,,,,
119750,53.49,589993.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46582722,-89.57157428,311.1405,,,,,,
119760,52.45,590046.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46597172,-89.57154213,313.3093,,,,,,
119770,52.78,590099.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46611369,-89.57151177,314.1389,,,,,,
119780,52.35,590152.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46625665,-89.57148191,313.4616,,,,,,
119790,51.09,590204.42,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.46639850,-89.57145344,311.4518,,,,,,
119800,52.04,590255.50,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46653693,-89.57142611,308.8547,,,,,,
119810,52.75,590307.54,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.46667799,-89.57139889,305.9824,,,,,,
119820,52.37,590360.29,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.46682110,-89.57137203,303.2317,,,,,,
119830,49.49,590412.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46696321,-89.57134552,300.5956,,,,,,
119840,45.51,590462.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46709727,-89.57132015,297.0013,,,,,,
119850,51.03,590507.67,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46721992,-89.57129587,291.9379,,,,,,
119860,50.51,590558.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46735551,-89.57127059,281.4906,,,,,,
119870,52.16,590609.21,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46748968,-89.57124581,271.2612,,,,,,
119880,53.52,590661.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46763064,-89.57121559,270.7110,,,,,,
119890,52.93,590714.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46777518,-89.57118392,273.0428,,,,,,
119900,54.00,590767.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46791671,-89.57115378,281.4685,,,,,,
119910,47.82,590821.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46806066,-89.57112285,290.9310,,,,,,
119920,53.45,590869.63,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46818940,-89.57109457,295.6397,,,,,,
119930,53.23,590923.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46833340,-89.57106186,299.7411,,,,,,
119940,49.83,590976.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46847699,-89.57102953,303.0225,,,,,,
119950,41.45,591026.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46861166,-89.57099990,304.9334,,,,,,
119960,51.66,591067.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46872368,-89.57097474,305.3356,,,,,,
119970,53.01,591119.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46886325,-89.57094316,304.9192,,,,,,
119980,52.95,591172.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46900657,-89.57091149,304.3477,,,,,,
119990,52.53,591225.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46914971,-89.57087981,303.4609,,,,,,
120000,52.91,591277.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46929177,-89.57084871,302.7954,,,,,,
120010,52.82,591330.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46943512,-89.57081903,301.7394,,,,,,
120020,52.92,591383.46,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.46957844,-89.57079109,300.4640,,,,,,
120030,52.65,591436.38,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.46972190,-89.57076255,298.5289,,,,,,
120040,46.77,591489.02,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46986451,-89.57073336,296.7436,,,,,,
120050,48.11,591535.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.46999140,-89.57070848,297.3967,,,,,,
120060,53.28,591583.90,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47012188,-89.57068372,300.2762,,,,,,
120060,,591615.74,,metal loss-corrosion,18,,0.82,0.51,5:53,OD,,pitting,10,-31.84,21.44,5.60,5.60,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.47020816,-89.57066693,302.2562,,,,,,
120070,52.60,591637.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47026625,-89.57065569,303.7362,,,,,,
120080,52.56,591689.78,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47040882,-89.57062799,306.8350,,,,,,
120090,52.67,591742.33,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47055128,-89.57059951,309.0011,,,,,,
120100,53.64,591795.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47069411,-89.57057108,310.6465,,,,,,
120110,53.59,591848.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47083956,-89.57054169,311.3074,,,,,,
120120,52.47,591902.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47098489,-89.57051239,311.2534,,,,,,
120130,53.65,591954.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47112708,-89.57048317,310.6956,,,,,,
120140,51.22,592008.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47127234,-89.57045257,309.8141,,,,,,
120140,,592014.46,,cluster,19,,2.20,1.58,4:49,OD,2041,,,-6.12,45.09,5.20,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1412.00,,,,31.47128891,-89.57044901,309.6777,,,,,,
120140,,592014.46,,metal loss-corrosion,15,,0.59,0.39,4:49,OD,2041,circumferential slotting,10,-6.12,45.09,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47128891,-89.57044901,309.6777,,,,,,
120140,,592014.57,,metal loss-corrosion,19,,0.59,0.35,5:12,OD,2041,circumferential slotting,10,-6.22,44.99,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47128919,-89.57044895,309.6752,,,,,,
120150,52.84,592059.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47141100,-89.57042325,308.7483,,,,,,
120160,53.12,592112.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47155404,-89.57039290,307.4739,,,,,,
120170,51.80,592165.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47169765,-89.57036168,305.5491,,,,,,
120170,,592179.40,,metal loss-corrosion,17,,0.59,0.39,4:59,OD,,circumferential slotting,10,-13.88,37.92,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.47173515,-89.57035344,305.0012,,,,,,
120180,53.23,592217.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47183759,-89.57033092,303.3550,,,,,,
120190,53.49,592270.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47198142,-89.57029870,302.6179,,,,,,
120200,52.47,592324.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47212569,-89.57026569,305.4572,,,,,,
120210,53.68,592376.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47226727,-89.57023338,307.9129,,,,,,
120220,52.05,592430.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47241229,-89.57020118,310.1965,,,,,,
120230,41.94,592482.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47255295,-89.57016985,311.7651,,,,,,
120240,53.20,592524.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47266627,-89.57014455,312.9667,,,,,,
120250,53.62,592577.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47281011,-89.57011297,314.6107,,,,,,
120260,52.58,592631.00,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47295520,-89.57008164,315.7021,,,,,,
120270,24.14,592683.58,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47309769,-89.57005231,316.8406,,,,,,
120280,51.98,592707.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47316315,-89.57003913,317.2490,,,,,,
120290,53.28,592759.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47330423,-89.57001146,316.8662,,,,,,
120300,38.92,592812.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.47344883,-89.56998314,316.3690,,,,,,
120310,8.15,592851.91,,Area Start Installation,,,,,,,,,,,,5.20,5.90,0.406,52000,,1315,,,,,,,,,,,31.47355451,-89.56996278,315.9761,,,,,,
,,592853.30,,Tee,,,,,,,,,,,,,,,,,,,,,,,,,,,unknown clock postion,31.47355829,-89.56996206,315.9747,,,,,,
,,592858.33,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,EQ. 609+78 BK / 0+00 AH,31.47357191,-89.56995943,315.9449,,,,,,
120320,38.94,592860.06,,Area End Installation,,,,,,,,,,,,5.20,6.20,0.406,52000,,1315,,,,,,,,,,,31.47357649,-89.56995855,315.9285,,,,,,
120330,43.17,592899.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.47368189,-89.56993727,314.5586,,,,,,
120340,43.36,592942.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.47379853,-89.56991367,311.4250,,,,,,
120350,40.81,592985.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.47391599,-89.56989125,309.4428,,,,,,
120360,37.69,593026.34,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47402680,-89.56987061,309.2167,,,,,,
120370,52.46,593064.03,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47412895,-89.56985031,308.5355,,,,,,
120380,13.75,593116.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47427101,-89.56982126,307.5073,,,,,,
120390,53.27,593130.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47430821,-89.56981348,307.1167,,,,,,
120400,42.29,593183.51,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47445050,-89.56977607,304.7437,,,,,,
120410,50.94,593225.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47455699,-89.56972160,304.2980,,,,,,
120420,53.29,593276.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47468502,-89.56965534,303.2760,,,,,,
120420,,593322.06,,metal loss-corrosion,13,,0.59,0.43,5:09,OD,,circumferential slotting,10,-45.32,7.97,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.47479872,-89.56959596,302.2194,,,,,,
120430,41.08,593330.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47481869,-89.56958543,302.0915,,,,,,
120430,,593343.66,,metal loss-corrosion,11,,0.59,0.55,1:39,OD,,pitting,10,-13.63,27.46,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47485291,-89.56956765,301.9198,,,,,,
120440,44.24,593371.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47492175,-89.56953146,301.9414,,,,,,
120440,,593390.37,,metal loss-corrosion,15,,0.59,0.39,4:51,OD,,circumferential slotting,10,-19.25,24.99,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.47496989,-89.56950577,301.9135,,,,,,
120450,52.04,593415.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47503239,-89.56947244,302.0269,,,,,,
120460,51.69,593467.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47516253,-89.56940303,302.3358,,,,,,
120470,46.71,593519.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47529149,-89.56933336,301.9165,,,,,,
120480,49.41,593565.79,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47540797,-89.56927028,301.2294,,,,,,
120490,53.24,593615.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47553129,-89.56920383,300.1564,,,,,,
120500,52.11,593668.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47566407,-89.56913211,298.5087,,,,,,
120510,53.99,593720.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47579415,-89.56906231,296.6102,,,,,,
120520,53.55,593774.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47592907,-89.56899107,292.9361,,,,,,
120530,45.83,593828.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47606323,-89.56892197,288.1750,,,,,,
120540,45.35,593873.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47617856,-89.56886357,285.1111,,,,,,
120550,53.29,593919.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47629290,-89.56880668,281.5423,,,,,,
120560,50.40,593972.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47642679,-89.56874089,274.7966,,,,,,
120570,45.04,594022.96,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47655410,-89.56867806,275.5492,,,,,,
120580,45.08,594068.00,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47666656,-89.56862125,282.1700,,,,,,
120590,50.85,594113.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47677823,-89.56856313,289.6054,,,,,,
120600,52.50,594163.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47690556,-89.56849774,294.4319,,,,,,
120610,47.64,594216.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47703769,-89.56843007,296.2071,,,,,,
120610,,594256.28,,metal loss-corrosion,10,,0.59,0.43,6:47,OD,,circumferential slotting,10,-39.85,7.79,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47713780,-89.56837815,296.9815,,,,,,
120620,49.66,594264.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47715738,-89.56836803,297.1858,,,,,,
120620,,594307.32,,metal loss-corrosion,10,,0.59,0.43,5:13,OD,,circumferential slotting,10,-43.26,6.41,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47726586,-89.56831119,297.9530,,,,,,
120620,,594309.96,,metal loss-corrosion,10,,0.59,0.43,5:15,OD,,circumferential slotting,10,-45.9,3.76,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47727249,-89.56830772,297.9271,,,,,,
120630,49.81,594313.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47728194,-89.56830281,297.8819,,,,,,
120630,,594317.13,,metal loss-corrosion,10,,0.59,0.39,4:33,OD,,circumferential slotting,10,-3.41,46.41,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47729050,-89.56829835,297.8437,,,,,,
120640,53.02,594363.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47740693,-89.56823761,296.5560,,,,,,
120650,49.43,594416.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47753956,-89.56816775,293.3792,,,,,,
120660,53.44,594465.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47766330,-89.56810218,293.3149,,,,,,
120670,52.47,594519.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47779706,-89.56803117,293.5622,,,,,,
120680,45.81,594571.90,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47792838,-89.56796143,293.9014,,,,,,
120680,,594599.47,,manufacturing anomaly,,,,,10:34,N/A,,,,-27.57,18.24,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47799728,-89.56792451,294.1409,,,,,,
120680,,594602.47,,manufacturing anomaly,,,,,10:38,N/A,,,,-30.57,15.24,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47800477,-89.56792051,294.1769,,,,,,
120690,50.94,594617.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47804287,-89.56790015,294.3260,,,,,,
120700,53.22,594668.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47817011,-89.56783183,294.9333,,,,,,
120710,50.18,594721.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47830296,-89.56776043,296.5855,,,,,,
120720,48.34,594772.05,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47842842,-89.56769402,299.3370,,,,,,
120730,53.84,594820.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47854959,-89.56763049,298.5584,,,,,,
120740,53.41,594874.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47868484,-89.56756103,295.4039,,,,,,
120740,,594885.08,,metal loss-corrosion,12,,0.59,0.43,4:57,OD,,circumferential slotting,10,-10.86,42.55,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47871214,-89.56754705,294.8226,,,,,,
120740,,594906.14,,metal loss-corrosion,10,,0.59,0.59,4:48,OD,,pitting,10,-31.92,21.49,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47876516,-89.56752005,293.8604,,,,,,
120750,52.15,594927.63,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47881930,-89.56749259,292.8790,,,,,,
120750,,594952.45,,metal loss-corrosion,18,,0.59,0.39,6:41,OD,,circumferential slotting,10,-24.82,27.33,5.20,5.60,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.47888191,-89.56746103,291.8969,,,,,,
120760,48.90,594979.78,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47895092,-89.56742656,290.6988,,,,,,
120770,52.51,595028.68,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.47907435,-89.56736459,289.0885,,,,,,
120780,51.88,595081.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47920709,-89.56729848,287.4330,,,,,,
120780,,595129.90,,metal loss-corrosion,12,,0.59,0.43,7:09,OD,,circumferential slotting,10,-48.71,3.17,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47933015,-89.56723685,286.6295,,,,,,
120790,52.58,595133.07,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47933814,-89.56723282,286.5831,,,,,,
120790,,595138.33,,metal loss-corrosion,11,,0.59,0.43,4:31,OD,,circumferential slotting,10,-5.26,47.32,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47935142,-89.56722613,286.4984,,,,,,
120790,,595174.89,,metal loss-corrosion,10,,0.59,0.43,4:48,OD,,circumferential slotting,10,-41.82,10.76,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47944375,-89.56717973,286.1569,,,,,,
120800,49.78,595185.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47947090,-89.56716601,286.0053,,,,,,
120810,52.53,595235.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47959653,-89.56710262,285.5152,,,,,,
120820,52.49,595287.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47972914,-89.56703578,285.1950,,,,,,
120830,53.19,595340.46,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47986149,-89.56696863,284.6037,,,,,,
120840,52.83,595393.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.47999497,-89.56689897,283.5903,,,,,,
120850,49.55,595446.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48012698,-89.56682835,282.4836,,,,,,
120860,49.82,595496.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48025044,-89.56676129,280.9640,,,,,,
120870,30.17,595545.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48038017,-89.56671684,279.9588,,,,,,
120870,,595568.29,,metal loss-corrosion,18,,0.59,0.39,6:16,OD,,circumferential slotting,10,-22.46,7.72,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.48044179,-89.56671293,279.1813,,,,,,
120880,51.92,595576.01,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48046297,-89.56671162,278.8717,,,,,,
120890,51.57,595627.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48060532,-89.56670320,275.9407,,,,,,
120900,52.40,595679.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48074652,-89.56669395,272.2317,,,,,,
120910,52.55,595731.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48088944,-89.56668480,266.4304,,,,,,
120920,53.39,595784.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48103146,-89.56667716,257.1360,,,,,,
120930,52.58,595837.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48117701,-89.56666679,251.4330,,,,,,
120940,53.92,595890.41,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48132126,-89.56665884,249.1581,,,,,,
120950,52.96,595944.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48146921,-89.56665407,246.0525,,,,,,
120950,,595975.47,,metal loss-manufacturing anomaly,23,,0.83,0.43,8:35,N/A,,circumferential slotting,10,-31.14,21.82,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48155429,-89.56665116,242.8866,,,,,,
120960,49.84,595997.29,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.48161366,-89.56664935,239.8214,,,,,,
120970,52.75,596047.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48174917,-89.56664390,232.8148,,,,,,
120980,52.53,596099.87,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48189359,-89.56663856,235.0646,,,,,,
120990,52.92,596152.40,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48203690,-89.56663383,241.3945,,,,,,
121000,52.86,596205.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48218200,-89.56662881,244.8298,,,,,,
121010,53.52,596258.18,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48232725,-89.56662321,245.4451,,,,,,
121020,53.45,596311.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48247433,-89.56661731,245.5474,,,,,,
121030,53.10,596365.14,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48262120,-89.56661137,245.7405,,,,,,
121040,37.63,596418.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48276700,-89.56660500,243.8956,,,,,,
121050,15.23,596455.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48287029,-89.56660021,242.1969,,,,,,
121060,52.77,596471.11,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48291212,-89.56659831,241.6389,,,,,,
121070,49.50,596523.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48305701,-89.56659088,240.1236,,,,,,
121080,53.25,596573.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48319294,-89.56658304,239.0891,,,,,,
121090,53.65,596626.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48333915,-89.56657446,237.9167,,,,,,
121100,52.77,596680.28,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48348644,-89.56656540,237.3352,,,,,,
121110,53.58,596733.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48363137,-89.56655724,236.7510,,,,,,
121120,48.72,596786.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48377845,-89.56654890,235.1627,,,,,,
121130,51.05,596835.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48391146,-89.56654189,230.2029,,,,,,
121140,50.46,596886.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48404992,-89.56653455,222.1967,,,,,,
121140,,596918.07,,metal loss-manufacturing anomaly,28,,0.85,0.51,7:23,N/A,,pitting,10,-31.66,18.8,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48413622,-89.56652946,218.4133,,,,,,
121140,,596930.43,,manufacturing anomaly,,,,,4:28,N/A,,,,-44.02,6.44,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48416995,-89.56652724,217.1418,,,,,,
121150,52.93,596936.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48418753,-89.56652601,216.4724,,,,,,
121160,52.28,596989.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48433263,-89.56651499,215.4703,,,,,,
121160,,597000.13,,manufacturing anomaly,,,,,2:35,N/A,,,,-10.33,41.95,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48436097,-89.56651283,215.3226,,,,,,
121170,52.38,597042.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48447558,-89.56650582,219.0562,,,,,,
121180,40.68,597094.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48461813,-89.56649685,225.8781,,,,,,
121190,53.47,597135.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48472982,-89.56648991,226.4706,,,,,,
121200,53.15,597188.61,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48487666,-89.56648169,225.6537,,,,,,
121210,53.45,597241.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48502267,-89.56647465,225.2269,,,,,,
121220,53.64,597295.21,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.48516956,-89.56646871,225.8154,,,,,,
121230,53.75,597348.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48531699,-89.56646389,226.3334,,,,,,
121240,53.34,597402.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48546472,-89.56645929,226.7210,,,,,,
121250,53.04,597455.94,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48561133,-89.56645478,227.0348,,,,,,
121250,,597476.30,,metal loss-corrosion,10,,0.59,0.55,4:09,OD,,pitting,10,-20.37,32.67,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48566732,-89.56645314,227.0484,,,,,,
121260,53.29,597508.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48575713,-89.56645056,226.9539,,,,,,
121270,53.20,597562.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48590361,-89.56644584,227.0964,,,,,,
121280,52.69,597615.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48604983,-89.56644082,227.5819,,,,,,
121290,52.58,597668.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48619461,-89.56643460,228.4654,,,,,,
121300,53.99,597720.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48633904,-89.56642852,229.2768,,,,,,
121310,26.61,597774.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48648465,-89.56640228,227.7957,,,,,,
121320,15.43,597801.34,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.48655438,-89.56637638,227.7894,,,,,,
121330,42.70,597816.77,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.48659492,-89.56636183,228.0084,,,,,,
121340,43.27,597859.47,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.48670684,-89.56632046,228.9647,,,,,,
,,597890.06,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1000  28' D/S RCL LOWERY RD,31.48678717,-89.56629127,229.2979,,,,,,
121350,17.47,597902.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.48682034,-89.56627940,229.3215,,,,,,
121360,37.66,597920.21,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48686631,-89.56626306,229.3347,,,,,,
121370,53.30,597957.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48696499,-89.56622628,230.0472,,,,,,
121380,53.29,598011.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48710404,-89.56617244,232.3519,,,,,,
121390,52.96,598064.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48724314,-89.56611838,232.7325,,,,,,
121400,53.61,598117.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48738142,-89.56606484,232.7402,,,,,,
121410,54.05,598171.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48752147,-89.56601093,232.2655,,,,,,
121420,50.82,598225.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48766290,-89.56595737,231.9221,,,,,,
121430,42.25,598275.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48779596,-89.56590732,231.5495,,,,,,
121440,53.23,598318.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48790673,-89.56586644,232.6162,,,,,,
121450,53.08,598371.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48804632,-89.56581521,234.8766,,,,,,
121460,53.22,598424.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48818548,-89.56576368,235.4805,,,,,,
121470,53.22,598477.67,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.48832558,-89.56571519,232.6139,,,,,,
121480,52.98,598530.89,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.48846549,-89.56566633,228.9611,,,,,,
121490,53.83,598583.87,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48860496,-89.56561767,226.4598,,,,,,
121500,48.60,598637.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48874682,-89.56556860,224.8650,,,,,,
121510,52.68,598686.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48887460,-89.56552334,226.8237,,,,,,
121520,44.40,598738.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48901307,-89.56547379,225.6965,,,,,,
121530,44.38,598783.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48912962,-89.56543248,229.1039,,,,,,
121540,53.23,598827.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48924602,-89.56539033,231.8133,,,,,,
121550,53.26,598880.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48938547,-89.56533882,234.5621,,,,,,
121560,51.27,598934.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48952496,-89.56528726,237.5330,,,,,,
121570,53.32,598985.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48965947,-89.56523802,239.1782,,,,,,
,,598993.10,,Attachment,,,,,5:00,,,,,,,,,,,,,,,,,,,,,,,31.48967938,-89.56523069,239.1493,,,,,,
121580,51.57,599038.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48979937,-89.56518655,238.7538,,,,,,
121590,53.10,599090.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.48993464,-89.56513670,237.8016,,,,,,
121600,52.78,599143.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49007373,-89.56508464,238.2496,,,,,,
121610,53.52,599196.28,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49021182,-89.56503235,239.2245,,,,,,
121620,50.11,599249.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49035178,-89.56497911,240.2501,,,,,,
121630,53.08,599299.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49048264,-89.56492854,241.1828,,,,,,
121640,53.49,599352.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49062149,-89.56487584,241.9172,,,,,,
121650,53.07,599406.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49076158,-89.56482330,242.6505,,,,,,
121660,53.14,599459.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49090089,-89.56477226,243.0337,,,,,,
121670,48.03,599512.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49104059,-89.56472199,243.1788,,,,,,
121680,52.90,599560.72,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49116723,-89.56467794,243.4957,,,,,,
121690,53.22,599613.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49130672,-89.56462952,244.1430,,,,,,
121700,48.93,599666.84,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49144696,-89.56458061,245.4731,,,,,,
121710,53.53,599715.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49157582,-89.56453532,246.8733,,,,,,
121720,53.62,599769.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49171660,-89.56448523,248.9531,,,,,,
121730,52.74,599822.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49185743,-89.56443441,251.1167,,,,,,
121740,53.33,599875.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49199615,-89.56438514,253.2102,,,,,,
121750,53.39,599928.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49213632,-89.56433475,254.6175,,,,,,
121760,53.32,599982.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49227630,-89.56428335,256.8733,,,,,,
121770,53.54,600035.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49241591,-89.56423133,259.3408,,,,,,
121780,52.06,600089.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49255601,-89.56417884,261.8408,,,,,,
