Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
121790,53.37,600141.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49269217,-89.56412747,264.2065,,,,,,
121800,52.79,600194.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49283174,-89.56407470,266.4428,,,,,,
121810,49.65,600247.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49296977,-89.56402217,268.0853,,,,,,
121820,53.30,600297.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49309951,-89.56397246,269.1645,,,,,,
121830,52.73,600350.41,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49323854,-89.56391808,269.6678,,,,,,
121840,46.21,600403.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49337568,-89.56386305,268.6966,,,,,,
121850,53.66,600449.35,,GirthWeld,,,,,,,,,,,,5.60,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.49349568,-89.56381499,265.8452,,,,,,
121860,53.55,600503.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49363482,-89.56375862,262.2782,,,,,,
121870,52.89,600556.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49377416,-89.56370413,258.5832,,,,,,
121880,53.58,600609.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49391190,-89.56365162,253.8246,,,,,,
121890,50.40,600663.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49405190,-89.56359876,250.9043,,,,,,
121900,53.14,600713.43,,GirthWeld,,,,,,,,,,,,4.90,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.49418397,-89.56354971,249.6081,,,,,,
121910,49.27,600766.57,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.281,52000,ERW,1315,,,,,,,,,,,31.49432356,-89.56349923,248.2178,,,,,,
121920,52.57,600815.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49445275,-89.56345141,247.4574,,,,,,
121930,31.99,600868.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49459073,-89.56340085,247.2885,,,,,,
121940,50.04,600900.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49467493,-89.56337093,247.2503,,,,,,
121950,47.52,600950.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49480615,-89.56332230,247.2777,,,,,,
121960,46.13,600997.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49492985,-89.56327298,247.2075,,,,,,
121970,44.04,601044.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49504979,-89.56322458,247.3181,,,,,,
121980,41.29,601088.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49516456,-89.56317944,248.3809,,,,,,
,,601089.16,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1010  ROW IN FENCELINE,31.49516723,-89.56317840,248.4252,,,,,,
121990,47.17,601129.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49527201,-89.56313783,250.6057,,,,,,
122000,51.21,601176.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49539479,-89.56308977,253.0125,,,,,,
122010,53.24,601227.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49552823,-89.56303798,255.5274,,,,,,
122020,52.87,601281.04,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49566683,-89.56298378,258.1647,,,,,,
122020,,601321.88,,metal loss-corrosion,10,,0.59,0.39,5:45,OD,,circumferential slotting,10,-40.84,12.04,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49577329,-89.56294248,259.3651,,,,,,
122030,53.41,601333.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49580468,-89.56293024,259.4241,,,,,,
122040,52.98,601387.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49594347,-89.56287452,258.5457,,,,,,
122050,51.56,601440.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49608104,-89.56281915,256.5730,,,,,,
122060,53.64,601491.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49621501,-89.56276561,254.7429,,,,,,
122070,53.48,601545.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49635448,-89.56271026,252.5970,,,,,,
122080,44.01,601598.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49649358,-89.56265550,249.8847,,,,,,
122090,53.03,601643.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49660791,-89.56261014,247.3552,,,,,,
122100,53.18,601696.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49674633,-89.56255722,245.5846,,,,,,
122110,42.74,601749.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49688527,-89.56250514,242.7543,,,,,,
122120,51.22,601791.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49699699,-89.56246405,239.5961,,,,,,
122130,49.50,601843.17,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49713089,-89.56241541,235.1940,,,,,,
122140,51.22,601892.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49725978,-89.56236829,229.5725,,,,,,
122150,51.40,601943.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49739057,-89.56232004,218.2581,,,,,,
122160,43.45,601995.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49752164,-89.56227133,210.3448,,,,,,
122170,51.21,602038.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49763370,-89.56222834,216.9672,,,,,,
122180,53.07,602089.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49776845,-89.56218172,219.1539,,,,,,
122180,,602133.18,,metal loss-corrosion,17,,0.59,0.35,2:29,OD,,circumferential slotting,10,-43.23,9.84,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.49788320,-89.56214581,218.4929,,,,,,
122190,53.38,602143.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49790933,-89.56213766,218.4354,,,,,,
122200,51.88,602196.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49805117,-89.56209406,219.5992,,,,,,
122210,52.48,602248.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49818889,-89.56205104,220.8676,,,,,,
122220,46.95,602300.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49832810,-89.56200691,220.8504,,,,,,
122220,,602323.25,,metal loss-corrosion,13,,0.59,0.47,5:21,OD,,circumferential slotting,10,-22.49,24.46,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.49838776,-89.56198804,220.4409,,,,,,
122220,,602326.33,,metal loss-corrosion,13,,0.83,0.75,4:53,OD,2042,pitting,10,-25.57,21.38,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49839591,-89.56198544,220.3671,,,,,,
122220,,602326.33,,cluster,13,,2.76,1.24,4:53,OD,2042,,,-25.57,21.38,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1431.00,,,,31.49839591,-89.56198544,220.3671,,,,,,
122220,,602326.37,,metal loss-corrosion,9,,0.59,0.79,5:24,OD,2042,pitting,10,-25.61,21.34,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49839601,-89.56198541,220.3662,,,,,,
122220,,602327.45,,cluster,11,,3.26,2.06,5:36,OD,2043,,,-26.69,20.26,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49839888,-89.56198449,220.3401,,,,,,
122220,,602327.45,,metal loss-corrosion,10,,1.65,1.77,5:59,OD,2043,general,10,-26.69,20.26,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49839888,-89.56198449,220.3401,,,,,,
122220,,602327.45,,metal loss-corrosion,11,,1.02,2.05,5:36,OD,2043,axial grooving,15,-26.69,20.26,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49839888,-89.56198449,220.3401,,,,,,
122220,,602328.44,,metal loss-corrosion,19,,0.59,0.63,5:33,OD,,pitting,10,-27.68,19.27,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1439.00,,,,31.49840151,-89.56198365,220.3156,,,,,,
122230,53.09,602347.71,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49845258,-89.56196734,219.7620,,,,,,
122230,,602352.36,,metal loss-corrosion,10,,0.59,0.32,2:52,OD,,circumferential slotting,10,-4.65,48.45,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49846490,-89.56196343,219.6373,,,,,,
122240,51.70,602400.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49859316,-89.56192261,217.0234,,,,,,
122250,45.03,602452.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49873011,-89.56187947,214.0389,,,,,,
122260,52.99,602497.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49884968,-89.56184306,211.5935,,,,,,
122270,51.86,602550.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49899026,-89.56179899,209.7969,,,,,,
122280,42.38,602602.39,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.49912742,-89.56175513,206.5193,,,,,,
122290,44.44,602644.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.49923896,-89.56171713,203.5802,,,,,,
122300,43.34,602689.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.49935643,-89.56167916,200.8274,,,,,,
122310,37.00,602732.55,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.49947154,-89.56164343,200.0017,,,,,,
122320,43.37,602769.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.49956987,-89.56161314,200.3406,,,,,,
122330,42.67,602812.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.49968549,-89.56157951,201.7572,,,,,,
122340,18.23,602855.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49979900,-89.56154626,204.7633,,,,,,
122350,50.44,602873.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49984721,-89.56153126,206.5311,,,,,,
122360,53.21,602924.27,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.49998091,-89.56149037,210.5320,,,,,,
122370,40.19,602977.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50012268,-89.56144874,212.3488,,,,,,
122380,43.63,603017.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50022965,-89.56141725,214.6090,,,,,,
122390,51.68,603061.30,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50034559,-89.56138264,217.5737,,,,,,
122390,,603110.56,,metal loss-corrosion,17,,0.89,0.47,4:39,OD,,circumferential slotting,10,-49.25,2.43,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.50047648,-89.56134334,220.5497,,,,,,
122400,51.84,603112.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50048294,-89.56134140,220.6920,,,,,,
122410,53.54,603164.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50062080,-89.56129979,222.7460,,,,,,
122410,,603165.86,,cluster,10,,2.41,1.45,7:50,OD,2044,,,-1.03,52.51,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50062353,-89.56129895,222.7659,,,,,,
122410,,603165.86,,metal loss-corrosion,10,,0.59,0.59,7:50,OD,2044,pitting,10,-1.03,52.51,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50062353,-89.56129895,222.7659,,,,,,
122410,,603165.94,,metal loss-corrosion,7,,0.59,0.39,8:16,OD,2044,circumferential slotting,10,-1.12,52.43,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50062376,-89.56129888,222.7675,,,,,,
122420,51.35,603218.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50076296,-89.56125539,223.5516,,,,,,
122430,48.49,603269.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50089932,-89.56121298,224.6862,,,,,,
122440,46.71,603318.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50102808,-89.56117286,225.2429,,,,,,
122450,46.97,603364.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50115203,-89.56113380,224.7372,,,,,,
122460,41.08,603411.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50127631,-89.56109345,223.0880,,,,,,
122470,40.76,603452.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50138497,-89.56105767,222.7805,,,,,,
122480,50.62,603493.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50149297,-89.56102317,224.2119,,,,,,
122480,,603534.72,,metal loss-corrosion,10,,0.59,0.47,7:20,OD,,circumferential slotting,10,-41,9.62,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50160153,-89.56098813,225.4273,,,,,,
122490,53.30,603544.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50162701,-89.56097983,225.4375,,,,,,
122500,45.79,603597.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50176812,-89.56093393,224.9617,,,,,,
122510,52.65,603643.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50188937,-89.56089452,224.5342,,,,,,
122520,49.55,603696.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50202893,-89.56084976,224.3441,,,,,,
122530,53.01,603745.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50216037,-89.56080818,224.0162,,,,,,
122540,51.29,603798.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50230089,-89.56076322,223.6006,,,,,,
122550,54.10,603849.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50243677,-89.56071942,222.7810,,,,,,
122560,52.57,603904.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50258029,-89.56067423,221.3597,,,,,,
122570,53.56,603956.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50271983,-89.56063159,218.6512,,,,,,
122580,48.41,604010.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50286202,-89.56058902,214.6839,,,,,,
122590,49.34,604058.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50299079,-89.56055170,211.1906,,,,,,
122600,40.44,604107.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50312245,-89.56051471,208.6118,,,,,,
122610,52.53,604148.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50323033,-89.56048379,207.5690,,,,,,
122620,47.05,604200.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50337030,-89.56044238,207.8945,,,,,,
122630,52.65,604247.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50349546,-89.56040437,208.5834,,,,,,
122640,48.21,604300.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50363515,-89.56036022,208.9325,,,,,,
122650,52.89,604348.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50376356,-89.56032216,209.5206,,,,,,
122660,53.41,604401.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50390441,-89.56028044,211.2999,,,,,,
122670,53.44,604455.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50404623,-89.56023636,212.8028,,,,,,
122680,52.44,604508.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50418809,-89.56019191,213.8978,,,,,,
122690,41.17,604560.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50432259,-89.56013184,214.4954,,,,,,
122690,,604562.25,,metal loss-corrosion,13,,0.59,0.35,5:41,OD,,circumferential slotting,10,-1.26,39.91,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.50432580,-89.56013030,214.4880,,,,,,
122700,48.64,604602.16,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50442729,-89.56008179,213.7291,,,,,,
122710,52.92,604650.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50455015,-89.56002205,209.3778,,,,,,
122720,51.57,604703.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50468334,-89.55995429,208.5289,,,,,,
122730,52.59,604755.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50481238,-89.55988770,212.3390,,,,,,
122740,53.83,604807.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50494424,-89.55982076,217.5674,,,,,,
122750,47.04,604861.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50507952,-89.55975181,221.4092,,,,,,
,,604904.11,,Attachment,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,31.50518580,-89.55969704,224.7718,,,,,,
122760,53.84,604908.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50519747,-89.55969105,224.9129,,,,,,
122770,53.97,604962.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50533423,-89.55962555,226.3144,,,,,,
122780,53.01,605016.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50547650,-89.55957652,226.3564,,,,,,
122790,53.19,605069.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50561624,-89.55952836,225.6904,,,,,,
122800,53.60,605122.77,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50575669,-89.55948098,225.3237,,,,,,
122810,52.58,605176.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50589833,-89.55943366,225.4295,,,,,,
122820,53.12,605228.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50603758,-89.55938850,225.7123,,,,,,
122830,46.58,605282.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50617816,-89.55934259,226.7823,,,,,,
122840,53.58,605328.65,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50630135,-89.55930199,228.1806,,,,,,
122840,,605381.50,,metal loss-corrosion,14,,0.59,0.35,5:00,OD,,circumferential slotting,10,-52.85,0.73,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.50644102,-89.55925563,229.6503,,,,,,
122850,53.63,605382.23,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50644295,-89.55925499,229.6672,,,,,,
122860,50.68,605435.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50658466,-89.55920760,230.4291,,,,,,
122870,53.45,605486.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50671881,-89.55916381,231.1165,,,,,,
122880,47.25,605539.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50686013,-89.55911697,231.9757,,,,,,
122890,44.91,605587.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50698478,-89.55907454,233.3469,,,,,,
122900,53.90,605632.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50710327,-89.55903434,234.7203,,,,,,
122910,53.17,605686.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50724533,-89.55898530,235.9374,,,,,,
122920,43.34,605739.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50738539,-89.55893654,236.3649,,,,,,
122920,,605747.10,,metal loss-manufacturing anomaly,27,,0.66,0.47,11:34,N/A,,pitting,10,-7.87,35.47,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50740610,-89.55892928,236.4534,,,,,,
122930,53.47,605782.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50749953,-89.55889678,237.0230,,,,,,
122940,53.97,605836.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50764028,-89.55884742,237.9694,,,,,,
122950,53.26,605890.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50778227,-89.55879727,238.7650,,,,,,
122960,53.10,605943.28,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50792223,-89.55874715,239.2567,,,,,,
122970,53.62,605996.37,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50806172,-89.55869702,239.4643,,,,,,
122980,50.75,606050.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50820258,-89.55864639,239.7683,,,,,,
122990,53.33,606100.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50833595,-89.55859864,240.1192,,,,,,
123000,53.52,606154.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50847591,-89.55854782,240.1828,,,,,,
123010,52.31,606207.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50861602,-89.55849543,239.9659,,,,,,
123020,48.33,606259.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50875338,-89.55844584,239.2761,,,,,,
123030,43.08,606308.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50888025,-89.55840166,235.9406,,,,,,
123040,42.29,606351.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.50899293,-89.55836126,232.8437,,,,,,
123050,42.12,606393.61,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.50910352,-89.55831962,233.9846,,,,,,
123060,10.06,606435.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.50921407,-89.55827953,233.5027,,,,,,
123070,25.88,606445.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.50924052,-89.55827025,233.1769,,,,,,
,,606454.03,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1020  40' D/S RCL OAKDALE CHURCH RD,31.50926224,-89.55826279,232.8084,,,,,,
123080,12.17,606471.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50930854,-89.55824696,231.8302,,,,,,
123090,52.45,606483.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50934061,-89.55823600,231.1822,,,,,,
123100,49.41,606536.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50947855,-89.55818738,231.7770,,,,,,
123110,53.75,606585.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50960874,-89.55814232,233.3666,,,,,,
123120,51.73,606639.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50975063,-89.55809410,233.0872,,,,,,
123130,53.28,606691.18,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.50988742,-89.55804862,232.3724,,,,,,
123140,53.36,606744.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51002838,-89.55800199,232.3386,,,,,,
123150,50.89,606797.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51016954,-89.55795535,233.2196,,,,,,
123160,52.43,606848.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51030416,-89.55791084,233.9428,,,,,,
123170,53.64,606901.14,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51044278,-89.55786453,234.2318,,,,,,
123180,53.28,606954.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51058453,-89.55781711,235.3020,,,,,,
123190,53.40,607008.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51072497,-89.55776857,236.8399,,,,,,
123200,49.29,607061.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51086568,-89.55771959,237.7270,,,,,,
123210,52.84,607110.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51099581,-89.55767582,239.8387,,,,,,
123220,52.99,607163.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51113492,-89.55762738,242.1493,,,,,,
123220,,607214.07,,metal loss-corrosion,10,,0.75,0.47,8:33,OD,,circumferential slotting,10,-50.48,2.5,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51126744,-89.55757956,244.1829,,,,,,
123230,52.37,607216.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51127401,-89.55757717,244.2828,,,,,,
123230,,607267.26,,metal loss-corrosion,18,,0.74,0.47,4:46,OD,,circumferential slotting,10,-50.69,1.69,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.51140686,-89.55752843,246.4351,,,,,,
123230,,607267.48,,metal loss-corrosion,11,,0.59,0.35,4:45,OD,,circumferential slotting,10,-50.91,1.46,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51140744,-89.55752821,246.4445,,,,,,
123240,53.41,607268.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51141128,-89.55752682,246.5060,,,,,,
123240,,607306.96,,metal loss-corrosion,12,,0.59,0.39,4:52,OD,,circumferential slotting,10,-38.01,15.4,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51151098,-89.55749057,248.1668,,,,,,
123250,53.50,607322.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51155137,-89.55747585,248.8449,,,,,,
123260,52.88,607375.86,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51169196,-89.55742552,250.0940,,,,,,
123270,53.09,607428.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51183059,-89.55737545,248.0047,,,,,,
123280,50.24,607481.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51196899,-89.55732401,253.4248,,,,,,
123290,22.36,607532.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51210032,-89.55727527,256.8864,,,,,,
123300,46.25,607554.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51215895,-89.55725379,257.7289,,,,,,
123310,53.02,607600.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51228040,-89.55720974,258.3235,,,,,,
123320,53.79,607653.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51241984,-89.55716006,258.4012,,,,,,
123330,52.17,607707.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51256135,-89.55710980,258.4988,,,,,,
123340,50.31,607759.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51269885,-89.55706210,258.4660,,,,,,
123350,53.88,607809.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51283173,-89.55701722,258.5806,,,,,,
123360,52.24,607863.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51297421,-89.55696980,258.9309,,,,,,
123370,46.88,607916.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51311242,-89.55692403,259.2951,,,,,,
123380,53.51,607962.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51323663,-89.55688390,260.2855,,,,,,
123390,52.64,608016.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51337817,-89.55683714,261.4431,,,,,,
123400,53.43,608069.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51351729,-89.55679054,261.8099,,,,,,
123410,53.60,608122.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51365843,-89.55674295,261.8117,,,,,,
123420,50.87,608176.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51379993,-89.55669475,262.0684,,,,,,
123430,53.63,608227.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51393415,-89.55664877,262.4983,,,,,,
123440,53.85,608280.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51407566,-89.55660038,263.5641,,,,,,
123450,53.68,608334.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51421756,-89.55655123,264.9850,,,,,,
123460,52.99,608388.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51435891,-89.55650180,266.6017,,,,,,
123470,53.11,608441.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51449836,-89.55645263,267.7974,,,,,,
123480,53.59,608494.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51463799,-89.55640273,268.6921,,,,,,
123490,41.49,608547.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51477876,-89.55635194,269.1318,,,,,,
123500,53.10,608589.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51488777,-89.55631304,267.8480,,,,,,
123510,51.02,608642.45,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51502682,-89.55626246,269.7329,,,,,,
123520,52.43,608693.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51516051,-89.55621306,270.4355,,,,,,
123530,53.53,608745.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51529820,-89.55616324,269.6592,,,,,,
123540,51.56,608799.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51543870,-89.55611224,268.2904,,,,,,
123540,,608807.92,,metal loss-manufacturing anomaly,13,,0.64,0.35,3:13,N/A,,circumferential slotting,10,-8.5,43.07,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51546103,-89.55610426,268.0190,,,,,,
123550,53.96,608850.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51557423,-89.55606391,266.7496,,,,,,
123560,49.04,608904.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51571606,-89.55601326,265.2623,,,,,,
123570,51.77,608953.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51584493,-89.55596702,264.2143,,,,,,
123580,50.96,609005.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51598109,-89.55591870,263.3332,,,,,,
123590,51.51,609056.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51611541,-89.55587211,262.4906,,,,,,
123600,50.92,609108.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51625142,-89.55582601,261.7986,,,,,,
123610,50.31,609159.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51638614,-89.55578158,261.1810,,,,,,
123620,51.88,609209.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51651936,-89.55573800,261.1856,,,,,,
123630,50.53,609261.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51665663,-89.55569278,262.1759,,,,,,
123640,43.36,609311.87,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51679022,-89.55564838,263.7645,,,,,,
123650,53.23,609355.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51690472,-89.55560985,265.2772,,,,,,
123660,53.65,609408.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51704537,-89.55556272,266.7446,,,,,,
123660,,609460.26,,metal loss-corrosion,10,,0.59,0.43,4:27,OD,,circumferential slotting,10,-51.8,1.85,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51718203,-89.55551607,268.3427,,,,,,
123670,53.22,609462.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51718691,-89.55551438,268.3862,,,,,,
123680,49.83,609515.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51732736,-89.55546652,269.4041,,,,,,
123690,53.62,609565.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51745902,-89.55542225,269.6107,,,,,,
123700,52.37,609618.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51760225,-89.55538184,269.1937,,,,,,
123710,52.72,609671.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51774345,-89.55534903,270.1145,,,,,,
123720,51.46,609723.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51788557,-89.55531609,271.8510,,,,,,
123730,50.82,609775.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51802426,-89.55528345,273.0161,,,,,,
123740,19.17,609826.15,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51816106,-89.55525034,274.2042,,,,,,
123740,,609828.08,,metal loss-corrosion,10,,0.63,0.39,8:09,OD,,circumferential slotting,10,-1.93,17.24,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51816625,-89.55524908,274.2406,,,,,,
123750,32.17,609845.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51821269,-89.55523794,274.5920,,,,,,
123760,52.68,609877.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51829934,-89.55521724,275.0525,,,,,,
123770,52.93,609930.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51844125,-89.55518335,274.4637,,,,,,
123780,53.39,609983.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51858368,-89.55514863,273.2634,,,,,,
123780,,610020.40,,metal loss-corrosion,11,,0.59,0.51,5:22,OD,,pitting,10,-37.3,16.08,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51868407,-89.55512450,271.9488,,,,,,
123790,47.02,610036.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51872735,-89.55511426,271.0484,,,,,,
123800,51.87,610083.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51885350,-89.55508420,266.8802,,,,,,
123810,52.93,610135.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51899300,-89.55505305,262.1806,,,,,,
123820,53.06,610188.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51913546,-89.55502146,257.9526,,,,,,
123830,47.79,610241.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51927867,-89.55499004,260.2603,,,,,,
123840,52.42,610289.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51940780,-89.55496228,261.8361,,,,,,
123850,48.34,610341.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51954960,-89.55493217,261.1932,,,,,,
123860,50.65,610389.92,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51968034,-89.55490567,258.5247,,,,,,
123870,53.00,610440.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51981733,-89.55487836,255.2275,,,,,,
123880,52.79,610493.56,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.51996033,-89.55485006,250.1940,,,,,,
123890,49.44,610546.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52010279,-89.55481987,246.7305,,,,,,
123900,49.50,610595.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52023556,-89.55478903,250.6381,,,,,,
123910,53.69,610645.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52036864,-89.55475871,255.0863,,,,,,
123920,52.47,610698.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52051315,-89.55472557,258.9043,,,,,,
123930,48.87,610751.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52065366,-89.55469356,265.4381,,,,,,
123940,53.59,610800.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52078457,-89.55466384,271.4639,,,,,,
123950,53.28,610853.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52092866,-89.55463084,276.0697,,,,,,
123960,47.72,610907.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52107198,-89.55459717,279.6425,,,,,,
123970,52.15,610954.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52120036,-89.55456635,282.0797,,,,,,
123980,43.55,611007.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52134066,-89.55453222,283.9159,,,,,,
123990,52.98,611050.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52145787,-89.55450389,285.2310,,,,,,
124000,53.78,611103.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52160047,-89.55446918,285.4158,,,,,,
124010,51.55,611157.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52174525,-89.55443436,284.1223,,,,,,
124020,53.22,611208.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52188413,-89.55440235,281.5920,,,,,,
124030,53.46,611262.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52202772,-89.55437018,279.7979,,,,,,
124040,51.80,611315.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52217209,-89.55433798,280.6869,,,,,,
124050,52.91,611367.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52231201,-89.55430713,282.0789,,,,,,
,,611393.49,,Attachment,,,,,6:00,,,,,,,,,,,,,,,,,,,,,,,31.52238262,-89.55429208,282.5982,,,,,,
124060,50.91,611420.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52245519,-89.55427714,282.9650,,,,,,
124070,49.53,611471.20,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52259308,-89.55424890,282.8445,,,,,,
124080,50.89,611520.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52272713,-89.55422095,281.8561,,,,,,
124090,52.74,611571.62,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52286466,-89.55419193,279.5862,,,,,,
124100,53.16,611624.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52300702,-89.55416178,276.0606,,,,,,
124110,45.13,611677.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52315044,-89.55413077,272.6347,,,,,,
124120,49.52,611722.65,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52327197,-89.55410419,268.7910,,,,,,
124130,53.18,611772.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52340536,-89.55407493,264.8243,,,,,,
124140,41.94,611825.36,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52354847,-89.55404217,261.4780,,,,,,
124150,52.73,611867.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52366123,-89.55401517,263.6357,,,,,,
124160,52.69,611920.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52380293,-89.55398228,267.8921,,,,,,
124170,51.82,611972.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52394479,-89.55394929,271.0850,,,,,,
124180,52.55,612024.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52408402,-89.55391659,275.3571,,,,,,
124190,51.86,612077.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52422497,-89.55388234,279.9418,,,,,,
124200,53.91,612128.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52436426,-89.55384873,283.8074,,,,,,
124210,52.66,612182.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52450920,-89.55381417,287.3035,,,,,,
124220,53.66,612235.51,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52465100,-89.55378101,289.9588,,,,,,
124230,53.01,612289.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52479541,-89.55374650,292.5484,,,,,,
124240,52.89,612342.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52493795,-89.55371128,294.1331,,,,,,
124250,50.76,612395.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52508029,-89.55367652,295.0640,,,,,,
124260,49.23,612445.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52521696,-89.55364343,294.7226,,,,,,
124270,52.96,612495.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52534965,-89.55361264,293.0774,,,,,,
124280,52.81,612548.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52549241,-89.55358064,289.9983,,,,,,
124290,53.53,612600.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52563481,-89.55354940,286.5861,,,,,,
124300,50.92,612654.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52577934,-89.55351891,283.1010,,,,,,
124310,53.60,612705.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52591650,-89.55349042,278.2648,,,,,,
124320,51.91,612758.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52605915,-89.55345984,268.9212,,,,,,
124330,51.29,612810.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52619880,-89.55343250,262.6058,,,,,,
124340,52.96,612862.08,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52633766,-89.55340415,261.4804,,,,,,
124350,53.09,612915.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52648080,-89.55337290,262.1757,,,,,,
124360,51.77,612968.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52662425,-89.55334142,263.1122,,,,,,
124370,54.03,613019.90,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52676399,-89.55331000,264.6970,,,,,,
124380,53.14,613073.93,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52690962,-89.55327601,266.1609,,,,,,
124390,46.86,613127.07,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52705139,-89.55324528,274.1994,,,,,,
124400,53.96,613173.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52717791,-89.55321850,277.3057,,,,,,
124410,53.94,613227.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52732297,-89.55318623,282.5509,,,,,,
124420,52.08,613281.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52746743,-89.55315351,289.3529,,,,,,
124430,63.17,613333.90,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52760703,-89.55312255,295.8834,,,,,,
124440,63.52,613397.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52777680,-89.55308325,301.1876,,,,,,
124450,63.43,613460.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52794780,-89.55304287,304.4470,,,,,,
124460,63.36,613524.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52811851,-89.55300189,306.9529,,,,,,
124470,30.44,613587.38,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52828893,-89.55296001,308.7970,,,,,,
124480,12.78,613617.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52837085,-89.55293991,308.7341,,,,,,
124490,53.04,613630.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52840524,-89.55293148,308.5708,,,,,,
124500,42.71,613683.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.52854799,-89.55289716,306.8349,,,,,,
,,613708.45,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1030  17' U/S RCL ATWOOD NORRIS RD,31.52861476,-89.55288142,305.2822,,,,,,
124510,42.84,613726.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.52866276,-89.55287024,304.5482,,,,,,
124520,63.15,613769.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52877818,-89.55284326,304.7438,,,,,,
124530,52.71,613832.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52894839,-89.55280369,305.3516,,,,,,
124540,53.83,613885.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52909042,-89.55277045,305.7808,,,,,,
124550,51.70,613938.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52923545,-89.55273639,305.6238,,,,,,
124560,50.07,613990.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52937486,-89.55270443,305.3491,,,,,,
124570,49.59,614040.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52951004,-89.55267434,305.5301,,,,,,
124580,43.70,614090.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52964414,-89.55264593,305.6863,,,,,,
124590,44.77,614133.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52976230,-89.55262076,305.8278,,,,,,
124600,49.74,614178.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.52988328,-89.55259472,305.7437,,,,,,
124610,52.90,614228.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53001785,-89.55256679,305.1191,,,,,,
124620,48.20,614281.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53016081,-89.55253651,303.4859,,,,,,
124630,49.51,614329.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53029094,-89.55250874,301.2302,,,,,,
124640,45.35,614379.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53042415,-89.55247946,297.0905,,,,,,
124650,53.35,614424.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53054647,-89.55245270,295.1488,,,,,,
124660,53.19,614477.77,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53069059,-89.55242160,296.3831,,,,,,
124670,50.95,614530.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53083403,-89.55238893,297.5754,,,,,,
124680,52.26,614581.92,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53097090,-89.55235784,294.0745,,,,,,
124690,51.55,614634.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53110986,-89.55232806,284.9909,,,,,,
124700,53.69,614685.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53124815,-89.55229699,288.2226,,,,,,
124710,43.92,614739.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53139077,-89.55226447,297.6827,,,,,,
124720,45.63,614783.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53150791,-89.55223712,304.0226,,,,,,
124730,52.03,614828.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53163046,-89.55220826,307.5909,,,,,,
124740,48.13,614880.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53177042,-89.55217456,308.3345,,,,,,
124750,46.62,614929.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53189980,-89.55214310,306.3812,,,,,,
124760,50.71,614975.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53202518,-89.55211267,306.5797,,,,,,
124770,53.34,615026.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53216117,-89.55207971,310.7812,,,,,,
124780,53.42,615079.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53230418,-89.55204408,314.6321,,,,,,
124790,50.72,615133.21,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53244792,-89.55200972,316.3212,,,,,,
124800,47.25,615183.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53258449,-89.55197719,316.7679,,,,,,
124810,47.78,615231.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53271167,-89.55194657,316.4096,,,,,,
124820,53.06,615278.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53284025,-89.55191571,315.4233,,,,,,
124830,54.22,615332.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53298314,-89.55188262,313.1410,,,,,,
124840,50.79,615386.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53312934,-89.55185019,310.6140,,,,,,
124850,42.39,615437.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53326663,-89.55182094,310.1784,,,,,,
124860,40.84,615479.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53338123,-89.55179653,310.7358,,,,,,
124870,45.90,615520.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53349166,-89.55177319,311.1932,,,,,,
124880,49.61,615566.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53361586,-89.55174753,311.2696,,,,,,
124890,53.26,615615.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53374995,-89.55171951,309.6029,,,,,,
124900,48.74,615669.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53389307,-89.55168852,304.3613,,,,,,
124910,50.52,615717.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53402366,-89.55165972,298.4782,,,,,,
124920,47.19,615768.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53415965,-89.55162926,295.1013,,,,,,
124930,52.96,615815.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53428672,-89.55160070,292.0996,,,,,,
124940,54.02,615868.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53442892,-89.55156868,287.1578,,,,,,
124950,52.98,615922.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53457384,-89.55153484,282.2384,,,,,,
124960,53.56,615975.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53471626,-89.55150081,279.8522,,,,,,
124970,51.10,616028.99,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53486027,-89.55146599,282.0715,,,,,,
124980,53.22,616080.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53499758,-89.55143236,284.4097,,,,,,
124990,48.85,616133.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53514057,-89.55139692,286.3466,,,,,,
125000,53.65,616182.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53527199,-89.55136497,287.0981,,,,,,
125010,52.46,616235.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53541656,-89.55133113,287.5601,,,,,,
125020,51.41,616288.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53555805,-89.55129876,287.6268,,,,,,
125030,53.46,616339.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53569658,-89.55126631,288.2255,,,,,,
125040,53.04,616393.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53584051,-89.55123193,289.0887,,,,,,
125050,52.63,616446.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53598336,-89.55119832,290.4963,,,,,,
125050,,616494.59,,metal loss-corrosion,11,,0.59,0.43,4:03,OD,,circumferential slotting,10,-48.39,4.23,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53611359,-89.55116756,292.7297,,,,,,
125060,49.61,616498.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53612498,-89.55116492,292.9649,,,,,,
125070,53.01,616548.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53625873,-89.55113487,295.3229,,,,,,
125070,,616576.89,,metal loss-corrosion,13,,0.71,0.59,7:08,OD,,pitting,10,-28.45,24.55,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.53633563,-89.55111834,295.4002,,,,,,
125080,53.96,616601.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53640200,-89.55110418,295.1616,,,,,,
125090,46.08,616655.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53654774,-89.55107289,296.5345,,,,,,
125100,45.88,616701.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53667199,-89.55104674,300.2746,,,,,,
125110,52.10,616747.37,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53679581,-89.55102116,303.8306,,,,,,
125110,,616797.33,,metal loss-corrosion,12,,0.59,0.35,3:02,OD,,circumferential slotting,10,-49.97,2.14,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53693065,-89.55099237,306.9152,,,,,,
