Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
125120,32.70,616799.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53693642,-89.55099113,306.9976,,,,,,
125130,52.29,616832.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53702472,-89.55097207,308.3503,,,,,,
125130,,616867.59,,metal loss-corrosion,10,,0.71,0.43,3:45,OD,,circumferential slotting,10,-35.43,16.86,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53712032,-89.55095096,309.6903,,,,,,
125140,53.30,616884.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53716586,-89.55094108,310.2580,,,,,,
125140,,616909.90,,metal loss-corrosion,10,,2.05,0.67,4:18,OD,,circumferential grooving,10,-25.44,27.86,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53723463,-89.55092657,311.2115,,,,,,
125140,,616929.69,,metal loss-corrosion,13,,0.59,0.47,4:04,OD,,circumferential slotting,10,-45.23,8.07,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.53728813,-89.55091538,312.0530,,,,,,
125150,51.01,616937.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53730993,-89.55091081,312.3920,,,,,,
125160,47.09,616988.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53744760,-89.55088098,314.8998,,,,,,
125160,,617019.25,,metal loss-corrosion,15,,0.59,0.47,4:35,OD,,circumferential slotting,10,-30.49,16.6,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.53752981,-89.55086239,316.1162,,,,,,
125160,,617035.75,,metal loss-corrosion,12,,0.59,0.39,4:58,OD,,circumferential slotting,10,-46.98,0.11,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53757424,-89.55085215,316.8922,,,,,,
125170,53.97,617035.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53757452,-89.55085209,316.8972,,,,,,
125180,48.46,617089.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53772000,-89.55081915,319.4171,,,,,,
125190,47.13,617138.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53785059,-89.55078909,321.1517,,,,,,
125200,49.62,617185.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53797752,-89.55075926,322.5551,,,,,,
125210,53.33,617235.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53811114,-89.55072772,323.8765,,,,,,
125210,,617238.72,,metal loss-corrosion,15,,0.63,0.51,7:09,OD,,pitting,10,-3.68,49.65,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.53812105,-89.55072537,323.9434,,,,,,
125220,53.37,617288.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53825472,-89.55069343,324.6425,,,,,,
125230,45.54,617341.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53839836,-89.55065890,325.2366,,,,,,
125230,,617387.14,,metal loss-corrosion,11,,0.59,0.51,6:32,OD,,pitting,10,-45.41,0.13,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53852056,-89.55062938,325.7046,,,,,,
125240,43.32,617387.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53852091,-89.55062929,325.7058,,,,,,
125250,53.75,617430.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53863741,-89.55060064,326.0564,,,,,,
125250,,617432.40,,metal loss-corrosion,13,,0.59,0.47,4:44,OD,,circumferential slotting,10,-1.81,51.94,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.53864227,-89.55059944,326.0663,,,,,,
125260,52.33,617484.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53878199,-89.55056540,326.5306,,,,,,
125270,47.13,617536.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53892284,-89.55053153,326.7566,,,,,,
125280,53.64,617583.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53904979,-89.55050178,326.0430,,,,,,
125290,50.10,617637.43,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53919635,-89.55048457,325.6263,,,,,,
125300,43.44,617687.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.53933350,-89.55047091,324.4310,,,,,,
125310,43.15,617730.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.53945245,-89.55045957,323.4088,,,,,,
,,617757.09,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1040  26' D/S RCL LOTT CIR,31.53952405,-89.55045326,323.6221,,,,,,
125320,13.60,617774.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53957056,-89.55044928,323.9511,,,,,,
125320,,617777.54,,manufacturing anomaly,,,,,6:45,N/A,,,,-3.41,10.19,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53957993,-89.55044851,323.9975,,,,,,
125330,51.69,617787.72,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53960789,-89.55044630,324.1069,,,,,,
125340,63.00,617839.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53974975,-89.55043540,324.4611,,,,,,
125350,61.69,617902.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.53992268,-89.55042290,324.6894,,,,,,
125360,62.89,617964.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54009198,-89.55041071,323.4178,,,,,,
125360,,618017.81,,metal loss-corrosion,10,,0.59,0.39,5:53,OD,,circumferential slotting,10,-53.71,9.18,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54023936,-89.55040008,321.8943,,,,,,
125370,62.81,618026.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54026455,-89.55039819,321.7020,,,,,,
125380,63.40,618089.79,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54043691,-89.55038505,321.0961,,,,,,
125390,63.50,618153.19,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54061085,-89.55037088,321.8743,,,,,,
125400,63.37,618216.69,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54078505,-89.55035648,323.2862,,,,,,
125410,63.46,618280.06,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54095888,-89.55034190,323.1099,,,,,,
125420,63.18,618343.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54113277,-89.55032765,320.1671,,,,,,
125430,63.75,618406.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54130492,-89.55031182,313.3008,,,,,,
125440,63.62,618470.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54147951,-89.55029794,315.3882,,,,,,
125450,63.57,618534.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54165325,-89.55028300,321.4370,,,,,,
125450,,618559.00,,metal loss-corrosion,10,,0.59,0.35,4:31,OD,,circumferential slotting,10,-24.92,38.64,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54172130,-89.55027708,323.8397,,,,,,
125460,50.62,618597.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54182680,-89.55026815,327.6933,,,,,,
125470,63.26,618648.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54196517,-89.55025616,331.9071,,,,,,
125480,51.89,618711.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54213833,-89.55024080,335.9314,,,,,,
125490,53.09,618763.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54228045,-89.55022768,338.3513,,,,,,
125500,53.66,618816.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54242596,-89.55021359,339.1668,,,,,,
125510,53.32,618870.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54257297,-89.55019838,339.2188,,,,,,
125520,53.93,618923.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54271903,-89.55018309,338.9354,,,,,,
125530,51.80,618977.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54286673,-89.55016714,338.7797,,,,,,
125540,45.70,619029.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54300864,-89.55015241,338.3097,,,,,,
125550,48.37,619074.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54313377,-89.55013951,336.8766,,,,,,
125560,49.59,619123.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54326618,-89.55012521,335.4028,,,,,,
125570,39.50,619172.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54340184,-89.55011081,332.9671,,,,,,
125580,41.35,619212.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54350965,-89.55009953,329.7096,,,,,,
125590,53.44,619253.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54362223,-89.55008739,325.2858,,,,,,
125600,52.25,619307.17,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54376759,-89.55007323,318.7592,,,,,,
125610,51.71,619359.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54390947,-89.55006021,311.5897,,,,,,
125620,63.47,619411.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54405065,-89.55004796,306.8968,,,,,,
125630,63.35,619474.59,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54422469,-89.55003399,307.8197,,,,,,
125640,53.12,619537.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54439773,-89.55002031,313.8911,,,,,,
125650,63.31,619591.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54454293,-89.55000905,318.6706,,,,,,
125660,63.24,619654.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54471646,-89.54999608,322.0183,,,,,,
125670,63.06,619717.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54488993,-89.54998334,324.2780,,,,,,
125680,63.24,619780.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54506301,-89.54997010,325.0385,,,,,,
125690,62.21,619843.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54523656,-89.54995706,324.1788,,,,,,
125700,52.79,619906.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54540721,-89.54994301,322.9417,,,,,,
125710,19.52,619958.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54555192,-89.54992970,323.7940,,,,,,
125720,51.74,619978.43,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54560541,-89.54992502,324.5386,,,,,,
125730,49.83,620030.16,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54574477,-89.54989898,326.7303,,,,,,
125740,47.45,620079.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54587107,-89.54983735,329.2014,,,,,,
125750,52.03,620127.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54599162,-89.54977962,331.9186,,,,,,
125760,16.66,620179.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54611787,-89.54970317,335.5820,,,,,,
125770,30.64,620196.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.54615603,-89.54967364,336.4262,,,,,,
125770,,620202.70,,metal loss-corrosion,12,,0.59,0.47,8:07,OD,,circumferential slotting,10,-6.57,24.07,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.54617102,-89.54966188,336.6221,,,,,,
125780,12.09,620226.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.54622592,-89.54961865,336.6936,,,,,,
125790,43.58,620238.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.54625343,-89.54959685,336.6038,,,,,,
125800,34.07,620282.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54635277,-89.54951855,336.0936,,,,,,
125810,63.29,620316.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54643037,-89.54945753,334.2177,,,,,,
125820,42.04,620379.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.54657394,-89.54934372,329.2679,,,,,,
125830,42.56,620421.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.54666913,-89.54926870,324.4954,,,,,,
125840,43.38,620464.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.54676564,-89.54919145,323.5956,,,,,,
125850,50.07,620507.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54686413,-89.54911316,321.4006,,,,,,
125860,53.52,620557.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54697853,-89.54902385,319.6127,,,,,,
125870,36.48,620611.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54710083,-89.54892832,317.9308,,,,,,
125880,49.30,620647.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54718424,-89.54886323,317.6275,,,,,,
125890,52.68,620697.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54729726,-89.54877572,317.8597,,,,,,
125900,52.55,620749.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54741876,-89.54868356,317.2491,,,,,,
125910,53.30,620802.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54754026,-89.54859223,316.0005,,,,,,
125920,53.23,620855.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54766362,-89.54849980,315.0550,,,,,,
125930,53.09,620908.93,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54778657,-89.54840708,313.9801,,,,,,
125940,47.40,620962.02,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54790918,-89.54831467,312.1508,,,,,,
125950,42.33,621009.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54801880,-89.54823245,310.3246,,,,,,
125960,53.02,621051.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54811684,-89.54815953,308.0216,,,,,,
125960,,621068.08,,metal loss-corrosion,11,,0.59,0.39,5:15,OD,,circumferential slotting,10,-16.33,36.69,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54815522,-89.54813255,306.9514,,,,,,
125970,53.08,621104.77,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54825355,-89.54810910,305.9181,,,,,,
125980,54.06,621157.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54839841,-89.54808836,304.5204,,,,,,
125990,49.82,621211.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54854590,-89.54806738,306.1973,,,,,,
126000,51.96,621261.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54868165,-89.54804781,309.1777,,,,,,
126010,52.14,621313.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54882324,-89.54802695,311.9043,,,,,,
126020,43.65,621365.83,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54896498,-89.54800469,315.7971,,,,,,
126030,47.18,621409.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54908357,-89.54798578,319.2018,,,,,,
126040,52.71,621456.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54921190,-89.54796535,322.2281,,,,,,
126040,,621496.45,,metal loss-corrosion,14,,1.06,0.55,4:24,OD,,pitting,10,-39.8,12.92,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.54932012,-89.54794786,324.6871,,,,,,
126050,53.81,621509.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54935529,-89.54794220,325.2454,,,,,,
126050,,621529.33,,metal loss-corrosion,10,,0.59,0.51,4:33,OD,,pitting,10,-19.97,33.84,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54940965,-89.54793344,326.0547,,,,,,
126050,,621558.10,,metal loss-corrosion,13,,0.59,0.35,5:33,OD,,circumferential slotting,10,-48.74,5.07,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.54948795,-89.54792081,327.4296,,,,,,
126060,52.18,621563.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54950175,-89.54791859,327.6771,,,,,,
126070,53.83,621615.35,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54964390,-89.54789643,329.6125,,,,,,
126080,53.71,621669.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54979073,-89.54787447,330.7094,,,,,,
126090,51.81,621722.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.54993731,-89.54785291,331.2640,,,,,,
126100,49.64,621774.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55007871,-89.54783225,331.6943,,,,,,
126110,50.09,621824.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55021427,-89.54781319,331.8909,,,,,,
126120,50.23,621874.44,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55035101,-89.54779371,332.7137,,,,,,
126120,,621894.43,,manufacturing anomaly,,,,,7:02,N/A,,,,-19.99,30.24,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55040561,-89.54778609,332.8054,,,,,,
126130,40.59,621924.67,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55048822,-89.54777477,332.5159,,,,,,
126140,47.88,621965.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55059912,-89.54775999,331.6513,,,,,,
126150,49.16,622013.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55072996,-89.54774271,330.6473,,,,,,
126160,45.99,622062.30,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55086422,-89.54772438,329.8004,,,,,,
126170,50.88,622108.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55098986,-89.54770736,329.4024,,,,,,
126180,53.86,622159.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55112886,-89.54768845,329.0501,,,,,,
126190,54.03,622213.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55127592,-89.54766765,329.5803,,,,,,
126190,,622257.80,,metal loss-corrosion,10,,1.97,1.06,4:28,OD,,pitting,10,-44.76,9.26,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55139795,-89.54765013,327.6806,,,,,,
126200,41.71,622267.06,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.55142322,-89.54764635,327.7153,,,,,,
,,622299.06,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1050  37' U/S RCL SEMINARY MIKE CONNER,31.55151051,-89.54763331,327.6247,,,,,,
,,622299.38,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 294+36,31.55151136,-89.54763319,327.6282,,,,,,
126210,42.36,622308.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.55153684,-89.54762949,327.7351,,,,,,
126220,42.19,622351.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.55165238,-89.54761289,327.9454,,,,,,
,,622380.14,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 295+17,31.55173150,-89.54760129,327.7984,,,,,,
126230,11.27,622393.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55176744,-89.54759595,327.6931,,,,,,
126240,53.40,622404.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55179818,-89.54759140,327.5395,,,,,,
126250,52.76,622457.99,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55194357,-89.54756923,329.2732,,,,,,
126260,52.85,622510.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55208713,-89.54754641,331.5855,,,,,,
126270,51.70,622563.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55223089,-89.54752234,332.8571,,,,,,
126280,51.73,622615.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55237156,-89.54749909,333.6610,,,,,,
126290,51.85,622667.03,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55251230,-89.54747585,334.7195,,,,,,
126300,40.71,622718.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55265328,-89.54745225,336.6425,,,,,,
126310,49.82,622759.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55276402,-89.54743430,338.2411,,,,,,
126320,53.36,622809.40,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55289975,-89.54741384,339.7961,,,,,,
126330,53.87,622862.76,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55304537,-89.54739358,339.9570,,,,,,
126340,40.61,622916.63,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55319241,-89.54737390,338.6876,,,,,,
126350,50.54,622957.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55330315,-89.54735901,336.6815,,,,,,
126360,53.11,623007.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55344099,-89.54734066,334.3205,,,,,,
126370,52.89,623060.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55358567,-89.54732187,330.5144,,,,,,
126380,53.46,623113.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55372969,-89.54730293,326.4782,,,,,,
126390,51.99,623167.25,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55387563,-89.54728410,324.8601,,,,,,
126400,52.45,623219.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55401757,-89.54726497,324.6783,,,,,,
126410,51.53,623271.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55416042,-89.54724524,321.5437,,,,,,
126420,52.71,623323.21,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55430061,-89.54722637,317.5351,,,,,,
126430,53.26,623375.92,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55444446,-89.54720670,316.5220,,,,,,
126440,45.49,623429.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55458984,-89.54718776,318.2439,,,,,,
126450,49.86,623474.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55471345,-89.54716903,321.9220,,,,,,
126450,,623519.97,,metal loss-corrosion,10,,0.67,0.47,2:43,OD,,circumferential slotting,10,-45.3,4.56,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55483705,-89.54715459,322.7866,,,,,,
126460,21.94,623524.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55484955,-89.54715388,322.5400,,,,,,
126470,47.50,623546.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55490967,-89.54715058,321.2495,,,,,,
126480,49.75,623593.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55503699,-89.54717900,321.5686,,,,,,
126490,52.39,623643.72,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55516861,-89.54722221,321.9989,,,,,,
126490,,623677.28,,metal loss-manufacturing anomaly,24,,0.70,0.39,11:40,N/A,,circumferential slotting,10,-33.56,18.83,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55525732,-89.54725165,322.3587,,,,,,
126490,,623677.94,,metal loss-manufacturing anomaly,10,,0.91,0.83,11:31,N/A,,pitting,10,-34.22,18.17,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55525908,-89.54725223,322.3663,,,,,,
126500,53.12,623696.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55530708,-89.54726830,322.3160,,,,,,
126500,,623716.64,,metal loss-corrosion,12,,0.71,0.47,9:47,OD,,circumferential slotting,10,-20.53,32.59,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55536132,-89.54728647,322.3539,,,,,,
126510,51.80,623749.23,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55544743,-89.54731517,323.2783,,,,,,
126520,30.00,623801.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55558576,-89.54735196,325.5432,,,,,,
126530,49.62,623831.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55566775,-89.54735502,326.7171,,,,,,
,,623857.65,,Attachment,,,,,7:00,,,,,,,,,,,,,,,,,,,,,,,31.55574041,-89.54734544,327.4603,,,,,,
126540,52.20,623880.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55580027,-89.54732221,328.3262,,,,,,
126550,51.16,623932.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55593148,-89.54725472,329.5097,,,,,,
126550,,623934.77,,metal loss-corrosion,11,,0.59,0.55,4:54,OD,,pitting,10,-1.91,49.25,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55593624,-89.54725215,329.4548,,,,,,
126550,,623944.15,,metal loss-corrosion,13,,0.59,0.43,6:12,OD,,circumferential slotting,10,-11.29,39.87,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.55595962,-89.54723952,329.1306,,,,,,
126550,,623944.43,,metal loss-corrosion,15,,0.59,0.39,6:04,OD,,circumferential slotting,10,-11.57,39.59,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.55596032,-89.54723914,329.1205,,,,,,
126550,,623949.72,,metal loss-corrosion,10,,0.59,0.43,5:17,OD,,circumferential slotting,10,-16.86,34.3,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55597350,-89.54723203,328.9267,,,,,,
126550,,623953.89,,metal loss-corrosion,11,,0.59,0.39,3:48,OD,,circumferential slotting,10,-21.03,30.13,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55598390,-89.54722640,328.7688,,,,,,
126560,52.46,623984.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55605887,-89.54718553,327.5379,,,,,,
126570,52.92,624036.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55618947,-89.54711490,324.5600,,,,,,
126580,53.40,624089.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55632119,-89.54704470,319.7813,,,,,,
126590,53.35,624142.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55645376,-89.54697498,312.6428,,,,,,
126600,54.04,624196.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55658649,-89.54690565,305.9055,,,,,,
126610,53.48,624250.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55672212,-89.54683563,304.8103,,,,,,
126620,46.98,624303.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55685616,-89.54676821,311.2345,,,,,,
126630,52.68,624350.64,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55697402,-89.54670888,316.4447,,,,,,
126630,,624393.41,,metal loss-corrosion,10,,0.59,0.43,2:58,OD,,circumferential slotting,10,-42.77,9.92,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55708185,-89.54665487,318.8080,,,,,,
126640,53.07,624403.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55710686,-89.54664225,319.0273,,,,,,
126650,51.11,624456.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55724092,-89.54657510,319.6530,,,,,,
126660,50.11,624507.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55736994,-89.54651037,318.5493,,,,,,
126670,46.24,624557.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55749632,-89.54644680,316.4483,,,,,,
126680,53.42,624603.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55761273,-89.54638754,314.7659,,,,,,
126690,53.07,624657.28,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55774740,-89.54631974,312.2679,,,,,,
126700,52.97,624710.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55788096,-89.54625215,308.9083,,,,,,
126710,53.32,624763.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55801397,-89.54618381,305.7901,,,,,,
126720,53.60,624816.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55814781,-89.54611494,302.5878,,,,,,
126730,51.82,624870.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55828184,-89.54604527,297.8606,,,,,,
126740,54.14,624922.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55841038,-89.54597736,290.8849,,,,,,
126750,51.85,624976.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55854555,-89.54590639,286.8639,,,,,,
126760,53.04,625028.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55867527,-89.54583763,285.7331,,,,,,
126770,48.83,625081.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55880780,-89.54576670,286.0916,,,,,,
126780,46.86,625129.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55892984,-89.54570151,286.4815,,,,,,
126790,53.44,625176.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55904695,-89.54563890,286.8751,,,,,,
126800,52.19,625230.24,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55918043,-89.54556730,287.4296,,,,,,
126810,53.73,625282.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55931073,-89.54549725,287.8521,,,,,,
126820,48.08,625336.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55944455,-89.54542440,288.2264,,,,,,
126830,45.44,625384.24,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55956411,-89.54535897,290.3777,,,,,,
126840,47.16,625429.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55967748,-89.54529790,291.5998,,,,,,
126850,49.90,625476.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55979520,-89.54523460,291.8696,,,,,,
126860,52.00,625526.74,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.55991941,-89.54516732,289.3442,,,,,,
126870,50.07,625578.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56004893,-89.54509766,285.9719,,,,,,
126870,,625603.27,,metal loss-corrosion,9,,0.59,0.43,4:39,OD,2045,circumferential slotting,10,-24.53,25.54,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56011027,-89.54506513,285.0942,,,,,,
126870,,625603.27,,cluster,14,,2.27,2.66,4:19,OD,2045,,,-24.53,25.54,5.20,5.90,0.281,52000,ERW,1315,0.94,,,1.48,,,1398.00,,,,31.56011027,-89.54506513,285.0942,,,,,,
126870,,625603.36,,metal loss-corrosion,13,,0.71,0.85,4:31,OD,2045,pitting,10,-24.63,25.44,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56011051,-89.54506500,285.0909,,,,,,
126870,,625603.44,,metal loss-corrosion,7,,0.59,0.63,4:43,OD,2045,pitting,10,-24.7,25.37,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56011069,-89.54506490,285.0883,,,,,,
126870,,625603.44,,metal loss-corrosion,14,,0.59,0.43,4:19,OD,2045,circumferential slotting,10,-24.7,25.36,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56011070,-89.54506490,285.0881,,,,,,
126870,,625603.60,,metal loss-corrosion,11,,0.67,0.51,3:59,OD,,pitting,10,-24.86,25.2,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56011110,-89.54506468,285.0825,,,,,,
126880,52.93,625628.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56017413,-89.54503130,284.0828,,,,,,
,,625656.96,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.56024432,-89.54499365,282.5240,,,,,,
,,625658.24,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.56024753,-89.54499194,282.4283,,,,,,
126890,53.33,625681.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56030603,-89.54496063,280.6259,,,,,,
126900,51.62,625735.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56043985,-89.54489148,277.9662,,,,,,
126910,47.70,625786.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56056997,-89.54482554,277.1067,,,,,,
126920,41.71,625834.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56069038,-89.54476508,277.9215,,,,,,
126930,53.54,625876.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56079554,-89.54471193,279.2927,,,,,,
126930,,625922.10,,metal loss-corrosion,11,,0.83,0.91,8:39,OD,,pitting,10,-46.01,7.53,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56091149,-89.54465324,280.9862,,,,,,
126940,48.62,625929.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56093045,-89.54464353,281.2178,,,,,,
126940,,625958.38,,metal loss-corrosion,13,,0.59,0.43,3:28,OD,,circumferential slotting,10,-28.75,19.88,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.56100292,-89.54460685,282.0615,,,,,,
126940,,625965.08,,cluster,10,,0.87,1.63,5:53,OD,2046,,,-35.44,13.18,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56101979,-89.54459829,282.2756,,,,,,
126940,,625965.08,,metal loss-corrosion,8,,0.59,0.43,5:53,OD,2046,circumferential slotting,10,-35.44,13.18,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56101979,-89.54459829,282.2756,,,,,,
126940,,625965.18,,metal loss-corrosion,10,,0.59,0.35,5:57,OD,2046,circumferential slotting,10,-35.55,13.07,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56102006,-89.54459815,282.2791,,,,,,
126950,51.13,625978.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56105299,-89.54458143,282.7526,,,,,,
126960,52.87,626029.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56118211,-89.54451684,284.2082,,,,,,
126970,53.26,626082.25,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.56131596,-89.54445083,284.7582,,,,,,
126980,50.53,626135.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56145359,-89.54439509,283.7821,,,,,,
126990,54.06,626186.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56159092,-89.54437199,281.7611,,,,,,
126990,,626225.08,,metal loss-manufacturing anomaly,19,,0.64,0.35,11:48,N/A,,circumferential slotting,10,-39.04,15.01,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56169656,-89.54435266,278.6118,,,,,,
127000,53.96,626240.09,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56173709,-89.54434498,277.1829,,,,,,
127010,53.32,626294.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56188279,-89.54431685,272.2969,,,,,,
127020,53.39,626347.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56202712,-89.54428789,270.7954,,,,,,
127030,52.13,626400.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56217183,-89.54425960,270.5197,,,,,,
127040,52.73,626452.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56231327,-89.54423299,270.8527,,,,,,
127050,49.84,626505.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56245655,-89.54420749,271.1239,,,,,,
127060,53.89,626555.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56259184,-89.54418249,271.6376,,,,,,
127070,53.96,626609.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56273788,-89.54415370,271.4431,,,,,,
127080,52.63,626663.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56288389,-89.54412380,269.9462,,,,,,
127090,50.06,626715.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56302609,-89.54409315,268.7170,,,,,,
127100,53.27,626766.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56316169,-89.54406618,267.9248,,,,,,
127110,52.94,626819.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56330621,-89.54403925,266.4188,,,,,,
127120,50.42,626872.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56344978,-89.54401208,265.0450,,,,,,
127130,53.96,626922.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56358648,-89.54398601,263.7227,,,,,,
127140,50.26,626976.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56373279,-89.54395829,262.0026,,,,,,
127150,46.82,627026.85,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56386890,-89.54393148,260.1658,,,,,,
127160,53.93,627073.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56399564,-89.54390629,258.2695,,,,,,
127170,52.96,627127.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56414167,-89.54387711,256.7680,,,,,,
127180,51.18,627180.56,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56428538,-89.54385020,256.0047,,,,,,
127190,40.39,627231.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56442440,-89.54382514,255.4756,,,,,,
127200,44.25,627272.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56453410,-89.54380545,254.9513,,,,,,
127210,53.71,627316.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56465444,-89.54378497,254.4388,,,,,,
127220,50.98,627370.09,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56480052,-89.54376005,254.2166,,,,,,
127230,42.91,627421.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56493924,-89.54373702,254.1413,,,,,,
127240,51.36,627463.98,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56505600,-89.54371759,254.1990,,,,,,
127250,53.68,627515.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56519570,-89.54369402,254.0825,,,,,,
127260,47.23,627569.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56534167,-89.54366897,254.0538,,,,,,
127270,49.35,627616.25,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56547001,-89.54364625,254.3167,,,,,,
127280,49.53,627665.60,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56560417,-89.54362313,253.7950,,,,,,
127290,48.25,627715.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56573867,-89.54359941,251.8849,,,,,,
127300,53.27,627763.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56586964,-89.54357556,250.8481,,,,,,
127310,47.84,627816.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56601411,-89.54354858,252.3576,,,,,,
127320,52.87,627864.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56614361,-89.54352302,254.7308,,,,,,
127330,49.96,627917.37,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56628659,-89.54349368,257.0046,,,,,,
127330,,627965.08,,metal loss-corrosion,10,,0.59,0.47,7:22,OD,,circumferential slotting,10,-47.72,2.24,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56641551,-89.54346781,260.5492,,,,,,
127330,,627965.36,,metal loss-corrosion,11,,0.71,0.51,7:40,OD,,circumferential slotting,10,-48,1.96,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56641626,-89.54346766,260.5711,,,,,,
127340,46.45,627967.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56642156,-89.54346660,260.7230,,,,,,
127340,,627992.01,,metal loss-corrosion,11,,0.94,0.87,5:26,OD,,pitting,10,-24.69,21.76,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56648828,-89.54345331,262.4908,,,,,,
127340,,627995.35,,metal loss-corrosion,11,,0.79,0.75,7:02,OD,,pitting,10,-28.03,18.42,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56649732,-89.54345152,262.6932,,,,,,
127350,51.22,628013.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56654718,-89.54344171,263.6169,,,,,,
127350,,628016.24,,metal loss-corrosion,16,,0.79,0.47,6:29,OD,,circumferential slotting,10,-2.47,48.75,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.56655387,-89.54344042,263.7097,,,,,,
127350,,628019.11,,metal loss-corrosion,10,,0.59,0.43,2:29,OD,,circumferential slotting,10,-5.34,45.88,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56656165,-89.54343893,263.8099,,,,,,
127350,,628022.49,,metal loss-corrosion,11,,0.59,0.59,6:55,OD,,pitting,10,-8.71,42.5,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56657080,-89.54343717,263.9238,,,,,,
127360,52.26,628064.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56668604,-89.54341512,265.1811,,,,,,
127360,,628081.08,,metal loss-corrosion,11,,0.63,0.47,5:24,OD,,circumferential slotting,10,-16.1,36.17,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56672970,-89.54340685,265.5748,,,,,,
127360,,628091.95,,metal loss-corrosion,17,,0.59,0.59,5:16,OD,,pitting,10,-26.96,25.3,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.56675916,-89.54340124,265.9063,,,,,,
127370,52.93,628117.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56682776,-89.54338804,266.5464,,,,,,
127370,,628126.58,,metal loss-corrosion,11,,0.59,0.43,6:58,OD,,circumferential slotting,10,-9.33,43.61,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56685304,-89.54338311,266.7302,,,,,,
127370,,628128.42,,metal loss-corrosion,10,,0.59,0.43,7:23,OD,,circumferential slotting,10,-11.16,41.77,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56685802,-89.54338214,266.7672,,,,,,
127380,51.86,628170.19,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56697124,-89.54336011,267.5307,,,,,,
127390,53.27,628222.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56711182,-89.54333268,267.8198,,,,,,
127400,53.92,628275.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56725600,-89.54330294,268.0499,,,,,,
127410,53.02,628329.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56740222,-89.54327472,268.2233,,,,,,
127420,53.86,628382.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56754626,-89.54324905,267.6571,,,,,,
127430,48.96,628436.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56769242,-89.54322205,266.2243,,,,,,
127440,53.36,628485.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56782477,-89.54319397,264.9616,,,,,,
127450,53.14,628538.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56796969,-89.54316803,264.5720,,,,,,
127460,52.48,628591.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56811461,-89.54314703,263.9359,,,,,,
127470,52.92,628644.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56825755,-89.54312461,263.6483,,,,,,
127480,43.12,628696.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56840177,-89.54310267,263.4680,,,,,,
127490,52.40,628740.09,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56851952,-89.54308706,263.5802,,,,,,
127500,47.25,628792.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56866307,-89.54307339,264.3759,,,,,,
127510,52.28,628839.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56879250,-89.54306145,265.5071,,,,,,
127520,47.56,628892.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56893574,-89.54304857,266.3559,,,,,,
127530,53.27,628939.58,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56906467,-89.54302391,267.2491,,,,,,
127540,53.80,628992.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56920877,-89.54299403,268.7417,,,,,,
127550,49.70,629046.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56935438,-89.54296487,271.2119,,,,,,
127560,53.50,629096.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56948891,-89.54293824,273.5618,,,,,,
127570,53.77,629149.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56963378,-89.54290910,274.8549,,,,,,
127580,53.49,629203.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56977896,-89.54287702,275.8942,,,,,,
127590,51.18,629257.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.56992280,-89.54284167,276.7834,,,,,,
127600,51.51,629308.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57006017,-89.54280643,276.1322,,,,,,
127610,53.94,629359.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57019902,-89.54277463,276.7929,,,,,,
127620,46.38,629413.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57034392,-89.54273916,279.7696,,,,,,
127630,53.90,629460.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57046835,-89.54270842,282.9934,,,,,,
127640,53.10,629514.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57061319,-89.54267379,286.4999,,,,,,
127650,54.15,629567.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57075636,-89.54264089,287.4714,,,,,,
127660,46.16,629621.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57090250,-89.54260829,286.7395,,,,,,
127670,53.84,629667.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57102676,-89.54258272,291.2501,,,,,,
127680,54.18,629721.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57117220,-89.54255419,295.5288,,,,,,
127690,43.82,629775.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57131929,-89.54252734,296.7484,,,,,,
127700,63.21,629819.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57143839,-89.54250659,296.7306,,,,,,
127710,63.28,629882.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57160994,-89.54247808,292.5344,,,,,,
127720,63.27,629945.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57178076,-89.54244949,284.8474,,,,,,
127730,63.39,630009.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57195118,-89.54242168,276.1372,,,,,,
127740,63.12,630072.44,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57212312,-89.54238960,274.1243,,,,,,
127750,63.23,630135.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57229435,-89.54235727,274.8224,,,,,,
127760,63.33,630198.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57246639,-89.54233080,277.8767,,,,,,
127770,57.02,630262.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57263797,-89.54230143,283.4888,,,,,,
127780,63.41,630319.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57279239,-89.54227415,288.4030,,,,,,
,,630348.38,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1060  ROW AT SURVEY PIN,31.57287156,-89.54225952,290.6824,,,,,,
127780,,630379.27,,metal loss-corrosion,16,,0.63,0.47,4:55,OD,,circumferential slotting,10,-60.13,3.27,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.57295501,-89.54224404,293.0449,,,,,,
127790,63.56,630382.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57296388,-89.54224241,293.2615,,,,,,
127790,,630405.36,,manufacturing anomaly,,,,,12:40,N/A,,,,-22.81,40.75,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57302576,-89.54223119,294.4894,,,,,,
127790,,630405.46,,manufacturing anomaly,,,,,12:47,N/A,,,,-22.91,40.65,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57302603,-89.54223115,294.4940,,,,,,
127800,63.61,630446.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57313629,-89.54221109,296.5433,,,,,,
127810,63.31,630509.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57330843,-89.54217890,301.3352,,,,,,
127820,63.63,630573.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57347953,-89.54214558,306.4947,,,,,,
127830,63.52,630636.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57365156,-89.54211128,310.7710,,,,,,
127840,63.40,630700.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57382326,-89.54207655,314.8790,,,,,,
127850,57.27,630763.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57399474,-89.54204247,318.6972,,,,,,
127860,58.23,630820.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57414991,-89.54201208,320.4845,,,,,,
127870,62.97,630879.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57430741,-89.54197972,319.2089,,,,,,
127880,60.09,630942.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57447754,-89.54194486,315.5372,,,,,,
127890,63.63,631002.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57464012,-89.54191193,317.5305,,,,,,
127900,63.62,631065.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57481203,-89.54187719,322.0348,,,,,,
127910,63.67,631129.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57498447,-89.54184411,324.1317,,,,,,
127920,63.58,631193.04,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57515779,-89.54181649,322.8126,,,,,,
127930,42.25,631256.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57533036,-89.54179096,317.1954,,,,,,
127940,63.79,631298.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57544435,-89.54177451,311.1083,,,,,,
127950,63.65,631362.65,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57561739,-89.54174957,308.3843,,,,,,
127960,63.47,631426.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57578990,-89.54172398,315.4358,,,,,,
127970,63.21,631489.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57596255,-89.54169866,319.8873,,,,,,
127980,63.37,631552.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57613497,-89.54167451,321.5500,,,,,,
127990,59.34,631616.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57630811,-89.54165240,321.5783,,,,,,
127990,,631630.54,,manufacturing anomaly,,,,,2:26,N/A,,,,-14.19,45.14,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57634689,-89.54164738,321.5714,,,,,,
127990,,631640.01,,metal loss-corrosion,12,,0.59,0.39,4:27,OD,,circumferential slotting,10,-23.67,35.67,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57637276,-89.54164400,321.5140,,,,,,
127990,,631648.49,,metal loss-corrosion,12,,0.59,0.47,6:38,OD,,circumferential slotting,10,-32.14,27.19,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57639591,-89.54164097,321.3897,,,,,,
128000,63.07,631675.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57647017,-89.54163113,321.0277,,,,,,
128010,62.74,631738.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57664242,-89.54160827,321.0913,,,,,,
128010,,631759.34,,metal loss-corrosion,14,,0.59,0.47,6:39,OD,,circumferential slotting,10,-20.58,42.16,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.57669864,-89.54160097,321.1501,,,,,,
