Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
128010,,631791.81,,metal loss-corrosion,18,,1.09,0.39,6:17,OD,,circumferential slotting,10,-53.06,9.69,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.57678734,-89.54158938,321.3107,,,,,,
128020,62.81,631801.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57681380,-89.54158592,321.3481,,,,,,
128020,,631841.92,,metal loss-corrosion,11,,0.59,0.39,3:41,OD,,circumferential slotting,10,-40.42,22.39,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57692420,-89.54157148,321.2176,,,,,,
128030,62.94,631864.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57698535,-89.54156335,321.0359,,,,,,
128040,41.45,631927.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57715725,-89.54154076,320.8854,,,,,,
128050,51.78,631968.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57727044,-89.54152570,321.5212,,,,,,
128060,63.54,632020.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57741180,-89.54150664,322.6837,,,,,,
128070,43.08,632084.03,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57758524,-89.54148295,323.6674,,,,,,
128080,63.60,632127.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57770281,-89.54146642,324.0069,,,,,,
128090,63.14,632190.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57787633,-89.54144184,324.4749,,,,,,
128100,38.58,632253.84,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57804850,-89.54141655,325.0354,,,,,,
128110,63.63,632292.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57815372,-89.54140128,325.6645,,,,,,
128120,63.67,632356.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57832716,-89.54137529,326.3899,,,,,,
128130,63.70,632419.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57850082,-89.54135023,327.2582,,,,,,
128140,63.71,632483.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57867457,-89.54132521,328.2728,,,,,,
128150,63.70,632547.12,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57884819,-89.54129863,328.5643,,,,,,
128160,63.02,632610.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57902168,-89.54127130,329.0249,,,,,,
128170,63.41,632673.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57919337,-89.54124440,329.3730,,,,,,
128180,40.00,632737.26,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57936610,-89.54121732,329.6387,,,,,,
128190,63.42,632777.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57947486,-89.54119870,329.3114,,,,,,
128200,40.17,632840.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57964723,-89.54116889,327.7977,,,,,,
128210,42.05,632880.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57975646,-89.54115067,326.5527,,,,,,
128210,,632897.22,,metal loss-corrosion,11,,0.59,0.39,4:23,OD,,circumferential slotting,10,-16.38,25.68,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57980103,-89.54114367,325.8664,,,,,,
128220,63.65,632922.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.57987091,-89.54113276,324.7409,,,,,,
128230,63.65,632986.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58004425,-89.54110563,323.7649,,,,,,
128240,63.66,633050.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58021761,-89.54107820,324.1412,,,,,,
128240,,633063.91,,metal loss-corrosion,10,,0.59,0.51,6:24,OD,,pitting,10,-13.71,49.95,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58025494,-89.54107215,324.4454,,,,,,
128240,,633065.22,,metal loss-corrosion,15,,0.59,0.39,7:10,OD,,circumferential slotting,10,-15.02,48.64,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.58025850,-89.54107158,324.4772,,,,,,
128250,63.84,633113.86,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58039087,-89.54105036,326.3030,,,,,,
128260,63.65,633177.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58056464,-89.54102298,328.7205,,,,,,
128270,63.24,633241.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58073789,-89.54099631,331.7573,,,,,,
128270,,633251.90,,metal loss-corrosion,10,,0.59,0.39,4:33,OD,,circumferential slotting,10,-10.56,52.68,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58076665,-89.54099198,332.1628,,,,,,
128280,61.03,633304.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58091022,-89.54097087,334.1788,,,,,,
128280,,633311.05,,metal loss-corrosion,11,,0.87,0.47,3:50,OD,,circumferential slotting,10,-6.46,54.57,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58092785,-89.54096831,334.4051,,,,,,
128280,,633318.76,,metal loss-corrosion,13,,0.59,0.47,4:38,OD,,circumferential slotting,10,-14.17,46.86,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.58094887,-89.54096530,334.6088,,,,,,
128280,,633321.25,,metal loss-corrosion,12,,0.59,0.39,6:46,OD,,circumferential slotting,10,-16.66,44.37,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58095567,-89.54096433,334.6639,,,,,,
128290,62.80,633365.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58107675,-89.54094769,335.5531,,,,,,
128290,,633371.21,,metal loss-corrosion,6,,0.63,0.43,8:16,OD,2047,circumferential slotting,10,-5.6,57.2,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58109203,-89.54094564,335.7068,,,,,,
128290,,633371.21,,cluster,10,,1.54,2.33,8:03,OD,2047,,,-5.6,57.2,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58109203,-89.54094564,335.7068,,,,,,
128290,,633371.27,,metal loss-corrosion,7,,0.59,0.32,8:03,OD,2047,circumferential slotting,10,-5.65,57.15,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58109217,-89.54094563,335.7083,,,,,,
128290,,633371.38,,metal loss-corrosion,10,,0.59,0.39,8:05,OD,2047,circumferential slotting,10,-5.76,57.04,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58109247,-89.54094559,335.7115,,,,,,
128300,62.89,633428.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58124814,-89.54092429,337.0561,,,,,,
128310,59.06,633491.30,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58141979,-89.54090058,337.8368,,,,,,
128310,,633550.16,,metal loss-corrosion,18,,0.59,1.85,7:07,OD,,axial grooving,15,-58.85,0.2,5.60,5.90,0.281,52000,ERW,1315,0.94,,,1.49,,,1406.00,,,,31.58158050,-89.54087925,338.7113,,,,,,
128320,56.15,633550.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58158105,-89.54087918,338.7153,,,,,,
128330,62.85,633606.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58173434,-89.54085883,340.1129,,,,,,
128340,62.81,633669.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58190595,-89.54083599,341.5047,,,,,,
128350,42.88,633732.17,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58207746,-89.54081317,342.9066,,,,,,
128360,62.44,633775.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58219452,-89.54079738,343.5959,,,,,,
128370,62.56,633837.50,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58236493,-89.54077371,344.3245,,,,,,
128370,,633899.92,,metal loss-corrosion,12,,0.75,0.43,4:20,OD,,circumferential slotting,10,-62.43,0.13,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58253535,-89.54075036,344.0562,,,,,,
128380,52.10,633900.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58253569,-89.54075031,344.0556,,,,,,
128390,53.64,633952.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58267790,-89.54073077,343.9285,,,,,,
128390,,634005.65,,metal loss-corrosion,12,,0.59,0.43,4:26,OD,,circumferential slotting,10,-53.5,0.14,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58282387,-89.54071012,344.0023,,,,,,
128400,51.58,634005.78,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58282424,-89.54071006,344.0017,,,,,,
128410,49.56,634057.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58296501,-89.54069053,343.6881,,,,,,
128420,51.68,634106.92,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58310019,-89.54067144,342.6228,,,,,,
128420,,634110.85,,metal loss-corrosion,11,,0.59,0.43,5:14,OD,,circumferential slotting,10,-3.93,47.75,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58311091,-89.54066991,342.5062,,,,,,
128430,52.25,634158.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58324101,-89.54065142,340.2171,,,,,,
128440,53.42,634210.85,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58338308,-89.54063095,336.2821,,,,,,
128450,52.95,634264.27,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58352843,-89.54060957,337.0892,,,,,,
128460,40.67,634317.22,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58367228,-89.54058763,341.2801,,,,,,
128470,53.41,634357.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58378306,-89.54057073,341.1291,,,,,,
128480,53.31,634411.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58392861,-89.54054917,339.4472,,,,,,
128490,45.38,634464.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58407359,-89.54052527,338.7909,,,,,,
128500,51.11,634509.99,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58419691,-89.54050404,340.3549,,,,,,
128510,49.47,634561.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58433611,-89.54048190,340.1080,,,,,,
128520,52.36,634610.57,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58447073,-89.54045966,340.3297,,,,,,
128530,48.82,634662.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58461319,-89.54043633,339.1913,,,,,,
128540,32.52,634711.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.58474597,-89.54041374,339.3211,,,,,,
,,634722.21,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1070  44' U/S RCL SEMINARY WILLIAMSBUR,31.58477449,-89.54040885,339.4029,,,,,,
128550,43.56,634744.27,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.58483432,-89.54039904,339.4392,,,,,,
,,634780.00,,Area Start BSTR #065 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
128560,43.27,634787.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.58495308,-89.54038136,339.0010,,,,,,
128570,54.06,634831.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58507111,-89.54036515,337.3214,,,,,,
,,634869.00,,Area End BSTR #065 - 0.15% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
128580,53.41,634885.17,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58521844,-89.54034474,338.2356,,,,,,
128590,13.63,634938.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58536281,-89.54032315,344.6993,,,,,,
128600,36.81,634952.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58539999,-89.54031799,345.1267,,,,,,
128610,53.61,634989.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58550046,-89.54030426,345.8614,,,,,,
128610,,635008.45,,metal loss-corrosion,11,,0.59,0.47,4:16,OD,,circumferential slotting,10,-19.44,34.17,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58555357,-89.54029733,345.9614,,,,,,
128610,,635014.89,,metal loss-corrosion,10,,0.59,0.59,4:10,OD,,pitting,10,-25.88,27.73,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58557115,-89.54029506,346.0128,,,,,,
128620,52.32,635042.62,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58564692,-89.54028524,346.3466,,,,,,
128630,49.12,635094.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58578988,-89.54026713,347.0320,,,,,,
128640,52.55,635144.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58592405,-89.54024945,347.2199,,,,,,
128650,52.51,635196.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58606751,-89.54023080,345.8978,,,,,,
128650,,635248.27,,metal loss-corrosion,10,,0.79,1.10,3:57,OD,,pitting,10,-51.67,0.84,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58620746,-89.54021136,339.8537,,,,,,
128660,52.68,635249.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58620972,-89.54021103,339.7140,,,,,,
128660,,635285.81,,metal loss-corrosion,11,,0.59,0.43,7:07,OD,,circumferential slotting,10,-36.69,15.99,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58630846,-89.54019669,333.7773,,,,,,
128670,46.60,635301.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58635172,-89.54019048,331.7832,,,,,,
128680,52.41,635348.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58647842,-89.54017147,328.6575,,,,,,
128690,53.77,635400.81,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58662134,-89.54015057,328.6182,,,,,,
128690,,635434.99,,metal loss-corrosion,15,,0.83,0.59,3:58,OD,,pitting,10,-34.17,19.59,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.58671460,-89.54013790,329.8098,,,,,,
128690,,635447.97,,metal loss-corrosion,12,,0.59,0.47,5:35,OD,,circumferential slotting,10,-47.16,6.61,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58675003,-89.54013311,330.3629,,,,,,
128690,,635449.91,,metal loss-corrosion,13,,0.59,0.55,5:29,OD,,pitting,10,-49.1,4.67,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.58675532,-89.54013237,330.4523,,,,,,
128700,53.11,635454.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58676805,-89.54013061,330.6808,,,,,,
128710,48.64,635507.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58691261,-89.54010970,334.3435,,,,,,
128720,53.43,635556.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58704479,-89.54008920,338.0110,,,,,,
128730,38.03,635609.77,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58719008,-89.54006576,340.2339,,,,,,
128740,52.82,635647.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58729307,-89.54004620,338.0647,,,,,,
128750,52.40,635700.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58743517,-89.54001739,332.1408,,,,,,
128750,,635736.85,,metal loss-manufacturing anomaly,10,,0.71,0.43,6:21,N/A,,circumferential slotting,10,-36.23,16.17,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58753239,-89.53999731,327.4635,,,,,,
128760,53.43,635753.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58757566,-89.53998836,325.0749,,,,,,
128770,52.52,635806.45,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58771885,-89.53995892,317.7777,,,,,,
128780,47.76,635858.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58786064,-89.53992938,314.4417,,,,,,
128790,41.61,635906.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58798965,-89.53990175,312.4979,,,,,,
128800,48.85,635948.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58810205,-89.53987764,310.7287,,,,,,
128810,53.44,635997.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58823390,-89.53984947,308.0990,,,,,,
128820,50.76,636050.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58837795,-89.53981906,303.7910,,,,,,
128830,53.97,636101.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58851488,-89.53979067,299.7374,,,,,,
128840,50.58,636155.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58866065,-89.53976075,296.5061,,,,,,
128850,46.81,636205.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58879746,-89.53973296,298.2870,,,,,,
128850,,636249.10,,metal loss-corrosion,11,,0.59,0.47,7:45,OD,,circumferential slotting,10,-43.16,3.65,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58891404,-89.53971000,301.8477,,,,,,
128860,53.22,636252.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58892393,-89.53970813,302.0424,,,,,,
128860,,636291.21,,metal loss-corrosion,10,,0.59,0.51,4:05,OD,,pitting,10,-38.47,14.75,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58902833,-89.53968884,302.8255,,,,,,
128860,,636302.67,,metal loss-corrosion,17,,0.79,0.51,4:06,OD,,circumferential slotting,10,-49.92,3.29,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.58905946,-89.53968329,302.8150,,,,,,
128870,47.26,636305.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58906841,-89.53968170,302.8114,,,,,,
128880,53.82,636353.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58919688,-89.53965930,302.0580,,,,,,
128890,52.31,636407.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58934306,-89.53963331,300.4036,,,,,,
128900,53.34,636459.36,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58948498,-89.53960790,297.6808,,,,,,
128910,51.42,636512.70,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58962967,-89.53958402,293.4300,,,,,,
128920,53.55,636564.12,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58976886,-89.53955911,295.1773,,,,,,
128930,49.20,636617.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.58991363,-89.53953197,299.8341,,,,,,
128930,,636620.45,,metal loss-corrosion,16,,0.88,0.43,7:05,OD,,circumferential slotting,10,-2.78,46.42,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.58992118,-89.53953057,299.9424,,,,,,
128940,52.48,636666.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59004723,-89.53950760,300.6172,,,,,,
128950,53.34,636719.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59018964,-89.53948072,300.2557,,,,,,
128960,48.70,636772.69,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59033407,-89.53945142,300.4039,,,,,,
128970,53.62,636821.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59046583,-89.53942595,297.3210,,,,,,
128970,,636838.38,,metal loss-corrosion,13,,0.59,0.43,7:37,OD,,circumferential slotting,10,-16.99,36.64,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.59051161,-89.53941710,295.4896,,,,,,
128980,53.65,636875.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59061039,-89.53939840,291.4457,,,,,,
128990,53.35,636928.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59075536,-89.53936980,290.7324,,,,,,
129000,52.30,636982.02,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59089936,-89.53934064,295.1951,,,,,,
129010,51.81,637034.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59104022,-89.53931190,300.6801,,,,,,
129010,,637060.92,,metal loss-corrosion,13,,0.59,0.39,4:26,OD,,circumferential slotting,10,-26.6,25.21,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.59111214,-89.53929736,302.2981,,,,,,
129020,52.80,637086.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59118031,-89.53928323,303.3823,,,,,,
129020,,637102.54,,metal loss-corrosion,11,,0.59,0.39,4:47,OD,,circumferential slotting,10,-16.41,36.38,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59122472,-89.53927410,303.9209,,,,,,
129020,,637107.67,,metal loss-corrosion,13,,0.59,0.51,7:54,OD,,pitting,10,-21.54,31.26,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.59123859,-89.53927126,304.0759,,,,,,
129030,52.56,637138.93,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59132321,-89.53925396,304.5015,,,,,,
129030,,637186.04,,metal loss-corrosion,11,,0.59,0.51,4:33,OD,,pitting,10,-47.12,5.45,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59145068,-89.53922739,303.7586,,,,,,
129040,53.90,637191.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59146541,-89.53922430,303.5560,,,,,,
129040,,637204.14,,metal loss-corrosion,10,,0.59,0.47,4:40,OD,,circumferential slotting,10,-12.65,41.25,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59149960,-89.53921715,303.0128,,,,,,
129040,,637223.73,,metal loss-corrosion,13,,0.59,0.47,6:30,OD,,circumferential slotting,10,-32.24,21.66,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.59155258,-89.53920622,302.1717,,,,,,
129040,,637239.14,,metal loss-corrosion,15,,0.59,0.39,6:45,OD,,circumferential slotting,10,-47.66,6.24,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.59159427,-89.53919771,301.4511,,,,,,
129050,54.03,637245.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59161116,-89.53919425,301.1635,,,,,,
129050,,637267.27,,metal loss-corrosion,11,,0.59,0.47,4:31,OD,,circumferential slotting,10,-21.88,32.15,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59167033,-89.53918223,299.9960,,,,,,
129060,53.63,637299.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59175713,-89.53916399,298.0749,,,,,,
129070,52.08,637353.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59190190,-89.53913317,295.0070,,,,,,
129080,52.73,637405.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59204265,-89.53910424,292.0867,,,,,,
129090,51.99,637457.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59218529,-89.53907604,288.9597,,,,,,
129100,53.54,637509.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59232610,-89.53904912,286.0877,,,,,,
129110,52.45,637563.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59247125,-89.53902180,284.0054,,,,,,
129120,53.38,637615.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59261365,-89.53899578,282.9693,,,,,,
129130,51.85,637669.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59275860,-89.53896979,281.3182,,,,,,
129140,53.52,637721.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59289945,-89.53894479,279.8649,,,,,,
129150,52.12,637774.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59304485,-89.53891866,279.5236,,,,,,
129160,52.93,637826.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59318645,-89.53889313,279.4505,,,,,,
129170,53.55,637879.65,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59333023,-89.53886720,278.7386,,,,,,
129180,50.56,637933.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59347553,-89.53883988,277.8002,,,,,,
129190,53.33,637983.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59361267,-89.53881358,278.3300,,,,,,
129200,52.69,638037.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59375734,-89.53878582,278.6121,,,,,,
129210,52.63,638089.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59390012,-89.53875751,278.6089,,,,,,
129220,52.38,638142.41,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59404269,-89.53872897,278.0291,,,,,,
129230,51.46,638194.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59418451,-89.53870006,277.2677,,,,,,
129230,,638210.00,,metal loss-manufacturing anomaly,13,,1.26,1.14,9:45,N/A,,pitting,10,-15.21,36.25,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59422570,-89.53869173,277.0640,,,,,,
129240,51.76,638246.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59432374,-89.53867118,277.5080,,,,,,
129250,53.67,638298.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59446374,-89.53864183,279.0230,,,,,,
129260,53.64,638351.68,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59460891,-89.53861140,280.4193,,,,,,
129270,53.42,638405.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59475404,-89.53858124,281.4291,,,,,,
129280,53.87,638458.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59489846,-89.53855038,281.4541,,,,,,
129280,,638505.11,,metal loss-corrosion,13,,1.03,0.39,7:17,OD,,circumferential slotting,10,-46.38,7.49,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1445.00,,,,31.59502369,-89.53852326,279.6160,,,,,,
129280,,638505.83,,metal loss-corrosion,13,,0.90,0.47,7:20,OD,,circumferential slotting,10,-47.09,6.78,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.59502561,-89.53852285,279.5703,,,,,,
129290,48.94,638512.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59504390,-89.53851895,279.1227,,,,,,
129300,50.24,638561.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59517553,-89.53849150,274.0318,,,,,,
129310,49.36,638611.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59531051,-89.53846457,267.8127,,,,,,
129320,52.87,638661.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59544385,-89.53843603,265.9488,,,,,,
129330,52.39,638714.02,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59558686,-89.53840590,265.0851,,,,,,
129340,50.09,638766.41,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59572890,-89.53837828,264.5470,,,,,,
129350,53.21,638816.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59586502,-89.53835423,263.8558,,,,,,
129360,53.20,638869.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59600960,-89.53832865,263.0246,,,,,,
129370,52.58,638922.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59615418,-89.53830315,262.5156,,,,,,
129380,52.04,638975.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59629690,-89.53827661,262.2825,,,,,,
129390,53.42,639027.52,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59643813,-89.53825010,261.8596,,,,,,
129400,53.58,639080.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59658349,-89.53822612,261.4343,,,,,,
129410,51.28,639134.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59672993,-89.53820792,261.3620,,,,,,
129420,53.70,639185.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59686937,-89.53818418,260.7614,,,,,,
129430,46.51,639239.50,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59701468,-89.53815399,259.8209,,,,,,
129440,53.40,639286.01,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59713999,-89.53812437,259.6036,,,,,,
129450,20.98,639339.41,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59728322,-89.53809387,266.1005,,,,,,
129460,26.66,639360.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59733945,-89.53808271,269.2389,,,,,,
129470,52.62,639387.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59741102,-89.53806875,273.0207,,,,,,
129480,51.33,639439.67,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59755299,-89.53804100,278.1587,,,,,,
129480,,639469.19,,metal loss-corrosion,9,,0.87,0.47,5:22,OD,2048,circumferential slotting,10,-29.52,21.81,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59763272,-89.53802486,280.3858,,,,,,
129480,,639469.19,,cluster,14,,1.56,1.21,5:12,OD,2048,,,-29.52,21.81,5.20,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1430.00,,,,31.59763272,-89.53802486,280.3858,,,,,,
129480,,639469.26,,metal loss-corrosion,14,,0.59,0.35,5:12,OD,2048,circumferential slotting,10,-29.59,21.74,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59763291,-89.53802482,280.3915,,,,,,
129490,51.69,639491.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59769160,-89.53801290,282.1626,,,,,,
129500,45.42,639542.69,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59783138,-89.53798407,284.4663,,,,,,
129510,48.65,639588.11,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59795420,-89.53795809,285.4942,,,,,,
129520,53.18,639636.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59808567,-89.53792946,285.6550,,,,,,
129530,53.59,639689.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59822928,-89.53789758,285.3636,,,,,,
129540,52.73,639743.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59837412,-89.53786719,283.5463,,,,,,
129550,49.35,639796.26,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59851668,-89.53783773,281.0431,,,,,,
129550,,639835.33,,metal loss-manufacturing anomaly,11,,1.10,0.94,11:00,N/A,,pitting,10,-39.07,10.28,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59862227,-89.53781637,278.6075,,,,,,
129560,50.23,639845.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59865008,-89.53781063,278.1511,,,,,,
129570,53.39,639895.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59878591,-89.53778294,275.5943,,,,,,
129580,53.70,639949.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59893036,-89.53775350,276.6952,,,,,,
129590,51.98,640002.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59907586,-89.53772497,278.3157,,,,,,
129600,52.79,640054.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59921680,-89.53769762,278.7814,,,,,,
129610,53.30,640107.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59935990,-89.53767023,277.0089,,,,,,
129610,,640148.68,,metal loss-corrosion,12,,0.59,0.59,8:09,OD,,pitting,10,-40.97,12.33,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59947092,-89.53765034,274.1566,,,,,,
129620,52.94,640161.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59950427,-89.53764454,272.9706,,,,,,
129630,52.70,640213.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59964735,-89.53762038,267.0203,,,,,,
129630,,640235.77,,manufacturing anomaly,,,,,10:42,N/A,,,,-21.83,30.87,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59970645,-89.53761070,264.7863,,,,,,
129640,53.19,640266.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59979025,-89.53759558,263.6736,,,,,,
129650,48.75,640319.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.59993447,-89.53756760,263.5857,,,,,,
129660,53.11,640368.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60006656,-89.53754250,266.0982,,,,,,
129670,52.23,640421.70,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60021053,-89.53751639,269.5973,,,,,,
129670,,640442.33,,metal loss-corrosion,10,,0.87,0.39,7:09,OD,,circumferential slotting,10,-20.62,31.61,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60026635,-89.53750618,271.3250,,,,,,
129680,53.81,640473.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60035189,-89.53748985,273.5578,,,,,,
129690,53.68,640527.75,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60049730,-89.53746081,277.5859,,,,,,
129700,53.71,640581.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60064248,-89.53743097,280.0907,,,,,,
129700,,640609.52,,metal loss-corrosion,11,,1.42,1.26,6:59,OD,,pitting,10,-28.09,25.62,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60071855,-89.53741570,281.0358,,,,,,
129710,53.35,640635.14,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60078790,-89.53740156,281.7187,,,,,,
129720,52.98,640688.49,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60093236,-89.53737223,282.2978,,,,,,
129730,51.70,640741.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60107592,-89.53734376,282.9743,,,,,,
129740,52.98,640793.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60121597,-89.53731568,283.2016,,,,,,
129750,37.27,640846.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60135908,-89.53728611,286.5007,,,,,,
129760,53.82,640883.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60145967,-89.53726473,288.9296,,,,,,
129770,53.73,640937.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60160475,-89.53723217,291.8451,,,,,,
129780,52.57,640990.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60175004,-89.53720192,293.8992,,,,,,
129790,49.06,641043.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60189236,-89.53717289,295.0955,,,,,,
129800,53.11,641092.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60202525,-89.53714613,295.6280,,,,,,
129810,49.26,641145.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60216910,-89.53711702,296.3735,,,,,,
129820,52.61,641194.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60230240,-89.53708952,297.6673,,,,,,
129820,,641234.27,,metal loss-corrosion,12,,0.59,0.43,6:16,OD,,circumferential slotting,10,-39.3,13.31,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60240877,-89.53706753,298.1751,,,,,,
129830,49.18,641247.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60244480,-89.53706022,298.3823,,,,,,
129840,49.74,641296.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60257824,-89.53703501,298.8123,,,,,,
129850,52.78,641346.49,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60271330,-89.53701022,298.7657,,,,,,
129860,53.06,641399.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60285652,-89.53698318,298.5471,,,,,,
129870,52.99,641452.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60300046,-89.53695570,298.1634,,,,,,
129880,53.25,641505.32,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60314425,-89.53692868,297.4507,,,,,,
,,641550.68,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1080  50' U/S RCL CRAFT RD,31.60326726,-89.53690665,295.1772,,,,,,
129890,43.23,641558.57,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.60328840,-89.53690284,294.4164,,,,,,
129900,40.73,641601.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.60340526,-89.53688132,292.0220,,,,,,
129910,21.84,641642.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60351539,-89.53686065,294.5189,,,,,,
129920,47.76,641664.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60357456,-89.53684968,294.6046,,,,,,
129930,47.22,641712.14,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60370392,-89.53682529,293.6040,,,,,,
129940,53.57,641759.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60383179,-89.53680151,291.7542,,,,,,
129950,48.44,641812.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60397660,-89.53677344,288.8852,,,,,,
129960,53.58,641861.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60410755,-89.53674763,286.8163,,,,,,
129970,53.42,641914.95,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60425256,-89.53672070,284.2988,,,,,,
129980,53.22,641968.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60439777,-89.53669735,283.7127,,,,,,
129990,52.61,642021.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60454235,-89.53667448,281.6728,,,,,,
130000,53.42,642074.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60468519,-89.53665286,278.1744,,,,,,
130010,53.26,642127.63,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60483042,-89.53663075,275.8797,,,,,,
130020,52.32,642180.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60497511,-89.53660736,275.9279,,,,,,
130030,53.70,642233.20,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60511637,-89.53658116,280.5131,,,,,,
130040,53.61,642286.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60526198,-89.53655547,282.4604,,,,,,
130050,49.62,642340.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60540749,-89.53653063,284.0761,,,,,,
130060,45.03,642390.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60554212,-89.53650743,285.6156,,,,,,
130070,53.85,642435.15,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60566428,-89.53648706,287.9707,,,,,,
130080,39.47,642489.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60581065,-89.53646411,287.3447,,,,,,
130090,44.25,642528.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60591775,-89.53644642,288.9699,,,,,,
130100,53.88,642572.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60603778,-89.53642851,292.0793,,,,,,
130110,52.25,642626.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60618473,-89.53640945,292.9722,,,,,,
130120,45.30,642678.85,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60632709,-89.53638970,294.0713,,,,,,
130130,47.69,642724.15,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60645034,-89.53637098,294.8922,,,,,,
130140,49.55,642771.84,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60658020,-89.53635215,294.3118,,,,,,
130150,53.25,642821.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60671516,-89.53633344,292.7811,,,,,,
130160,49.78,642874.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60686021,-89.53631375,290.7221,,,,,,
130160,,642878.93,,metal loss-corrosion,11,,0.63,0.55,7:34,OD,,pitting,10,-4.29,45.49,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60687189,-89.53631215,290.5469,,,,,,
130160,,642885.68,,metal loss-corrosion,10,,1.14,0.67,6:53,OD,,pitting,10,-11.04,38.74,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60689028,-89.53630967,290.2495,,,,,,
130160,,642888.63,,metal loss-corrosion,11,,0.59,0.63,7:31,OD,,pitting,10,-13.99,35.79,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60689829,-89.53630860,290.1090,,,,,,
130160,,642891.49,,metal loss-corrosion,11,,0.59,0.39,7:16,OD,,circumferential slotting,10,-16.85,32.93,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60690608,-89.53630758,289.9635,,,,,,
130160,,642893.29,,metal loss-corrosion,10,,0.59,0.39,4:34,OD,,circumferential slotting,10,-18.64,31.14,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60691098,-89.53630695,289.8655,,,,,,
130160,,642918.79,,metal loss-corrosion,10,,0.67,0.47,8:13,OD,,circumferential slotting,10,-44.15,5.63,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60698045,-89.53629821,288.4435,,,,,,
130170,53.42,642924.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60699580,-89.53629625,288.1697,,,,,,
130180,53.55,642977.84,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60714127,-89.53627609,286.1819,,,,,,
130190,53.52,643031.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60728711,-89.53625584,284.2743,,,,,,
130200,41.70,643084.91,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60743290,-89.53623575,282.8544,,,,,,
130210,41.60,643126.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60754655,-89.53622040,282.1584,,,,,,
130220,53.90,643168.21,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60765981,-89.53620379,282.2014,,,,,,
130230,53.87,643222.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60780620,-89.53617981,284.0643,,,,,,
130230,,643242.50,,metal loss-manufacturing anomaly,15,,1.10,1.38,4:10,N/A,,pitting,10,-20.4,33.47,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60786160,-89.53617063,284.5842,,,,,,
130240,53.56,643275.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60795273,-89.53615741,284.2751,,,,,,
130250,53.93,643329.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60809832,-89.53613630,281.2581,,,,,,
130260,53.76,643383.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60824445,-89.53611408,276.3752,,,,,,
130270,52.07,643437.22,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60839007,-89.53608856,273.3374,,,,,,
130280,54.11,643489.29,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60853123,-89.53606288,272.4726,,,,,,
130290,53.97,643543.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60867810,-89.53603927,269.6478,,,,,,
130300,34.24,643597.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60882475,-89.53601581,267.7497,,,,,,
130310,45.17,643631.62,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60891795,-89.53600199,267.0221,,,,,,
130320,49.03,643676.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60904104,-89.53598608,265.3159,,,,,,
130330,52.94,643725.81,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60917386,-89.53596407,262.2843,,,,,,
130340,53.91,643778.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60930741,-89.53590092,258.8777,,,,,,
130350,44.73,643832.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60941981,-89.53579140,255.2147,,,,,,
130360,41.68,643877.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60950116,-89.53568437,252.6304,,,,,,
130370,49.27,643919.07,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.60957617,-89.53558359,252.8512,,,,,,
130380,43.64,643968.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.60966457,-89.53546474,256.0599,,,,,,
,,643977.38,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 511+20,31.60968113,-89.53544313,255.7371,,,,,,
130390,42.19,644011.98,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.60974459,-89.53536086,253.8570,,,,,,
130400,42.33,644054.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.60982249,-89.53526103,251.6207,,,,,,
130410,42.29,644096.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.60990109,-89.53516112,251.3385,,,,,,
130420,41.66,644138.79,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.60997921,-89.53506086,252.1751,,,,,,
130430,42.72,644180.46,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.61005542,-89.53496135,251.0697,,,,,,
130440,41.43,644223.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.61013345,-89.53485933,248.9746,,,,,,
130450,41.78,644264.61,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.61020936,-89.53476059,247.2582,,,,,,
130460,43.11,644306.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.61028606,-89.53466104,246.5832,,,,,,
,,644329.91,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 514+73,31.61032906,-89.53460482,246.5139,,,,,,
130470,10.02,644349.50,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61036481,-89.53455789,246.5909,,,,,,
130480,44.81,644359.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61038316,-89.53453398,246.7655,,,,,,
130490,53.72,644404.33,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.61046472,-89.53442772,251.8372,,,,,,
130500,52.49,644458.04,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.61056293,-89.53430005,256.0895,,,,,,
130510,53.99,644510.53,,GirthWeld,,,,,,,,,,,,5.20,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.61065843,-89.53417414,257.3558,,,,,,
130520,53.26,644564.52,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.61075638,-89.53404449,259.3655,,,,,,
130530,50.18,644617.78,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.281,52000,ERW,1315,,,,,,,,,,,31.61085190,-89.53391595,263.7364,,,,,,
130540,53.24,644667.96,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61094180,-89.53379442,266.5003,,,,,,
130550,53.14,644721.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61103752,-89.53366554,268.0527,,,,,,
130560,50.42,644774.34,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61113170,-89.53353550,269.3680,,,,,,
130560,,644793.37,,metal loss-corrosion,13,,0.59,0.47,7:07,OD,,circumferential slotting,10,-19.04,31.39,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.61116520,-89.53348869,269.8638,,,,,,
130570,47.13,644824.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61122473,-89.53341648,270.4529,,,,,,
130580,46.30,644871.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61133018,-89.53332986,270.8460,,,,,,
130580,,644915.62,,metal loss-corrosion,12,,0.59,0.51,4:32,OD,,circumferential slotting,10,-43.73,2.56,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61144436,-89.53328925,272.4839,,,,,,
130590,53.66,644918.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61145121,-89.53328746,272.6203,,,,,,
130590,,644920.01,,metal loss-corrosion,10,,0.59,0.43,5:41,OD,,circumferential slotting,10,-1.83,51.83,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61145610,-89.53328616,272.7123,,,,,,
130590,,644939.31,,metal loss-corrosion,13,,0.59,0.51,7:08,OD,,pitting,10,-21.12,32.54,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.61150769,-89.53327250,273.5926,,,,,,
130600,53.29,644971.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61159469,-89.53324980,275.4701,,,,,,
130600,,645009.37,,metal loss-corrosion,14,,0.59,0.43,8:12,OD,,circumferential slotting,10,-37.52,15.76,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.61169507,-89.53322368,277.4064,,,,,,
130600,,645009.61,,metal loss-corrosion,16,,0.59,0.51,7:45,OD,,circumferential slotting,10,-37.76,15.53,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.61169571,-89.53322352,277.4153,,,,,,
130600,,645009.82,,metal loss-corrosion,10,,0.59,0.47,8:12,OD,,circumferential slotting,10,-37.97,15.31,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61169628,-89.53322337,277.4234,,,,,,
130600,,645018.62,,metal loss-corrosion,11,,0.63,0.55,7:49,OD,,pitting,10,-46.78,6.51,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61171985,-89.53321730,277.7572,,,,,,
130610,50.25,645025.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61173731,-89.53321290,277.8742,,,,,,
130610,,645040.43,,metal loss-corrosion,14,,0.59,0.39,7:25,OD,,circumferential slotting,10,-15.3,34.95,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.61177836,-89.53320265,278.0139,,,,,,
130620,53.56,645075.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61187220,-89.53317947,277.8006,,,,,,
130630,52.01,645128.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61201596,-89.53314380,277.8947,,,,,,
130640,53.02,645180.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61215590,-89.53311107,278.3964,,,,,,
130650,53.30,645233.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61229889,-89.53307970,278.4829,,,,,,
130660,45.88,645287.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61244256,-89.53304885,281.0524,,,,,,
130670,46.69,645333.15,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61256586,-89.53302239,285.2763,,,,,,
130680,53.23,645379.84,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61269136,-89.53299520,289.4462,,,,,,
130690,46.16,645433.07,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61283414,-89.53296379,294.9129,,,,,,
130700,42.41,645479.23,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61295760,-89.53293591,300.3954,,,,,,
130710,42.69,645521.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61307114,-89.53290946,304.5035,,,,,,
130720,37.98,645564.33,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61318523,-89.53288210,308.7137,,,,,,
130720,,645567.35,,metal loss-corrosion,12,,0.59,0.43,4:30,OD,,circumferential slotting,10,-3.02,34.95,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61319337,-89.53288023,308.8089,,,,,,
130730,52.95,645602.30,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61328736,-89.53285796,309.4634,,,,,,
,,645622.77,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1090  18' D/S RCL DRIVEWAY,31.61334241,-89.53284494,309.4816,,,,,,
130740,52.07,645655.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61343004,-89.53282575,309.0709,,,,,,
130750,52.69,645707.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61357104,-89.53279681,307.5733,,,,,,
130750,,645718.61,,cluster,14,,4.50,1.85,6:32,OD,2049,,,-11.29,41.4,5.20,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1416.00,,,,31.61360153,-89.53278990,307.4826,,,,,,
130750,,645718.61,,metal loss-corrosion,14,,0.59,0.47,7:28,OD,2049,circumferential slotting,10,-11.29,41.4,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61360153,-89.53278990,307.4826,,,,,,
