Joint Number,Joint Length (ft),Distance,,Event,Max Depth %,"Dent Depth%",Width [in],Length [in],Orientation,ID/OD,Cluster ID,Dim c,Tool Tolerance,U/S Weld Distance,D/S Weld Distance, Min Speed (mph), Max Speed (mph), WT,Pipe Grade,LS Type,MAOP,ERF B31G,ERF 0.85dL,ERF RSTRENG,RPR B31G,RPR 0.85dL,RPR RSTRENG,PSafe B31G,PSafe 0.85dL,PSafe RSTRENG,Comment,Latitude,Longitude,Height [ft],Beg Eng Sta,EndEng Sta,Beg Abs Sta,End Abs Sta
130750,,645718.61,,metal loss-corrosion,8,,0.71,0.63,6:55,OD,2049,pitting,10,-11.3,41.4,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61360154,-89.53278990,307.4826,,,,,,
130750,,645718.73,,metal loss-corrosion,7,,0.59,0.39,6:32,OD,2049,circumferential slotting,10,-11.41,41.28,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61360186,-89.53278983,307.4818,,,,,,
130750,,645718.74,,metal loss-corrosion,12,,0.59,0.39,7:39,OD,,circumferential slotting,10,-11.42,41.27,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61360189,-89.53278982,307.4817,,,,,,
130760,54.12,645760.01,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61371317,-89.53276366,307.7739,,,,,,
130770,51.38,645814.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61385879,-89.53272756,308.6562,,,,,,
130770,,645819.58,,metal loss-corrosion,10,,0.59,0.47,6:30,OD,,circumferential slotting,10,-5.45,45.93,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61387345,-89.53272390,308.7336,,,,,,
130780,48.67,645865.51,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61399713,-89.53269378,308.7589,,,,,,
130790,51.35,645914.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61412818,-89.53266304,306.1987,,,,,,
130800,53.80,645965.53,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61426599,-89.53263051,301.3227,,,,,,
130800,,646004.12,,metal loss-corrosion,8,,0.63,0.55,7:15,OD,2050,pitting,10,-38.59,15.21,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61436937,-89.53260618,296.9854,,,,,,
130800,,646004.12,,cluster,10,,4.12,1.99,6:25,OD,2050,,,-38.59,15.21,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61436937,-89.53260618,296.9854,,,,,,
130800,,646004.15,,metal loss-corrosion,8,,1.02,0.91,6:45,OD,2050,pitting,10,-38.62,15.18,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61436946,-89.53260616,296.9815,,,,,,
130800,,646004.19,,metal loss-corrosion,10,,0.59,1.14,6:25,OD,2050,pitting,10,-38.66,15.14,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61436956,-89.53260614,296.9773,,,,,,
130800,,646006.45,,metal loss-corrosion,11,,0.59,0.63,7:16,OD,,pitting,10,-40.92,12.87,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61437562,-89.53260469,296.7182,,,,,,
130810,48.34,646019.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61441008,-89.53259641,295.2575,,,,,,
130810,,646051.61,,cluster,17,,1.22,1.11,7:11,OD,2051,,,-32.29,16.05,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1429.00,,,,31.61449659,-89.53257524,292.0995,,,,,,
130810,,646051.61,,metal loss-corrosion,15,,0.59,0.39,7:20,OD,2051,circumferential slotting,10,-32.29,16.05,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61449659,-89.53257524,292.0995,,,,,,
130810,,646051.68,,metal loss-corrosion,17,,0.59,0.39,7:11,OD,2051,circumferential slotting,10,-32.35,15.99,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61449675,-89.53257520,292.0946,,,,,,
130810,,646056.95,,metal loss-corrosion,10,,0.59,0.47,7:04,OD,,circumferential slotting,10,-37.62,10.72,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61451089,-89.53257176,291.6583,,,,,,
130820,49.71,646067.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61453966,-89.53256469,290.7669,,,,,,
130820,,646068.82,,metal loss-corrosion,11,,0.59,0.63,7:31,OD,,pitting,10,-1.16,48.55,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61454276,-89.53256392,290.6718,,,,,,
130820,,646085.89,,metal loss-corrosion,17,,0.70,0.87,7:06,OD,,pitting,10,-18.22,31.48,5.60,5.90,0.281,52000,ERW,1315,0.92,,,1.52,,,1435.00,,,,31.61458857,-89.53255267,289.3865,,,,,,
130820,,646086.12,,metal loss-corrosion,13,,0.59,0.47,6:53,OD,,pitting,10,-18.45,31.26,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.61458917,-89.53255252,289.3735,,,,,,
130830,51.71,646117.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61467316,-89.53253153,287.8893,,,,,,
130840,50.78,646169.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61481209,-89.53249636,286.1272,,,,,,
130850,52.77,646219.87,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61494854,-89.53246189,284.2930,,,,,,
130860,49.86,646272.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61509051,-89.53242684,282.8594,,,,,,
130870,53.57,646322.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61522468,-89.53239378,281.8451,,,,,,
130880,48.79,646376.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61536862,-89.53235881,278.4945,,,,,,
130880,,646412.81,,metal loss-corrosion,16,,0.59,0.43,7:11,OD,,circumferential slotting,10,-36.74,12.05,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.61546705,-89.53233670,273.8725,,,,,,
130890,53.62,646424.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61549928,-89.53232963,272.1344,,,,,,
130890,,646435.22,,metal loss-corrosion,19,,0.59,0.51,6:47,OD,,pitting,10,-10.36,43.25,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.61552696,-89.53232341,270.5956,,,,,,
130900,42.59,646478.47,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61564282,-89.53229792,264.9075,,,,,,
130910,51.57,646521.06,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61575764,-89.53227226,262.6881,,,,,,
130920,52.10,646572.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61589628,-89.53223932,266.0609,,,,,,
130930,52.79,646624.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61603673,-89.53220719,267.9190,,,,,,
130940,53.55,646677.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61617921,-89.53217620,264.7923,,,,,,
130950,52.24,646731.07,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61632379,-89.53214397,263.2814,,,,,,
130960,53.11,646783.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61646503,-89.53211309,262.4180,,,,,,
130970,53.15,646836.42,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61660869,-89.53208225,261.3803,,,,,,
130980,53.30,646889.57,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61675242,-89.53205116,260.4871,,,,,,
130990,53.25,646942.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61689647,-89.53201927,259.8303,,,,,,
131000,53.16,646996.13,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61704046,-89.53198790,258.9052,,,,,,
131010,52.68,647049.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61718407,-89.53195583,258.2484,,,,,,
131020,47.71,647101.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61732638,-89.53192396,257.7653,,,,,,
131030,52.89,647149.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61745517,-89.53189447,257.4786,,,,,,
131040,50.99,647202.56,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61759788,-89.53186134,257.1391,,,,,,
131050,53.93,647253.55,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61773542,-89.53182933,256.3443,,,,,,
131060,51.89,647307.48,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61788083,-89.53179500,255.8455,,,,,,
131070,53.58,647359.38,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61802072,-89.53176203,254.6458,,,,,,
131080,50.09,647412.96,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61816515,-89.53172802,253.2072,,,,,,
131090,12.90,647463.05,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61830002,-89.53169513,252.5810,,,,,,
131100,42.34,647475.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61833473,-89.53168653,252.4956,,,,,,
131110,52.48,647518.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61844865,-89.53165817,252.2291,,,,,,
131120,53.90,647570.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61858963,-89.53162195,251.4274,,,,,,
131130,53.15,647624.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61873440,-89.53158468,250.3512,,,,,,
131140,53.95,647677.82,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61887720,-89.53154817,249.5783,,,,,,
131150,53.66,647731.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61902239,-89.53151232,249.4442,,,,,,
131160,53.92,647785.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61916666,-89.53147642,247.6626,,,,,,
131170,51.29,647839.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61931180,-89.53144085,246.9288,,,,,,
131180,48.64,647890.64,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61945027,-89.53140928,246.4595,,,,,,
131190,47.12,647939.28,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61958200,-89.53138196,245.8161,,,,,,
131200,53.57,647986.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61970954,-89.53135543,244.4928,,,,,,
131210,44.32,648039.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61985441,-89.53132392,244.8107,,,,,,
131220,45.58,648084.28,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.61997429,-89.53129807,244.6070,,,,,,
131230,42.22,648129.86,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62009752,-89.53127100,244.5150,,,,,,
131240,42.15,648172.08,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62021154,-89.53124518,244.7135,,,,,,
131250,51.13,648214.24,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62032536,-89.53121931,244.5935,,,,,,
131260,51.03,648265.37,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62046352,-89.53118871,243.5826,,,,,,
131270,49.35,648316.40,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62060127,-89.53115718,243.5744,,,,,,
131280,54.08,648365.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62073393,-89.53112454,246.0533,,,,,,
131290,52.25,648419.82,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62087978,-89.53109071,247.5610,,,,,,
131300,51.92,648472.07,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62102063,-89.53105749,248.9436,,,,,,
131310,49.68,648523.99,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62116073,-89.53102508,249.5611,,,,,,
131320,50.70,648573.67,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62129478,-89.53099409,249.9125,,,,,,
131330,51.55,648624.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62143133,-89.53096115,251.1207,,,,,,
131340,53.03,648675.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62157013,-89.53092736,252.1825,,,,,,
131350,53.70,648728.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62171267,-89.53089124,251.6575,,,,,,
131360,48.00,648782.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62185724,-89.53085618,250.2267,,,,,,
131370,51.75,648830.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62198686,-89.53082807,247.6779,,,,,,
131380,50.39,648882.39,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62212666,-89.53079688,247.8155,,,,,,
131390,39.85,648932.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62226191,-89.53076215,248.9666,,,,,,
131400,42.24,648972.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62236787,-89.53073088,251.9368,,,,,,
131400,,649003.78,,metal loss-manufacturing anomaly,13,,0.72,0.32,10:51,N/A,,circumferential slotting,10,-31.14,11.1,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62245152,-89.53070935,252.2700,,,,,,
131400,,649013.63,,metal loss-corrosion,10,,0.59,0.47,5:18,OD,,circumferential slotting,10,-40.99,1.25,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62247800,-89.53070260,252.4037,,,,,,
131410,43.37,649014.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62248135,-89.53070174,252.4157,,,,,,
131420,51.00,649058.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62259801,-89.53067259,252.2875,,,,,,
131430,52.65,649109.25,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62273523,-89.53063851,251.5936,,,,,,
131430,,649114.00,,metal loss-corrosion,7,,0.75,0.79,6:13,OD,2052,pitting,10,-4.75,47.91,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62274800,-89.53063535,251.4964,,,,,,
131430,,649114.00,,cluster,10,,3.12,1.52,5:39,OD,2052,,,-4.75,47.91,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62274800,-89.53063535,251.4964,,,,,,
131430,,649114.08,,metal loss-corrosion,10,,0.67,0.47,5:39,OD,2052,circumferential slotting,10,-4.83,47.82,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62274823,-89.53063529,251.4944,,,,,,
131440,52.68,649161.90,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62287709,-89.53060452,250.5961,,,,,,
131450,42.65,649214.59,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62301937,-89.53057276,249.1850,,,,,,
131460,12.63,649257.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62313421,-89.53054589,246.7684,,,,,,
131470,40.45,649269.87,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62316808,-89.53053769,245.5549,,,,,,
131480,53.10,649310.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62327667,-89.53051055,243.4993,,,,,,
131490,53.32,649363.42,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62341931,-89.53047407,244.0957,,,,,,
131500,51.80,649416.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62356329,-89.53044224,246.4483,,,,,,
131510,53.36,649468.54,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62370377,-89.53041446,246.2175,,,,,,
131520,52.17,649521.89,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62384828,-89.53038498,244.6400,,,,,,
131530,49.53,649574.06,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62398915,-89.53035353,243.3672,,,,,,
131540,50.72,649623.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62412253,-89.53032201,245.9420,,,,,,
131540,,649656.03,,metal loss-corrosion,11,,0.59,0.47,3:53,OD,,circumferential slotting,10,-32.44,18.27,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62421010,-89.53030217,246.8098,,,,,,
131550,45.04,649674.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62425951,-89.53029134,246.8592,,,,,,
131560,42.99,649719.34,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62437430,-89.53024245,246.1791,,,,,,
131570,53.21,649762.33,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62447278,-89.53016602,245.4976,,,,,,
131580,53.44,649815.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62459429,-89.53007074,245.0302,,,,,,
,,649860.97,,Attachment,,,,,8:00,,,,,,,,,,,,,,,,,,,,,,,31.62469909,-89.52999113,244.7797,,,,,,
131590,42.38,649868.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62471765,-89.52997735,244.7879,,,,,,
,,649888.19,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 570+17,31.62476227,-89.52994418,244.8549,,,,,,
131600,42.81,649911.35,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62481587,-89.52990396,245.0317,,,,,,
131610,40.22,649954.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.62491471,-89.52982911,245.2210,,,,,,
131620,43.13,649994.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62500727,-89.52975825,245.1692,,,,,,
,,650007.11,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 571+37,31.62503643,-89.52973561,245.1222,,,,,,
131630,41.00,650037.51,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62510600,-89.52968137,245.0907,,,,,,
131640,42.25,650078.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62520016,-89.52960878,245.0024,,,,,,
131650,41.97,650120.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62529666,-89.52953315,243.9462,,,,,,
131660,42.73,650162.74,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62539203,-89.52945722,242.6794,,,,,,
,,650189.64,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1100  ROW AT PLM,31.62545283,-89.52940802,241.8963,,,,,,
,,650200.00,,Area Start BSTR #066 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
131670,40.91,650205.47,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62548839,-89.52937914,241.3705,,,,,,
131680,30.41,650246.38,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62558088,-89.52930485,239.5329,,,,,,
131690,39.96,650276.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.62565024,-89.52925093,237.4509,,,,,,
131700,41.20,650316.75,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.62574228,-89.52918137,235.6573,,,,,,
131710,41.89,650357.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.62583663,-89.52910837,235.4496,,,,,,
131720,43.01,650399.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62593264,-89.52903428,236.1249,,,,,,
131730,42.98,650442.85,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62603159,-89.52895888,236.7101,,,,,,
131740,43.05,650485.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62612978,-89.52888291,239.8325,,,,,,
131750,32.92,650528.88,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.62622833,-89.52880709,242.8035,,,,,,
,,650555.00,,Area End BSTR #066 - 0.18% Strain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
131760,40.25,650561.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.62630407,-89.52874946,243.8556,,,,,,
,,650577.52,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 577+14,31.62634029,-89.52872202,244.1428,,,,,,
131770,43.01,650602.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.62639672,-89.52867903,244.7625,,,,,,
131780,42.29,650645.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.62649563,-89.52860355,245.4315,,,,,,
,,650677.19,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 578+14,31.62656955,-89.52854719,245.2370,,,,,,
131790,42.07,650687.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62659296,-89.52852947,245.0207,,,,,,
131800,47.06,650729.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62669022,-89.52845665,243.8645,,,,,,
131810,53.77,650776.48,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62679826,-89.52837414,242.0713,,,,,,
131820,51.85,650830.25,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62692224,-89.52828241,236.9027,,,,,,
131830,48.99,650882.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62704232,-89.52819297,237.7820,,,,,,
131840,38.22,650931.09,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62715362,-89.52810787,245.0346,,,,,,
131850,53.27,650969.31,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62724108,-89.52804139,248.5876,,,,,,
131860,53.14,651022.58,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62736380,-89.52794829,249.7230,,,,,,
131870,49.77,651075.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62748628,-89.52785551,250.4970,,,,,,
131880,51.59,651125.50,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62760088,-89.52776841,251.1334,,,,,,
131890,50.04,651177.09,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62772004,-89.52767898,253.1120,,,,,,
131900,47.39,651227.12,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62784082,-89.52760559,255.3536,,,,,,
131910,34.05,651274.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62796839,-89.52760954,255.6576,,,,,,
131920,42.67,651308.56,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62805960,-89.52763372,255.8424,,,,,,
131930,47.96,651351.24,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62817380,-89.52766458,255.9187,,,,,,
131940,53.39,651399.20,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62830188,-89.52770054,255.3815,,,,,,
131950,50.06,651452.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62844408,-89.52774212,254.2105,,,,,,
131960,49.36,651502.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62857773,-89.52777982,253.9012,,,,,,
131970,49.10,651552.00,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62870977,-89.52781571,253.6640,,,,,,
131980,45.23,651601.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62884131,-89.52785045,253.4500,,,,,,
131990,47.64,651646.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62896237,-89.52788306,253.5106,,,,,,
132000,48.13,651693.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62908999,-89.52791687,254.0904,,,,,,
132010,54.00,651742.10,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62921882,-89.52795144,254.2871,,,,,,
132020,49.60,651796.10,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62936302,-89.52799193,253.4896,,,,,,
132030,53.61,651845.71,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62949553,-89.52802898,253.3729,,,,,,
,,651894.39,,Attachment,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,31.62962552,-89.52806563,253.0319,,,,,,
132040,53.29,651899.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62963863,-89.52806942,252.9848,,,,,,
132050,52.62,651952.60,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62978072,-89.52811044,252.4743,,,,,,
132060,51.59,652005.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.62992079,-89.52815211,252.3876,,,,,,
132070,48.57,652056.82,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63005826,-89.52819232,252.7619,,,,,,
132080,48.56,652105.39,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63018741,-89.52823130,253.5645,,,,,,
132090,51.65,652153.95,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63031622,-89.52827178,254.0397,,,,,,
132100,52.57,652205.60,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63045320,-89.52831491,254.5102,,,,,,
132110,37.47,652258.17,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63059294,-89.52835735,255.3273,,,,,,
132120,15.08,652295.63,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63069258,-89.52838744,255.0493,,,,,,
132130,49.75,652310.71,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63073272,-89.52839934,254.8335,,,,,,
132140,53.27,652360.46,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63086480,-89.52844011,254.0531,,,,,,
132150,49.59,652413.73,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63100642,-89.52848307,254.5829,,,,,,
132160,29.34,652463.32,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63113830,-89.52852284,255.1611,,,,,,
132170,50.14,652492.66,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63121629,-89.52854660,255.1819,,,,,,
132180,53.73,652542.80,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63134972,-89.52858641,255.9498,,,,,,
132190,49.86,652596.53,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63149290,-89.52862810,257.2530,,,,,,
132200,54.37,652646.40,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63162581,-89.52866658,258.4316,,,,,,
132210,14.81,652700.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63177128,-89.52870600,258.9151,,,,,,
132220,46.74,652715.58,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63181099,-89.52871635,258.7758,,,,,,
132230,53.46,652762.32,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63193703,-89.52874305,258.9067,,,,,,
132240,20.00,652815.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63208212,-89.52872372,261.0016,,,,,,
132250,37.14,652835.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63213618,-89.52871229,261.4345,,,,,,
132260,44.55,652872.92,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63223630,-89.52869000,262.9503,,,,,,
132270,52.69,652917.48,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63235638,-89.52866270,264.1105,,,,,,
132280,52.83,652970.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63249750,-89.52863056,269.8859,,,,,,
,,652973.30,,Area Start-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63250588,-89.52862871,270.3382,,,,,,
132280,,652973.73,,cluster,20,,7.36,1.79,5:13,OD,2053,,,-3.56,49.27,5.60,5.90,0.281,52000,ERW,1315,0.94,0.87,0.87,1.48,1.60,1.60,1404.00,1517,1518.00,,31.63250702,-89.52862845,270.3999,,,,,,
132280,,652973.73,,metal loss-corrosion,16,,0.59,1.46,6:50,OD,2053,axial grooving,15,-3.56,49.27,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63250702,-89.52862845,270.3999,,,,,,
132280,,652973.76,,metal loss-corrosion,5,,4.05,0.91,5:39,OD,2053,circumferential grooving,10,-3.59,49.24,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63250709,-89.52862844,270.4035,,,,,,
132280,,652973.76,,metal loss-corrosion,20,,0.64,1.42,5:13,OD,2053,axial grooving,15,-3.59,49.24,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63250711,-89.52862844,270.4044,,,,,,
132280,,652974.02,,metal loss-corrosion,24,,1.34,1.58,6:31,OD,,pitting,10,-3.86,48.98,5.60,5.90,0.281,52000,ERW,1315,0.94,0.87,0.87,1.48,1.60,1.60,1402.00,1514,1519.00,Repaired?,31.63250780,-89.52862828,270.4424,,,,,,
132280,,652974.05,,metal loss-corrosion,10,,2.48,1.42,5:23,OD,,pitting,10,-3.88,48.95,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63250787,-89.52862827,270.4460,,,,,,
,,652974.81,,Area End-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63250991,-89.52862782,270.5570,,,,,,
132280,,653008.72,,metal loss-corrosion,14,,0.71,1.81,6:03,OD,,axial grooving,15,-38.55,14.28,5.60,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1417.00,,,,31.63260120,-89.52860835,273.3880,,,,,,
,,653008.99,,Area Start-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63260193,-89.52860820,273.4025,,,,,,
132280,,653010.38,,deformation anomaly-dent,,1.300,5.20,11.77,5:14,N/A,,,,-40.21,12.62,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63260569,-89.52860742,273.4753,,,,,,
,,653011.80,,Area End-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63260953,-89.52860663,273.5404,,,,,,
132290,53.69,653023.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63263978,-89.52860027,274.0830,,,,,,
132300,31.88,653076.69,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63277767,-89.52854778,276.2884,,,,,,
132310,33.96,653108.57,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.63284794,-89.52848677,275.6929,,,,,,
132320,38.09,653142.53,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.63292275,-89.52842168,275.7583,,,,,,
132330,21.55,653180.61,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63300658,-89.52834857,276.5530,,,,,,
,,653183.81,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1110  45' D/S RCL PICKERING RD,31.63301357,-89.52834249,276.6404,,,,,,
132340,52.80,653202.16,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63305396,-89.52830727,277.0172,,,,,,
132340,,653202.23,,metal loss-corrosion,15,,0.63,2.01,12:48,OD,,axial grooving,15,-0.07,52.73,4.90,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1409.00,,,,31.63305411,-89.52830714,277.0175,,,,,,
132350,50.19,653254.97,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63317028,-89.52820558,276.3354,,,,,,
132360,53.02,653305.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63328151,-89.52810994,276.1803,,,,,,
132370,48.09,653358.18,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63340008,-89.52801086,278.3254,,,,,,
132380,52.77,653406.27,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63350734,-89.52792064,280.9368,,,,,,
132390,52.67,653459.04,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63362489,-89.52782130,283.2810,,,,,,
132400,53.53,653511.71,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63374155,-89.52772179,287.6656,,,,,,
132410,52.89,653565.24,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63385961,-89.52762052,293.3658,,,,,,
132410,,653596.04,,metal loss-manufacturing anomaly,12,,0.64,0.35,10:26,N/A,,circumferential slotting,10,-30.8,22.09,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63392751,-89.52756230,296.8635,,,,,,
132420,52.78,653618.13,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63397622,-89.52752044,299.2111,,,,,,
132420,,653647.48,,metal loss-corrosion,13,,0.67,0.59,5:13,OD,,pitting,10,-29.34,23.43,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1442.00,,,,31.63404098,-89.52746496,302.3610,,,,,,
132430,49.86,653670.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63409269,-89.52742061,304.7624,,,,,,
132440,50.82,653720.77,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63420195,-89.52732466,309.1429,,,,,,
132450,53.29,653771.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63431398,-89.52722718,310.6533,,,,,,
132450,,653788.77,,metal loss-corrosion,17,,0.59,0.35,5:44,OD,,circumferential slotting,10,-17.18,36.11,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.63435194,-89.52719454,309.3884,,,,,,
132450,,653792.23,,metal loss-corrosion,11,,0.59,0.43,7:51,OD,,circumferential slotting,10,-20.64,32.65,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63435958,-89.52718804,308.9882,,,,,,
132460,40.57,653824.88,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63443134,-89.52712658,304.5027,,,,,,
132470,48.91,653865.45,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63451945,-89.52704950,297.8732,,,,,,
132470,,653865.69,,metal loss-corrosion,12,,0.59,0.47,6:06,OD,,circumferential slotting,10,-0.24,48.67,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63451997,-89.52704904,297.8306,,,,,,
132470,,653900.65,,metal loss-corrosion,11,,0.67,0.75,8:00,OD,,pitting,10,-35.19,13.72,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63459621,-89.52698172,294.1051,,,,,,
132480,52.75,653914.37,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63462636,-89.52695536,293.2051,,,,,,
132490,54.05,653967.11,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63474243,-89.52685367,291.9057,,,,,,
132500,53.77,654021.16,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63486137,-89.52674936,291.9798,,,,,,
132510,49.81,654074.93,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63497919,-89.52664480,291.6810,,,,,,
132520,53.59,654124.75,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63508762,-89.52654681,291.8243,,,,,,
132520,,654172.34,,metal loss-corrosion,11,,0.67,0.59,8:49,OD,,pitting,10,-47.6,6,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63519149,-89.52645363,291.3105,,,,,,
132530,53.43,654178.34,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63520459,-89.52644192,291.1973,,,,,,
132530,,654219.43,,metal loss-corrosion,13,,0.59,0.47,8:54,OD,,circumferential slotting,10,-41.09,12.33,5.20,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.63529430,-89.52636157,290.3203,,,,,,
132530,,654220.38,,metal loss-corrosion,10,,0.59,0.47,8:54,OD,,circumferential slotting,10,-42.04,11.39,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63529636,-89.52635972,290.3211,,,,,,
132540,47.89,654231.76,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63532121,-89.52633741,290.3190,,,,,,
132540,,654253.93,,metal loss-corrosion,12,,0.59,0.55,8:03,OD,,pitting,10,-22.16,25.73,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63536949,-89.52629390,290.6815,,,,,,
132550,51.51,654279.65,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63542546,-89.52624328,291.2354,,,,,,
132560,53.84,654331.17,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63553752,-89.52614186,291.1950,,,,,,
132570,53.73,654385.00,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63565493,-89.52603888,285.0333,,,,,,
132580,51.24,654438.74,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63577327,-89.52593675,284.4024,,,,,,
132590,39.31,654489.98,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63588556,-89.52583767,287.1853,,,,,,
132600,49.18,654529.29,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63597245,-89.52576335,284.4005,,,,,,
132610,48.26,654578.47,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63608122,-89.52567126,278.8269,,,,,,
132620,52.44,654626.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63618872,-89.52558020,278.4365,,,,,,
132630,51.78,654679.18,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63630476,-89.52547998,277.9010,,,,,,
132640,44.93,654730.96,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63641934,-89.52538109,276.9826,,,,,,
,,654758.53,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,27.7D -  15° - Right,31.63647987,-89.52532777,276.5981,,,,,,
132650,48.54,654775.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63651033,-89.52528481,277.0516,,,,,,
132660,53.25,654824.43,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63659438,-89.52516356,278.2226,,,,,,
132670,50.27,654877.68,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63668757,-89.52503145,279.0810,,,,,,
132680,53.69,654927.95,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63677503,-89.52490626,280.3634,,,,,,
132690,53.59,654981.64,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63686753,-89.52477167,281.1074,,,,,,
132700,52.56,655035.22,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63695908,-89.52463662,282.1798,,,,,,
132710,33.80,655087.79,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63704881,-89.52450420,284.2311,,,,,,
132720,50.70,655121.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63710593,-89.52441848,285.2387,,,,,,
132730,53.52,655172.29,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63719214,-89.52429031,285.7786,,,,,,
132730,,655205.03,,metal loss-corrosion,11,,0.59,0.39,2:32,OD,,circumferential slotting,10,-32.75,20.77,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63724811,-89.52420781,286.5719,,,,,,
132730,,655206.73,,metal loss-corrosion,17,,0.77,0.35,9:35,OD,,circumferential slotting,10,-34.45,19.07,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.63725101,-89.52420354,286.6310,,,,,,
132730,,655207.36,,metal loss-corrosion,10,,0.63,0.59,4:24,OD,,pitting,10,-35.08,18.44,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63725209,-89.52420195,286.6531,,,,,,
132730,,655207.80,,metal loss-corrosion,28,,0.75,0.51,10:49,OD,,pitting,10,-35.51,18.01,4.90,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1439.00,1559,1560.00,,31.63725283,-89.52420086,286.6685,,,,,,
,,655209.33,,Attachment,,,,,,,,,,,,,,,,,,,,,,,,,,,Circumferential,31.63725545,-89.52419700,286.7234,,,,,,
,,655210.90,,Area Start Tap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63725814,-89.52419306,286.7794,,,,,,
132730,,655211.49,,metal loss-corrosion,10,,1.02,1.10,7:50,OD,,pitting,10,-39.21,14.31,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63725916,-89.52419156,286.8007,,,,,,
132730,,655211.69,,metal loss-corrosion,10,,0.59,0.51,7:49,OD,,circumferential slotting,10,-39.4,14.11,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63725950,-89.52419106,286.8076,,,,,,
,,655211.72,,Tap,,,,,3:00,,,,,,,,,,,,,,,,,,,,,,Sta. 623+49,31.63725955,-89.52419098,286.8087,,,,,,
132730,,655212.12,,cluster,12,,3.03,2.07,1:51,OD,2054,,,-39.84,13.68,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63726023,-89.52418996,286.8218,,,,,,
132730,,655212.12,,metal loss-corrosion,12,,0.59,0.35,1:51,OD,2054,circumferential slotting,10,-39.84,13.68,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63726023,-89.52418996,286.8218,,,,,,
132730,,655212.20,,metal loss-corrosion,6,,2.68,1.18,1:56,OD,2054,circumferential grooving,10,-39.91,13.61,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63726036,-89.52418978,286.8242,,,,,,
132730,,655212.21,,metal loss-corrosion,18,,0.98,0.55,11:56,OD,,pitting,10,-39.93,13.59,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,Repaired?,31.63726039,-89.52418973,286.8248,,,,,,
,,655212.39,,Area End Tap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63726068,-89.52418930,286.8303,,,,,,
132730,,655212.46,,metal loss-corrosion,24,,0.65,0.47,3:05,OD,,pitting,10,-40.18,13.34,4.90,5.90,0.281,52000,ERW,1315,0.91,0.84,0.84,1.52,1.65,1.65,1441.00,1562,1562.00,Repaired?,31.63726080,-89.52418911,286.8328,,,,,,
132730,,655212.50,,cluster,28,,1.46,1.68,11:54,OD,2055,,,-40.22,13.3,4.90,5.90,0.281,52000,ERW,1315,0.95,0.88,0.87,1.47,1.58,1.60,1387.00,1496,1516.00,,31.63726087,-89.52418900,286.8342,,,,,,
132730,,655212.50,,metal loss-corrosion,28,,1.09,0.83,11:54,OD,2055,pitting,10,-40.22,13.3,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63726087,-89.52418900,286.8342,,,,,,
132730,,655212.61,,metal loss-corrosion,19,,0.83,0.43,12:03,OD,2055,circumferential slotting,10,-40.32,13.2,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63726105,-89.52418874,286.8375,,,,,,
132730,,655212.79,,metal loss-corrosion,15,,0.59,0.47,11:04,OD,,circumferential slotting,10,-40.5,13.01,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,Repaired?,31.63726136,-89.52418828,286.8435,,,,,,
132730,,655212.99,,metal loss-corrosion,13,,0.67,0.67,10:29,OD,,pitting,10,-40.71,12.81,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,Repaired?,31.63726170,-89.52418776,286.8501,,,,,,
,,655213.73,,Attachment,,,,,,,,,,,,,,,,,,,,,,,,,,,Circumferential,31.63726296,-89.52418589,286.8742,,,,,,
132730,,655218.26,,cluster,13,,9.49,1.81,5:51,OD,2056,,,-45.97,7.54,4.90,5.90,0.281,52000,ERW,1315,0.93,,,1.5,,,1419.00,,,,31.63727067,-89.52417448,287.0179,,,,,,
132730,,655218.26,,metal loss-corrosion,6,,7.68,1.81,6:17,OD,2056,general,10,-45.97,7.54,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63727067,-89.52417448,287.0179,,,,,,
132730,,655218.28,,metal loss-corrosion,13,,0.59,1.34,5:51,OD,2056,axial grooving,15,-46,7.52,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63727072,-89.52417441,287.0187,,,,,,
132730,,655218.62,,metal loss-corrosion,14,,1.81,2.05,6:53,OD,2057,general,10,-46.33,7.18,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63727129,-89.52417357,287.0292,,,,,,
132730,,655218.62,,cluster,14,,2.96,2.05,6:53,OD,2057,,,-46.33,7.18,4.90,5.90,0.281,52000,ERW,1315,0.93,,,1.49,,,1411.00,,,,31.63727129,-89.52417357,287.0292,,,,,,
132730,,655218.68,,metal loss-corrosion,10,,0.59,1.18,7:27,OD,2057,pitting,10,-46.39,7.13,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63727138,-89.52417342,287.0310,,,,,,
132730,,655219.03,,metal loss-corrosion,13,,0.59,1.42,7:25,OD,,axial grooving,15,-46.75,6.77,4.90,5.90,0.281,52000,ERW,1315,0.92,,,1.51,,,1427.00,,,,31.63727199,-89.52417252,287.0422,,,,,,
132730,,655219.25,,metal loss-corrosion,11,,0.59,0.47,1:06,OD,,circumferential slotting,10,-46.96,6.55,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63727236,-89.52417198,287.0489,,,,,,
132730,,655220.51,,cluster,23,,3.23,2.70,1:59,OD,2058,,,-48.22,5.3,4.90,5.90,0.281,52000,ERW,1315,0.97,0.9,0.88,1.44,1.54,1.59,1362.00,1463,1501.00,,31.63727451,-89.52416881,287.0889,,,,,,
132730,,655220.51,,metal loss-corrosion,6,,1.97,0.39,2:17,OD,2058,circumferential slotting,10,-48.22,5.3,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63727451,-89.52416881,287.0889,,,,,,
132730,,655220.60,,metal loss-corrosion,17,,0.75,0.51,1:59,OD,2058,pitting,10,-48.32,5.2,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63727467,-89.52416856,287.0921,,,,,,
132730,,655220.69,,metal loss-corrosion,23,,0.86,0.43,2:15,OD,2058,circumferential slotting,10,-48.41,5.11,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63727483,-89.52416833,287.0950,,,,,,
132730,,655222.42,,metal loss-corrosion,17,,0.63,0.39,1:48,OD,,circumferential slotting,10,-50.14,3.38,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.63727778,-89.52416398,287.1518,,,,,,
132730,,655222.47,,metal loss-corrosion,14,,0.59,0.39,1:08,OD,,circumferential slotting,10,-50.19,3.33,4.90,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.63727786,-89.52416385,287.1535,,,,,,
132740,41.55,655225.80,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63728354,-89.52415545,287.2722,,,,,,
132750,51.96,655267.35,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63735414,-89.52405042,288.5720,,,,,,
132760,53.35,655319.31,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63744220,-89.52391883,289.4603,,,,,,
132760,,655326.80,,metal loss-corrosion,11,,0.59,0.47,1:10,OD,,circumferential slotting,10,-7.49,45.86,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63745495,-89.52389990,289.5269,,,,,,
132770,49.34,655372.66,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63753302,-89.52378410,290.7313,,,,,,
132770,,655406.30,,metal loss-corrosion,12,,0.67,0.47,11:46,OD,,circumferential slotting,10,-33.64,15.7,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63758981,-89.52369894,292.7945,,,,,,
132780,45.83,655422.00,,GirthWeld,,,,,,,,,,,,4.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63761622,-89.52365915,293.9736,,,,,,
132790,51.10,655467.83,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63769259,-89.52354238,297.4284,,,,,,
132790,,655497.45,,metal loss-corrosion,17,,0.59,0.43,4:10,OD,,circumferential slotting,10,-29.61,21.49,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1443.00,,,,31.63774170,-89.52346657,299.1062,,,,,,
132800,53.65,655518.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63778027,-89.52341430,300.2399,,,,,,
132800,,655536.86,,metal loss-corrosion,11,,0.59,0.39,8:29,OD,,circumferential slotting,10,-17.92,35.73,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63781263,-89.52337094,301.2956,,,,,,
132810,53.46,655572.59,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63787733,-89.52328463,303.2711,,,,,,
132810,,655624.21,,metal loss-corrosion,11,,0.59,0.39,4:33,OD,,circumferential slotting,10,-51.62,1.84,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63797147,-89.52316057,305.5884,,,,,,
132810,,655625.06,,metal loss-corrosion,19,,0.72,0.39,5:05,OD,,circumferential slotting,10,-52.47,0.99,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.63797314,-89.52315865,305.6101,,,,,,
132820,53.40,655626.05,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63797508,-89.52315642,305.6352,,,,,,
132820,,655664.43,,metal loss-corrosion,10,,0.59,0.43,8:28,OD,,circumferential slotting,10,-38.38,15.02,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63805008,-89.52306963,306.8686,,,,,,
132830,25.73,655679.45,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63807930,-89.52303553,307.5276,,,,,,
132830,,655696.39,,metal loss-corrosion,12,,0.59,0.47,6:18,OD,,circumferential slotting,10,-16.94,8.8,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63811213,-89.52299695,308.2835,,,,,,
132830,,655696.54,,metal loss-corrosion,14,,0.63,0.67,6:17,OD,,pitting,10,-17.09,8.64,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1441.00,,,,31.63811244,-89.52299660,308.2899,,,,,,
132830,,655698.93,,metal loss-corrosion,10,,0.59,0.43,7:55,OD,,circumferential slotting,10,-19.47,6.26,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63811706,-89.52299118,308.3825,,,,,,
132840,47.23,655705.19,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63812922,-89.52297694,308.5928,,,,,,
132840,,655722.69,,metal loss-corrosion,13,,0.59,0.43,4:17,OD,,circumferential slotting,10,-17.5,29.73,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.53,,,1444.00,,,,31.63816340,-89.52293731,309.1090,,,,,,
132850,40.21,655752.42,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63822168,-89.52287040,310.7136,,,,,,
132860,53.09,655792.63,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63830126,-89.52278072,312.4709,,,,,,
132860,,655794.18,,metal loss-corrosion,10,,0.71,0.75,5:03,OD,,pitting,10,-1.55,51.54,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63830433,-89.52277728,312.5490,,,,,,
132860,,655829.77,,metal loss-corrosion,12,,0.71,0.75,5:42,OD,,pitting,10,-37.14,15.95,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63839084,-89.52273246,314.2751,,,,,,
132860,,655830.78,,metal loss-corrosion,10,,1.14,0.98,5:45,OD,,pitting,10,-38.15,14.94,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63839362,-89.52273248,314.3091,,,,,,
132860,,655831.03,,metal loss-corrosion,17,,0.79,0.75,5:44,OD,,pitting,10,-38.4,14.69,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1438.00,,,,31.63839429,-89.52273249,314.3174,,,,,,
132860,,655845.23,,metal loss-corrosion,10,,0.59,0.63,5:40,OD,,pitting,10,-52.6,0.49,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63843337,-89.52273287,314.6975,,,,,,
132870,51.12,655845.72,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63843470,-89.52273289,314.7091,,,,,,
,,655850.06,,Area Start-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63844665,-89.52273300,314.8089,,,,,,
132870,,655851.28,,metal loss-corrosion,12,,0.70,0.47,5:38,OD,,pitting,10,-5.56,45.55,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63845000,-89.52273303,314.8382,,,,,,
132870,,655851.41,,metal loss-corrosion,12,,0.72,0.55,5:35,OD,,pitting,10,-5.69,45.43,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63845035,-89.52273304,314.8412,,,,,,
132870,,655851.92,,cluster,11,,0.59,2.09,5:33,OD,2059,,,-6.2,44.92,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63845175,-89.52273305,314.8534,,,,,,
132870,,655851.92,,metal loss-corrosion,9,,0.59,0.75,5:33,OD,2059,pitting,10,-6.2,44.92,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63845175,-89.52273305,314.8534,,,,,,
132870,,655852.05,,metal loss-corrosion,11,,0.59,0.47,5:33,OD,2059,circumferential slotting,10,-6.33,44.78,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63845212,-89.52273306,314.8570,,,,,,
,,655852.63,,Area End-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63845371,-89.52273307,314.8727,,,,,,
132880,45.90,655896.84,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63857528,-89.52273489,316.2092,,,,,,
132890,40.80,655942.73,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63870154,-89.52273660,316.6955,,,,,,
132890,,655951.40,,metal loss-corrosion,10,,0.59,0.47,6:15,OD,,circumferential slotting,10,-8.67,32.13,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63872539,-89.52273696,316.9865,,,,,,
132900,53.23,655983.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63881374,-89.52273849,317.8575,,,,,,
132900,,655993.00,,metal loss-corrosion,10,,0.59,0.39,2:13,OD,,circumferential slotting,10,-9.47,43.77,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63883978,-89.52273889,318.0980,,,,,,
132910,53.02,656036.76,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63896011,-89.52274071,319.7506,,,,,,
132920,48.50,656089.79,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63910548,-89.52274348,324.0446,,,,,,
132920,,656105.30,,metal loss-corrosion,14,,0.59,0.47,4:47,OD,,circumferential slotting,10,-15.52,32.98,5.60,5.90,0.281,52000,ERW,1315,0.91,,,1.52,,,1444.00,,,,31.63914798,-89.52274436,325.5363,,,,,,
132920,,656114.12,,metal loss-corrosion,12,,0.59,0.47,4:19,OD,,pitting,10,-24.33,24.16,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63917214,-89.52274483,326.3274,,,,,,
,,656116.80,,Area Start Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63917948,-89.52274496,326.5584,,,,,,
,,656119.80,,Area End Sleeve,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63918770,-89.52274510,326.8159,,,,,,
132930,46.05,656138.28,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63923841,-89.52274593,328.2650,,,,,,
132940,53.46,656184.33,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63936483,-89.52274773,331.3729,,,,,,
132950,53.27,656237.80,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63951180,-89.52274920,333.7142,,,,,,
,,656273.26,,Area Start-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63960919,-89.52274909,335.8816,,,,,,
132950,,656275.42,,deformation anomaly-dent,,1.000,4.47,9.06,5:30,N/A,,,,-37.63,15.64,5.60,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63961514,-89.52274905,336.0075,,,,,,
,,656277.85,,Area End-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63962181,-89.52274901,336.1438,,,,,,
132960,43.76,656291.07,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63965814,-89.52274885,336.7481,,,,,,
,,656297.33,,Area Start-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63967537,-89.52274888,336.9980,,,,,,
132960,,656299.05,,metal loss-manufacturing anomaly,10,,0.68,0.32,4:15,N/A,,circumferential slotting,10,-7.98,35.78,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,Repaired?,31.63968007,-89.52274889,337.0625,,,,,,
,,656300.26,,Area End-Composite Wrap,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.63968341,-89.52274890,337.1082,,,,,,
,,656328.57,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1120  127' U/S RCL US HWY 588,31.63976130,-89.52274939,338.0906,,,,,,
132970,50.74,656334.83,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.281,52000,ERW,1315,,,,,,,,,,,31.63977829,-89.52274957,338.3026,,,,,,
132980,10.01,656385.57,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.63991749,-89.52275025,341.2164,,,,,,
132990,42.79,656395.58,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.63994485,-89.52275030,342.2835,,,,,,
,,656400.23,,Area Start Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 635+39,31.63995756,-89.52275034,342.7693,,,,,,
133000,43.10,656438.36,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.64006191,-89.52275103,346.4011,,,,,,
133010,31.81,656481.46,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.344,52000,ERW,1315,,,,,,,,,,,31.64018007,-89.52275162,349.4851,,,,,,
,,656508.45,,Area End Casing,,,,,,,,,,,,,,,,,,,,,,,,,,,Sta. 636+47,31.64025418,-89.52275116,350.6686,,,,,,
133020,6.01,656513.27,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64026742,-89.52275096,350.8288,,,,,,
133030,3.09,656519.28,,GirthWeld,,,,,,,,,,,,5.20,5.60,0.500,52000,ERW,1315,,,,,,,,,,,31.64028393,-89.52275057,351.0257,,,,,,
,,656520.89,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,3.1D -  46° - Right,31.64028813,-89.52274918,351.0856,,,,,,
133040,5.18,656522.36,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,31.64029141,-89.52274645,351.1588,,,,,,
133050,37.24,656527.54,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,31.64030122,-89.52273441,351.3731,,,,,,
133060,6.18,656564.78,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64037120,-89.52264814,354.8798,,,,,,
133070,28.27,656570.96,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64038263,-89.52263391,356.0098,,,,,,
133080,42.66,656599.23,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64043454,-89.52256880,361.6778,,,,,,
133090,2.99,656641.89,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.500,52000,ERW,1315,,,,,,,,,,,31.64051238,-89.52247085,371.0943,,,,,,
,,656643.49,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,3.2D -  41° - Right,31.64051452,-89.52246649,371.3671,,,,,,
133100,9.96,656644.87,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,31.64051519,-89.52246215,371.4654,,,,,,
133110,39.13,656654.84,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,31.64051722,-89.52243024,371.7509,,,,,,
133120,41.16,656693.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64052511,-89.52230487,371.8399,,,,,,
133120,,656730.65,,deformation anomaly-dent,,1.000,2.35,1.89,7:17,N/A,,,,-36.68,4.48,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64053223,-89.52218736,370.7997,,,,,,
133130,41.20,656735.13,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64053311,-89.52217301,370.7186,,,,,,
133140,43.20,656776.33,,GirthWeld,,,,,,,,,,,,4.90,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64054125,-89.52204099,370.3115,,,,,,
133150,43.38,656819.53,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64054962,-89.52190253,370.1259,,,,,,
133160,35.63,656862.91,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64055890,-89.52176358,370.1941,,,,,,
133170,44.21,656898.54,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64056666,-89.52164951,369.4759,,,,,,
133180,41.58,656942.75,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64057599,-89.52150792,368.5934,,,,,,
133190,11.26,656984.33,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64058508,-89.52137478,367.5937,,,,,,
133200,10.35,656995.59,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64058753,-89.52133872,367.4569,,,,,,
133210,18.83,657005.94,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64058989,-89.52130559,367.4297,,,,,,
133220,40.07,657024.77,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64059431,-89.52124530,367.2701,,,,,,
133230,43.13,657064.84,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64060420,-89.52111708,366.9450,,,,,,
133240,43.97,657107.97,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64061605,-89.52097924,366.1805,,,,,,
133240,,657115.37,,metal loss-corrosion,18,,0.83,0.63,12:09,OD,,pitting,10,-7.4,36.57,5.60,5.90,0.406,52000,ERW,1315,0.63,,,2.2,,,2083.00,,,,31.64061823,-89.52095563,365.9354,,,,,,
133240,,657131.39,,metal loss-corrosion,15,,0.63,0.59,12:06,OD,,pitting,10,-23.41,20.56,5.60,5.90,0.406,52000,ERW,1315,0.63,,,2.2,,,2085.00,,,,31.64062348,-89.52090456,365.4778,,,,,,
133250,19.98,657151.94,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64063711,-89.52084048,365.3137,,,,,,
133260,37.60,657171.92,,GirthWeld,,,,,,,,,,,,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64065067,-89.52077827,365.4172,,,,,,
133260,,657176.01,,metal loss-corrosion,15,,0.85,0.63,8:03,OD,2060,pitting,10,-4.08,33.51,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64065348,-89.52076556,365.4592,,,,,,
133260,,657176.01,,cluster,15,,4.13,2.36,7:16,OD,2060,,,-4.08,33.51,5.20,5.90,0.406,52000,ERW,1315,0.65,,,2.15,,,2038.00,,,,31.64065348,-89.52076556,365.4592,,,,,,
133260,,657176.14,,metal loss-corrosion,8,,0.98,0.83,7:16,OD,2060,pitting,10,-4.21,33.38,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64065357,-89.52076517,365.4603,,,,,,
133260,,657177.61,,metal loss-corrosion,11,,0.59,0.39,6:56,OD,,circumferential slotting,10,-5.68,31.91,5.20,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64065458,-89.52076059,365.4727,,,,,,
133270,42.60,657209.52,,GirthWeld,,,,,,,,,,,,5.60,5.90,0.406,52000,ERW,1315,,,,,,,,,,,31.64067665,-89.52066136,365.4797,,,,,,
133280,42.27,657252.12,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,31.64070681,-89.52052911,366.0243,,,,,,
133290,42.82,657294.39,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,31.64074134,-89.52039976,366.3578,,,,,,
133300,27.29,657337.22,,GirthWeld,,,,,,,,,,,,4.90,6.20,0.406,52000,ERW,1315,,,,,,,,,,,31.64078817,-89.52027473,361.6048,,,,,,
133310,25.13,657364.51,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,31.64083467,-89.52020984,356.3067,,,,,,
133320,19.35,657389.64,,GirthWeld,,,,,,,,,,,,5.60,6.20,0.406,52000,ERW,1315,,,,,,,,,,,31.64089938,-89.52018634,354.2224,,,,,,
,,657402.87,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,31.5D -  15° - Sag,31.64093564,-89.52018633,354.9687,,,,,,
,,657404.70,,AGM,,,,,,,,,,,,,,,,,,,,,,,,,,,AGM #1130  Receiver,31.64094057,-89.52018635,355.3376,,,,,,
133330,16.11,657409.00,,Area Start Receiver,,,,,,,,,,,,4.60,6.20,0.406,52000,,1315,,,,,,,,,,,31.64095195,-89.52018638,356.4641,,,,,,
,,657410.59,,Magnet,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,ROSEN,31.64095615,-89.52018639,356.9134,,,,,,
,,657416.17,,Bend,,,,,,,,,,,,,,,,,,,,,,,,,,,31.5D -  17° - Over,31.64097108,-89.52018644,358.1626,,,,,,
,,657419.43,,Tee,,,,,3:00,,,,,,,,,,,,,,,,,,,,,,,31.64097998,-89.52018646,358.5773,,,,,,
,,657420.46,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,31.64098279,-89.52018645,358.6358,,,,,,
,,657420.46,,Tap,,,,,9:00,,,,,,,,,,,,,,,,,,,,,,,31.64098279,-89.52018645,358.6358,,,,,,
,,657420.95,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,31.64098414,-89.52018645,358.6608,,,,,,
,,657423.00,,Tee,,,,,3:00,,,,,,,,,,,,,,,,,,,,,,,31.64098978,-89.52018646,358.7152,,,,,,
133340,3.22,657425.11,,Flange,,,,,,,,,,,,5.60,6.20,0.406,52000,,1315,,,,,,,,,,,31.64099558,-89.52018649,358.7410,,,,,,
,,657426.71,,Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,"Sta. 645+78
Cory -T&M Terminal",31.64100002,-89.52018651,358.7593,,,,,,
133350,,657428.33,,Flange,,,,,,,,,,,,,6.20,0.406,52000,,1315,,,,,,,,,,,31.64100452,-89.52018653,358.7782,,,,,,
,,657429.86,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,31.64100877,-89.52018655,358.7960,,,,,,
,,657430.90,,Tap,,,,,12:00,,,,,,,,,,,,,,,,,,,,,,,31.64101165,-89.52018657,358.8081,,,,,,
,,657446.50,,Area End Receiver,,,,,,,,,,,,,,,,,,,,,,,,,,,,31.64105500,-89.52018679,358.9900,,,,,,
