BHIIdentifier,PipelineFeature,INTEXTIDOD,Odometerft,DistancetoNextPipelineFeatureft,WTin,PipeGradepsi,PipeDescription,PipeDiameterin,MOPpsi,Depth,Depthin,Lengthin,Widthin,OClockOrientationhhmm,mB31GBurstpsi,ERF,EffDepth,EffLengthin,EffAreaBurstpsi,UpstreamUSReferenceName,DistanceToUSft,DownstreamDSReferenceName,DistanceFromDSReferenceft,DistancetoUSWeldft,DistancetoDSWeldft,Length2ndUSJointft,LengthUSJointft,LengthDefectJointft,DefectJointNumber,LengthDSJointft,Length2ndDSJointft,XYZInformationNAD83Latitude,XYZInformationNAD83Longitude,XYZInformationNAVD88Elevationft,Comments
AGM 1,Above Ground Marker,,-0.56,0.00,0.219,35000,ERW,6.625,715,,,,,,,,,,,,,AGM 1,1752.33,,0.00,,,,,1.38,3.16,33.6722106,-118.0192782,39.67,Launcher Door 10' 6: U/S of Launcher Valve
GWD 10,Girth Weld,,-0.56,0.65,0.219,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,0.00,AGM 1,1752.33,,1.38,,,1.38,10,3.16,4.90,33.6722106,-118.0192782,39.67,First Recorded Girth Weld
TEE 1,Tee,,0.08,0.73,0.219,35000,ERW,8.625,715,,,9.863,9.863,3:00,,,,,,Launcher Door,0.65,AGM 1,1751.68,0.65,0.73,,,1.38,10,3.16,4.90,33.6722120,-118.0192769,39.68,Start Section CSFM 825
GWD 20,Girth Weld,,0.82,1.80,0.219,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1.38,AGM 1,1750.95,1.38,3.16,,1.38,3.16,20,4.90,3.27,33.6722136,-118.0192754,39.66,
BND 1,Bend,,2.62,1.36,0.219,35000,ERW,8.625,715,,,39.077,,,,,,,,Launcher Door,3.18,AGM 1,1749.15,1.80,1.36,,1.38,3.16,20,4.90,3.27,33.6722167,-118.0192717,39.00,3.0D 90.3 deg right turn over bend
GWD 30,Girth Weld,,3.97,4.90,0.219,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,4.54,AGM 1,1747.79,3.16,4.90,1.38,3.16,4.90,30,3.27,1.63,33.6722173,-118.0192697,37.81,
GWD 40,Girth Weld,,8.87,1.80,0.219,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,9.44,AGM 1,1742.89,4.90,3.27,3.16,4.90,3.27,40,1.63,3.83,33.6722146,-118.0192666,33.05,
BND 2,Bend,,10.68,1.47,0.219,35000,ERW,8.625,715,,,38.867,,,,,,,,Launcher Door,11.24,AGM 1,1741.09,1.80,1.46,3.16,4.90,3.27,40,1.63,3.83,33.6722149,-118.0192643,31.43,3.0D 89.1 deg left turn sag bend
GWD 50,Girth Weld,,12.14,1.63,0.219,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,12.71,AGM 1,1739.62,3.27,1.63,4.90,3.27,1.63,50,3.83,39.24,33.6722173,-118.0192612,30.77,
GWD 60,Girth Weld,,13.78,1.35,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,14.34,AGM 1,1737.99,1.63,3.83,3.27,1.63,3.83,60,39.24,37.84,33.6722208,-118.0192579,30.69,
TAP 1,TAP,,15.13,2.48,0.280,35000,ERW,8.625,715,,,,,11:44,,,,,,Launcher Door,15.70,AGM 1,1736.63,1.35,2.48,3.27,1.63,3.83,60,39.24,37.84,33.6722236,-118.0192551,30.65,
GWD 70,Girth Weld,,17.61,26.52,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,18.17,AGM 1,1734.16,3.83,39.24,1.63,3.83,39.24,70,37.84,1.14,33.6722288,-118.0192500,30.57,
BND 3,Bend,,44.12,12.72,0.280,35000,ERW,8.625,715,,,46.996,,,,,,,,Launcher Door,44.69,AGM 1,1707.64,26.52,12.72,1.63,3.83,39.24,70,37.84,1.14,33.6722845,-118.0191953,29.10,48.5D 5.7 deg sag bend
GWD 80,Girth Weld,,56.85,37.84,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,57.41,AGM 1,1694.92,39.24,37.84,3.83,39.24,37.84,80,1.14,1.57,33.6723111,-118.0191690,29.28,
GWD 90,Girth Weld,,94.68,1.14,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,95.25,AGM 1,1657.08,37.84,1.14,39.24,37.84,1.14,90,1.57,1.83,33.6723909,-118.0190912,29.15,
GWD 100,Girth Weld,,95.82,0.89,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,96.39,AGM 1,1655.94,1.14,1.57,37.84,1.14,1.57,100,1.83,3.27,33.6723933,-118.0190889,29.09,
BND 4,Bend,,96.71,0.68,0.280,35000,ERW,8.625,715,,,24.774,,,,,,,,Launcher Door,97.27,AGM 1,1655.06,0.89,0.69,37.84,1.14,1.57,100,1.83,3.27,33.6723951,-118.0190871,29.22,3.0D 45.4 deg left turn sag bend
GWD 110,Girth Weld,,97.39,1.83,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,97.96,AGM 1,1654.37,1.57,1.83,1.14,1.57,1.83,110,3.27,0.94,33.6723964,-118.0190859,29.54,
GWD 120,Girth Weld,,99.22,1.51,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,99.79,AGM 1,1652.54,1.83,3.27,1.57,1.83,3.27,120,0.94,36.57,33.6723994,-118.0190833,30.74,
BND 5,Bend,,100.73,1.76,0.280,35000,ERW,8.625,715,,,36.202,,,,,,,,Launcher Door,101.29,AGM 1,1651.03,1.51,1.76,1.57,1.83,3.27,120,0.94,36.57,33.6724005,-118.0190799,31.69,3.0D 89.7 deg right turn over bend
GWD 130,Girth Weld,,102.49,0.94,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,103.06,AGM 1,1649.27,3.27,0.94,1.83,3.27,0.94,130,36.57,40.93,33.6723986,-118.0190750,32.14,
GWD 140,Girth Weld,,103.44,36.57,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,104.00,AGM 1,1648.33,0.94,36.57,3.27,0.94,36.57,140,40.93,40.57,33.6723969,-118.0190727,32.18,
GWD 150,Girth Weld,,140.01,40.93,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,140.57,AGM 1,1611.76,36.57,40.93,0.94,36.57,40.93,150,40.57,40.98,33.6723302,-118.0189845,32.45,
GWD 160,Girth Weld,,180.94,40.57,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,181.50,AGM 1,1570.83,40.93,40.57,36.57,40.93,40.57,160,40.98,41.01,33.6722570,-118.0188843,32.13,
GWD 170,Girth Weld,,221.51,40.98,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,222.07,AGM 1,1530.26,40.57,40.98,40.93,40.57,40.98,170,41.01,40.88,33.6721858,-118.0187835,32.29,
GWD 180,Girth Weld,,262.49,41.01,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,263.05,AGM 1,1489.28,40.98,41.01,40.57,40.98,41.01,180,40.88,40.90,33.6721143,-118.0186812,32.40,
GWD 190,Girth Weld,,303.50,40.88,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,304.06,AGM 1,1448.27,41.01,40.88,40.98,41.01,40.88,190,40.90,40.91,33.6720433,-118.0185784,32.50,
GWD 200,Girth Weld,,344.38,40.90,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,344.95,AGM 1,1407.38,40.88,40.90,41.01,40.88,40.90,200,40.91,40.92,33.6719735,-118.0184748,32.79,
GWD 210,Girth Weld,,385.29,0.43,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,385.85,AGM 1,1366.48,40.90,40.91,40.88,40.90,40.91,210,40.92,36.26,33.6719112,-118.0183648,32.73,
DMA 1,Metal Loss,Ext,385.71,10.50,0.280,35000,ERW,8.625,715,42,0.117,0.860,0.602,5:32,2792,0.356,42,0.86,2755,Launcher Door,386.28,AGM 1,1366.05,0.43,40.48,40.88,40.90,40.91,210,40.92,36.26,33.6719106,-118.0183636,32.72,
DMA 2,Metal Loss,Ext,396.22,29.98,0.280,35000,ERW,8.625,715,21,0.058,0.633,0.581,6:08,2892,0.343,21,0.63,2886,Launcher Door,396.78,AGM 1,1355.55,10.93,29.98,40.88,40.90,40.91,210,40.92,36.26,33.6718957,-118.0183344,32.58,
GWD 220,Girth Weld,,426.19,40.92,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,426.76,AGM 1,1325.57,40.91,40.92,40.90,40.91,40.92,220,36.26,3.03,33.6718553,-118.0182497,32.08,
GWD 230,Girth Weld,,467.11,36.26,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,467.68,AGM 1,1284.65,40.92,36.26,40.91,40.92,36.26,230,3.03,40.97,33.6717970,-118.0181366,31.39,
GWD 240,Girth Weld,,503.38,1.51,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,503.94,AGM 1,1248.39,36.26,3.03,40.92,36.26,3.03,240,40.97,40.97,33.6717365,-118.0180435,30.56,
BND 6,Bend,,504.88,1.52,0.280,35000,ERW,8.625,715,,,35.717,,,,,,,,Launcher Door,505.45,AGM 1,1246.88,1.51,1.52,40.92,36.26,3.03,240,40.97,40.97,33.6717353,-118.0180389,30.45,3.0D 83.1 deg left turn over bend
GWD 250,Girth Weld,,506.40,40.97,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,506.97,AGM 1,1245.36,3.03,40.97,36.26,3.03,40.97,250,40.97,41.09,33.6717369,-118.0180345,30.30,
GWD 260,Girth Weld,,547.38,7.58,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,547.94,AGM 1,1204.39,40.97,40.97,3.03,40.97,40.97,260,41.09,40.60,33.6718189,-118.0179443,29.33,
BND 7,Bend,,554.96,24.85,0.280,35000,ERW,8.625,715,,,86.749,,,,,,,,Launcher Door,555.52,AGM 1,1196.81,7.58,33.39,3.03,40.97,40.97,260,41.09,40.60,33.6718339,-118.0179275,29.59,50.2D 8.0 deg sag bend
BND 8,Bend,,579.81,8.54,0.280,35000,ERW,8.625,715,,,131.338,,,,,,,,Launcher Door,580.37,AGM 1,1171.96,32.43,8.54,3.03,40.97,40.97,260,41.09,40.60,33.6718817,-118.0178727,34.25,69.3D 10.6 deg over bend
GWD 270,Girth Weld,,588.35,41.09,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,588.91,AGM 1,1163.42,40.97,41.09,40.97,40.97,41.09,270,40.60,40.97,33.6718982,-118.0178533,34.77,
GWD 280,Girth Weld,,629.44,40.60,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,630.00,AGM 1,1122.33,41.09,40.60,40.97,41.09,40.60,280,40.97,40.95,33.6719743,-118.0177555,35.79,
GWD 290,Girth Weld,,670.04,40.97,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,670.60,AGM 1,1081.72,40.60,40.97,41.09,40.60,40.97,290,40.95,40.89,33.6720451,-118.0176542,36.31,
GWD 300,Girth Weld,,711.01,40.95,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,711.57,AGM 1,1040.76,40.97,40.95,40.60,40.97,40.95,300,40.89,40.60,33.6721119,-118.0175477,37.04,
GWD 310,Girth Weld,,751.96,40.89,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,752.52,AGM 1,999.80,40.95,40.89,40.97,40.95,40.89,310,40.60,40.99,33.6721712,-118.0174352,37.99,
GWD 320,Girth Weld,,792.85,40.60,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,793.42,AGM 1,958.91,40.89,40.60,40.95,40.89,40.60,320,40.99,41.04,33.6722232,-118.0173176,38.46,
GWD 330,Girth Weld,,833.46,40.99,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,834.02,AGM 1,918.31,40.60,40.99,40.89,40.60,40.99,330,41.04,9.53,33.6722720,-118.0171992,39.07,
GWD 340,Girth Weld,,874.44,41.05,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,875.01,AGM 1,877.32,40.99,41.04,40.60,40.99,41.04,340,9.53,2.69,33.6723187,-118.0170782,39.24,
GWD 350,Girth Weld,,915.49,9.52,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,916.05,AGM 1,836.28,41.04,9.53,40.99,41.04,9.53,350,2.69,40.95,33.6723648,-118.0169566,38.74,
GWD 360,Girth Weld,,925.01,1.69,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,925.58,AGM 1,826.75,9.53,2.69,41.04,9.53,2.69,360,40.95,40.60,33.6723751,-118.0169282,38.64,
BND 9,Bend,,926.70,1.00,0.280,35000,ERW,8.625,715,,,33.440,,,,,,,,Launcher Door,927.27,AGM 1,825.06,1.69,1.00,41.04,9.53,2.69,360,40.95,40.60,33.6723780,-118.0169240,38.64,3.0D 74.2 deg left turn sag bend
GWD 370,Girth Weld,,927.71,40.95,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,928.27,AGM 1,824.06,2.69,40.95,9.53,2.69,40.95,370,40.60,27.18,33.6723806,-118.0169232,38.66,
GWD 380,Girth Weld,,968.65,40.60,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,969.22,AGM 1,783.11,40.95,40.60,2.69,40.95,40.60,380,27.18,40.89,33.6724903,-118.0169452,39.63,
GWD 390,Girth Weld,,1009.26,27.18,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1009.82,AGM 1,742.51,40.60,27.18,40.95,40.60,27.18,390,40.89,21.86,33.6725994,-118.0169657,39.22,
GWD 400,Girth Weld,,1036.43,40.89,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1037.00,AGM 1,715.33,27.18,40.89,40.60,27.18,40.89,400,21.86,1.62,33.6726724,-118.0169792,39.18,
GWD 410,Girth Weld,,1077.32,21.86,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1077.89,AGM 1,674.44,40.89,21.86,27.18,40.89,21.86,410,1.62,27.42,33.6727822,-118.0170003,38.74,
GWD 420,Girth Weld,,1099.18,0.99,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1099.74,AGM 1,652.59,21.86,1.62,40.89,21.86,1.62,420,27.42,1.59,33.6728409,-118.0170118,38.38,
BND 10,Bend,,1100.17,0.63,0.280,35000,ERW,8.625,715,,,25.720,,,,,,,,Launcher Door,1100.73,AGM 1,651.60,0.99,0.63,40.89,21.86,1.62,420,27.42,1.59,33.6728436,-118.0170117,38.33,3.0D 47.1 deg right turn over bend
GWD 430,Girth Weld,,1100.80,27.42,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1101.36,AGM 1,650.97,1.62,27.42,21.86,1.62,27.42,430,1.59,40.58,33.6728452,-118.0170110,38.27,
GWD 440,Girth Weld,,1128.21,0.82,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1128.78,AGM 1,623.55,27.42,1.59,1.62,27.42,1.59,440,40.58,23.56,33.6729044,-118.0169579,34.90,
BND 11,Bend,,1129.03,0.77,0.280,35000,ERW,8.625,715,,,25.811,,,,,,,,Launcher Door,1129.59,AGM 1,622.74,0.82,0.77,1.62,27.42,1.59,440,40.58,23.56,33.6729064,-118.0169568,34.88,3.0D 46.6 deg left turn sag bend
GWD 450,Girth Weld,,1129.80,40.57,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1130.37,AGM 1,621.96,1.59,40.58,27.42,1.59,40.58,450,23.56,0.63,33.6729085,-118.0169565,34.92,
GWD 460,Girth Weld,,1170.38,12.91,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1170.94,AGM 1,581.39,40.58,23.56,1.59,40.58,23.56,460,0.63,40.70,33.6730167,-118.0169764,39.64,
BND 12,Bend,,1183.29,10.65,0.280,35000,ERW,8.625,715,,,107.610,,,,,,,,Launcher Door,1183.85,AGM 1,568.48,12.91,10.65,1.59,40.58,23.56,460,0.63,40.70,33.6730512,-118.0169826,40.82,77.0D 8.2 deg over bend
GWD 470,Girth Weld,,1193.94,0.35,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1194.51,AGM 1,557.82,23.56,0.63,40.58,23.56,0.63,470,40.70,40.94,33.6730798,-118.0169879,40.52,
BND 13,Bend,,1194.29,0.28,0.280,35000,ERW,8.625,715,,,23.743,,,,,,,,Launcher Door,1194.85,AGM 1,557.48,0.35,0.28,40.58,23.56,0.63,470,40.70,40.94,33.6730808,-118.0169879,40.51,8.0D 19.4 deg right turn sag bend
GWD 480,Girth Weld,,1194.57,40.70,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1195.13,AGM 1,557.20,0.63,40.70,23.56,0.63,40.70,480,40.94,40.91,33.6730815,-118.0169879,40.50,
GWD 490,Girth Weld,,1235.27,40.94,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1235.84,AGM 1,516.49,40.70,40.94,0.63,40.70,40.94,490,40.91,40.98,33.6731904,-118.0169641,40.45,
GWD 500,Girth Weld,,1276.21,40.91,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1276.78,AGM 1,475.55,40.94,40.91,40.70,40.94,40.91,500,40.98,28.36,33.6732999,-118.0169398,40.95,
GWD 510,Girth Weld,,1317.12,40.98,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1317.68,AGM 1,434.65,40.91,40.98,40.94,40.91,40.98,510,28.36,39.46,33.6734092,-118.0169153,39.93,
GWD 520,Girth Weld,,1358.10,28.36,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1358.67,AGM 1,393.66,40.98,28.36,40.91,40.98,28.36,520,39.46,26.73,33.6735190,-118.0168924,39.21,
GWD 530,Girth Weld,,1386.46,10.17,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1387.03,AGM 1,365.30,28.36,39.46,40.98,28.36,39.46,530,26.73,42.69,33.6735949,-118.0168766,38.40,
BND 14,Bend,,1396.63,29.29,0.280,35000,ERW,8.625,715,,,98.091,,,,,,,,Launcher Door,1397.19,AGM 1,355.14,10.17,29.29,40.98,28.36,39.46,530,26.73,42.69,33.6736221,-118.0168707,37.97,70.4D 8.0 deg sag bend
GWD 540,Girth Weld,,1425.92,4.73,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1426.49,AGM 1,325.84,39.46,26.73,28.36,39.46,26.73,540,42.69,39.31,33.6737001,-118.0168527,39.52,
BND 15,Bend,,1430.65,14.46,0.280,35000,ERW,8.625,715,,,34.697,,,,,,,,Launcher Door,1431.21,AGM 1,321.12,4.73,22.00,28.36,39.46,26.73,540,42.69,39.31,33.6737127,-118.0168497,39.62,37.8D 5.7 deg left turn sag bend
BND 16,Bend,,1445.11,7.54,0.280,35000,ERW,8.625,715,,,31.837,,,,,,,,Launcher Door,1445.67,AGM 1,306.66,19.18,7.54,28.36,39.46,26.73,540,42.69,39.31,33.6737512,-118.0168419,41.17,35.6D 5.6 deg right turn over bend
GWD 550,Girth Weld,,1452.65,42.69,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1453.21,AGM 1,299.12,26.73,42.69,39.46,26.73,42.69,550,39.31,40.54,33.6737714,-118.0168371,41.25,
GWD 560,Girth Weld,,1495.34,39.31,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1495.91,AGM 1,256.42,42.69,39.31,26.73,42.69,39.31,560,40.54,42.56,33.6738858,-118.0168143,41.39,
GWD 570,Girth Weld,,1534.66,14.97,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1535.22,AGM 1,217.11,39.31,40.54,42.69,39.31,40.54,570,42.56,1.85,33.6739923,-118.0168029,40.97,
BND 17,Bend,,1549.62,15.79,0.280,35000,ERW,8.625,715,,,33.611,,,,,,,,Launcher Door,1550.19,AGM 1,202.14,14.97,25.58,42.69,39.31,40.54,570,42.56,1.85,33.6740330,-118.0168007,40.78,41.2D 5.2 deg left turn over bend
BND 18,Bend,,1565.41,9.79,0.280,35000,ERW,8.625,715,,,38.035,,,,,,,,Launcher Door,1565.97,AGM 1,186.36,30.75,9.79,42.69,39.31,40.54,570,42.56,1.85,33.6740757,-118.0167993,39.33,25.6D 9.0 deg right turn sag bend
GWD 580,Girth Weld,,1575.20,4.37,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1575.76,AGM 1,176.57,40.54,42.56,39.31,40.54,42.56,580,1.85,1.27,33.6741022,-118.0167972,39.87,
BND 19,Bend,,1579.57,24.29,0.280,35000,ERW,8.625,715,,,30.856,,,,,,,,Launcher Door,1580.14,AGM 1,172.19,4.37,38.19,39.31,40.54,42.56,580,1.85,1.27,33.6741141,-118.0167962,40.13,32.3D 6.1 deg left turn over bend
BND 20,Bend,,1603.86,13.90,0.280,35000,ERW,8.625,715,,,33.240,,,,,,,,Launcher Door,1604.43,AGM 1,147.90,28.67,13.90,39.31,40.54,42.56,580,1.85,1.27,33.6741801,-118.0167930,39.32,37.2D 5.8 deg right turn sag bend
GWD 590,Girth Weld,,1617.76,0.98,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1618.33,AGM 1,134.00,42.56,1.85,40.54,42.56,1.85,590,1.27,33.50,33.6742176,-118.0167897,40.23,
BND 21,Bend,,1618.74,0.87,0.280,35000,ERW,8.625,715,,,26.626,,,,,,,,Launcher Door,1619.30,AGM 1,133.03,0.98,0.87,40.54,42.56,1.85,590,1.27,33.50,33.6742202,-118.0167889,40.28,3.0D 54.9 deg right turn over bend
GWD 600,Girth Weld,,1619.61,1.27,0.280,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1620.17,AGM 1,132.16,1.85,1.27,42.56,1.85,1.27,600,33.50,45.87,33.6742219,-118.0167870,40.28,
GWD 610,Girth Weld,,1620.88,1.06,0.250,35000,SMLS,8.625,715,,,,,,,,,,,Launcher Door,1621.44,AGM 1,130.89,1.27,33.50,1.85,1.27,33.50,610,45.87,13.07,33.6742239,-118.0167836,40.25,Estimated WT 0.250
TAP 2,TAP,,1621.94,32.43,0.250,35000,SMLS,8.625,715,,,,,11:50,,,,,,Launcher Door,1622.51,AGM 1,129.82,1.06,32.43,1.85,1.27,33.50,610,45.87,13.07,33.6742254,-118.0167806,40.24,
GWD 620,Girth Weld,,1654.37,45.87,0.250,35000,SMLS,8.625,715,,,,,,,,,,,Launcher Door,1654.94,AGM 1,97.39,33.50,45.87,1.27,33.50,45.87,620,13.07,1.01,33.6742732,-118.0166920,39.70,
GWD 630,Girth Weld,,1700.24,13.07,0.250,35000,SMLS,8.625,715,,,,,,,,,,,Launcher Door,1700.81,AGM 1,51.52,45.87,13.07,33.50,45.87,13.07,630,1.01,1.94,33.6743410,-118.0165667,38.51,
GWD 640,Girth Weld,,1713.31,1.01,0.219,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1713.88,AGM 1,38.45,13.07,1.01,45.87,13.07,1.01,640,1.94,26.95,33.6743602,-118.0165310,37.97,
GWD 650,Girth Weld,,1714.32,0.94,0.219,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1714.88,AGM 1,37.45,1.01,1.94,13.07,1.01,1.94,650,26.95,40.99,33.6743617,-118.0165283,37.91,
BND 22,Bend,,1715.27,1.00,0.219,35000,ERW,8.625,715,,,26.955,,,,,,,,Launcher Door,1715.83,AGM 1,36.50,0.95,1.00,13.07,1.01,1.94,650,26.95,40.99,33.6743635,-118.0165262,37.84,3.0D 56.6 deg left turn over bend
GWD 660,Girth Weld,,1716.26,18.33,0.219,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1716.83,AGM 1,35.50,1.94,26.95,1.01,1.94,26.95,660,40.99,40.96,33.6743661,-118.0165253,37.73,
DMA 3,Metal Loss,Ext,1734.59,8.63,0.219,35000,ERW,8.625,715,13,0.028,0.626,0.754,2:38,2269,0.438,13,0.63,2266,Launcher Door,1735.15,AGM 1,17.18,18.33,8.63,1.01,1.94,26.95,660,40.99,40.96,33.6744157,-118.0165254,35.71,
GWD 670,Girth Weld,,1743.22,8.55,0.219,35000,ERW,8.625,715,,,,,,,,,,,Launcher Door,1743.78,AGM 1,8.55,26.95,40.99,1.94,26.95,40.99,670,40.96,3.21,33.6744391,-118.0165255,34.95,
MRK 1,Marker,,1751.77,32.44,0.219,35000,ERW,8.625,715,,,,,11:37,,,,,,Launcher Door,1752.33,AGM 2,3196.52,8.55,32.44,1.94,26.95,40.99,670,40.96,3.21,33.6744623,-118.0165257,34.34,AGM 1 64' D/S of Morning Tide Drive - 2' U/S of Metal Fence
GWD 680,Girth Weld,,1784.21,40.96,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,32.44,AGM 2,3164.08,40.99,40.96,26.95,40.99,40.96,680,3.21,6.74,33.6745510,-118.0165260,32.93,
GWD 690,Girth Weld,,1825.17,1.61,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,73.40,AGM 2,3123.12,40.96,3.21,40.99,40.96,3.21,690,6.74,40.50,33.6746630,-118.0165252,31.06,
BND 23,Bend,,1826.77,1.60,0.219,35000,ERW,8.625,715,,,37.195,,,,,,,,AGM 1,75.01,AGM 2,3121.51,1.61,1.60,40.99,40.96,3.21,690,6.74,40.50,33.6746669,-118.0165233,31.01,3.0D 90.2 deg right turn sag bend
GWD 700,Girth Weld,,1828.38,6.74,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,76.61,AGM 2,3119.91,3.21,6.74,40.96,3.21,6.74,700,40.50,40.91,33.6746685,-118.0165186,31.00,
GWD 710,Girth Weld,,1835.12,40.50,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,83.35,AGM 2,3113.17,6.74,40.50,3.21,6.74,40.50,710,40.91,41.02,33.6746678,-118.0164966,31.04,
GWD 720,Girth Weld,,1875.62,40.91,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,123.85,AGM 2,3072.67,40.50,40.91,6.74,40.50,40.91,720,41.02,21.64,33.6746602,-118.0163644,31.39,
GWD 730,Girth Weld,,1916.53,41.02,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,164.76,AGM 2,3031.76,40.91,41.02,40.50,40.91,41.02,730,21.64,1.30,33.6746505,-118.0162311,32.49,
GWD 740,Girth Weld,,1957.54,21.64,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,205.78,AGM 2,2990.74,41.02,21.64,40.91,41.02,21.64,740,1.30,1.05,33.6746405,-118.0160974,32.92,
GWD 750,Girth Weld,,1979.18,0.66,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,227.42,AGM 2,2969.10,21.64,1.30,41.02,21.64,1.30,750,1.05,11.38,33.6746358,-118.0160269,33.53,
BND 24,Bend,,1979.85,0.63,0.219,35000,ERW,8.625,715,,,24.210,,,,,,,,AGM 1,228.09,AGM 2,2968.44,0.67,0.63,41.02,21.64,1.30,750,1.05,11.38,33.6746360,-118.0160247,33.56,5.0D 38.5 deg left turn over bend
GWD 760,Girth Weld,,1980.48,1.05,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,228.72,AGM 2,2967.81,1.30,1.05,21.64,1.30,1.05,760,11.38,45.88,33.6746366,-118.0160228,33.57,
GWD 770,Girth Weld,,1981.53,11.39,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,229.76,AGM 2,2966.76,1.05,11.38,1.30,1.05,11.38,770,45.88,45.07,33.6746381,-118.0160199,33.58,
GWD 780,Girth Weld,,1992.91,45.88,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,241.15,AGM 2,2955.38,11.38,45.88,1.05,11.38,45.88,780,45.07,20.04,33.6746555,-118.0159889,33.52,
GWD 790,Girth Weld,,2038.79,7.67,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,287.03,AGM 2,2909.49,45.88,45.07,11.38,45.88,45.07,790,20.04,21.84,33.6747273,-118.0158658,32.85,
CLS 1,Cluster,Ext,2046.46,0.38,0.280,35000,SMLS,8.625,715,12,0.034,2.565,2.738,4:58,2795,0.355,10,2.57,2799,AGM 1,294.69,AGM 2,2901.83,7.66,37.40,11.38,45.88,45.07,790,20.04,21.84,33.6747393,-118.0158452,32.70,CLS C
DMA 6,Metal Loss,Ext,2046.84,0.25,0.280,35000,SMLS,8.625,715,17,0.047,1.460,0.644,6:37,2828,0.351,17,1.46,2809,AGM 1,295.08,AGM 2,2901.45,8.05,37.02,11.38,45.88,45.07,790,20.04,21.84,33.6747399,-118.0158442,32.69,
CLS 2,Cluster,Ext,2047.10,0.73,0.280,35000,SMLS,8.625,715,18,0.052,2.112,3.109,7:01,2758,0.360,16,2.11,2752,AGM 1,295.33,AGM 2,2901.19,8.30,36.77,11.38,45.88,45.07,790,20.04,21.84,33.6747403,-118.0158435,32.69,CLS C
CLS 3,Cluster,Ext,2047.82,0.34,0.280,35000,SMLS,8.625,715,18,0.049,2.041,0.652,7:38,2773,0.358,9,2.04,2834,AGM 1,296.06,AGM 2,2900.46,9.03,36.04,11.38,45.88,45.07,790,20.04,21.84,33.6747414,-118.0158416,32.68,CLS C
CLS 4,Cluster,Ext,2048.17,0.06,0.280,35000,SMLS,8.625,715,16,0.044,3.930,3.981,6:08,2693,0.369,13,3.93,2705,AGM 1,296.40,AGM 2,2900.12,9.37,35.69,11.38,45.88,45.07,790,20.04,21.84,33.6747419,-118.0158407,32.67,CLS C
DMA 15,Metal Loss,Ext,2048.23,0.33,0.280,35000,SMLS,8.625,715,16,0.044,0.781,0.616,11:34,2890,0.344,16,0.78,2883,AGM 1,296.46,AGM 2,2900.06,9.43,35.63,11.38,45.88,45.07,790,20.04,21.84,33.6747420,-118.0158405,32.67,
DMA 17,Metal Loss,Ext,2048.56,0.75,0.280,35000,SMLS,8.625,715,11,0.032,0.805,0.606,3:40,2899,0.343,11,0.81,2894,AGM 1,296.80,AGM 2,2899.73,9.77,35.30,11.38,45.88,45.07,790,20.04,21.84,33.6747426,-118.0158396,32.66,
DMA 18,Metal Loss,Ext,2049.31,1.78,0.280,35000,SMLS,8.625,715,25,0.070,0.677,0.586,11:36,2879,0.345,25,0.68,2870,AGM 1,297.55,AGM 2,2898.98,10.52,34.55,11.38,45.88,45.07,790,20.04,21.84,33.6747437,-118.0158376,32.65,
DMA 19,Metal Loss,Ext,2051.09,1.13,0.280,35000,SMLS,8.625,715,21,0.059,0.501,0.549,11:23,2902,0.342,21,0.50,2898,AGM 1,299.32,AGM 2,2897.20,12.30,32.77,11.38,45.88,45.07,790,20.04,21.84,33.6747465,-118.0158328,32.61,
DMA 20,Metal Loss,Ext,2052.22,0.71,0.280,35000,SMLS,8.625,715,17,0.048,0.678,0.571,7:22,2895,0.343,17,0.68,2889,AGM 1,300.46,AGM 2,2896.06,13.43,31.64,11.38,45.88,45.07,790,20.04,21.84,33.6747483,-118.0158298,32.60,
DMA 21,Metal Loss,Ext,2052.93,30.93,0.280,35000,SMLS,8.625,715,24,0.068,0.738,0.490,6:19,2874,0.346,24,0.74,2863,AGM 1,301.17,AGM 2,2895.36,14.14,30.93,11.38,45.88,45.07,790,20.04,21.84,33.6747494,-118.0158279,32.58,
GWD 800,Girth Weld,,2083.86,20.05,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,332.10,AGM 2,2864.43,45.07,20.04,45.88,45.07,20.04,800,21.84,18.79,33.6747980,-118.0157450,32.22,
GWD 810,Girth Weld,,2103.91,5.79,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,352.14,AGM 2,2844.38,20.04,21.84,45.07,20.04,21.84,810,18.79,3.42,33.6748294,-118.0156913,31.90,
CLS 5,Cluster,Ext,2109.70,2.90,0.280,35000,SMLS,8.625,715,16,0.046,2.291,1.870,3:45,2767,0.359,9,2.29,2822,AGM 1,357.94,AGM 2,2838.59,5.80,16.05,45.07,20.04,21.84,810,18.79,3.42,33.6748384,-118.0156757,31.79,CLS C
DMA 24,Metal Loss,Ext,2112.60,13.15,0.280,35000,SMLS,8.625,715,30,0.084,0.687,0.843,2:24,2867,0.346,30,0.69,2853,AGM 1,360.83,AGM 2,2835.69,8.69,13.15,45.07,20.04,21.84,810,18.79,3.42,33.6748429,-118.0156679,31.74,
GWD 820,Girth Weld,,2125.75,18.79,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,373.98,AGM 2,2822.54,21.84,18.79,20.04,21.84,18.79,820,3.42,4.62,33.6748634,-118.0156325,31.48,
GWD 830,Girth Weld,,2144.54,1.16,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,392.77,AGM 2,2803.75,18.79,3.42,21.84,18.79,3.42,830,4.62,0.40,33.6748931,-118.0155823,31.10,
PMA 1,Pipe Mill,Ext,2145.69,2.26,0.280,35000,SMLS,8.625,715,11,0.032,0.795,1.453,3:34,,,,,,AGM 1,393.93,AGM 2,2802.59,1.16,2.26,21.84,18.79,3.42,830,4.62,0.40,33.6748949,-118.0155792,31.08,
GWD 840,Girth Weld,,2147.96,4.62,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,396.19,AGM 2,2800.33,3.42,4.62,18.79,3.42,4.62,840,0.40,8.42,33.6748985,-118.0155732,31.04,
GWD 850,Girth Weld,,2152.58,0.18,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,400.82,AGM 2,2795.71,4.62,0.40,3.42,4.62,0.40,850,8.42,17.91,33.6749058,-118.0155608,30.95,
BND 25,Bend,,2152.76,0.22,0.280,35000,ERW,8.625,715,,,23.764,,,,,,,,AGM 1,401.00,AGM 2,2795.53,0.18,0.22,3.42,4.62,0.40,850,8.42,17.91,33.6749061,-118.0155604,30.93,6.7D 22.9 deg left turn over bend
GWD 860,Girth Weld,,2152.98,8.42,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,401.22,AGM 2,2795.30,0.40,8.42,4.62,0.40,8.42,860,17.91,42.63,33.6749065,-118.0155599,30.92,
GWD 870,Girth Weld,,2161.41,8.20,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,409.64,AGM 2,2786.88,8.42,17.91,0.40,8.42,17.91,870,42.63,41.52,33.6749255,-118.0155444,30.00,
PMA 2,Pipe Mill,Ext,2169.61,9.71,0.280,35000,SMLS,8.625,715,11,0.030,1.268,3.942,3:51,,,,,,AGM 1,417.85,AGM 2,2778.68,8.20,9.71,0.40,8.42,17.91,870,42.63,41.52,33.6749439,-118.0155294,29.24,
GWD 880,Girth Weld,,2179.32,42.63,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,427.56,AGM 2,2768.97,17.91,42.63,8.42,17.91,42.63,880,41.52,43.26,33.6749659,-118.0155115,28.52,
GWD 890,Girth Weld,,2221.95,0.16,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,470.18,AGM 2,2726.34,42.63,41.52,17.91,42.63,41.52,890,43.26,43.30,33.6750630,-118.0154346,26.09,
DMA 25,Metal Loss,Ext,2222.11,41.36,0.280,35000,SMLS,8.625,715,36,0.101,0.864,0.925,3:57,2816,0.353,36,0.86,2788,AGM 1,470.35,AGM 2,2726.18,0.16,41.36,17.91,42.63,41.52,890,43.26,43.30,33.6750633,-118.0154343,26.08,
GWD 900,Girth Weld,,2263.47,7.10,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,511.71,AGM 2,2684.82,41.52,43.26,42.63,41.52,43.26,900,43.30,38.69,33.6751574,-118.0153591,25.26,
DMA 26,Metal Loss,Ext,2270.57,0.46,0.280,35000,SMLS,8.625,715,14,0.039,0.870,0.687,12:45,2889,0.344,14,0.87,2882,AGM 1,518.80,AGM 2,2677.72,7.10,36.17,42.63,41.52,43.26,900,43.30,38.69,33.6751735,-118.0153462,25.19,
CLS 6,Cluster,Ext,2271.03,35.71,0.280,35000,SMLS,8.625,715,22,0.061,1.857,1.524,11:56,2752,0.361,17,1.86,2762,AGM 1,519.26,AGM 2,2677.26,7.56,35.70,42.63,41.52,43.26,900,43.30,38.69,33.6751746,-118.0153454,25.19,CLS C
GWD 910,Girth Weld,,2306.73,43.30,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,554.97,AGM 2,2641.55,43.26,43.30,41.52,43.26,43.30,910,38.69,1.05,33.6752561,-118.0152810,25.50,
GWD 920,Girth Weld,,2350.03,35.46,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,598.27,AGM 2,2598.26,43.30,38.69,43.26,43.30,38.69,920,1.05,0.74,33.6753558,-118.0152045,26.07,
DMA 29,Metal Loss,Ext,2385.49,0.12,0.280,35000,SMLS,8.625,715,10,0.029,1.275,2.059,11:14,2877,0.345,10,1.28,2868,AGM 1,633.73,AGM 2,2562.79,35.46,3.23,43.26,43.30,38.69,920,1.05,0.74,33.6754380,-118.0151430,26.84,
DMA 30,Metal Loss,Ext,2385.61,0.45,0.280,35000,SMLS,8.625,715,21,0.059,1.393,0.775,7:42,2808,0.354,21,1.39,2784,AGM 1,633.85,AGM 2,2562.68,35.58,3.11,43.26,43.30,38.69,920,1.05,0.74,33.6754382,-118.0151428,26.84,
CLS 7,Cluster,Ext,2386.06,0.24,0.280,35000,SMLS,8.625,715,17,0.048,2.686,2.386,7:16,2732,0.363,16,2.69,2718,AGM 1,634.29,AGM 2,2562.23,36.02,2.67,43.26,43.30,38.69,920,1.05,0.74,33.6754393,-118.0151420,26.85,CLS C
DMA 33,Metal Loss,Ext,2386.30,0.32,0.280,35000,SMLS,8.625,715,11,0.030,0.673,1.157,6:15,2906,0.342,11,0.67,2903,AGM 1,634.54,AGM 2,2561.99,36.27,2.42,43.26,43.30,38.69,920,1.05,0.74,33.6754398,-118.0151416,26.86,
DMA 34,Metal Loss,Ext,2386.63,0.95,0.280,35000,SMLS,8.625,715,11,0.031,1.087,2.101,7:14,2884,0.344,11,1.09,2876,AGM 1,634.86,AGM 2,2561.66,36.59,2.10,43.26,43.30,38.69,920,1.05,0.74,33.6754406,-118.0151410,26.87,
DMA 35,Metal Loss,Ext,2387.57,0.73,0.280,35000,SMLS,8.625,715,24,0.066,0.473,0.512,6:30,2901,0.342,24,0.47,2897,AGM 1,635.81,AGM 2,2560.72,37.54,1.15,43.26,43.30,38.69,920,1.05,0.74,33.6754428,-118.0151394,26.90,
DMA 36,Metal Loss,Ext,2388.30,0.42,0.280,35000,SMLS,8.625,715,14,0.038,0.816,0.791,7:40,2893,0.343,14,0.82,2887,AGM 1,636.54,AGM 2,2559.99,38.27,0.42,43.26,43.30,38.69,920,1.05,0.74,33.6754445,-118.0151382,26.92,
GWD 930,Girth Weld,,2388.72,1.05,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,636.96,AGM 2,2559.56,38.69,1.05,43.30,38.69,1.05,930,0.74,1.89,33.6754455,-118.0151375,26.93,
GWD 940,Girth Weld,,2389.78,0.27,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,638.01,AGM 2,2558.51,1.05,0.74,38.69,1.05,0.74,940,1.89,4.24,33.6754479,-118.0151356,26.95,
BND 26,Bend,,2390.05,0.47,0.280,35000,ERW,8.625,715,,,23.388,,,,,,,,AGM 1,638.29,AGM 2,2558.24,0.28,0.47,38.69,1.05,0.74,940,1.89,4.24,33.6754484,-118.0151350,26.95,3.0D 40.5 deg right turn over bend
GWD 950,Girth Weld,,2390.52,1.89,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,638.75,AGM 2,2557.77,0.74,1.89,1.05,0.74,1.89,950,4.24,36.87,33.6754492,-118.0151337,26.96,
GWD 960,Girth Weld,,2392.41,4.24,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,640.64,AGM 2,2555.88,1.89,4.24,0.74,1.89,4.24,960,36.87,42.96,33.6754511,-118.0151280,26.96,
GWD 970,Girth Weld,,2396.65,0.16,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,644.89,AGM 2,2551.64,4.24,36.87,1.89,4.24,36.87,970,42.96,40.85,33.6754550,-118.0151149,26.98,
DMA 37,Metal Loss,Ext,2396.81,0.29,0.280,35000,SMLS,8.625,715,18,0.052,1.522,1.004,3:40,2813,0.353,18,1.52,2790,AGM 1,645.04,AGM 2,2551.48,0.15,36.72,1.89,4.24,36.87,970,42.96,40.85,33.6754552,-118.0151145,26.98,
DMA 38,Metal Loss,Ext,2397.10,0.08,0.280,35000,SMLS,8.625,715,14,0.040,1.885,1.389,2:48,2814,0.353,14,1.88,2793,AGM 1,645.33,AGM 2,2551.19,0.45,36.43,1.89,4.24,36.87,970,42.96,40.85,33.6754555,-118.0151136,26.98,
DMA 39,Metal Loss,Ext,2397.17,0.03,0.280,35000,SMLS,8.625,715,21,0.058,0.687,0.674,7:17,2887,0.344,21,0.69,2879,AGM 1,645.41,AGM 2,2551.11,0.52,36.35,1.89,4.24,36.87,970,42.96,40.85,33.6754556,-118.0151133,26.98,
DMA 40,Metal Loss,Ext,2397.20,0.13,0.280,35000,SMLS,8.625,715,28,0.078,1.128,0.667,5:48,2807,0.354,28,1.13,2780,AGM 1,645.44,AGM 2,2551.08,0.55,36.32,1.89,4.24,36.87,970,42.96,40.85,33.6754556,-118.0151132,26.98,
DMA 41,Metal Loss,Ext,2397.33,0.03,0.280,35000,SMLS,8.625,715,17,0.048,1.823,2.470,12:28,2796,0.355,17,1.82,2771,AGM 1,645.57,AGM 2,2550.95,0.68,36.19,1.89,4.24,36.87,970,42.96,40.85,33.6754557,-118.0151128,26.98,
DMA 42,Metal Loss,Ext,2397.36,0.46,0.280,35000,SMLS,8.625,715,17,0.048,0.896,0.510,2:11,2878,0.345,17,0.90,2868,AGM 1,645.59,AGM 2,2550.93,0.71,36.16,1.89,4.24,36.87,970,42.96,40.85,33.6754557,-118.0151128,26.98,
DMA 43,Metal Loss,Ext,2397.82,0.04,0.280,35000,SMLS,8.625,715,38,0.106,1.937,0.897,5:41,2570,0.386,38,1.94,2484,AGM 1,646.05,AGM 2,2550.47,1.17,35.71,1.89,4.24,36.87,970,42.96,40.85,33.6754562,-118.0151114,26.99,
DMA 44,Metal Loss,Ext,2397.86,0.12,0.280,35000,SMLS,8.625,715,45,0.126,0.583,0.579,3:54,2848,0.349,45,0.58,2826,AGM 1,646.09,AGM 2,2550.43,1.21,35.66,1.89,4.24,36.87,970,42.96,40.85,33.6754562,-118.0151112,26.99,
DMA 45,Metal Loss,Ext,2397.98,0.19,0.280,35000,SMLS,8.625,715,17,0.047,0.805,0.741,2:06,2886,0.344,17,0.81,2878,AGM 1,646.21,AGM 2,2550.31,1.33,35.55,1.89,4.24,36.87,970,42.96,40.85,33.6754563,-118.0151109,26.99,
CLS 8,Cluster,Ext,2398.17,35.35,0.280,35000,SMLS,8.625,715,28,0.078,1.517,2.144,2:35,2744,0.362,25,1.52,2730,AGM 1,646.40,AGM 2,2550.12,1.52,35.35,1.89,4.24,36.87,970,42.96,40.85,33.6754565,-118.0151103,27.00,CLS C
GWD 980,Girth Weld,,2433.52,39.93,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,681.76,AGM 2,2514.76,36.87,42.96,4.24,36.87,42.96,980,40.85,42.95,33.6754919,-118.0150026,27.10,
DMA 48,Metal Loss,Ext,2473.45,0.58,0.280,35000,SMLS,8.625,715,13,0.035,0.826,0.607,8:06,2895,0.343,13,0.83,2889,AGM 1,721.69,AGM 2,2474.84,39.93,3.03,4.24,36.87,42.96,980,40.85,42.95,33.6755313,-118.0148808,27.65,
CLS 9,Cluster,Ext,2474.03,0.20,0.280,35000,SMLS,8.625,715,15,0.042,0.800,2.303,6:21,2890,0.344,15,0.80,2884,AGM 1,722.26,AGM 2,2474.26,40.50,2.45,4.24,36.87,42.96,980,40.85,42.95,33.6755318,-118.0148790,27.66,CLS C
DMA 51,Metal Loss,Ext,2474.23,0.16,0.280,35000,SMLS,8.625,715,19,0.053,0.563,0.511,6:48,2900,0.342,19,0.56,2896,AGM 1,722.46,AGM 2,2474.06,40.71,2.25,4.24,36.87,42.96,980,40.85,42.95,33.6755320,-118.0148784,27.67,
DMA 52,Metal Loss,Ext,2474.39,0.13,0.280,35000,SMLS,8.625,715,11,0.032,0.383,0.572,8:38,2916,0.341,11,0.38,2915,AGM 1,722.63,AGM 2,2473.90,40.87,2.09,4.24,36.87,42.96,980,40.85,42.95,33.6755322,-118.0148779,27.67,
DMA 53,Metal Loss,Ext,2474.52,1.97,0.280,35000,SMLS,8.625,715,14,0.040,0.526,0.775,8:11,2908,0.341,14,0.53,2905,AGM 1,722.75,AGM 2,2473.77,40.99,1.97,4.24,36.87,42.96,980,40.85,42.95,33.6755323,-118.0148775,27.67,
GWD 990,Girth Weld,,2476.48,40.85,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,724.72,AGM 2,2471.80,42.96,40.85,36.87,42.96,40.85,990,42.95,43.54,33.6755342,-118.0148715,27.72,
GWD 1000,Girth Weld,,2517.34,42.95,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,765.57,AGM 2,2430.95,40.85,42.95,42.96,40.85,42.95,1000,43.54,42.84,33.6755742,-118.0147468,28.66,
GWD 1010,Girth Weld,,2560.28,43.54,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,808.52,AGM 2,2388.00,42.95,43.54,40.85,42.95,43.54,1010,42.84,43.74,33.6756155,-118.0146153,30.05,
GWD 1020,Girth Weld,,2603.83,42.84,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,852.06,AGM 2,2344.46,43.54,42.84,42.95,43.54,42.84,1020,43.74,41.96,33.6756572,-118.0144820,31.66,
GWD 1030,Girth Weld,,2646.66,43.74,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,894.90,AGM 2,2301.62,42.84,43.74,43.54,42.84,43.74,1030,41.96,25.80,33.6756976,-118.0143505,32.61,
GWD 1040,Girth Weld,,2690.40,41.96,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,938.64,AGM 2,2257.88,43.74,41.96,42.84,43.74,41.96,1040,25.80,8.41,33.6757399,-118.0142167,34.11,
GWD 1050,Girth Weld,,2732.37,0.27,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,980.60,AGM 2,2215.92,41.96,25.80,43.74,41.96,25.80,1050,8.41,9.01,33.6757797,-118.0140880,35.31,
DMA 54,Metal Loss,Ext,2732.63,0.08,0.280,35000,SMLS,8.625,715,17,0.049,0.723,0.575,10:31,2891,0.343,17,0.72,2884,AGM 1,980.87,AGM 2,2215.66,0.27,25.53,43.74,41.96,25.80,1050,8.41,9.01,33.6757799,-118.0140872,35.32,
DMA 55,Metal Loss,Ext,2732.71,0.00,0.280,35000,SMLS,8.625,715,24,0.067,1.213,1.192,5:14,2815,0.353,24,1.21,2792,AGM 1,980.95,AGM 2,2215.57,0.35,25.45,43.74,41.96,25.80,1050,8.41,9.01,33.6757800,-118.0140870,35.32,
DMA 56,Metal Loss,Ext,2732.72,0.12,0.280,35000,SMLS,8.625,715,13,0.038,1.068,0.857,3:18,2877,0.345,13,1.07,2868,AGM 1,980.95,AGM 2,2215.57,0.35,25.45,43.74,41.96,25.80,1050,8.41,9.01,33.6757800,-118.0140869,35.32,
CLS 10,Cluster,Ext,2732.83,0.11,0.280,35000,SMLS,8.625,715,21,0.058,1.664,3.882,11:38,2782,0.357,20,1.66,2755,AGM 1,981.07,AGM 2,2215.46,0.47,25.33,43.74,41.96,25.80,1050,8.41,9.01,33.6757801,-118.0140866,35.33,CLS C
DMA 59,Metal Loss,Ext,2732.94,24.16,0.280,35000,SMLS,8.625,715,28,0.080,0.723,0.573,6:44,2865,0.347,28,0.72,2852,AGM 1,981.17,AGM 2,2215.35,0.57,25.23,43.74,41.96,25.80,1050,8.41,9.01,33.6757802,-118.0140863,35.33,
SLV 1,Sleeve Start,,2757.10,1.06,0.280,35000,SMLS,8.625,715,,,27.242,,,,,,,,AGM 1,1005.33,AGM 2,2191.19,24.73,1.07,43.74,41.96,25.80,1050,8.41,9.01,33.6758026,-118.0140120,36.56,Repair Sleeve - Start
GWD 1060,Girth Weld,,2758.17,0.08,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1006.40,AGM 2,2190.12,25.80,8.41,41.96,25.80,8.41,1060,9.01,1.10,33.6758037,-118.0140088,36.63,
BND 27,Bend,,2758.25,1.12,0.280,35000,SMLS,8.625,715,,,23.386,,,,,,,,AGM 1,1006.48,AGM 2,2190.04,0.08,8.33,41.96,25.80,8.41,1060,9.01,1.10,33.6758038,-118.0140085,36.64,9.8D 15.4 deg left turn bend
SLV 2,Sleeve End,,2759.37,6.45,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1007.61,AGM 2,2188.92,1.21,7.20,41.96,25.80,8.41,1060,9.01,1.10,33.6758053,-118.0140054,36.71,Repair Sleeve - End
SLV 3,Sleeve Start,,2765.82,0.76,0.280,35000,SMLS,8.625,715,,,13.244,,,,,,,,AGM 1,1014.05,AGM 2,2182.47,7.65,0.76,41.96,25.80,8.41,1060,9.01,1.10,33.6758153,-118.0139880,37.10,Repair Sleeve - Start
GWD 1070,Girth Weld,,2766.58,0.35,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1014.81,AGM 2,2181.71,8.41,9.01,25.80,8.41,9.01,1070,1.10,1.83,33.6758164,-118.0139860,37.14,
SLV 4,Sleeve End,,2766.92,1.42,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1015.16,AGM 2,2181.37,0.35,8.66,25.80,8.41,9.01,1070,1.10,1.83,33.6758170,-118.0139851,37.16,Repair Sleeve - End
SLV 5,Sleeve Start,,2768.34,1.25,0.280,35000,SMLS,8.625,715,,,19.295,,,,,,,,AGM 1,1016.57,AGM 2,2179.95,1.76,7.25,25.80,8.41,9.01,1070,1.10,1.83,33.6758191,-118.0139812,37.23,Repair Sleeve - Start
DNT 1,Deformation,,2769.59,0.36,0.280,35000,SMLS,8.625,715,1.9,0.165,1.938,1.854,2:18,,,,,,AGM 1,1017.83,AGM 2,2178.70,3.02,5.99,25.80,8.41,9.01,1070,1.10,1.83,33.6758210,-118.0139778,37.31,Under SLV
SLV 6,Sleeve End,,2769.95,5.64,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1018.18,AGM 2,2178.34,3.37,5.64,25.80,8.41,9.01,1070,1.10,1.83,33.6758216,-118.0139769,37.32,Repair Sleeve - End
GWD 1080,Girth Weld,,2775.58,1.10,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1023.82,AGM 2,2172.70,9.01,1.10,8.41,9.01,1.10,1080,1.83,38.72,33.6758301,-118.0139615,37.62,
GWD 1090,Girth Weld,,2776.68,0.99,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1024.92,AGM 2,2171.60,1.10,1.83,9.01,1.10,1.83,1090,38.72,40.38,33.6758317,-118.0139584,37.67,
BND 28,Bend,,2777.68,0.84,0.219,35000,ERW,8.625,715,,,26.139,,,,,,,,AGM 1,1025.91,AGM 2,2170.61,1.00,0.84,9.01,1.10,1.83,1090,38.72,40.38,33.6758336,-118.0139562,37.69,3.0D 53.1 deg left turn over bend
GWD 1100,Girth Weld,,2778.52,38.72,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1026.75,AGM 2,2169.77,1.83,38.72,1.10,1.83,38.72,1100,40.38,2.10,33.6758358,-118.0139553,37.69,
GWD 1110,Girth Weld,,2817.24,40.38,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1065.47,AGM 2,2131.05,38.72,40.38,1.83,38.72,40.38,1110,2.10,28.40,33.6759414,-118.0139467,36.74,
GWD 1120,Girth Weld,,2857.62,1.18,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1105.86,AGM 2,2090.67,40.38,2.10,38.72,40.38,2.10,1120,28.40,40.89,33.6760516,-118.0139380,37.22,
BND 29,Bend,,2858.80,0.92,0.219,35000,ERW,8.625,715,,,27.763,,,,,,,,AGM 1,1107.03,AGM 2,2089.49,1.18,0.92,38.72,40.38,2.10,1120,28.40,40.89,33.6760547,-118.0139368,37.24,3.0D 60.7 deg right turn bend
GWD 1130,Girth Weld,,2859.72,28.39,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1107.95,AGM 2,2088.57,2.10,28.40,40.38,2.10,28.40,1130,40.89,40.62,33.6760564,-118.0139347,37.28,
GWD 1140,Girth Weld,,2888.11,40.89,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1136.35,AGM 2,2060.17,28.40,40.89,2.10,28.40,40.89,1140,40.62,1.88,33.6760885,-118.0138501,37.77,
GWD 1150,Girth Weld,,2929.00,40.62,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1177.24,AGM 2,2019.29,40.89,40.62,28.40,40.89,40.62,1150,1.88,9.42,33.6761345,-118.0137281,37.46,
GWD 1160,Girth Weld,,2969.62,1.13,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1217.86,AGM 2,1978.66,40.62,1.88,40.89,40.62,1.88,1160,9.42,0.99,33.6761800,-118.0136069,36.76,
BND 30,Bend,,2970.76,0.74,0.219,35000,ERW,8.625,715,,,26.590,,,,,,,,AGM 1,1218.99,AGM 2,1977.53,1.13,0.74,40.89,40.62,1.88,1160,9.42,0.99,33.6761817,-118.0136038,36.74,3.0D 52.7 deg left turn over bend
GWD 1170,Girth Weld,,2971.50,9.42,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1219.74,AGM 2,1976.78,1.88,9.42,40.62,1.88,9.42,1170,0.99,20.02,33.6761834,-118.0136025,36.71,
GWD 1180,Girth Weld,,2980.92,0.56,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1229.16,AGM 2,1967.37,9.42,0.99,1.88,9.42,0.99,1180,20.02,0.93,33.6762083,-118.0135948,36.21,
BND 31,Bend,,2981.49,0.43,0.219,35000,ERW,8.625,715,,,11.929,,,,,,,,AGM 1,1229.72,AGM 2,1966.80,0.56,0.43,1.88,9.42,0.99,1180,20.02,0.93,33.6762098,-118.0135943,36.26,3.0D 30.1 deg left turn sag bend
GWD 1190,Girth Weld,,2981.92,20.02,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1230.15,AGM 2,1966.37,0.99,20.02,9.42,0.99,20.02,1190,0.93,3.03,33.6762109,-118.0135940,36.36,
GWD 1200,Girth Weld,,3001.94,0.93,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1250.17,AGM 2,1946.35,20.02,0.93,0.99,20.02,0.93,1200,3.03,37.79,33.6762593,-118.0135810,44.74,
GWD 1210,Girth Weld,,3002.87,1.39,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1251.10,AGM 2,1945.42,0.93,3.03,20.02,0.93,3.03,1210,37.79,3.83,33.6762617,-118.0135803,44.98,
BND 32,Bend,,3004.26,1.64,0.219,35000,ERW,8.625,715,,,45.054,,,,,,,,AGM 1,1252.50,AGM 2,1944.03,1.39,1.63,20.02,0.93,3.03,1210,37.79,3.83,33.6762651,-118.0135784,45.00,3.0D 81.4 deg right turn over bend
GWD 1220,Girth Weld,,3005.90,37.79,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1254.13,AGM 2,1942.39,3.03,37.79,0.93,3.03,37.79,1220,3.83,0.48,33.6762669,-118.0135737,44.99,
GWD 1230,Girth Weld,,3043.69,3.83,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1291.92,AGM 2,1904.60,37.79,3.83,3.03,37.79,3.83,1230,0.48,20.14,33.6762567,-118.0134508,46.65,
GWD 1240,Girth Weld,,3047.52,0.28,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1295.76,AGM 2,1900.76,3.83,0.48,37.79,3.83,0.48,1240,20.14,40.86,33.6762558,-118.0134384,46.95,
BND 33,Bend,,3047.80,0.20,0.219,35000,ERW,8.625,715,,,5.787,,,,,,,,AGM 1,1296.04,AGM 2,1900.48,0.28,0.20,37.79,3.83,0.48,1240,20.14,40.86,33.6762558,-118.0134375,46.97,3.0D 14.0 deg left turn bend
GWD 1250,Girth Weld,,3048.01,20.14,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1296.24,AGM 2,1900.28,0.48,20.14,3.83,0.48,20.14,1250,40.86,0.41,33.6762558,-118.0134368,46.98,
GWD 1260,Girth Weld,,3068.15,40.86,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1316.38,AGM 2,1880.14,20.14,40.86,0.48,20.14,40.86,1260,0.41,36.99,33.6762641,-118.0133719,48.59,
GWD 1270,Girth Weld,,3109.01,0.19,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1357.24,AGM 2,1839.28,40.86,0.41,20.14,40.86,0.41,1270,36.99,40.83,33.6762829,-118.0132406,51.64,
BND 34,Bend,,3109.20,0.22,0.219,35000,ERW,8.625,715,,,4.961,,,,,,,,AGM 1,1357.43,AGM 2,1839.09,0.19,0.22,20.14,40.86,0.41,1270,36.99,40.83,33.6762830,-118.0132400,51.65,3.0D 10.2 deg left turn bend
GWD 1280,Girth Weld,,3109.42,36.99,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1357.66,AGM 2,1838.86,0.41,36.99,40.86,0.41,36.99,1280,40.83,0.41,33.6762832,-118.0132393,51.65,
GWD 1290,Girth Weld,,3146.42,40.83,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1394.65,AGM 2,1801.87,36.99,40.83,0.41,36.99,40.83,1290,0.41,1.13,33.6763179,-118.0131256,52.40,
GWD 1300,Girth Weld,,3187.24,0.20,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1435.48,AGM 2,1761.04,40.83,0.41,36.99,40.83,0.41,1300,1.13,4.12,33.6763554,-118.0129998,52.81,
BND 35,Bend,,3187.44,0.21,0.219,35000,ERW,8.625,715,,,4.961,,,,,,,,AGM 1,1435.68,AGM 2,1760.84,0.20,0.21,36.99,40.83,0.41,1300,1.13,4.12,33.6763556,-118.0129992,52.81,3.0D 15.3 deg left turn sag bend
GWD 1310,Girth Weld,,3187.66,1.13,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1435.89,AGM 2,1760.63,0.41,1.13,40.83,0.41,1.13,1310,4.12,19.51,33.6763559,-118.0129985,52.81,
GWD 1320,Girth Weld,,3188.79,4.12,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1437.03,AGM 2,1759.50,1.13,4.12,0.41,1.13,4.12,1320,19.51,20.47,33.6763575,-118.0129954,52.85,
GWD 1330,Girth Weld,,3192.91,19.51,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1441.15,AGM 2,1755.37,4.12,19.51,1.13,4.12,19.51,1330,20.47,20.41,33.6763637,-118.0129841,53.01,
GWD 1340,Girth Weld,,3212.43,3.21,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1460.66,AGM 2,1735.86,19.51,20.47,4.12,19.51,20.47,1340,20.41,17.24,33.6763934,-118.0129311,53.63,
DMA 60,Metal Loss,Ext,3215.64,17.26,0.280,35000,SMLS,8.625,715,20,0.055,0.841,0.744,12:50,2875,0.345,20,0.84,2865,AGM 1,1463.87,AGM 2,1732.65,3.21,17.26,4.12,19.51,20.47,1340,20.41,17.24,33.6763982,-118.0129224,53.73,
GWD 1350,Girth Weld,,3232.89,16.24,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1481.13,AGM 2,1715.40,20.47,20.41,19.51,20.47,20.41,1350,17.24,19.53,33.6764244,-118.0128755,54.29,
DMA 61,Metal Loss,Ext,3249.14,1.31,0.280,35000,SMLS,8.625,715,21,0.059,1.091,0.632,2:36,2844,0.349,21,1.09,2828,AGM 1,1497.37,AGM 2,1699.15,16.25,4.17,19.51,20.47,20.41,1350,17.24,19.53,33.6764490,-118.0128313,55.02,
DMA 62,Metal Loss,Ext,3250.45,2.86,0.280,35000,SMLS,8.625,715,24,0.067,0.725,0.600,8:41,2876,0.345,24,0.73,2866,AGM 1,1498.68,AGM 2,1697.84,17.56,2.86,19.51,20.47,20.41,1350,17.24,19.53,33.6764510,-118.0128277,55.06,
GWD 1360,Girth Weld,,3253.30,17.24,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1501.54,AGM 2,1694.98,20.41,17.24,20.47,20.41,17.24,1360,19.53,17.75,33.6764553,-118.0128200,55.15,
GWD 1370,Girth Weld,,3270.55,19.53,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1518.78,AGM 2,1677.74,17.24,19.53,20.41,17.24,19.53,1370,17.75,20.93,33.6764811,-118.0127728,55.91,
GWD 1380,Girth Weld,,3290.08,17.75,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1538.32,AGM 2,1658.20,19.53,17.75,17.24,19.53,17.75,1380,20.93,19.55,33.6765098,-118.0127190,56.91,
GWD 1390,Girth Weld,,3307.83,7.31,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1556.07,AGM 2,1640.45,17.75,20.93,19.53,17.75,20.93,1390,19.55,21.28,33.6765361,-118.0126702,57.56,
PMA 3,Pipe Mill,Int,3315.15,7.92,0.280,35000,SMLS,8.625,715,37,0.103,0.615,0.677,9:46,,,,,,AGM 1,1563.38,AGM 2,1633.14,7.31,13.61,19.53,17.75,20.93,1390,19.55,21.28,33.6765471,-118.0126502,57.63,
PMA 4,Pipe Mill,Int,3323.07,5.69,0.280,35000,SMLS,8.625,715,12,0.034,0.934,1.598,10:10,,,,,,AGM 1,1571.30,AGM 2,1625.22,15.23,5.69,19.53,17.75,20.93,1390,19.55,21.28,33.6765589,-118.0126285,57.73,
GWD 1400,Girth Weld,,3328.76,19.55,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1576.99,AGM 2,1619.53,20.93,19.55,17.75,20.93,19.55,1400,21.28,21.36,33.6765675,-118.0126130,57.85,
GWD 1410,Girth Weld,,3348.31,21.28,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1596.54,AGM 2,1599.98,19.55,21.28,20.93,19.55,21.28,1410,21.36,22.47,33.6765970,-118.0125597,58.56,
GWD 1420,Girth Weld,,3369.59,21.35,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1617.82,AGM 2,1578.70,21.28,21.36,19.55,21.28,21.36,1420,22.47,20.64,33.6766293,-118.0125019,59.31,
GWD 1430,Girth Weld,,3390.94,22.47,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1639.18,AGM 2,1557.35,21.36,22.47,21.28,21.36,22.47,1430,20.64,19.09,33.6766619,-118.0124439,60.22,Estimated WT 0.250
GWD 1440,Girth Weld,,3413.41,20.64,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1661.65,AGM 2,1534.88,22.47,20.64,21.36,22.47,20.64,1440,19.09,19.07,33.6766957,-118.0123827,61.25,
GWD 1450,Girth Weld,,3434.05,19.09,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1682.29,AGM 2,1514.23,20.64,19.09,22.47,20.64,19.09,1450,19.07,18.61,33.6767268,-118.0123264,62.12,
GWD 1460,Girth Weld,,3453.14,19.07,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1701.38,AGM 2,1495.15,19.09,19.07,20.64,19.09,19.07,1460,18.61,20.09,33.6767555,-118.0122743,62.75,
GWD 1470,Girth Weld,,3472.21,18.61,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1720.44,AGM 2,1476.08,19.07,18.61,19.09,19.07,18.61,1470,20.09,19.38,33.6767845,-118.0122224,63.16,Estimated WT 0.250
GWD 1480,Girth Weld,,3490.82,20.09,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1739.05,AGM 2,1457.47,18.61,20.09,19.07,18.61,20.09,1480,19.38,19.53,33.6768126,-118.0121717,63.56,
GWD 1490,Girth Weld,,3510.91,19.38,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1759.14,AGM 2,1437.38,20.09,19.38,18.61,20.09,19.38,1490,19.53,20.12,33.6768431,-118.0121170,63.91,
GWD 1500,Girth Weld,,3530.29,19.53,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1778.53,AGM 2,1418.00,19.38,19.53,20.09,19.38,19.53,1500,20.12,21.04,33.6768722,-118.0120640,64.38,
GWD 1510,Girth Weld,,3549.82,2.03,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1798.06,AGM 2,1398.47,19.53,20.12,19.38,19.53,20.12,1510,21.04,19.67,33.6769013,-118.0120104,64.94,
PMA 5,Pipe Mill,Ext,3551.86,0.23,0.280,35000,SMLS,8.625,715,14,0.038,0.962,0.763,7:58,,,,,,AGM 1,1800.09,AGM 2,1396.43,2.03,18.09,19.38,19.53,20.12,1510,21.04,19.67,33.6769043,-118.0120049,64.98,
PMA 6,Pipe Mill,Ext,3552.09,17.85,0.280,35000,SMLS,8.625,715,11,0.031,0.673,0.788,7:11,,,,,,AGM 1,1800.33,AGM 2,1396.20,2.27,17.85,19.38,19.53,20.12,1510,21.04,19.67,33.6769046,-118.0120042,64.98,
GWD 1520,Girth Weld,,3569.94,6.68,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1818.18,AGM 2,1378.34,20.12,21.04,19.53,20.12,21.04,1520,19.67,21.14,33.6769323,-118.0119561,65.19,
