BHIIdentifier,PipelineFeature,INTEXTIDOD,Odometerft,DistancetoNextPipelineFeatureft,WTin,PipeGradepsi,PipeDescription,PipeDiameterin,MOPpsi,Depth,Depthin,Lengthin,Widthin,OClockOrientationhhmm,mB31GBurstpsi,ERF,EffDepth,EffLengthin,EffAreaBurstpsi,UpstreamUSReferenceName,DistanceToUSft,DownstreamDSReferenceName,DistanceFromDSReferenceft,DistancetoUSWeldft,DistancetoDSWeldft,Length2ndUSJointft,LengthUSJointft,LengthDefectJointft,DefectJointNumber,LengthDSJointft,Length2ndDSJointft,XYZInformationNAD83Latitude,XYZInformationNAD83Longitude,XYZInformationNAVD88Elevationft,Comments
PMA 7,Pipe Mill,Ext,3576.62,5.81,0.280,35000,SMLS,8.625,715,12,0.034,0.972,1.336,8:03,,,,,,AGM 1,1824.86,AGM 2,1371.67,6.68,14.36,19.53,20.12,21.04,1520,19.67,21.14,33.6769427,-118.0119382,65.40,
PMA 8,Pipe Mill,Ext,3582.43,8.55,0.280,35000,SMLS,8.625,715,16,0.044,0.972,1.155,8:02,,,,,,AGM 1,1830.66,AGM 2,1365.86,12.49,8.55,19.53,20.12,21.04,1520,19.67,21.14,33.6769518,-118.0119226,65.66,
GWD 1530,Girth Weld,,3590.98,19.67,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1839.21,AGM 2,1357.31,21.04,19.67,20.12,21.04,19.67,1530,21.14,19.68,33.6769650,-118.0118995,65.92,Estimated WT 0.250
GWD 1540,Girth Weld,,3610.65,11.86,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1858.88,AGM 2,1337.64,19.67,21.14,21.04,19.67,21.14,1540,19.68,19.59,33.6769951,-118.0118462,66.29,
DMA 63,Metal Loss,Ext,3622.50,0.94,0.250,35000,SMLS,8.625,715,11,0.029,0.703,0.621,11:45,2591,0.383,11,0.70,2587,AGM 1,1870.74,AGM 2,1325.78,11.86,9.28,21.04,19.67,21.14,1540,19.68,19.59,33.6770132,-118.0118140,66.65,
DMA 64,Metal Loss,Ext,3623.44,4.33,0.250,35000,SMLS,8.625,715,14,0.035,0.646,0.595,2:25,2589,0.384,14,0.65,2585,AGM 1,1871.68,AGM 2,1324.84,12.80,8.35,21.04,19.67,21.14,1540,19.68,19.59,33.6770147,-118.0118115,66.67,
CLS 11,Cluster,Ext,3627.77,0.63,0.250,35000,SMLS,8.625,715,12,0.030,1.565,0.603,2:44,2542,0.391,7,1.57,2561,AGM 1,1876.00,AGM 2,1320.52,17.12,4.02,21.04,19.67,21.14,1540,19.68,19.59,33.6770213,-118.0117998,66.77,CLS C
DMA 67,Metal Loss,Ext,3628.40,0.29,0.250,35000,SMLS,8.625,715,10,0.025,0.695,0.657,2:39,2593,0.383,10,0.69,2590,AGM 1,1876.63,AGM 2,1319.89,17.75,3.39,21.04,19.67,21.14,1540,19.68,19.59,33.6770223,-118.0117981,66.78,
DMA 68,Metal Loss,Ext,3628.68,0.02,0.250,35000,SMLS,8.625,715,22,0.056,1.088,0.516,12:16,2527,0.393,22,1.09,2509,AGM 1,1876.92,AGM 2,1319.60,18.04,3.10,21.04,19.67,21.14,1540,19.68,19.59,33.6770227,-118.0117973,66.79,
DNT 2,Deformation,,3628.70,0.46,0.250,35000,SMLS,8.625,715,3.1,0.270,2.593,2.601,6:58,,,,,,AGM 1,1876.93,AGM 2,1319.59,18.05,3.09,21.04,19.67,21.14,1540,19.68,19.59,33.6770227,-118.0117973,66.79,
CLS 12,Cluster,Ext,3629.16,2.63,0.250,35000,SMLS,8.625,715,16,0.041,6.972,1.171,12:08,2332,0.426,10,5.43,2420,AGM 1,1877.39,AGM 2,1319.13,18.51,2.63,21.04,19.67,21.14,1540,19.68,19.59,33.6770234,-118.0117961,66.80,CLS C
GWD 1550,Girth Weld,,3631.79,19.68,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1880.02,AGM 2,1316.50,21.14,19.68,19.67,21.14,19.68,1550,19.59,18.68,33.6770275,-118.0117889,66.83,
GWD 1560,Girth Weld,,3651.47,19.58,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,1899.71,AGM 2,1296.82,19.68,19.59,21.14,19.68,19.59,1560,18.68,0.52,33.6770581,-118.0117359,66.72,
GWD 1570,Girth Weld,,3671.06,18.68,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1919.29,AGM 2,1277.23,19.59,18.68,19.68,19.59,18.68,1570,0.52,19.30,33.6770885,-118.0116832,66.38,
GWD 1580,Girth Weld,,3689.74,0.52,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1937.97,AGM 2,1258.55,18.68,0.52,19.59,18.68,0.52,1580,19.30,19.88,33.6771178,-118.0116331,66.06,
GWD 1590,Girth Weld,,3690.26,15.51,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1938.49,AGM 2,1258.03,0.52,19.30,18.68,0.52,19.30,1590,19.88,18.72,33.6771186,-118.0116317,66.05,
DMA 74,Metal Loss,Ext,3705.77,3.79,0.280,35000,ERW,8.625,715,15,0.043,0.756,0.656,10:18,2893,0.343,15,0.76,2886,AGM 1,1954.00,AGM 2,1242.52,15.51,3.79,18.68,0.52,19.30,1590,19.88,18.72,33.6771429,-118.0115901,65.96,
GWD 1600,Girth Weld,,3709.56,19.88,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1957.79,AGM 2,1238.73,19.30,19.88,0.52,19.30,19.88,1600,18.72,19.84,33.6771489,-118.0115800,65.93,
GWD 1610,Girth Weld,,3729.44,1.31,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1977.67,AGM 2,1218.85,19.88,18.72,19.30,19.88,18.72,1610,19.84,19.07,33.6771802,-118.0115268,65.71,
DMA 75,Metal Loss,Ext,3730.74,17.41,0.280,35000,ERW,8.625,715,18,0.051,0.905,0.806,9:46,2873,0.346,18,0.91,2863,AGM 1,1978.98,AGM 2,1217.55,1.30,17.41,19.30,19.88,18.72,1610,19.84,19.07,33.6771822,-118.0115233,65.69,
GWD 1620,Girth Weld,,3748.16,19.84,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,1996.39,AGM 2,1200.13,18.72,19.84,19.88,18.72,19.84,1620,19.07,20.52,33.6772095,-118.0114766,64.98,
GWD 1630,Girth Weld,,3768.00,19.07,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2016.23,AGM 2,1180.29,19.84,19.07,18.72,19.84,19.07,1630,20.52,7.77,33.6772404,-118.0114233,64.40,
GWD 1640,Girth Weld,,3787.06,20.52,0.375,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2035.30,AGM 2,1161.22,19.07,20.52,19.84,19.07,20.52,1640,7.77,17.38,33.6772698,-118.0113717,64.08,Estimated WT 0.375
GWD 1650,Girth Weld,,3807.58,7.77,0.375,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2055.82,AGM 2,1140.71,20.52,7.77,19.07,20.52,7.77,1650,17.38,20.04,33.6773009,-118.0113158,63.93,
GWD 1660,Girth Weld,,3815.35,17.38,0.375,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2063.59,AGM 2,1132.94,7.77,17.38,20.52,7.77,17.38,1660,20.04,20.42,33.6773127,-118.0112946,63.90,
GWD 1670,Girth Weld,,3832.73,20.04,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2080.97,AGM 2,1115.56,17.38,20.04,7.77,17.38,20.04,1670,20.42,20.22,33.6773390,-118.0112473,63.88,
GWD 1680,Girth Weld,,3852.78,13.94,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2101.01,AGM 2,1095.51,20.04,20.42,17.38,20.04,20.42,1680,20.22,19.43,33.6773693,-118.0111927,64.11,
DMA 76,Metal Loss,Ext,3866.72,0.72,0.280,35000,SMLS,8.625,715,14,0.038,0.496,0.602,12:47,2910,0.341,14,0.50,2908,AGM 1,2114.95,AGM 2,1081.57,13.94,6.48,17.38,20.04,20.42,1680,20.22,19.43,33.6773904,-118.0111546,64.31,
DMA 77,Metal Loss,Ext,3867.43,0.34,0.280,35000,SMLS,8.625,715,23,0.064,0.731,0.550,3:33,2879,0.345,23,0.73,2869,AGM 1,2115.67,AGM 2,1080.85,14.66,5.77,17.38,20.04,20.42,1680,20.22,19.43,33.6773915,-118.0111527,64.31,
DMA 78,Metal Loss,Ext,3867.77,0.35,0.280,35000,SMLS,8.625,715,13,0.037,0.697,0.530,12:35,2900,0.342,13,0.70,2896,AGM 1,2116.00,AGM 2,1080.52,14.99,5.43,17.38,20.04,20.42,1680,20.22,19.43,33.6773920,-118.0111518,64.32,
DMA 79,Metal Loss,Ext,3868.12,0.03,0.280,35000,SMLS,8.625,715,15,0.041,0.890,0.649,3:37,2885,0.344,15,0.89,2878,AGM 1,2116.35,AGM 2,1080.17,15.34,5.08,17.38,20.04,20.42,1680,20.22,19.43,33.6773925,-118.0111508,64.32,
DMA 80,Metal Loss,Ext,3868.15,0.60,0.280,35000,SMLS,8.625,715,11,0.030,0.969,0.781,12:39,2892,0.343,11,0.97,2886,AGM 1,2116.39,AGM 2,1080.14,15.38,5.05,17.38,20.04,20.42,1680,20.22,19.43,33.6773926,-118.0111507,64.32,
DMA 81,Metal Loss,Ext,3868.75,0.06,0.280,35000,SMLS,8.625,715,18,0.050,1.000,0.743,3:34,2866,0.346,18,1.00,2854,AGM 1,2116.99,AGM 2,1079.53,15.98,4.45,17.38,20.04,20.42,1680,20.22,19.43,33.6773935,-118.0111491,64.33,
DMA 82,Metal Loss,Ext,3868.82,0.23,0.280,35000,SMLS,8.625,715,11,0.031,0.765,0.786,12:47,2901,0.342,11,0.76,2897,AGM 1,2117.05,AGM 2,1079.47,16.04,4.38,17.38,20.04,20.42,1680,20.22,19.43,33.6773936,-118.0111489,64.33,
CLS 13,Cluster,Ext,3869.05,0.13,0.280,35000,SMLS,8.625,715,24,0.068,2.503,0.923,3:26,2659,0.373,12,2.50,2776,AGM 1,2117.28,AGM 2,1079.24,16.27,4.15,17.38,20.04,20.42,1680,20.22,19.43,33.6773939,-118.0111483,64.33,CLS C
CLS 14,Cluster,Ext,3869.18,0.33,0.280,35000,SMLS,8.625,715,18,0.050,2.464,2.385,12:09,2738,0.363,15,2.46,2738,AGM 1,2117.42,AGM 2,1079.10,16.41,4.02,17.38,20.04,20.42,1680,20.22,19.43,33.6773941,-118.0111479,64.33,CLS C
DMA 88,Metal Loss,Ext,3869.52,0.10,0.280,35000,SMLS,8.625,715,10,0.029,0.723,0.687,12:37,2905,0.342,10,0.72,2901,AGM 1,2117.75,AGM 2,1078.77,16.74,3.68,17.38,20.04,20.42,1680,20.22,19.43,33.6773946,-118.0111470,64.34,
DMA 89,Metal Loss,Ext,3869.61,0.14,0.280,35000,SMLS,8.625,715,18,0.049,0.579,0.594,3:29,2901,0.342,18,0.58,2896,AGM 1,2117.85,AGM 2,1078.67,16.84,3.59,17.38,20.04,20.42,1680,20.22,19.43,33.6773947,-118.0111467,64.34,
DMA 90,Metal Loss,Ext,3869.76,0.07,0.280,35000,SMLS,8.625,715,10,0.028,1.330,0.688,11:39,2876,0.345,10,1.33,2867,AGM 1,2117.99,AGM 2,1078.53,16.98,3.44,17.38,20.04,20.42,1680,20.22,19.43,33.6773950,-118.0111463,64.34,
DMA 91,Metal Loss,Ext,3869.82,0.42,0.280,35000,SMLS,8.625,715,13,0.037,1.246,0.691,3:29,2866,0.346,13,1.25,2855,AGM 1,2118.06,AGM 2,1078.46,17.05,3.38,17.38,20.04,20.42,1680,20.22,19.43,33.6773951,-118.0111461,64.34,
DMA 92,Metal Loss,Ext,3870.24,0.29,0.280,35000,SMLS,8.625,715,11,0.031,0.852,0.698,11:37,2897,0.343,11,0.85,2892,AGM 1,2118.48,AGM 2,1078.05,17.47,2.96,17.38,20.04,20.42,1680,20.22,19.43,33.6773957,-118.0111450,64.34,
DMA 93,Metal Loss,Ext,3870.53,1.96,0.280,35000,SMLS,8.625,715,16,0.044,0.737,0.565,3:33,2893,0.343,16,0.74,2887,AGM 1,2118.76,AGM 2,1077.76,17.75,2.67,17.38,20.04,20.42,1680,20.22,19.43,33.6773961,-118.0111442,64.35,
DMA 95,Metal Loss,Ext,3872.49,0.05,0.280,35000,SMLS,8.625,715,15,0.043,0.664,0.637,12:53,2899,0.343,15,0.66,2894,AGM 1,2120.72,AGM 2,1075.80,19.71,0.71,17.38,20.04,20.42,1680,20.22,19.43,33.6773991,-118.0111389,64.36,
CLS 15,Cluster,Ext,3872.54,0.66,0.280,35000,SMLS,8.625,715,18,0.049,3.414,1.141,3:28,2687,0.370,9,3.41,2777,AGM 1,2120.77,AGM 2,1075.75,19.76,0.66,17.38,20.04,20.42,1680,20.22,19.43,33.6773992,-118.0111387,64.37,CLS C
GWD 1690,Girth Weld,,3873.20,20.22,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2121.44,AGM 2,1075.09,20.42,20.22,20.04,20.42,20.22,1690,19.43,16.53,33.6774002,-118.0111369,64.37,Estimated WT 0.250
GWD 1700,Girth Weld,,3893.42,19.43,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2141.66,AGM 2,1054.87,20.22,19.43,20.42,20.22,19.43,1700,16.53,19.92,33.6774313,-118.0110822,64.14,
GWD 1710,Girth Weld,,3912.85,16.53,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2161.09,AGM 2,1035.44,19.43,16.53,20.22,19.43,16.53,1710,19.92,19.52,33.6774612,-118.0110297,64.07,
GWD 1720,Girth Weld,,3929.38,12.43,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2177.62,AGM 2,1018.91,16.53,19.92,19.43,16.53,19.92,1720,19.52,19.16,33.6774871,-118.0109853,64.00,
DMA 99,Metal Loss,Ext,3941.81,6.28,0.250,35000,ERW,8.625,715,16,0.041,0.696,0.637,12:43,2582,0.385,16,0.70,2576,AGM 1,2190.05,AGM 2,1006.47,12.43,7.48,19.43,16.53,19.92,1720,19.52,19.16,33.6775066,-118.0109520,63.99,
DMA 100,Metal Loss,Ext,3948.10,1.20,0.250,35000,ERW,8.625,715,29,0.073,1.800,0.697,11:54,2388,0.416,29,1.80,2339,AGM 1,2196.33,AGM 2,1000.19,18.72,1.20,19.43,16.53,19.92,1720,19.52,19.16,33.6775163,-118.0109351,63.99,
GWD 1730,Girth Weld,,3949.30,2.29,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2197.53,AGM 2,998.99,19.92,19.52,16.53,19.92,19.52,1730,19.16,20.79,33.6775182,-118.0109318,63.99,
PMA 9,Pipe Mill,Ext,3951.59,17.23,0.250,35000,ERW,8.625,715,12,0.030,0.978,1.000,10:45,,,,,,AGM 1,2199.82,AGM 2,996.70,2.29,17.23,16.53,19.92,19.52,1730,19.16,20.79,33.6775217,-118.0109256,63.99,
GWD 1740,Girth Weld,,3968.82,4.60,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2217.06,AGM 2,979.47,19.52,19.16,19.92,19.52,19.16,1740,20.79,20.19,33.6775480,-118.0108788,63.94,
DMA 101,Metal Loss,Ext,3973.43,0.27,0.250,35000,ERW,8.625,715,12,0.030,1.057,0.656,3:02,2570,0.386,12,1.06,2563,AGM 1,2221.66,AGM 2,974.86,4.61,14.56,19.92,19.52,19.16,1740,20.79,20.19,33.6775550,-118.0108663,63.95,
DMA 102,Metal Loss,Ext,3973.70,14.28,0.250,35000,ERW,8.625,715,14,0.035,1.864,0.965,3:50,2508,0.396,14,1.86,2488,AGM 1,2221.93,AGM 2,974.59,4.88,14.28,19.92,19.52,19.16,1740,20.79,20.19,33.6775554,-118.0108655,63.95,
GWD 1750,Girth Weld,,3987.98,20.79,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2236.22,AGM 2,960.30,19.16,20.79,19.52,19.16,20.79,1750,20.19,9.99,33.6775769,-118.0108265,64.13,
GWD 1760,Girth Weld,,4008.77,20.19,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2257.01,AGM 2,939.52,20.79,20.19,19.16,20.79,20.19,1760,9.99,27.32,33.6776089,-118.0107703,64.12,
GWD 1770,Girth Weld,,4028.96,9.99,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2277.20,AGM 2,919.32,20.19,9.99,20.79,20.19,9.99,1770,27.32,18.62,33.6776403,-118.0107159,64.23,
GWD 1780,Girth Weld,,4038.96,27.32,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2287.19,AGM 2,909.33,9.99,27.32,20.19,9.99,27.32,1780,18.62,18.59,33.6776561,-118.0106892,64.30,
GWD 1790,Girth Weld,,4066.28,18.62,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2314.51,AGM 2,882.01,27.32,18.62,9.99,27.32,18.62,1790,18.59,14.54,33.6776987,-118.0106158,64.29,
GWD 1800,Girth Weld,,4084.90,18.59,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2333.14,AGM 2,863.38,18.62,18.59,27.32,18.62,18.59,1800,14.54,20.96,33.6777272,-118.0105653,64.40,
GWD 1810,Girth Weld,,4103.49,3.15,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2351.73,AGM 2,844.79,18.59,14.54,18.62,18.59,14.54,1810,20.96,12.37,33.6777551,-118.0105144,64.47,
DMA 103,Metal Loss,Ext,4106.64,7.79,0.280,35000,ERW,8.625,715,14,0.039,2.158,3.158,11:09,2798,0.355,14,2.16,2774,AGM 1,2354.88,AGM 2,841.64,3.15,11.39,18.62,18.59,14.54,1810,20.96,12.37,33.6777598,-118.0105057,64.48,
CLS 16,Cluster,Ext,4114.44,3.60,0.280,35000,ERW,8.625,715,16,0.046,2.879,6.741,9:14,2730,0.364,12,2.88,2760,AGM 1,2362.67,AGM 2,833.85,10.94,3.60,18.62,18.59,14.54,1810,20.96,12.37,33.6777713,-118.0104843,64.43,CLS C
GWD 1820,Girth Weld,,4118.03,17.39,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2366.27,AGM 2,830.25,14.54,20.96,18.59,14.54,20.96,1820,12.37,24.37,33.6777767,-118.0104745,64.42,
DNT 3,Deformation,,4135.42,3.57,0.280,35000,ERW,8.625,715,2.5,0.214,2.963,2.620,5:01,,,,,,AGM 1,2383.66,AGM 2,812.87,17.39,3.57,18.59,14.54,20.96,1820,12.37,24.37,33.6778028,-118.0104269,64.26,
GWD 1830,Girth Weld,,4139.00,12.37,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2387.23,AGM 2,809.29,20.96,12.37,14.54,20.96,12.37,1830,24.37,22.14,33.6778082,-118.0104171,64.21,Estimated WT 0.250
GWD 1840,Girth Weld,,4151.37,24.37,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2399.60,AGM 2,796.92,12.37,24.37,20.96,12.37,24.37,1840,22.14,16.21,33.6778270,-118.0103835,64.07,
GWD 1850,Girth Weld,,4175.73,6.94,0.250,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2423.97,AGM 2,772.55,24.37,22.14,12.37,24.37,22.14,1850,16.21,11.82,33.6778640,-118.0103172,63.74,
DMA 108,Metal Loss,Ext,4182.67,0.27,0.250,35000,ERW,8.625,715,12,0.031,0.615,0.755,9:08,2593,0.383,12,0.61,2590,AGM 1,2430.91,AGM 2,765.62,6.94,15.20,12.37,24.37,22.14,1850,16.21,11.82,33.6778744,-118.0102981,63.58,
DMA 109,Metal Loss,Ext,4182.94,0.27,0.250,35000,ERW,8.625,715,16,0.039,1.067,1.169,9:15,2557,0.388,16,1.07,2546,AGM 1,2431.17,AGM 2,765.35,7.21,14.93,12.37,24.37,22.14,1850,16.21,11.82,33.6778748,-118.0102974,63.57,
DMA 110,Metal Loss,Ext,4183.21,14.66,0.250,35000,ERW,8.625,715,14,0.035,0.945,0.640,7:17,2571,0.386,14,0.94,2564,AGM 1,2431.44,AGM 2,765.08,7.48,14.66,12.37,24.37,22.14,1850,16.21,11.82,33.6778752,-118.0102966,63.56,
GWD 1860,Girth Weld,,4197.87,16.20,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2446.10,AGM 2,750.42,22.14,16.21,24.37,22.14,16.21,1860,11.82,7.33,33.6778970,-118.0102564,63.37,
GWD 1870,Girth Weld,,4214.08,5.51,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2462.31,AGM 2,734.21,16.21,11.82,22.14,16.21,11.82,1870,7.33,21.45,33.6779211,-118.0102119,63.60,Estimated WT 0.250
DMA 111,Metal Loss,Ext,4219.59,0.86,0.250,35000,SMLS,8.625,715,22,0.054,0.886,1.314,10:05,2552,0.389,22,0.89,2540,AGM 1,2467.82,AGM 2,728.70,5.51,6.31,22.14,16.21,11.82,1870,7.33,21.45,33.6779292,-118.0101967,63.67,
DMA 112,Metal Loss,Ext,4220.45,2.07,0.250,35000,SMLS,8.625,715,18,0.045,1.331,1.716,11:13,2524,0.393,18,1.33,2506,AGM 1,2468.69,AGM 2,727.84,6.37,5.44,22.14,16.21,11.82,1870,7.33,21.45,33.6779305,-118.0101943,63.69,
PAH 1,Patch,,4222.52,0.50,0.250,35000,SMLS,8.625,715,,,,,10:16,,,,,,AGM 1,2470.76,AGM 2,725.77,8.44,3.37,22.14,16.21,11.82,1870,7.33,21.45,33.6779335,-118.0101886,63.73,
DMA 113,Metal Loss,Ext,4223.02,2.87,0.250,35000,SMLS,8.625,715,54,0.135,3.547,3.397,11:43,1797,0.553,54,3.55,1605,AGM 1,2471.26,AGM 2,725.27,8.94,2.87,22.14,16.21,11.82,1870,7.33,21.45,33.6779342,-118.0101872,63.74,
GWD 1880,Girth Weld,,4225.89,7.33,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2474.13,AGM 2,722.40,11.82,7.33,16.21,11.82,7.33,1880,21.45,18.29,33.6779385,-118.0101793,63.82,
GWD 1890,Girth Weld,,4233.22,21.45,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2481.46,AGM 2,715.06,7.33,21.45,11.82,7.33,21.45,1890,18.29,20.41,33.6779494,-118.0101593,64.04,
GWD 1900,Girth Weld,,4254.67,18.29,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2502.91,AGM 2,693.61,21.45,18.29,7.33,21.45,18.29,1900,20.41,17.53,33.6779813,-118.0101004,64.77,
GWD 1910,Girth Weld,,4272.96,20.41,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2521.19,AGM 2,675.33,18.29,20.41,21.45,18.29,20.41,1910,17.53,22.17,33.6780086,-118.0100502,65.18,
GWD 1920,Girth Weld,,4293.37,17.53,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2541.60,AGM 2,654.92,20.41,17.53,18.29,20.41,17.53,1920,22.17,42.24,33.6780390,-118.0099943,65.49,Estimated WT 0.250
GWD 1930,Girth Weld,,4310.90,22.17,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2559.14,AGM 2,637.39,17.53,22.17,20.41,17.53,22.17,1930,42.24,19.92,33.6780653,-118.0099463,65.75,
GWD 1940,Girth Weld,,4333.07,42.24,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2581.30,AGM 2,615.22,22.17,42.24,17.53,22.17,42.24,1940,19.92,21.54,33.6780985,-118.0098857,66.22,
GWD 1950,Girth Weld,,4375.30,8.86,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2623.54,AGM 2,572.98,42.24,19.92,22.17,42.24,19.92,1950,21.54,20.79,33.6781621,-118.0097704,67.10,
SLV 7,Sleeve Start,,4384.17,1.10,0.280,35000,ERW,8.625,715,,,13.249,,,,,,,,AGM 1,2632.40,AGM 2,564.12,8.86,11.05,22.17,42.24,19.92,1950,21.54,20.79,33.6781756,-118.0097462,67.30,Repair Sleeve - Start
SLV 8,Sleeve End,,4385.27,9.95,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2633.51,AGM 2,563.02,9.97,9.95,22.17,42.24,19.92,1950,21.54,20.79,33.6781773,-118.0097432,67.34,Repair Sleeve - End
GWD 1960,Girth Weld,,4395.22,7.43,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2643.45,AGM 2,553.07,19.92,21.54,42.24,19.92,21.54,1960,20.79,20.62,33.6781924,-118.0097162,67.69,
PMA 10,Pipe Mill,Ext,4402.65,10.79,0.280,35000,ERW,8.625,715,13,0.036,1.008,0.897,12:28,,,,,,AGM 1,2650.88,AGM 2,545.64,7.43,14.11,42.24,19.92,21.54,1960,20.79,20.62,33.6782036,-118.0096959,67.98,
DMA 114,Metal Loss,Ext,4413.44,3.32,0.280,35000,ERW,8.625,715,18,0.049,0.527,0.641,5:40,2904,0.342,18,0.53,2901,AGM 1,2661.67,AGM 2,534.85,18.22,3.32,42.24,19.92,21.54,1960,20.79,20.62,33.6782198,-118.0096665,68.28,
GWD 1970,Girth Weld,,4416.76,20.79,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2664.99,AGM 2,531.53,21.54,20.79,19.92,21.54,20.79,1970,20.62,20.37,33.6782249,-118.0096575,68.28,
GWD 1980,Girth Weld,,4437.54,3.05,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2685.78,AGM 2,510.74,20.79,20.62,21.54,20.79,20.62,1980,20.37,19.92,33.6782560,-118.0096006,68.79,
DMA 115,Metal Loss,Ext,4440.60,0.23,0.280,35000,ERW,8.625,715,11,0.032,1.073,0.846,7:52,2883,0.344,11,1.07,2876,AGM 1,2688.83,AGM 2,507.69,3.05,17.56,21.54,20.79,20.62,1980,20.37,19.92,33.6782606,-118.0095922,68.92,
DMA 116,Metal Loss,Ext,4440.83,0.19,0.280,35000,ERW,8.625,715,13,0.036,1.050,0.777,7:49,2881,0.345,13,1.05,2872,AGM 1,2689.06,AGM 2,507.46,3.28,17.33,21.54,20.79,20.62,1980,20.37,19.92,33.6782609,-118.0095916,68.93,
DMA 117,Metal Loss,Ext,4441.02,0.26,0.280,35000,ERW,8.625,715,13,0.037,0.789,1.110,7:16,2895,0.343,13,0.79,2890,AGM 1,2689.25,AGM 2,507.27,3.47,17.15,21.54,20.79,20.62,1980,20.37,19.92,33.6782612,-118.0095911,68.94,
DMA 118,Metal Loss,Ext,4441.28,0.63,0.280,35000,ERW,8.625,715,19,0.052,1.814,1.035,5:40,2783,0.357,19,1.81,2754,AGM 1,2689.51,AGM 2,507.01,3.74,16.88,21.54,20.79,20.62,1980,20.37,19.92,33.6782616,-118.0095904,68.94,
DMA 119,Metal Loss,Ext,4441.91,16.26,0.280,35000,ERW,8.625,715,12,0.032,0.962,1.025,7:18,2890,0.344,12,0.96,2883,AGM 1,2690.14,AGM 2,506.38,4.36,16.26,21.54,20.79,20.62,1980,20.37,19.92,33.6782625,-118.0095887,68.97,
GWD 1990,Girth Weld,,4458.16,20.37,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2706.40,AGM 2,490.13,20.62,20.37,20.79,20.62,20.37,1990,19.92,43.57,33.6782869,-118.0095442,69.47,
GWD 2000,Girth Weld,,4478.53,19.91,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2726.77,AGM 2,469.76,20.37,19.92,20.62,20.37,19.92,2000,43.57,42.49,33.6783177,-118.0094886,69.79,
GWD 2010,Girth Weld,,4498.45,37.71,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2746.68,AGM 2,449.84,19.92,43.57,20.37,19.92,43.57,2010,42.49,20.96,33.6783479,-118.0094345,70.05,Estimated WT 0.250
DMA 120,Metal Loss,Ext,4536.16,0.52,0.250,35000,SMLS,8.625,715,16,0.041,1.608,1.375,4:34,2509,0.396,16,1.61,2489,AGM 1,2784.39,AGM 2,412.13,37.71,5.86,20.37,19.92,43.57,2010,42.49,20.96,33.6784047,-118.0093315,70.56,
DMA 121,Metal Loss,Ext,4536.68,0.63,0.250,35000,SMLS,8.625,715,32,0.080,2.067,3.061,7:08,2320,0.428,32,2.07,2255,AGM 1,2784.92,AGM 2,411.61,38.23,5.34,20.37,19.92,43.57,2010,42.49,20.96,33.6784055,-118.0093301,70.57,
DMA 122,Metal Loss,Ext,4537.31,4.71,0.250,35000,SMLS,8.625,715,25,0.063,0.607,1.698,9:44,2574,0.386,25,0.61,2566,AGM 1,2785.55,AGM 2,410.97,38.87,4.71,20.37,19.92,43.57,2010,42.49,20.96,33.6784065,-118.0093283,70.58,
GWD 2020,Girth Weld,,4542.02,42.49,0.250,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2790.25,AGM 2,406.27,43.57,42.49,19.92,43.57,42.49,2020,20.96,20.78,33.6784135,-118.0093155,70.67,
GWD 2030,Girth Weld,,4584.51,20.96,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2832.74,AGM 2,363.78,42.49,20.96,43.57,42.49,20.96,2030,20.78,20.07,33.6784773,-118.0091993,71.26,
GWD 2040,Girth Weld,,4605.46,5.53,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2853.70,AGM 2,342.82,20.96,20.78,42.49,20.96,20.78,2040,20.07,19.77,33.6785089,-118.0091421,71.56,
DMA 123,Metal Loss,Ext,4611.00,15.25,0.280,35000,ERW,8.625,715,15,0.043,1.496,1.066,1:47,2835,0.350,15,1.50,2818,AGM 1,2859.23,AGM 2,337.29,5.53,15.25,42.49,20.96,20.78,2040,20.07,19.77,33.6785172,-118.0091270,71.69,
GWD 2050,Girth Weld,,4626.25,20.07,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2874.48,AGM 2,322.04,20.78,20.07,20.96,20.78,20.07,2050,19.77,17.63,33.6785404,-118.0090854,72.00,
GWD 2060,Girth Weld,,4646.32,19.77,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2894.56,AGM 2,301.97,20.07,19.77,20.78,20.07,19.77,2060,17.63,19.33,33.6785709,-118.0090309,72.58,
GWD 2070,Girth Weld,,4666.09,14.25,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2914.33,AGM 2,282.20,19.77,17.63,20.07,19.77,17.63,2070,19.33,36.84,33.6786010,-118.0089772,73.36,
DMA 124,Metal Loss,Ext,4680.34,2.08,0.280,35000,ERW,8.625,715,16,0.045,1.057,0.846,12:14,2867,0.346,16,1.06,2856,AGM 1,2928.58,AGM 2,267.95,14.25,3.38,20.07,19.77,17.63,2070,19.33,36.84,33.6786229,-118.0089387,73.98,
DMA 125,Metal Loss,Ext,4682.42,1.30,0.280,35000,ERW,8.625,715,16,0.044,1.193,1.070,10:33,2857,0.348,16,1.19,2844,AGM 1,2930.66,AGM 2,265.86,16.33,1.30,20.07,19.77,17.63,2070,19.33,36.84,33.6786261,-118.0089331,74.08,
GWD 2080,Girth Weld,,4683.72,19.33,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2931.95,AGM 2,264.57,17.63,19.33,19.77,17.63,19.33,2080,36.84,19.94,33.6786281,-118.0089296,74.14,
GWD 2090,Girth Weld,,4703.05,36.84,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,2951.29,AGM 2,245.23,19.33,36.84,17.63,19.33,36.84,2090,19.94,16.32,33.6786577,-118.0088773,74.98,
GWD 2100,Girth Weld,,4739.89,19.94,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,2988.13,AGM 2,208.40,36.84,19.94,19.33,36.84,19.94,2100,16.32,18.97,33.6787141,-118.0087775,76.54,
GWD 2110,Girth Weld,,4759.84,16.32,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3008.07,AGM 2,188.45,19.94,16.32,36.84,19.94,16.32,2110,18.97,18.53,33.6787449,-118.0087238,77.26,
GWD 2120,Girth Weld,,4776.16,18.96,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3024.39,AGM 2,172.13,16.32,18.97,19.94,16.32,18.97,2120,18.53,19.42,33.6787706,-118.0086801,77.85,
GWD 2130,Girth Weld,,4795.12,18.54,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3043.36,AGM 2,153.17,18.97,18.53,16.32,18.97,18.53,2130,19.42,1.57,33.6788002,-118.0086292,78.57,
GWD 2140,Girth Weld,,4813.66,14.20,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3061.89,AGM 2,134.63,18.53,19.42,18.97,18.53,19.42,2140,1.57,1.02,33.6788293,-118.0085797,79.32,
DMA 126,Metal Loss,Ext,4827.86,4.25,0.280,35000,ERW,8.625,715,45,0.127,1.114,0.664,10:19,2700,0.368,45,1.11,2636,AGM 1,3076.09,AGM 2,120.43,14.20,5.22,18.97,18.53,19.42,2140,1.57,1.02,33.6788518,-118.0085418,79.80,
TAP 3,TAP,,4832.11,0.96,0.280,35000,ERW,8.625,715,,,,,12:15,,,,,,AGM 1,3080.35,AGM 2,116.17,18.46,0.96,18.97,18.53,19.42,2140,1.57,1.02,33.6788586,-118.0085305,79.95,
GWD 2150,Girth Weld,,4833.08,1.57,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3081.31,AGM 2,115.21,19.42,1.57,18.53,19.42,1.57,2150,1.02,3.30,33.6788601,-118.0085280,79.98,
GWD 2160,Girth Weld,,4834.65,1.02,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3082.88,AGM 2,113.64,1.57,1.02,19.42,1.57,1.02,2160,3.30,6.22,33.6788626,-118.0085237,80.03,
GWD 2170,Girth Weld,,4835.67,1.83,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3083.91,AGM 2,112.62,1.02,3.30,1.57,1.02,3.30,2170,6.22,5.38,33.6788641,-118.0085210,80.06,
BND 36,Bend,,4837.50,1.47,0.280,35000,ERW,8.625,715,,,37.922,,,,,,,,AGM 1,3085.74,AGM 2,110.78,1.83,1.47,1.57,1.02,3.30,2170,6.22,5.38,33.6788681,-118.0085175,79.98,3.0D 88.6 deg left turn over bend
GWD 2180,Girth Weld,,4838.97,6.22,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3087.21,AGM 2,109.31,3.30,6.22,1.02,3.30,6.22,2180,5.38,3.24,33.6788719,-118.0085183,79.78,
GWD 2190,Girth Weld,,4845.19,5.38,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3093.43,AGM 2,103.10,6.22,5.38,3.30,6.22,5.38,2190,3.24,23.89,33.6788855,-118.0085301,78.76,
GWD 2200,Girth Weld,,4850.57,1.72,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3098.80,AGM 2,97.72,5.38,3.24,6.22,5.38,3.24,2200,23.89,1.14,33.6788972,-118.0085404,77.83,
BND 37,Bend,,4852.29,1.52,0.280,35000,ERW,8.625,715,,,37.419,,,,,,,,AGM 1,3100.52,AGM 2,96.00,1.72,1.52,6.22,5.38,3.24,2200,23.89,1.14,33.6789015,-118.0085419,77.56,3.0D 89.8 deg right turn sag bend
GWD 2210,Girth Weld,,4853.81,23.89,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3102.04,AGM 2,94.48,3.24,23.89,5.38,3.24,23.89,2210,1.14,41.22,33.6789050,-118.0085394,77.48,
GWD 2220,Girth Weld,,4877.70,1.15,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 1,3125.93,AGM 2,70.59,23.89,1.14,3.24,23.89,1.14,2220,41.22,29.49,33.6789420,-118.0084751,78.17,
GWD 2230,Girth Weld,,4878.84,1.58,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,3127.08,AGM 2,69.45,1.14,41.22,23.89,1.14,41.22,2230,29.49,28.49,33.6789438,-118.0084720,78.22,
TAP 4,TAP,,4880.42,0.87,0.280,35000,SMLS,8.625,715,,,,,11:51,,,,,,AGM 1,3128.66,AGM 2,67.86,1.58,39.63,23.89,1.14,41.22,2230,29.49,28.49,33.6789462,-118.0084677,78.27,
DMA 127,Metal Loss,Ext,4881.30,2.23,0.280,35000,SMLS,8.625,715,39,0.109,0.992,1.209,1:45,2775,0.358,39,0.99,2736,AGM 1,3129.53,AGM 2,66.99,2.46,38.76,23.89,1.14,41.22,2230,29.49,28.49,33.6789475,-118.0084653,78.31,
CLS 17,Cluster,Ext,4883.53,15.92,0.280,35000,SMLS,8.625,715,23,0.063,1.971,1.205,11:51,2731,0.364,16,1.97,2766,AGM 1,3131.76,AGM 2,64.76,4.69,36.53,23.89,1.14,41.22,2230,29.49,28.49,33.6789509,-118.0084593,78.39,CLS C
DMA 130,Metal Loss,Ext,4899.45,4.92,0.280,35000,SMLS,8.625,715,14,0.039,0.798,0.687,11:49,2893,0.343,14,0.80,2887,AGM 1,3147.68,AGM 2,48.84,20.60,20.61,23.89,1.14,41.22,2230,29.49,28.49,33.6789749,-118.0084158,78.96,
DMA 131,Metal Loss,Ext,4904.36,0.68,0.280,35000,SMLS,8.625,715,16,0.046,1.726,1.947,12:38,2810,0.353,16,1.73,2787,AGM 1,3152.60,AGM 2,43.92,25.52,15.70,23.89,1.14,41.22,2230,29.49,28.49,33.6789823,-118.0084024,79.13,
DMA 132,Metal Loss,Ext,4905.04,0.29,0.280,35000,SMLS,8.625,715,54,0.150,0.733,1.341,11:06,2775,0.358,54,0.73,2723,AGM 1,3153.28,AGM 2,43.24,26.20,15.02,23.89,1.14,41.22,2230,29.49,28.49,33.6789833,-118.0084005,79.15,
DMA 133,Metal Loss,Ext,4905.33,0.17,0.280,35000,SMLS,8.625,715,40,0.111,0.525,0.545,11:58,2872,0.346,40,0.53,2858,AGM 1,3153.57,AGM 2,42.95,26.49,14.73,23.89,1.14,41.22,2230,29.49,28.49,33.6789837,-118.0083997,79.17,
DMA 134,Metal Loss,Ext,4905.50,14.56,0.280,35000,SMLS,8.625,715,11,0.031,1.740,2.113,10:17,2847,0.349,11,1.74,2833,AGM 1,3153.74,AGM 2,42.79,26.66,14.56,23.89,1.14,41.22,2230,29.49,28.49,33.6789840,-118.0083993,79.17,
GWD 2240,Girth Weld,,4920.06,21.00,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 1,3168.29,AGM 2,28.23,41.22,29.49,1.14,41.22,29.49,2240,28.49,38.42,33.6790057,-118.0083594,79.73,
CLS 18,Cluster,Ext,4941.06,0.08,0.280,35000,SMLS,8.625,715,53,0.148,3.068,9.073,10:57,2129,0.466,41,3.07,2211,AGM 1,3189.30,AGM 2,7.22,21.00,8.49,1.14,41.22,29.49,2240,28.49,38.42,33.6790369,-118.0083018,80.72,CLS C
DMA 138,Metal Loss,Ext,4941.14,7.14,0.280,35000,SMLS,8.625,715,13,0.036,1.100,1.379,5:35,2877,0.345,13,1.10,2868,AGM 1,3189.38,AGM 2,7.14,21.08,8.41,1.14,41.22,29.49,2240,28.49,38.42,33.6790370,-118.0083016,80.73,
MRK 2,Marker,,4948.29,1.27,0.280,35000,SMLS,8.625,715,,,,,11:40,,,,,,AGM 1,3196.52,Valve 607,2914.34,28.23,1.27,1.14,41.22,29.49,2240,28.49,38.42,33.6790478,-118.0082820,81.06,AGM 2 34' U/S of Silver Beach Circle - 9' U/S of Metal Fence
GWD 2250,Girth Weld,,4949.55,28.48,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,1.27,Valve 607,2913.07,29.49,28.49,41.22,29.49,28.49,2250,38.42,37.96,33.6790510,-118.0082783,80.99,
GWD 2260,Girth Weld,,4978.04,38.42,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,29.75,Valve 607,2884.59,28.49,38.42,29.49,28.49,38.42,2260,37.96,0.52,33.6791232,-118.0081963,79.21,
GWD 2270,Girth Weld,,5016.46,37.96,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,68.18,Valve 607,2846.16,38.42,37.96,28.49,38.42,37.96,2270,0.52,5.42,33.6792203,-118.0080853,75.92,
GWD 2280,Girth Weld,,5054.42,0.28,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,106.13,Valve 607,2808.21,37.96,0.52,38.42,37.96,0.52,2280,5.42,28.37,33.6793123,-118.0079776,72.21,
BND 38,Bend,,5054.70,0.24,0.280,35000,SMLS,8.625,715,,,6.260,,,,,,,,AGM 2,106.41,Valve 607,2807.93,0.28,0.25,38.42,37.96,0.52,2280,5.42,28.37,33.6793128,-118.0079770,72.22,1.5D 29.9 deg left turn sag bend
GWD 2290,Girth Weld,,5054.94,5.42,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,106.65,Valve 607,2807.68,0.52,5.42,37.96,0.52,5.42,2290,28.37,29.26,33.6793132,-118.0079766,72.24,
GWD 2300,Girth Weld,,5060.36,28.37,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,112.08,Valve 607,2802.26,5.42,28.37,0.52,5.42,28.37,2300,29.26,28.49,33.6793246,-118.0079696,72.60,
GWD 2310,Girth Weld,,5088.73,29.26,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,140.44,Valve 607,2773.89,28.37,29.26,5.42,28.37,29.26,2310,28.49,33.56,33.6793849,-118.0079349,74.20,
GWD 2320,Girth Weld,,5117.99,28.49,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,169.71,Valve 607,2744.63,29.26,28.49,28.37,29.26,28.49,2320,33.56,41.47,33.6794480,-118.0079015,74.90,
GWD 2330,Girth Weld,,5146.49,33.56,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,198.20,Valve 607,2716.14,28.49,33.56,29.26,28.49,33.56,2330,41.47,40.22,33.6795110,-118.0078735,75.79,
GWD 2340,Girth Weld,,5180.04,41.47,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,231.75,Valve 607,2682.58,33.56,41.47,28.49,33.56,41.47,2340,40.22,36.11,33.6795873,-118.0078481,76.47,
GWD 2350,Girth Weld,,5221.52,40.22,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,273.23,Valve 607,2641.11,41.47,40.22,33.56,41.47,40.22,2350,36.11,47.67,33.6796832,-118.0078250,77.33,
GWD 2360,Girth Weld,,5261.74,36.11,0.280,35000,SMLS,8.625,715,,,,,,,,,,,AGM 2,313.45,Valve 607,2600.89,40.22,36.11,41.47,40.22,36.11,2360,47.67,34.78,33.6797778,-118.0078161,79.21,
GWD 2370,Girth Weld,,5297.85,47.67,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,349.56,Valve 607,2564.78,36.11,47.67,40.22,36.11,47.67,2370,34.78,34.13,33.6798630,-118.0078178,79.93,
GWD 2380,Girth Weld,,5345.52,3.22,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,397.23,Valve 607,2517.11,47.67,34.78,36.11,47.67,34.78,2380,34.13,1.56,33.6799746,-118.0078334,81.21,
DMA 139,Metal Loss,Ext,5348.74,1.21,0.280,35000,ERW,8.625,715,24,0.067,0.533,0.742,5:44,2896,0.343,24,0.53,2890,AGM 2,400.45,Valve 607,2513.89,3.22,31.56,36.11,47.67,34.78,2380,34.13,1.56,33.6799821,-118.0078350,81.44,
CLS 19,Cluster,Ext,5349.95,0.19,0.280,35000,ERW,8.625,715,20,0.056,1.812,2.351,2:16,2771,0.358,13,1.81,2809,AGM 2,401.66,Valve 607,2512.68,4.43,30.35,36.11,47.67,34.78,2380,34.13,1.56,33.6799849,-118.0078356,81.52,CLS C
DMA 142,Metal Loss,Ext,5350.14,1.05,0.280,35000,ERW,8.625,715,12,0.032,0.481,0.643,1:49,2913,0.341,12,0.48,2911,AGM 2,401.86,Valve 607,2512.48,4.63,30.16,36.11,47.67,34.78,2380,34.13,1.56,33.6799853,-118.0078357,81.54,
DMA 143,Metal Loss,Ext,5351.20,3.04,0.280,35000,ERW,8.625,715,19,0.052,0.790,0.564,2:05,2883,0.344,19,0.79,2875,AGM 2,402.91,Valve 607,2511.43,5.68,29.10,36.11,47.67,34.78,2380,34.13,1.56,33.6799878,-118.0078363,81.61,
DMA 144,Metal Loss,Ext,5354.24,0.02,0.280,35000,ERW,8.625,715,16,0.046,1.723,2.834,11:36,2809,0.354,16,1.72,2787,AGM 2,405.96,Valve 607,2508.38,8.72,26.06,36.11,47.67,34.78,2380,34.13,1.56,33.6799948,-118.0078379,81.80,
DMA 145,Metal Loss,Ext,5354.26,0.03,0.280,35000,ERW,8.625,715,15,0.042,0.444,0.564,3:33,2911,0.341,15,0.44,2909,AGM 2,405.97,Valve 607,2508.37,8.74,26.04,36.11,47.67,34.78,2380,34.13,1.56,33.6799949,-118.0078379,81.80,
DMA 146,Metal Loss,Ext,5354.29,0.17,0.280,35000,ERW,8.625,715,12,0.034,1.173,0.827,1:32,2875,0.345,12,1.17,2866,AGM 2,406.00,Valve 607,2508.34,8.77,26.01,36.11,47.67,34.78,2380,34.13,1.56,33.6799949,-118.0078380,81.80,
DMA 147,Metal Loss,Ext,5354.46,0.18,0.280,35000,ERW,8.625,715,15,0.043,0.599,0.716,1:35,2903,0.342,15,0.60,2899,AGM 2,406.17,Valve 607,2508.17,8.94,25.85,36.11,47.67,34.78,2380,34.13,1.56,33.6799953,-118.0078381,81.81,
DMA 148,Metal Loss,Ext,5354.64,3.36,0.280,35000,ERW,8.625,715,18,0.051,0.804,0.761,12:53,2882,0.345,18,0.80,2873,AGM 2,406.35,Valve 607,2507.99,9.12,25.67,36.11,47.67,34.78,2380,34.13,1.56,33.6799957,-118.0078381,81.82,
DMA 149,Metal Loss,Ext,5358.00,0.07,0.280,35000,ERW,8.625,715,12,0.033,1.459,1.817,3:08,2858,0.347,12,1.46,2846,AGM 2,409.71,Valve 607,2504.63,12.48,22.30,36.11,47.67,34.78,2380,34.13,1.56,33.6800035,-118.0078400,82.02,
DMA 150,Metal Loss,Ext,5358.07,22.23,0.280,35000,ERW,8.625,715,22,0.061,2.118,1.579,11:42,2723,0.365,22,2.12,2681,AGM 2,409.78,Valve 607,2504.56,12.55,22.23,36.11,47.67,34.78,2380,34.13,1.56,33.6800037,-118.0078401,82.02,
GWD 2390,Girth Weld,,5380.30,31.30,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,432.01,Valve 607,2482.32,34.78,34.13,47.67,34.78,34.13,2390,1.56,1.54,33.6800548,-118.0078542,82.96,
TAP 5,TAP,,5411.60,2.84,0.280,35000,ERW,8.625,715,,,,,11:54,,,,,,AGM 2,463.31,Valve 607,2451.03,31.30,2.83,47.67,34.78,34.13,2390,1.56,1.54,33.6801258,-118.0078785,83.86,
GWD 2400,Girth Weld,,5414.43,1.56,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,466.14,Valve 607,2448.20,34.13,1.56,34.78,34.13,1.56,2400,1.54,1.29,33.6801322,-118.0078809,83.94,
GWD 2410,Girth Weld,,5415.99,0.76,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,467.70,Valve 607,2446.64,1.56,1.54,34.13,1.56,1.54,2410,1.29,1.60,33.6801357,-118.0078821,84.01,
BND 39,Bend,,5416.75,0.78,0.280,35000,ERW,8.625,715,,,25.931,,,,,,,,AGM 2,468.47,Valve 607,2445.87,0.76,0.78,34.13,1.56,1.54,2410,1.29,1.60,33.6801374,-118.0078828,83.87,3.0D 49.7 deg right turn over bend
GWD 2420,Girth Weld,,5417.53,1.29,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,469.25,Valve 607,2445.09,1.54,1.29,1.56,1.54,1.29,2420,1.60,1.85,33.6801389,-118.0078833,83.49,
GWD 2430,Girth Weld,,5418.82,0.80,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,470.54,Valve 607,2443.80,1.29,1.60,1.54,1.29,1.60,2430,1.85,3.28,33.6801410,-118.0078840,82.60,
BND 40,Bend,,5419.63,0.80,0.280,35000,ERW,8.625,715,,,21.956,,,,,,,,AGM 2,471.34,Valve 607,2443.00,0.80,0.79,1.54,1.29,1.60,2430,1.85,3.28,33.6801425,-118.0078845,82.17,3.0D 46.6 deg left turn sag bend
GWD 2440,Girth Weld,,5420.42,1.85,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,472.14,Valve 607,2442.20,1.60,1.85,1.29,1.60,1.85,2440,3.28,3.24,33.6801443,-118.0078851,82.01,
GWD 2450,Girth Weld,,5422.27,1.34,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,473.99,Valve 607,2440.35,1.85,3.28,1.60,1.85,3.28,2450,3.24,3.85,33.6801486,-118.0078864,82.05,
DMA 151,Metal Loss,Ext,5423.61,0.35,0.280,35000,ERW,8.625,715,12,0.033,0.315,0.507,11:49,2918,0.340,12,0.31,2917,AGM 2,475.32,Valve 607,2439.01,1.34,1.94,1.60,1.85,3.28,2450,3.24,3.85,33.6801518,-118.0078871,82.50,
DMA 152,Metal Loss,Ext,5423.97,0.64,0.280,35000,ERW,8.625,715,16,0.045,0.403,0.554,12:08,2912,0.341,16,0.40,2910,AGM 2,475.68,Valve 607,2438.66,1.69,1.59,1.60,1.85,3.28,2450,3.24,3.85,33.6801524,-118.0078873,82.75,
CLS 20,Cluster,Ext,5424.60,0.95,0.280,35000,ERW,8.625,715,18,0.051,1.011,1.868,12:20,2864,0.347,11,1.01,2883,AGM 2,476.31,Valve 607,2438.02,2.33,0.95,1.60,1.85,3.28,2450,3.24,3.85,33.6801533,-118.0078875,83.28,CLS C
GWD 2460,Girth Weld,,5425.55,0.12,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,477.26,Valve 607,2437.07,3.28,3.24,1.85,3.28,3.24,2460,3.85,32.62,33.6801538,-118.0078877,84.21,
BND 41,Bend,,5425.67,3.12,0.280,35000,ERW,8.625,715,,,81.859,,,,,,,,AGM 2,477.38,Valve 607,2436.96,0.12,3.12,1.85,3.28,3.24,2460,3.85,32.62,33.6801538,-118.0078877,84.32,3.0D 100.5 deg right turn bend
GWD 2470,Girth Weld,,5428.79,3.85,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,480.50,Valve 607,2433.84,3.24,3.85,3.28,3.24,3.85,2470,32.62,2.15,33.6801537,-118.0078821,86.53,
GWD 2480,Girth Weld,,5432.64,1.32,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,484.35,Valve 607,2429.99,3.85,32.62,3.24,3.85,32.62,2480,2.15,3.37,33.6801536,-118.0078701,86.51,
TAP 6,TAP,,5433.96,10.17,0.280,35000,ERW,8.625,715,,,,,12:31,,,,,,AGM 2,485.67,Valve 607,2428.67,1.32,31.30,3.24,3.85,32.62,2480,2.15,3.37,33.6801535,-118.0078660,86.48,
DMA 155,Metal Loss,Ext,5444.12,3.08,0.280,35000,ERW,8.625,715,31,0.086,0.751,1.097,2:59,2855,0.348,31,0.75,2839,AGM 2,495.83,Valve 607,2418.50,11.49,21.14,3.24,3.85,32.62,2480,2.15,3.37,33.6801529,-118.0078345,86.31,
DMA 156,Metal Loss,Ext,5447.20,11.99,0.280,35000,ERW,8.625,715,16,0.044,0.926,4.596,6:25,2880,0.345,16,0.93,2871,AGM 2,498.91,Valve 607,2415.43,14.56,18.06,3.24,3.85,32.62,2480,2.15,3.37,33.6801527,-118.0078250,86.26,
CLS 21,Cluster,Ext,5459.18,0.39,0.280,35000,ERW,8.625,715,18,0.049,2.090,2.184,10:45,2769,0.359,17,2.09,2741,AGM 2,510.90,Valve 607,2403.44,26.55,6.08,3.24,3.85,32.62,2480,2.15,3.37,33.6801521,-118.0077878,85.95,CLS C
DMA 159,Metal Loss,Ext,5459.57,5.69,0.280,35000,ERW,8.625,715,12,0.035,0.795,0.617,3:06,2897,0.343,12,0.79,2892,AGM 2,511.28,Valve 607,2403.05,26.94,5.69,3.24,3.85,32.62,2480,2.15,3.37,33.6801521,-118.0077866,85.93,
GWD 2490,Girth Weld,,5465.26,2.15,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,516.97,Valve 607,2397.37,32.62,2.15,3.85,32.62,2.15,2490,3.37,47.30,33.6801519,-118.0077690,85.74,
GWD 2500,Girth Weld,,5467.41,2.09,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,519.12,Valve 607,2395.22,2.15,3.37,32.62,2.15,3.37,2500,47.30,33.85,33.6801518,-118.0077623,85.67,
CLS 22,Cluster,Ext,5469.49,0.15,0.280,35000,ERW,8.625,715,13,0.037,2.577,0.834,8:30,2782,0.357,9,2.58,2808,AGM 2,521.21,Valve 607,2393.13,2.09,1.28,32.62,2.15,3.37,2500,47.30,33.85,33.6801517,-118.0077559,85.62,CLS C
DMA 162,Metal Loss,Ext,5469.65,1.13,0.280,35000,ERW,8.625,715,17,0.047,0.956,0.588,7:01,2873,0.346,17,0.96,2863,AGM 2,521.36,Valve 607,2392.98,2.24,1.13,32.62,2.15,3.37,2500,47.30,33.85,33.6801517,-118.0077554,85.62,
GWD 2510,Girth Weld,,5470.77,0.54,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,522.49,Valve 607,2391.85,3.37,47.30,2.15,3.37,47.30,2510,33.85,18.50,33.6801517,-118.0077519,85.59,
DMA 163,Metal Loss,Ext,5471.31,0.49,0.280,35000,ERW,8.625,715,16,0.046,0.682,0.649,2:26,2896,0.343,16,0.68,2891,AGM 2,523.02,Valve 607,2391.32,0.54,46.76,2.15,3.37,47.30,2510,33.85,18.50,33.6801517,-118.0077502,85.58,
DMA 164,Metal Loss,Ext,5471.80,2.96,0.280,35000,ERW,8.625,715,28,0.079,1.033,2.108,5:26,2820,0.352,28,1.03,2795,AGM 2,523.52,Valve 607,2390.82,1.03,46.27,2.15,3.37,47.30,2510,33.85,18.50,33.6801516,-118.0077487,85.57,
DMA 165,Metal Loss,Ext,5474.76,1.23,0.280,35000,ERW,8.625,715,24,0.068,0.666,0.568,3:12,2882,0.345,24,0.67,2873,AGM 2,526.47,Valve 607,2387.87,3.99,43.31,2.15,3.37,47.30,2510,33.85,18.50,33.6801515,-118.0077395,85.53,
DMA 166,Metal Loss,Ext,5475.99,4.87,0.280,35000,ERW,8.625,715,20,0.057,1.103,3.566,12:04,2846,0.349,20,1.10,2830,AGM 2,527.70,Valve 607,2386.64,5.21,42.08,2.15,3.37,47.30,2510,33.85,18.50,33.6801514,-118.0077357,85.52,
DMA 167,Metal Loss,Ext,5480.85,19.83,0.280,35000,ERW,8.625,715,66,0.185,0.888,0.733,12:27,2623,0.379,66,0.89,2491,AGM 2,532.56,Valve 607,2381.78,10.08,37.22,2.15,3.37,47.30,2510,33.85,18.50,33.6801512,-118.0077206,85.50,
DMA 168,Metal Loss,Ext,5500.68,4.07,0.280,35000,ERW,8.625,715,21,0.060,1.479,1.124,9:08,2796,0.355,21,1.48,2770,AGM 2,552.40,Valve 607,2361.94,29.91,17.39,2.15,3.37,47.30,2510,33.85,18.50,33.6801502,-118.0076591,85.85,
CLS 23,Cluster,Ext,5504.76,13.31,0.280,35000,ERW,8.625,715,56,0.156,2.814,5.697,2:44,2113,0.470,50,2.81,2049,AGM 2,556.47,Valve 607,2357.87,33.98,13.31,2.15,3.37,47.30,2510,33.85,18.50,33.6801500,-118.0076465,85.94,CLS C
GWD 2520,Girth Weld,,5518.07,0.35,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,569.78,Valve 607,2344.56,47.30,33.85,3.37,47.30,33.85,2520,18.50,40.78,33.6801493,-118.0076052,86.24,
DMA 172,Metal Loss,Ext,5518.42,6.51,0.280,35000,ERW,8.625,715,18,0.051,0.683,0.671,2:55,2892,0.343,18,0.68,2886,AGM 2,570.14,Valve 607,2344.20,0.35,33.49,3.37,47.30,33.85,2520,18.50,40.78,33.6801493,-118.0076041,86.26,
DMA 173,Metal Loss,Ext,5524.93,6.20,0.280,35000,ERW,8.625,715,12,0.034,1.074,0.918,12:44,2881,0.345,12,1.07,2873,AGM 2,576.64,Valve 607,2337.70,6.86,26.99,3.37,47.30,33.85,2520,18.50,40.78,33.6801492,-118.0075840,86.49,
DMA 174,Metal Loss,Ext,5531.13,15.40,0.280,35000,ERW,8.625,715,13,0.035,1.356,2.542,3:38,2861,0.347,13,1.36,2849,AGM 2,582.85,Valve 607,2331.49,13.06,20.78,3.37,47.30,33.85,2520,18.50,40.78,33.6801490,-118.0075647,86.76,
CLS 24,Cluster,Ext,5546.53,0.27,0.280,35000,ERW,8.625,715,20,0.056,2.468,1.087,12:09,2714,0.366,10,2.47,2801,AGM 2,598.24,Valve 607,2316.09,28.46,5.38,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075170,87.35,CLS C
DMA 177,Metal Loss,Ext,5546.80,0.75,0.280,35000,ERW,8.625,715,10,0.029,0.798,0.751,12:11,2901,0.342,10,0.80,2897,AGM 2,598.51,Valve 607,2315.83,28.73,5.12,3.37,47.30,33.85,2520,18.50,40.78,33.6801488,-118.0075162,87.35,
DMA 178,Metal Loss,Ext,5547.55,0.37,0.280,35000,ERW,8.625,715,18,0.049,0.622,0.625,11:26,2898,0.343,18,0.62,2893,AGM 2,599.26,Valve 607,2315.08,29.48,4.37,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075139,87.38,
DMA 179,Metal Loss,Ext,5547.92,0.17,0.280,35000,ERW,8.625,715,12,0.033,0.315,0.512,11:28,2918,0.340,12,0.31,2917,AGM 2,599.63,Valve 607,2314.71,29.85,4.00,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075127,87.38,
CLS 25,Cluster,Ext,5548.09,0.07,0.280,35000,ERW,8.625,715,12,0.034,1.476,1.465,11:27,2855,0.348,9,1.48,2867,AGM 2,599.80,Valve 607,2314.53,30.02,3.82,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075122,87.39,CLS C
CLS 26,Cluster,Ext,5548.16,0.27,0.280,35000,ERW,8.625,715,14,0.038,2.098,2.384,12:59,2806,0.354,12,2.10,2798,AGM 2,599.87,Valve 607,2314.47,30.09,3.76,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075120,87.39,CLS C
CLS 27,Cluster,Ext,5548.42,0.21,0.280,35000,ERW,8.625,715,16,0.046,1.341,3.221,12:11,2842,0.349,16,1.34,2826,AGM 2,600.14,Valve 607,2314.20,30.35,3.49,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075111,87.40,CLS C
DMA 186,Metal Loss,Ext,5548.63,0.11,0.280,35000,ERW,8.625,715,14,0.040,0.819,0.689,11:28,2891,0.343,14,0.82,2884,AGM 2,600.35,Valve 607,2313.99,30.56,3.28,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075105,87.40,
CLS 28,Cluster,Ext,5548.75,0.15,0.280,35000,ERW,8.625,715,15,0.041,2.226,2.788,12:51,2788,0.356,10,2.23,2818,AGM 2,600.46,Valve 607,2313.88,30.68,3.17,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075101,87.40,CLS C
DMA 189,Metal Loss,Ext,5548.90,0.14,0.280,35000,ERW,8.625,715,11,0.030,0.918,0.680,10:40,2894,0.343,11,0.92,2889,AGM 2,600.61,Valve 607,2313.73,30.82,3.02,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075097,87.41,
DMA 190,Metal Loss,Ext,5549.04,0.10,0.280,35000,ERW,8.625,715,21,0.057,0.940,0.686,1:25,2862,0.347,21,0.94,2850,AGM 2,600.75,Valve 607,2313.59,30.97,2.88,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075092,87.41,
DMA 191,Metal Loss,Ext,5549.14,0.20,0.280,35000,ERW,8.625,715,14,0.039,1.083,0.774,11:16,2874,0.346,14,1.08,2865,AGM 2,600.85,Valve 607,2313.49,31.07,2.78,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075089,87.41,
CLS 29,Cluster,Ext,5549.34,0.25,0.280,35000,ERW,8.625,715,16,0.046,0.911,2.067,11:07,2878,0.345,16,0.91,2872,AGM 2,601.05,Valve 607,2313.29,31.27,2.58,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075083,87.42,CLS C
CLS 30,Cluster,Ext,5549.59,0.30,0.280,35000,ERW,8.625,715,26,0.073,2.359,3.554,12:13,2651,0.375,22,2.36,2649,AGM 2,601.30,Valve 607,2313.04,31.52,2.33,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075075,87.42,CLS C
DMA 197,Metal Loss,Ext,5549.89,0.59,0.280,35000,ERW,8.625,715,14,0.039,0.655,0.635,1:36,2902,0.342,14,0.65,2898,AGM 2,601.61,Valve 607,2312.73,31.82,2.02,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075066,87.43,
DMA 198,Metal Loss,Ext,5550.48,0.14,0.280,35000,ERW,8.625,715,28,0.079,0.974,0.555,1:42,2828,0.351,28,0.97,2806,AGM 2,602.20,Valve 607,2312.14,32.41,1.43,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075048,87.44,
CLS 31,Cluster,Ext,5550.62,0.23,0.280,35000,ERW,8.625,715,33,0.092,2.231,3.196,11:56,2582,0.385,25,2.23,2629,AGM 2,602.33,Valve 607,2312.01,32.55,1.30,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075043,87.45,CLS C
DMA 202,Metal Loss,Ext,5550.85,0.02,0.280,35000,ERW,8.625,715,27,0.077,0.582,0.539,12:34,2885,0.344,27,0.58,2877,AGM 2,602.56,Valve 607,2311.78,32.78,1.07,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075036,87.45,
DMA 203,Metal Loss,Ext,5550.87,0.61,0.280,35000,ERW,8.625,715,13,0.038,0.852,0.694,11:18,2891,0.343,13,0.85,2885,AGM 2,602.58,Valve 607,2311.76,32.80,1.04,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075036,87.45,
CLS 32,Cluster,Ext,5551.48,0.44,0.280,35000,ERW,8.625,715,30,0.085,2.053,2.682,12:11,2638,0.376,19,2.05,2721,AGM 2,603.19,Valve 607,2311.15,33.41,0.44,3.37,47.30,33.85,2520,18.50,40.78,33.6801487,-118.0075017,87.46,CLS C
GWD 2530,Girth Weld,,5551.92,18.50,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,603.63,Valve 607,2310.71,33.85,18.50,47.30,33.85,18.50,2530,40.78,40.82,33.6801487,-118.0075003,87.47,
GWD 2540,Girth Weld,,5570.42,40.78,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,622.13,Valve 607,2292.21,18.50,40.78,33.85,18.50,40.78,2540,40.82,9.35,33.6801486,-118.0074429,87.77,
GWD 2550,Girth Weld,,5611.20,40.82,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,662.91,Valve 607,2251.42,40.78,40.82,18.50,40.78,40.82,2550,9.35,1.04,33.6801489,-118.0073164,88.40,
GWD 2560,Girth Weld,,5652.03,9.35,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,703.74,Valve 607,2210.60,40.82,9.35,40.78,40.82,9.35,2560,1.04,3.31,33.6801486,-118.0071898,88.58,
GWD 2570,Girth Weld,,5661.37,1.04,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,713.09,Valve 607,2201.25,9.35,1.04,40.82,9.35,1.04,2570,3.31,9.59,33.6801482,-118.0071606,88.54,
GWD 2580,Girth Weld,,5662.41,1.93,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,714.13,Valve 607,2200.21,1.04,3.31,9.35,1.04,3.31,2580,9.59,40.59,33.6801477,-118.0071572,88.46,
BND 42,Bend,,5664.34,1.38,0.219,35000,ERW,8.625,715,,,38.372,,,,,,,,AGM 2,716.06,Valve 607,2198.28,1.93,1.38,9.35,1.04,3.31,2580,9.59,40.59,33.6801486,-118.0071508,88.37,3.0D 88.5 deg left turn sag bend
GWD 2590,Girth Weld,,5665.73,9.59,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,717.44,Valve 607,2196.90,3.31,9.59,1.04,3.31,9.59,2590,40.59,15.33,33.6801517,-118.0071482,88.33,
GWD 2600,Girth Weld,,5675.32,40.59,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,727.03,Valve 607,2187.31,9.59,40.59,3.31,9.59,40.59,2600,15.33,40.98,33.6801787,-118.0071431,88.11,
GWD 2610,Girth Weld,,5715.91,15.33,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,767.62,Valve 607,2146.72,40.59,15.33,9.59,40.59,15.33,2610,40.98,1.60,33.6802929,-118.0071228,86.98,
GWD 2620,Girth Weld,,5731.24,29.12,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,782.96,Valve 607,2131.38,15.33,40.98,40.59,15.33,40.98,2620,1.60,17.13,33.6803361,-118.0071149,86.31,
DMA 206,Metal Loss,Ext,5760.36,11.86,0.219,35000,ERW,8.625,715,24,0.052,0.882,1.201,8:56,2225,0.446,24,0.88,2212,AGM 2,812.07,Valve 607,2102.27,29.12,11.86,40.59,15.33,40.98,2620,1.60,17.13,33.6804180,-118.0070998,85.44,
GWD 2630,Girth Weld,,5772.22,0.82,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,823.93,Valve 607,2090.41,40.98,1.60,15.33,40.98,1.60,2630,17.13,1.53,33.6804599,-118.0070862,85.35,
BND 43,Bend,,5773.04,0.79,0.219,35000,ERW,8.625,715,,,25.097,,,,,,,,AGM 2,824.75,Valve 607,2089.59,0.82,0.78,15.33,40.98,1.60,2630,17.13,1.53,33.6804640,-118.0070825,85.36,3.0D 46.8 deg right turn bend
