BHIIdentifier,PipelineFeature,INTEXTIDOD,Odometerft,DistancetoNextPipelineFeatureft,WTin,PipeGradepsi,PipeDescription,PipeDiameterin,MOPpsi,Depth,Depthin,Lengthin,Widthin,OClockOrientationhhmm,mB31GBurstpsi,ERF,EffDepth,EffLengthin,EffAreaBurstpsi,UpstreamUSReferenceName,DistanceToUSft,DownstreamDSReferenceName,DistanceFromDSReferenceft,DistancetoUSWeldft,DistancetoDSWeldft,Length2ndUSJointft,LengthUSJointft,LengthDefectJointft,DefectJointNumber,LengthDSJointft,Length2ndDSJointft,XYZInformationNAD83Latitude,XYZInformationNAD83Longitude,XYZInformationNAVD88Elevationft,Comments
GWD 2640,Girth Weld,,5773.82,17.12,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,825.54,Valve 607,2088.80,1.60,17.13,40.98,1.60,17.13,2640,1.53,24.63,33.6804666,-118.0070776,85.37,
GWD 2650,Girth Weld,,5790.95,0.73,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,842.66,Valve 607,2071.68,17.13,1.53,1.60,17.13,1.53,2650,24.63,40.78,33.6805010,-118.0069712,85.34,
BND 44,Bend,,5791.68,0.80,0.219,35000,ERW,8.625,715,,,24.832,,,,,,,,AGM 2,843.39,Valve 607,2070.95,0.73,0.80,1.60,17.13,1.53,2650,24.63,40.78,33.6805020,-118.0069694,85.34,3.0D 46.1 deg right turn bend
GWD 2660,Girth Weld,,5792.48,24.64,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,844.19,Valve 607,2070.15,1.53,24.63,17.13,1.53,24.63,2660,40.78,40.84,33.6805025,-118.0069671,85.35,
GWD 2670,Girth Weld,,5817.11,40.78,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,868.82,Valve 607,2045.51,24.63,40.78,1.53,24.63,40.78,2670,40.84,40.57,33.6805031,-118.0068945,85.61,
GWD 2680,Girth Weld,,5857.89,40.84,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,909.60,Valve 607,2004.74,40.78,40.84,24.63,40.78,40.84,2680,40.57,40.83,33.6805040,-118.0067743,85.99,
GWD 2690,Girth Weld,,5898.73,40.57,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,950.44,Valve 607,1963.90,40.84,40.57,40.78,40.84,40.57,2690,40.83,40.83,33.6805044,-118.0066539,85.98,
GWD 2700,Girth Weld,,5939.30,40.83,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,991.01,Valve 607,1923.33,40.57,40.83,40.84,40.57,40.83,2700,40.83,0.46,33.6805047,-118.0065343,85.95,
GWD 2710,Girth Weld,,5980.13,40.83,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1031.84,Valve 607,1882.50,40.83,40.83,40.57,40.83,40.83,2710,0.46,16.05,33.6805046,-118.0064139,86.17,
GWD 2720,Girth Weld,,6020.96,0.19,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1072.67,Valve 607,1841.66,40.83,0.46,40.83,40.83,0.46,2720,16.05,3.31,33.6805052,-118.0062935,85.86,
BND 45,Bend,,6021.15,0.27,0.219,35000,ERW,8.625,715,,,23.304,,,,,,,,AGM 2,1072.87,Valve 607,1841.47,0.19,0.27,40.83,40.83,0.46,2720,16.05,3.31,33.6805052,-118.0062929,85.87,12.3D 12.4 deg sag bend
GWD 2730,Girth Weld,,6021.42,16.05,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1073.14,Valve 607,1841.20,0.46,16.05,40.83,0.46,16.05,2730,3.31,1.77,33.6805052,-118.0062922,85.89,
GWD 2740,Girth Weld,,6037.47,2.02,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1089.19,Valve 607,1825.15,16.05,3.31,0.46,16.05,3.31,2740,1.77,15.68,33.6805048,-118.0062454,88.93,
BND 46,Bend,,6039.49,1.29,0.219,35000,ERW,8.625,715,,,38.709,,,,,,,,AGM 2,1091.21,Valve 607,1823.13,2.02,1.29,0.46,16.05,3.31,2740,1.77,15.68,33.6805063,-118.0062394,89.36,3.0D 87.2 deg left turn over bend
GWD 2750,Girth Weld,,6040.79,1.77,0.219,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1092.50,Valve 607,1821.84,3.31,1.77,16.05,3.31,1.77,2750,15.68,38.85,33.6805093,-118.0062375,89.57,
GWD 2760,Girth Weld,,6042.55,10.05,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1094.27,Valve 607,1820.07,1.77,15.68,3.31,1.77,15.68,2760,38.85,36.44,33.6805141,-118.0062373,89.72,
DMA 207,Metal Loss,Ext,6052.60,5.63,0.280,35000,ERW,8.625,715,45,0.125,1.319,0.714,5:53,2648,0.375,45,1.32,2572,AGM 2,1104.32,Valve 607,1810.02,10.05,5.63,3.31,1.77,15.68,2760,38.85,36.44,33.6805415,-118.0062373,90.36,
GWD 2770,Girth Weld,,6058.23,4.03,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1109.95,Valve 607,1804.39,15.68,38.85,1.77,15.68,38.85,2770,36.44,47.39,33.6805568,-118.0062373,90.66,
DMA 208,Metal Loss,Ext,6062.26,0.46,0.280,35000,ERW,8.625,715,26,0.071,0.793,0.694,8:03,2864,0.347,26,0.79,2851,AGM 2,1113.97,Valve 607,1800.37,4.03,34.82,1.77,15.68,38.85,2770,36.44,47.39,33.6805677,-118.0062373,90.85,
DMA 209,Metal Loss,Ext,6062.72,0.45,0.280,35000,ERW,8.625,715,24,0.068,1.099,1.123,8:40,2828,0.351,24,1.10,2807,AGM 2,1114.43,Valve 607,1799.91,4.49,34.36,1.77,15.68,38.85,2770,36.44,47.39,33.6805690,-118.0062373,90.87,
PAH 2,Patch,,6063.18,0.38,0.280,35000,ERW,8.625,715,,,,,6:25,,,,,,AGM 2,1114.89,Valve 607,1799.45,4.94,33.90,1.77,15.68,38.85,2770,36.44,47.39,33.6805702,-118.0062373,90.89,
DMA 210,Metal Loss,Ext,6063.55,0.26,0.280,35000,ERW,8.625,715,18,0.051,0.734,0.815,8:07,2888,0.344,18,0.73,2881,AGM 2,1115.27,Valve 607,1799.07,5.32,33.52,1.77,15.68,38.85,2770,36.44,47.39,33.6805712,-118.0062373,90.91,
CLS 33,Cluster,Ext,6063.81,0.25,0.280,35000,ERW,8.625,715,47,0.132,2.306,2.937,7:36,2369,0.419,30,2.31,2544,AGM 2,1115.52,Valve 607,1798.82,5.58,33.27,1.77,15.68,38.85,2770,36.44,47.39,33.6805720,-118.0062373,90.92,CLS C
DMA 214,Metal Loss,Ext,6064.06,0.23,0.280,35000,ERW,8.625,715,16,0.046,0.772,0.777,7:51,2889,0.344,16,0.77,2882,AGM 2,1115.77,Valve 607,1798.57,5.83,33.02,1.77,15.68,38.85,2770,36.44,47.39,33.6805726,-118.0062373,90.92,
DMA 215,Metal Loss,Ext,6064.29,0.47,0.280,35000,ERW,8.625,715,19,0.054,0.472,0.592,7:06,2906,0.342,19,0.47,2902,AGM 2,1116.00,Valve 607,1798.34,6.06,32.79,1.77,15.68,38.85,2770,36.44,47.39,33.6805732,-118.0062373,90.93,
DMA 216,Metal Loss,Ext,6064.76,0.70,0.280,35000,ERW,8.625,715,36,0.100,0.643,0.786,8:14,2860,0.347,36,0.64,2844,AGM 2,1116.47,Valve 607,1797.86,6.53,32.32,1.77,15.68,38.85,2770,36.44,47.39,33.6805745,-118.0062373,90.96,
DMA 217,Metal Loss,Ext,6065.47,0.18,0.280,35000,ERW,8.625,715,13,0.037,0.864,0.953,8:17,2891,0.343,13,0.86,2884,AGM 2,1117.18,Valve 607,1797.16,7.23,31.61,1.77,15.68,38.85,2770,36.44,47.39,33.6805765,-118.0062374,90.98,
DMA 218,Metal Loss,Ext,6065.64,31.44,0.280,35000,ERW,8.625,715,25,0.070,0.692,0.602,9:49,2877,0.345,25,0.69,2867,AGM 2,1117.35,Valve 607,1796.98,7.41,31.44,1.77,15.68,38.85,2770,36.44,47.39,33.6805769,-118.0062374,90.99,
GWD 2780,Girth Weld,,6097.08,19.96,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1148.79,Valve 607,1765.55,38.85,36.44,15.68,38.85,36.44,2780,47.39,47.17,33.6806625,-118.0062376,91.98,
DMA 219,Metal Loss,Ext,6117.04,3.62,0.280,35000,ERW,8.625,715,11,0.030,1.304,0.848,1:52,2874,0.346,11,1.30,2865,AGM 2,1168.75,Valve 607,1745.58,19.96,16.48,15.68,38.85,36.44,2780,47.39,47.17,33.6807169,-118.0062373,92.43,
DMA 220,Metal Loss,Ext,6120.66,0.34,0.280,35000,ERW,8.625,715,22,0.063,0.857,0.687,7:45,2866,0.346,22,0.86,2853,AGM 2,1172.37,Valve 607,1741.96,23.58,12.86,15.68,38.85,36.44,2780,47.39,47.17,33.6807268,-118.0062373,92.52,
CLS 34,Cluster,Ext,6121.00,1.38,0.280,35000,ERW,8.625,715,18,0.052,3.071,0.872,6:36,2693,0.369,12,3.07,2750,AGM 2,1172.71,Valve 607,1741.63,23.92,12.53,15.68,38.85,36.44,2780,47.39,47.17,33.6807277,-118.0062373,92.53,CLS C
DMA 223,Metal Loss,Ext,6122.38,11.15,0.280,35000,ERW,8.625,715,15,0.041,1.699,0.770,5:46,2823,0.352,15,1.70,2804,AGM 2,1174.09,Valve 607,1740.25,25.30,11.15,15.68,38.85,36.44,2780,47.39,47.17,33.6807315,-118.0062372,92.56,
GWD 2790,Girth Weld,,6133.52,47.39,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1185.24,Valve 607,1729.10,36.44,47.39,38.85,36.44,47.39,2790,47.17,47.48,33.6807618,-118.0062371,92.88,
GWD 2800,Girth Weld,,6180.91,22.13,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1232.63,Valve 607,1681.71,47.39,47.17,36.44,47.39,47.17,2800,47.48,47.39,33.6808909,-118.0062375,93.76,
DMA 224,Metal Loss,Ext,6203.04,0.25,0.280,35000,ERW,8.625,715,14,0.040,2.182,1.776,6:11,2793,0.356,14,2.18,2768,AGM 2,1254.75,Valve 607,1659.59,22.13,25.04,36.44,47.39,47.17,2800,47.48,47.39,33.6809512,-118.0062380,94.60,
DMA 225,Metal Loss,Ext,6203.29,0.96,0.280,35000,ERW,8.625,715,14,0.040,0.661,0.749,6:48,2901,0.342,14,0.66,2897,AGM 2,1255.00,Valve 607,1659.34,22.38,24.79,36.44,47.39,47.17,2800,47.48,47.39,33.6809518,-118.0062380,94.62,
DMA 226,Metal Loss,Ext,6204.25,2.78,0.280,35000,ERW,8.625,715,13,0.037,0.992,1.057,7:43,2883,0.344,13,0.99,2875,AGM 2,1255.96,Valve 607,1658.38,23.34,23.83,36.44,47.39,47.17,2800,47.48,47.39,33.6809544,-118.0062381,94.66,
DMA 227,Metal Loss,Ext,6207.03,0.37,0.280,35000,ERW,8.625,715,12,0.033,0.412,0.555,7:45,2915,0.341,12,0.41,2913,AGM 2,1258.74,Valve 607,1655.60,26.11,21.05,36.44,47.39,47.17,2800,47.48,47.39,33.6809620,-118.0062381,94.79,
CLS 35,Cluster,Ext,6207.40,1.24,0.280,35000,ERW,8.625,715,21,0.059,2.153,0.833,6:38,2729,0.364,15,2.15,2758,AGM 2,1259.11,Valve 607,1655.23,26.49,20.68,36.44,47.39,47.17,2800,47.48,47.39,33.6809630,-118.0062382,94.81,CLS C
DMA 230,Metal Loss,Ext,6208.64,1.00,0.280,35000,ERW,8.625,715,11,0.032,1.180,1.699,7:19,2877,0.345,11,1.18,2869,AGM 2,1260.36,Valve 607,1653.98,27.73,19.44,36.44,47.39,47.17,2800,47.48,47.39,33.6809664,-118.0062382,94.86,
DMA 231,Metal Loss,Ext,6209.64,0.69,0.280,35000,ERW,8.625,715,15,0.043,1.870,2.194,6:07,2806,0.354,15,1.87,2784,AGM 2,1261.35,Valve 607,1652.98,28.73,18.44,36.44,47.39,47.17,2800,47.48,47.39,33.6809691,-118.0062382,94.91,
DMA 232,Metal Loss,Ext,6210.33,0.09,0.280,35000,ERW,8.625,715,12,0.033,0.394,0.567,7:40,2915,0.341,12,0.39,2914,AGM 2,1262.04,Valve 607,1652.29,29.42,17.75,36.44,47.39,47.17,2800,47.48,47.39,33.6809710,-118.0062383,94.94,
DMA 233,Metal Loss,Ext,6210.42,0.64,0.280,35000,ERW,8.625,715,16,0.044,0.792,0.711,5:40,2889,0.344,16,0.79,2882,AGM 2,1262.13,Valve 607,1652.21,29.50,17.67,36.44,47.39,47.17,2800,47.48,47.39,33.6809712,-118.0062383,94.95,
DMA 234,Metal Loss,Ext,6211.05,1.70,0.280,35000,ERW,8.625,715,11,0.031,0.856,0.680,6:27,2897,0.343,11,0.86,2892,AGM 2,1262.77,Valve 607,1651.57,30.14,17.03,36.44,47.39,47.17,2800,47.48,47.39,33.6809730,-118.0062383,94.97,
CLS 36,Cluster,Ext,6212.76,15.32,0.280,35000,ERW,8.625,715,21,0.058,3.511,2.067,7:26,2638,0.376,14,3.51,2692,AGM 2,1264.47,Valve 607,1649.87,31.84,15.32,36.44,47.39,47.17,2800,47.48,47.39,33.6809776,-118.0062383,95.06,CLS C
GWD 2810,Girth Weld,,6228.08,3.49,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1279.79,Valve 607,1634.54,47.17,47.48,47.39,47.17,47.48,2810,47.39,45.14,33.6810193,-118.0062386,95.76,
DMA 238,Metal Loss,Ext,6231.58,0.22,0.280,35000,ERW,8.625,715,17,0.046,0.893,0.589,5:51,2880,0.345,17,0.89,2871,AGM 2,1283.29,Valve 607,1631.05,3.49,43.98,47.39,47.17,47.48,2810,47.39,45.14,33.6810288,-118.0062387,95.89,
DMA 239,Metal Loss,Ext,6231.80,0.22,0.280,35000,ERW,8.625,715,16,0.044,0.607,0.555,6:46,2902,0.342,16,0.61,2897,AGM 2,1283.51,Valve 607,1630.83,3.71,43.76,47.39,47.17,47.48,2810,47.39,45.14,33.6810294,-118.0062387,95.90,
DMA 240,Metal Loss,Ext,6232.01,0.36,0.280,35000,ERW,8.625,715,14,0.040,0.818,0.595,6:58,2891,0.343,14,0.82,2884,AGM 2,1283.72,Valve 607,1630.61,3.93,43.55,47.39,47.17,47.48,2810,47.39,45.14,33.6810300,-118.0062387,95.90,
DMA 241,Metal Loss,Ext,6232.38,0.03,0.280,35000,ERW,8.625,715,14,0.039,0.572,0.589,6:54,2906,0.342,14,0.57,2903,AGM 2,1284.09,Valve 607,1630.25,4.30,43.18,47.39,47.17,47.48,2810,47.39,45.14,33.6810310,-118.0062387,95.92,
DMA 242,Metal Loss,Ext,6232.41,0.18,0.280,35000,ERW,8.625,715,13,0.037,0.731,0.601,5:16,2899,0.343,13,0.73,2894,AGM 2,1284.12,Valve 607,1630.21,4.33,43.15,47.39,47.17,47.48,2810,47.39,45.14,33.6810311,-118.0062387,95.92,
CLS 37,Cluster,Ext,6232.59,42.96,0.280,35000,ERW,8.625,715,17,0.049,1.050,2.579,7:30,2863,0.347,17,1.05,2855,AGM 2,1284.31,Valve 607,1630.03,4.51,42.97,47.39,47.17,47.48,2810,47.39,45.14,33.6810316,-118.0062387,95.93,CLS C
GWD 2820,Girth Weld,,6275.56,47.39,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1327.27,Valve 607,1587.07,47.48,47.39,47.17,47.48,47.39,2820,45.14,47.14,33.6811486,-118.0062388,96.52,
GWD 2830,Girth Weld,,6322.94,45.14,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1374.66,Valve 607,1539.68,47.39,45.14,47.48,47.39,45.14,2830,47.14,48.35,33.6812777,-118.0062382,96.77,
GWD 2840,Girth Weld,,6368.08,47.14,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1419.80,Valve 607,1494.54,45.14,47.14,47.39,45.14,47.14,2840,48.35,46.65,33.6814006,-118.0062375,98.90,
GWD 2850,Girth Weld,,6415.22,48.35,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1466.94,Valve 607,1447.40,47.14,48.35,45.14,47.14,48.35,2850,46.65,46.73,33.6815290,-118.0062369,99.93,
GWD 2860,Girth Weld,,6463.57,46.65,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1515.29,Valve 607,1399.05,48.35,46.65,47.14,48.35,46.65,2860,46.73,47.51,33.6816607,-118.0062368,100.82,
GWD 2870,Girth Weld,,6510.22,46.73,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1561.94,Valve 607,1352.40,46.65,46.73,48.35,46.65,46.73,2870,47.51,46.71,33.6817878,-118.0062364,101.28,
GWD 2880,Girth Weld,,6556.95,45.01,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1608.67,Valve 607,1305.67,46.73,47.51,46.65,46.73,47.51,2880,46.71,45.18,33.6819151,-118.0062365,101.70,
PMA 11,Pipe Mill,Ext,6601.97,0.30,0.280,35000,ERW,8.625,715,15,0.042,0.678,0.670,5:01,,,,,,AGM 2,1653.68,Valve 607,1260.66,45.01,2.50,46.65,46.73,47.51,2880,46.71,45.18,33.6820378,-118.0062371,102.15,
PMA 12,Pipe Mill,Ext,6602.27,2.20,0.280,35000,ERW,8.625,715,11,0.031,0.867,0.923,4:39,,,,,,AGM 2,1653.98,Valve 607,1260.36,45.31,2.20,46.65,46.73,47.51,2880,46.71,45.18,33.6820386,-118.0062371,102.15,
GWD 2890,Girth Weld,,6604.47,27.72,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1656.18,Valve 607,1258.16,47.51,46.71,46.73,47.51,46.71,2890,45.18,47.00,33.6820446,-118.0062371,102.17,
DMA 245,Metal Loss,Ext,6632.19,18.99,0.280,35000,ERW,8.625,715,16,0.046,0.731,0.754,7:39,2893,0.343,16,0.73,2887,AGM 2,1683.90,Valve 607,1230.44,27.72,18.99,46.73,47.51,46.71,2890,45.18,47.00,33.6821201,-118.0062372,102.36,
GWD 2900,Girth Weld,,6651.17,45.18,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1702.89,Valve 607,1211.45,46.71,45.18,47.51,46.71,45.18,2900,47.00,17.41,33.6821718,-118.0062375,102.64,
GWD 2910,Girth Weld,,6696.35,47.00,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1748.06,Valve 607,1166.28,45.18,47.00,46.71,45.18,47.00,2910,17.41,35.89,33.6822949,-118.0062384,103.19,
GWD 2920,Girth Weld,,6743.35,17.41,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1795.06,Valve 607,1119.28,47.00,17.41,45.18,47.00,17.41,2920,35.89,46.52,33.6824230,-118.0062400,103.66,
GWD 2930,Girth Weld,,6760.76,35.89,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1812.47,Valve 607,1101.87,17.41,35.89,47.00,17.41,35.89,2930,46.52,47.29,33.6824704,-118.0062407,103.58,
GWD 2940,Girth Weld,,6796.65,46.52,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1848.36,Valve 607,1065.98,35.89,46.52,17.41,35.89,46.52,2940,47.29,46.27,33.6825681,-118.0062403,102.57,
GWD 2950,Girth Weld,,6843.17,47.29,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1894.88,Valve 607,1019.46,46.52,47.29,35.89,46.52,47.29,2950,46.27,45.18,33.6826949,-118.0062389,102.74,
GWD 2960,Girth Weld,,6890.46,46.27,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1942.17,Valve 607,972.17,47.29,46.27,46.52,47.29,46.27,2960,45.18,47.11,33.6828237,-118.0062388,102.97,
GWD 2970,Girth Weld,,6936.72,45.18,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,1988.43,Valve 607,925.91,46.27,45.18,47.29,46.27,45.18,2970,47.11,35.95,33.6829498,-118.0062392,103.00,
GWD 2980,Girth Weld,,6981.90,20.03,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,2033.62,Valve 607,880.72,45.18,47.11,46.27,45.18,47.11,2980,35.95,0.36,33.6830729,-118.0062408,102.20,
CLS 38,Cluster,Ext,7001.94,0.81,0.280,35000,ERW,8.625,715,14,0.040,0.728,1.747,4:37,2897,0.343,13,0.73,2894,AGM 2,2053.65,Valve 607,860.69,20.03,27.07,46.27,45.18,47.11,2980,35.95,0.36,33.6831274,-118.0062419,101.86,CLS C
CLS 39,Cluster,Ext,7002.75,12.94,0.280,35000,ERW,8.625,715,29,0.082,1.700,4.559,6:17,2705,0.367,28,1.70,2665,AGM 2,2054.46,Valve 607,859.88,20.84,26.26,46.27,45.18,47.11,2980,35.95,0.36,33.6831296,-118.0062420,101.85,CLS C
DMA 250,Metal Loss,Ext,7015.69,13.32,0.280,35000,ERW,8.625,715,60,0.167,0.584,0.754,2:10,2802,0.354,60,0.58,2752,AGM 2,2067.40,Valve 607,846.94,33.79,13.32,46.27,45.18,47.11,2980,35.95,0.36,33.6831649,-118.0062431,101.39,
GWD 2990,Girth Weld,,7029.01,0.70,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,2080.72,Valve 607,833.62,47.11,35.95,45.18,47.11,35.95,2990,0.36,1.29,33.6832011,-118.0062445,100.89,
DMA 251,Metal Loss,Ext,7029.70,0.64,0.280,35000,ERW,8.625,715,13,0.035,1.540,0.822,3:45,2850,0.348,13,1.54,2835,AGM 2,2081.42,Valve 607,832.92,0.70,35.25,45.18,47.11,35.95,2990,0.36,1.29,33.6832030,-118.0062445,100.86,
DMA 252,Metal Loss,Ext,7030.35,0.89,0.280,35000,ERW,8.625,715,11,0.030,1.016,1.019,3:43,2890,0.344,11,1.02,2884,AGM 2,2082.06,Valve 607,832.28,1.34,34.61,45.18,47.11,35.95,2990,0.36,1.29,33.6832048,-118.0062446,100.84,
DMA 253,Metal Loss,Ext,7031.24,11.37,0.280,35000,ERW,8.625,715,26,0.072,1.354,0.813,2:52,2784,0.357,26,1.35,2753,AGM 2,2082.95,Valve 607,831.39,2.23,33.72,45.18,47.11,35.95,2990,0.36,1.29,33.6832072,-118.0062447,100.80,
DMA 254,Metal Loss,Ext,7042.61,3.39,0.280,35000,ERW,8.625,715,18,0.050,0.711,0.691,3:14,2891,0.343,18,0.71,2884,AGM 2,2094.33,Valve 607,820.01,13.60,22.34,45.18,47.11,35.95,2990,0.36,1.29,33.6832382,-118.0062459,100.48,
DMA 255,Metal Loss,Ext,7046.01,0.73,0.280,35000,ERW,8.625,715,26,0.074,0.906,1.561,2:08,2846,0.349,26,0.91,2828,AGM 2,2097.72,Valve 607,816.62,17.00,18.95,45.18,47.11,35.95,2990,0.36,1.29,33.6832474,-118.0062463,100.42,
DMA 256,Metal Loss,Ext,7046.74,1.12,0.280,35000,ERW,8.625,715,44,0.123,2.108,1.080,11:40,2459,0.404,44,2.11,2342,AGM 2,2098.45,Valve 607,815.89,17.73,18.22,45.18,47.11,35.95,2990,0.36,1.29,33.6832494,-118.0062464,100.41,
DMA 257,Metal Loss,Ext,7047.86,0.35,0.280,35000,ERW,8.625,715,34,0.094,0.788,1.537,10:04,2840,0.350,34,0.79,2819,AGM 2,2099.58,Valve 607,814.76,18.85,17.09,45.18,47.11,35.95,2990,0.36,1.29,33.6832525,-118.0062465,100.40,
DMA 258,Metal Loss,Ext,7048.22,0.22,0.280,35000,ERW,8.625,715,18,0.050,0.934,0.508,11:39,2872,0.346,18,0.93,2861,AGM 2,2099.93,Valve 607,814.41,19.21,16.74,45.18,47.11,35.95,2990,0.36,1.29,33.6832534,-118.0062465,100.39,
DMA 259,Metal Loss,Ext,7048.43,0.44,0.280,35000,ERW,8.625,715,13,0.035,0.891,0.662,11:41,2891,0.343,13,0.89,2885,AGM 2,2100.14,Valve 607,814.20,19.42,16.53,45.18,47.11,35.95,2990,0.36,1.29,33.6832540,-118.0062466,100.39,
CLS 40,Cluster,Ext,7048.87,0.35,0.280,35000,ERW,8.625,715,28,0.079,3.110,2.736,11:15,2548,0.390,18,3.11,2651,AGM 2,2100.58,Valve 607,813.76,19.86,16.09,45.18,47.11,35.95,2990,0.36,1.29,33.6832552,-118.0062466,100.38,CLS C
DMA 263,Metal Loss,Ext,7049.22,0.20,0.280,35000,ERW,8.625,715,15,0.042,1.498,0.813,10:37,2838,0.350,15,1.50,2821,AGM 2,2100.93,Valve 607,813.41,20.21,15.74,45.18,47.11,35.95,2990,0.36,1.29,33.6832562,-118.0062467,100.38,
DMA 264,Metal Loss,Ext,7049.42,1.42,0.280,35000,ERW,8.625,715,26,0.072,0.948,0.531,11:39,2842,0.349,26,0.95,2824,AGM 2,2101.13,Valve 607,813.21,20.41,15.54,45.18,47.11,35.95,2990,0.36,1.29,33.6832567,-118.0062467,100.38,
CLS 41,Cluster,Ext,7050.84,1.12,0.280,35000,ERW,8.625,715,30,0.083,4.411,3.146,11:07,2439,0.407,14,4.41,2667,AGM 2,2102.55,Valve 607,811.79,21.83,14.12,45.18,47.11,35.95,2990,0.36,1.29,33.6832606,-118.0062468,100.36,CLS C
DMA 270,Metal Loss,Ext,7051.96,0.18,0.280,35000,ERW,8.625,715,14,0.039,1.452,1.287,6:41,2847,0.349,14,1.45,2832,AGM 2,2103.67,Valve 607,810.66,22.95,13.00,45.18,47.11,35.95,2990,0.36,1.29,33.6832636,-118.0062470,100.35,
CLS 42,Cluster,Ext,7052.14,0.36,0.280,35000,ERW,8.625,715,22,0.063,1.224,2.011,8:04,2822,0.352,18,1.22,2828,AGM 2,2103.86,Valve 607,810.48,23.13,12.81,45.18,47.11,35.95,2990,0.36,1.29,33.6832641,-118.0062470,100.35,CLS C
CLS 43,Cluster,Ext,7052.50,0.80,0.280,35000,ERW,8.625,715,29,0.080,3.964,2.774,8:12,2481,0.400,19,3.96,2589,AGM 2,2104.22,Valve 607,810.12,23.49,12.45,45.18,47.11,35.95,2990,0.36,1.29,33.6832651,-118.0062470,100.34,CLS C
CLS 44,Cluster,Ext,7053.30,1.20,0.280,35000,ERW,8.625,715,16,0.045,1.859,2.353,7:13,2802,0.354,9,1.86,2844,AGM 2,2105.01,Valve 607,809.32,24.29,11.66,45.18,47.11,35.95,2990,0.36,1.29,33.6832673,-118.0062471,100.34,CLS C
DMA 278,Metal Loss,Ext,7054.50,5.47,0.280,35000,ERW,8.625,715,11,0.030,1.646,1.373,10:17,2856,0.348,11,1.65,2843,AGM 2,2106.21,Valve 607,808.13,25.49,10.46,45.18,47.11,35.95,2990,0.36,1.29,33.6832705,-118.0062473,100.32,
DMA 279,Metal Loss,Ext,7059.97,4.99,0.280,35000,ERW,8.625,715,14,0.039,1.317,1.151,11:34,2856,0.348,14,1.32,2843,AGM 2,2111.68,Valve 607,802.66,30.96,4.99,45.18,47.11,35.95,2990,0.36,1.29,33.6832854,-118.0062479,100.26,
GWD 3000,Girth Weld,,7064.96,0.17,0.280,35000,ERW,8.625,715,,,,,,,,,,,AGM 2,2116.67,Valve 607,797.67,35.95,0.36,47.11,35.95,0.36,3000,1.29,16.64,33.6832990,-118.0062486,100.18,
RED 1,Reducer,,7065.12,0.19,0.280,35000,ERW,8.625,715,,,,,7:20,,,,,,AGM 2,2116.84,Valve 607,797.50,0.17,0.19,47.11,35.95,0.36,3000,1.29,16.64,33.6832995,-118.0062486,100.18,Reducer NPS  8 x  6
GWD 3010,Girth Weld,,7065.32,0.74,0.280,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2117.03,Valve 607,797.31,0.36,1.29,35.95,0.36,1.29,3010,16.64,1.21,33.6833000,-118.0062486,100.18,
BND 47,Bend,,7066.06,0.54,0.280,35000,ERW,6.625,715,,,15.472,,,,,,,,AGM 2,2117.77,Valve 607,796.57,0.74,0.55,35.95,0.36,1.29,3010,16.64,1.21,33.6833020,-118.0062483,100.20,3.0D 50.5 deg right turn bend
GWD 3020,Girth Weld,,7066.60,16.22,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2118.32,Valve 607,796.02,1.29,16.64,0.36,1.29,16.64,3020,1.21,1.01,33.6833033,-118.0062475,100.20,
DMA 280,Metal Loss,Ext,7082.82,0.42,0.219,35000,ERW,6.625,715,15,0.032,0.512,0.561,5:16,2953,0.336,15,0.51,2949,AGM 2,2134.53,Valve 607,779.80,16.22,0.42,0.36,1.29,16.64,3020,1.21,1.01,33.6833353,-118.0062111,100.19,
GWD 3030,Girth Weld,,7083.24,0.77,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2134.95,Valve 607,779.39,16.64,1.21,1.29,16.64,1.21,3030,1.01,40.06,33.6833361,-118.0062101,100.19,
BND 48,Bend,,7084.01,0.44,0.219,35000,ERW,6.625,715,,,14.528,,,,,,,,AGM 2,2135.73,Valve 607,778.61,0.77,0.44,1.29,16.64,1.21,3030,1.01,40.06,33.6833379,-118.0062088,100.19,3.0D 48.3 deg left turn over bend
GWD 3040,Girth Weld,,7084.45,1.01,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2136.17,Valve 607,778.17,1.21,1.01,16.64,1.21,1.01,3040,40.06,40.97,33.6833391,-118.0062085,100.18,
GWD 3050,Girth Weld,,7085.46,40.06,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2137.17,Valve 607,777.16,1.01,40.06,1.21,1.01,40.06,3050,40.97,40.95,33.6833418,-118.0062085,100.17,
GWD 3060,Girth Weld,,7125.52,40.97,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2177.23,Valve 607,737.10,40.06,40.97,1.01,40.06,40.97,3060,40.95,40.81,33.6834508,-118.0062130,98.52,
GWD 3070,Girth Weld,,7166.50,40.95,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2218.21,Valve 607,696.13,40.97,40.95,40.06,40.97,40.95,3070,40.81,41.02,33.6835622,-118.0062171,95.60,
GWD 3080,Girth Weld,,7207.44,40.81,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2259.15,Valve 607,655.18,40.95,40.81,40.97,40.95,40.81,3080,41.02,40.99,33.6836736,-118.0062211,94.17,
GWD 3090,Girth Weld,,7248.26,41.02,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2299.97,Valve 607,614.37,40.81,41.02,40.95,40.81,41.02,3090,40.99,40.92,33.6837846,-118.0062258,92.04,
GWD 3100,Girth Weld,,7289.28,40.99,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2340.99,Valve 607,573.35,41.02,40.99,40.81,41.02,40.99,3100,40.92,41.03,33.6838962,-118.0062306,89.78,
GWD 3110,Girth Weld,,7330.26,40.92,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2381.98,Valve 607,532.36,40.99,40.92,41.02,40.99,40.92,3110,41.03,40.95,33.6840076,-118.0062353,87.60,
GWD 3120,Girth Weld,,7371.18,41.03,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2422.90,Valve 607,491.44,40.92,41.03,40.99,40.92,41.03,3120,40.95,40.96,33.6841189,-118.0062397,85.81,
GWD 3130,Girth Weld,,7412.21,40.95,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2463.93,Valve 607,450.41,41.03,40.95,40.92,41.03,40.95,3130,40.96,40.87,33.6842305,-118.0062431,83.02,
GWD 3140,Girth Weld,,7453.16,40.96,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2504.87,Valve 607,409.47,40.95,40.96,41.03,40.95,40.96,3140,40.87,40.98,33.6843419,-118.0062459,81.39,
GWD 3150,Girth Weld,,7494.12,40.87,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2545.83,Valve 607,368.51,40.96,40.87,40.95,40.96,40.87,3150,40.98,40.87,33.6844535,-118.0062468,79.85,
GWD 3160,Girth Weld,,7534.99,40.97,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2586.70,Valve 607,327.64,40.87,40.98,40.96,40.87,40.98,3160,40.87,40.94,33.6845647,-118.0062447,78.76,
GWD 3170,Girth Weld,,7575.96,40.87,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2627.67,Valve 607,286.66,40.98,40.87,40.87,40.98,40.87,3170,40.94,40.95,33.6846764,-118.0062449,78.12,
GWD 3180,Girth Weld,,7616.83,40.94,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2668.55,Valve 607,245.79,40.87,40.94,40.98,40.87,40.94,3180,40.95,40.81,33.6847877,-118.0062479,77.38,
GWD 3190,Girth Weld,,7657.78,40.95,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2709.49,Valve 607,204.85,40.94,40.95,40.87,40.94,40.95,3190,40.81,40.84,33.6848992,-118.0062512,76.53,
GWD 3200,Girth Weld,,7698.72,40.80,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2750.44,Valve 607,163.90,40.95,40.81,40.94,40.95,40.81,3200,40.84,40.79,33.6850108,-118.0062534,76.40,
GWD 3210,Girth Weld,,7739.53,40.84,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2791.24,Valve 607,123.10,40.81,40.84,40.95,40.81,40.84,3210,40.79,5.34,33.6851219,-118.0062560,76.37,
GWD 3220,Girth Weld,,7780.37,40.79,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2832.08,Valve 607,82.26,40.84,40.79,40.81,40.84,40.79,3220,5.34,2.41,33.6852332,-118.0062580,76.47,
GWD 3230,Girth Weld,,7821.15,5.34,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2872.87,Valve 607,41.47,40.79,5.34,40.84,40.79,5.34,3230,2.41,24.51,33.6853443,-118.0062590,76.31,
GWD 3240,Girth Weld,,7826.49,1.20,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2878.20,Valve 607,36.14,5.34,2.41,40.79,5.34,2.41,3240,24.51,1.95,33.6853589,-118.0062591,76.24,
BND 49,Bend,,7827.69,1.21,0.219,35000,ERW,6.625,715,,,28.946,,,,,,,,AGM 2,2879.41,Valve 607,34.93,1.20,1.21,40.79,5.34,2.41,3240,24.51,1.95,33.6853618,-118.0062606,76.26,3.0D 91.6 deg left turn sag bend
GWD 3250,Girth Weld,,7828.90,24.51,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2880.62,Valve 607,33.72,2.41,24.51,5.34,2.41,24.51,3250,1.95,1.00,33.6853630,-118.0062642,76.32,
GWD 3260,Girth Weld,,7853.41,0.74,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2905.13,Valve 607,9.21,24.51,1.95,2.41,24.51,1.95,3260,1.00,0.92,33.6853617,-118.0063439,77.34,
CLS 45,Cluster,Ext,7854.16,0.16,0.219,35000,ERW,6.625,715,15,0.033,3.725,3.686,5:44,2726,0.364,10,3.72,2783,AGM 2,2905.87,Valve 607,8.47,0.75,1.20,2.41,24.51,1.95,3260,1.00,0.92,33.6853617,-118.0063464,77.36,CLS C
CLS 46,Cluster,Ext,7854.32,0.10,0.219,35000,ERW,6.625,715,11,0.025,1.130,2.876,10:18,2913,0.341,11,1.13,2902,AGM 2,2906.04,Valve 607,8.30,0.91,1.04,2.41,24.51,1.95,3260,1.00,0.92,33.6853616,-118.0063469,77.36,CLS C
DMA 300,Metal Loss,Ext,7854.43,0.03,0.219,35000,ERW,6.625,715,11,0.024,0.605,0.593,6:53,2954,0.336,11,0.61,2949,AGM 2,2906.14,Valve 607,8.20,1.01,0.94,2.41,24.51,1.95,3260,1.00,0.92,33.6853616,-118.0063472,77.36,
CLS 47,Cluster,Ext,7854.45,0.02,0.219,35000,ERW,6.625,715,13,0.029,9.148,8.511,3:22,2696,0.368,9,6.62,2757,AGM 2,2906.17,Valve 607,8.17,1.04,0.91,2.41,24.51,1.95,3260,1.00,0.92,33.6853616,-118.0063473,77.36,CLS C
DMA 302,Metal Loss,Ext,7854.47,0.18,0.219,35000,ERW,6.625,715,12,0.026,0.315,0.541,10:14,2968,0.335,12,0.31,2967,AGM 2,2906.18,Valve 607,8.15,1.06,0.89,2.41,24.51,1.95,3260,1.00,0.92,33.6853616,-118.0063474,77.36,
CLS 48,Cluster,Ext,7854.65,0.09,0.219,35000,ERW,6.625,715,11,0.025,2.409,3.085,8:54,2834,0.350,8,2.41,2866,AGM 2,2906.36,Valve 607,7.98,1.23,0.72,2.41,24.51,1.95,3260,1.00,0.92,33.6853616,-118.0063480,77.36,CLS C
CLS 49,Cluster,Ext,7854.74,0.08,0.219,35000,ERW,6.625,715,13,0.029,0.990,2.154,1:16,2916,0.341,12,0.99,2911,AGM 2,2906.45,Valve 607,7.89,1.32,0.63,2.41,24.51,1.95,3260,1.00,0.92,33.6853616,-118.0063483,77.36,CLS C
DMA 318,Metal Loss,Ext,7854.82,0.10,0.219,35000,ERW,6.625,715,10,0.023,0.629,0.701,10:57,2953,0.336,10,0.63,2949,AGM 2,2906.53,Valve 607,7.81,1.40,0.55,2.41,24.51,1.95,3260,1.00,0.92,33.6853616,-118.0063485,77.36,
DMA 319,Metal Loss,Ext,7854.92,0.44,0.219,35000,ERW,6.625,715,13,0.029,0.447,0.768,6:21,2960,0.335,13,0.45,2957,AGM 2,2906.63,Valve 607,7.71,1.51,0.44,2.41,24.51,1.95,3260,1.00,0.92,33.6853616,-118.0063488,77.36,
GWD 3270,Girth Weld,,7855.36,0.30,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2907.08,Valve 607,7.26,1.95,1.00,24.51,1.95,1.00,3270,0.92,4.30,33.6853616,-118.0063503,77.38,
BND 50,Bend,,7855.67,0.70,0.219,35000,ERW,6.625,715,,,14.788,,,,,,,,AGM 2,2907.38,Valve 607,6.96,0.30,0.70,24.51,1.95,1.00,3270,0.92,4.30,33.6853615,-118.0063513,77.41,6.7D 25.5 deg sag bend
GWD 3280,Girth Weld,,7856.37,0.92,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2908.08,Valve 607,6.26,1.00,0.92,1.95,1.00,0.92,3280,4.30,2.12,33.6853615,-118.0063535,77.61,
GWD 3290,Girth Weld,,7857.29,0.21,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2909.00,Valve 607,5.34,0.92,4.30,1.00,0.92,4.30,3290,2.12,5.14,33.6853615,-118.0063562,77.95,
BND 51,Bend,,7857.50,1.25,0.219,35000,ERW,6.625,715,,,14.334,,,,,,,,AGM 2,2909.21,Valve 607,5.13,0.21,4.09,1.00,0.92,4.30,3290,2.12,5.14,33.6853615,-118.0063569,77.99,6.8D 24.5 deg over bend
SUP 1,Support,,7858.75,2.12,0.219,35000,ERW,6.625,715,,,,,12:20,,,,,,AGM 2,2910.46,Valve 607,3.88,1.46,2.85,1.00,0.92,4.30,3290,2.12,5.14,33.6853614,-118.0063610,78.05,Full Circ.
TAP 7,TAP,,7860.86,0.73,0.219,35000,ERW,6.625,715,,,,,11:54,,,,,,AGM 2,2912.58,Valve 607,1.76,3.57,0.73,1.00,0.92,4.30,3290,2.12,5.14,33.6853613,-118.0063679,78.12,
GWD 3300,Girth Weld,,7861.59,1.04,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2913.30,Valve 607,1.04,4.30,2.12,0.92,4.30,2.12,3300,5.14,2.44,33.6853613,-118.0063702,78.14,
VLV 1,Valve,,7862.63,1.09,0.219,35000,ERW,6.625,715,,,,,,,,,,,AGM 2,2914.34,MLV 1,21.63,1.04,1.09,0.92,4.30,2.12,3300,5.14,2.44,33.6853612,-118.0063736,78.17,Valve 607 Located Inside Underground Vault by Carls JR|Start Section CSFM 1305|End Section CSFM 825
GWD 3310,Girth Weld,,7863.71,4.14,0.219,35000,ERW,6.625,715,,,,,,,,,,,Valve 607,1.09,MLV 1,20.54,2.12,5.14,4.30,2.12,5.14,3310,2.44,1.01,33.6853612,-118.0063772,78.20,
TAP 8,TAP,,7867.85,1.00,0.219,35000,ERW,6.625,715,,,,,11:44,,,,,,Valve 607,5.23,MLV 1,16.40,4.14,1.00,4.30,2.12,5.14,3310,2.44,1.01,33.6853610,-118.0063906,78.28,
GWD 3320,Girth Weld,,7868.85,1.25,0.219,35000,ERW,6.625,715,,,,,,,,,,,Valve 607,6.23,MLV 1,15.40,5.14,2.44,2.12,5.14,2.44,3320,1.01,1.02,33.6853610,-118.0063939,78.29,
BND 52,Bend,,7870.11,1.18,0.219,35000,ERW,6.625,715,,,29.711,,,,,,,,Valve 607,7.48,MLV 1,14.15,1.25,1.18,2.12,5.14,2.44,3320,1.01,1.02,33.6853621,-118.0063976,78.30,3.0D 91.8 deg right turn bend
GWD 3330,Girth Weld,,7871.29,1.01,0.219,35000,ERW,6.625,715,,,,,,,,,,,Valve 607,8.67,MLV 1,12.96,2.44,1.01,5.14,2.44,1.01,3330,1.02,5.04,33.6853650,-118.0063992,78.32,
GWD 3340,Girth Weld,,7872.30,0.53,0.219,35000,ERW,6.625,715,,,,,,,,,,,Valve 607,9.67,MLV 1,11.95,1.01,1.02,2.44,1.01,1.02,3340,5.04,2.42,33.6853677,-118.0063992,78.34,
TEE 2,Tee,,7872.82,0.49,0.219,35000,ERW,6.625,715,,,8.835,8.835,3:03,,,,,,Valve 607,10.20,MLV 1,11.43,0.52,0.49,2.44,1.01,1.02,3340,5.04,2.42,33.6853692,-118.0063992,78.36,
GWD 3350,Girth Weld,,7873.32,5.04,0.219,35000,ERW,6.625,715,,,,,,,,,,,Valve 607,10.69,MLV 1,10.94,1.02,5.04,1.01,1.02,5.04,3350,2.42,2.42,33.6853705,-118.0063992,78.36,
GWD 3360,Girth Weld,,7878.35,1.26,0.219,35000,ERW,6.625,715,,,,,,,,,,,Valve 607,15.73,MLV 1,5.90,5.04,2.42,1.02,5.04,2.42,3360,2.42,2.12,33.6853842,-118.0063993,78.44,
BND 53,Bend,,7879.62,1.15,0.219,35000,ERW,6.625,715,,,28.560,,,,,,,,Valve 607,16.99,MLV 1,4.64,1.27,1.15,1.02,5.04,2.42,3360,2.42,2.12,33.6853874,-118.0063979,78.45,3.0D 90.6 deg right turn bend
GWD 3370,Girth Weld,,7880.77,1.03,0.219,35000,ERW,6.625,715,,,,,,,,,,,Valve 607,18.14,MLV 1,3.49,2.42,2.42,5.04,2.42,2.42,3370,2.12,0.62,33.6853887,-118.0063946,78.49,
TAP 9,TAP,,7881.80,1.39,0.219,35000,ERW,6.625,715,,,,,5:45,,,,,,Valve 607,19.17,MLV 1,2.46,1.03,1.39,5.04,2.42,2.42,3370,2.12,0.62,33.6853887,-118.0063912,78.52,
GWD 3380,Girth Weld,,7883.19,1.06,0.219,35000,ERW,6.625,715,,,,,,,,,,,Valve 607,20.56,MLV 1,1.06,2.42,2.12,2.42,2.42,2.12,3380,0.62,2.15,33.6853887,-118.0063867,78.55,
VLV 2,Valve,,7884.25,1.05,0.219,35000,ERW,6.625,715,,,,,,,,,,,Valve 607,21.63,MLV 2,2.73,1.06,1.05,2.42,2.42,2.12,3380,0.62,2.15,33.6853887,-118.0063832,78.57,MLV 1
GWD 3390,Girth Weld,,7885.31,0.61,0.219,35000,ERW,6.625,715,,,,,,,,,,,MLV 1,1.05,MLV 2,1.68,2.12,0.62,2.42,2.12,0.62,3390,2.15,4.10,33.6853887,-118.0063798,78.58,
GWD 3400,Girth Weld,,7885.92,1.07,0.219,35000,ERW,6.625,715,,,,,,,,,,,MLV 1,1.67,MLV 2,1.06,0.62,2.15,2.12,0.62,2.15,3400,4.10,0.91,33.6853887,-118.0063778,78.59,
VLV 3,Valve,,7886.99,1.08,0.219,35000,ERW,6.625,715,,,,,,,,,,,MLV 1,2.73,AGM 3,2776.95,1.06,1.08,2.12,0.62,2.15,3400,4.10,0.91,33.6853887,-118.0063743,78.60,MLV 2
GWD 3410,Girth Weld,,7888.07,0.74,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1.08,AGM 3,2775.87,2.15,4.10,0.62,2.15,4.10,3410,0.91,0.92,33.6853887,-118.0063708,78.61,
TAP 10,TAP,,7888.81,2.08,0.219,42000,ERW,6.625,728,,,,,11:56,,,,,,MLV 2,1.82,AGM 3,2775.13,0.74,3.36,0.62,2.15,4.10,3410,0.91,0.92,33.6853887,-118.0063684,78.61,
SUP 2,Support,,7890.89,1.28,0.219,42000,ERW,6.625,728,,,,,12:16,,,,,,MLV 2,3.90,AGM 3,2773.05,2.82,1.28,0.62,2.15,4.10,3410,0.91,0.92,33.6853888,-118.0063616,78.63,Full Circ.
GWD 3420,Girth Weld,,7892.17,0.17,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,5.18,AGM 3,2771.77,4.10,0.91,2.15,4.10,0.91,3420,0.92,13.00,33.6853888,-118.0063574,78.65,
BND 54,Bend,,7892.34,0.74,0.219,42000,ERW,6.625,728,,,15.196,,,,,,,,MLV 2,5.35,AGM 3,2771.60,0.17,0.74,2.15,4.10,0.91,3420,0.92,13.00,33.6853888,-118.0063569,78.63,6.2D 27.4 deg left turn over bend
GWD 3430,Girth Weld,,7893.08,0.92,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,6.09,AGM 3,2770.86,0.91,0.92,4.10,0.91,0.92,3430,13.00,1.21,33.6853889,-118.0063546,78.42,
GWD 3440,Girth Weld,,7894.00,0.17,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,7.01,AGM 3,2769.94,0.92,13.00,0.91,0.92,13.00,3440,1.21,20.45,33.6853890,-118.0063518,78.09,
BND 55,Bend,,7894.16,12.84,0.219,42000,ERW,6.625,728,,,15.615,,,,,,,,MLV 2,7.18,AGM 3,2769.77,0.17,12.84,0.91,0.92,13.00,3440,1.21,20.45,33.6853890,-118.0063513,78.06,6.9D 24.9 deg right turn sag bend
GWD 3450,Girth Weld,,7907.00,0.68,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,20.01,AGM 3,2756.94,13.00,1.21,0.92,13.00,1.21,3450,20.45,1.22,33.6853893,-118.0063094,77.92,
BND 56,Bend,,7907.67,0.54,0.219,42000,ERW,6.625,728,,,14.528,,,,,,,,MLV 2,20.69,AGM 3,2756.26,0.68,0.54,0.92,13.00,1.21,3450,20.45,1.22,33.6853897,-118.0063073,77.91,3.0D 49.8 deg left turn bend
GWD 3460,Girth Weld,,7908.21,20.45,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,21.23,AGM 3,2755.73,1.21,20.45,13.00,1.21,20.45,3460,1.22,4.17,33.6853905,-118.0063058,77.91,
GWD 3470,Girth Weld,,7928.67,0.72,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,41.68,AGM 3,2735.27,20.45,1.22,1.21,20.45,1.22,3470,4.17,40.98,33.6854306,-118.0062595,77.81,
BND 57,Bend,,7929.38,0.51,0.219,42000,ERW,6.625,728,,,14.646,,,,,,,,MLV 2,42.39,AGM 3,2734.56,0.71,0.50,1.21,20.45,1.22,3470,4.17,40.98,33.6854323,-118.0062583,77.81,3.0D 49.9 deg left turn bend
GWD 3480,Girth Weld,,7929.88,4.17,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,42.90,AGM 3,2734.05,1.22,4.17,20.45,1.22,4.17,3480,40.98,40.46,33.6854336,-118.0062579,77.81,
GWD 3490,Girth Weld,,7934.06,40.98,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,47.07,AGM 3,2729.88,4.17,40.98,1.22,4.17,40.98,3490,40.46,40.88,33.6854450,-118.0062584,77.82,
GWD 3500,Girth Weld,,7975.04,40.46,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,88.05,AGM 3,2688.90,40.98,40.46,4.17,40.98,40.46,3500,40.88,40.86,33.6855567,-118.0062609,77.82,
GWD 3510,Girth Weld,,8015.50,40.88,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,128.51,AGM 3,2648.44,40.46,40.88,40.98,40.46,40.88,3510,40.86,40.93,33.6856670,-118.0062616,78.35,
GWD 3520,Girth Weld,,8056.38,40.86,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,169.39,AGM 3,2607.56,40.88,40.86,40.46,40.88,40.86,3520,40.93,40.92,33.6857784,-118.0062616,78.44,
GWD 3530,Girth Weld,,8097.23,40.93,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,210.25,AGM 3,2566.71,40.86,40.93,40.88,40.86,40.93,3530,40.92,40.85,33.6858898,-118.0062619,78.67,
GWD 3540,Girth Weld,,8138.16,40.92,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,251.18,AGM 3,2525.77,40.93,40.92,40.86,40.93,40.92,3540,40.85,40.80,33.6860013,-118.0062621,77.82,
GWD 3550,Girth Weld,,8179.08,40.86,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,292.09,AGM 3,2484.86,40.92,40.85,40.93,40.92,40.85,3550,40.80,38.67,33.6861129,-118.0062614,77.43,
GWD 3560,Girth Weld,,8219.93,40.79,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,332.95,AGM 3,2444.00,40.85,40.80,40.92,40.85,40.80,3560,38.67,1.21,33.6862242,-118.0062608,77.77,
GWD 3570,Girth Weld,,8260.73,38.67,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,373.74,AGM 3,2403.21,40.80,38.67,40.85,40.80,38.67,3570,1.21,4.29,33.6863354,-118.0062602,77.67,
GWD 3580,Girth Weld,,8299.40,0.67,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,412.42,AGM 3,2364.54,38.67,1.21,40.80,38.67,1.21,3580,4.29,1.22,33.6864408,-118.0062582,76.63,
BND 58,Bend,,8300.07,0.54,0.219,42000,ERW,6.625,728,,,14.528,,,,,,,,MLV 2,413.09,AGM 3,2363.86,0.67,0.54,40.80,38.67,1.21,3580,4.29,1.22,33.6864426,-118.0062582,76.50,3.0D 49.3 deg left turn over bend
GWD 3590,Girth Weld,,8300.61,4.29,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,413.62,AGM 3,2363.33,1.21,4.29,38.67,1.21,4.29,3590,1.22,40.91,33.6864438,-118.0062582,76.22,
GWD 3600,Girth Weld,,8304.90,0.69,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,417.91,AGM 3,2359.04,4.29,1.22,1.21,4.29,1.22,3600,40.91,40.79,33.6864519,-118.0062582,73.11,
BND 59,Bend,,8305.59,0.54,0.219,42000,ERW,6.625,728,,,14.685,,,,,,,,MLV 2,418.60,AGM 3,2358.35,0.69,0.54,1.21,4.29,1.22,3600,40.91,40.79,33.6864534,-118.0062582,72.72,3.0D 50.6 deg right turn sag bend
GWD 3610,Girth Weld,,8306.12,40.91,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,419.14,AGM 3,2357.81,1.22,40.91,4.29,1.22,40.91,3610,40.79,40.64,33.6864548,-118.0062582,72.59,
GWD 3620,Girth Weld,,8347.03,40.78,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,460.05,AGM 3,2316.91,40.91,40.79,1.22,40.91,40.79,3620,40.64,40.91,33.6865663,-118.0062566,72.86,
GWD 3630,Girth Weld,,8387.82,40.64,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,500.83,AGM 3,2276.12,40.79,40.64,40.91,40.79,40.64,3630,40.91,40.98,33.6866774,-118.0062595,72.90,
GWD 3640,Girth Weld,,8428.46,40.91,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,541.47,AGM 3,2235.48,40.64,40.91,40.79,40.64,40.91,3640,40.98,40.91,33.6867880,-118.0062681,73.74,
GWD 3650,Girth Weld,,8469.37,40.98,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,582.39,AGM 3,2194.57,40.91,40.98,40.64,40.91,40.98,3650,40.91,40.97,33.6868994,-118.0062733,73.51,
GWD 3660,Girth Weld,,8510.35,40.91,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,623.37,AGM 3,2153.58,40.98,40.91,40.91,40.98,40.91,3660,40.97,40.93,33.6870112,-118.0062752,73.42,
GWD 3670,Girth Weld,,8551.26,40.97,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,664.28,AGM 3,2112.67,40.91,40.97,40.98,40.91,40.97,3670,40.93,40.80,33.6871226,-118.0062767,72.18,
GWD 3680,Girth Weld,,8592.24,40.93,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,705.25,AGM 3,2071.70,40.97,40.93,40.91,40.97,40.93,3680,40.80,40.75,33.6872343,-118.0062784,71.24,
GWD 3690,Girth Weld,,8633.17,40.80,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,746.18,AGM 3,2030.77,40.93,40.80,40.97,40.93,40.80,3690,40.75,40.40,33.6873458,-118.0062807,70.14,
GWD 3700,Girth Weld,,8673.97,40.76,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,786.99,AGM 3,1989.97,40.80,40.75,40.93,40.80,40.75,3700,40.40,39.82,33.6874570,-118.0062840,69.30,
GWD 3710,Girth Weld,,8714.72,40.40,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,827.74,AGM 3,1949.21,40.75,40.40,40.80,40.75,40.40,3710,39.82,40.79,33.6875680,-118.0062875,68.47,
GWD 3720,Girth Weld,,8755.12,39.82,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,868.14,AGM 3,1908.81,40.40,39.82,40.75,40.40,39.82,3720,40.79,40.93,33.6876781,-118.0062905,68.24,
GWD 3730,Girth Weld,,8794.94,40.79,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,907.96,AGM 3,1868.99,39.82,40.79,40.40,39.82,40.79,3730,40.93,40.99,33.6877866,-118.0062931,67.31,
GWD 3740,Girth Weld,,8835.73,40.94,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,948.75,AGM 3,1828.20,40.79,40.93,39.82,40.79,40.93,3740,40.99,40.91,33.6878977,-118.0062962,65.53,
GWD 3750,Girth Weld,,8876.67,40.99,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,989.68,AGM 3,1787.27,40.93,40.99,40.79,40.93,40.99,3750,40.91,40.99,33.6880092,-118.0063000,65.39,
GWD 3760,Girth Weld,,8917.66,40.91,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1030.68,AGM 3,1746.28,40.99,40.91,40.93,40.99,40.91,3760,40.99,40.82,33.6881209,-118.0063031,64.75,
GWD 3770,Girth Weld,,8958.57,40.99,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1071.59,AGM 3,1705.36,40.91,40.99,40.99,40.91,40.99,3770,40.82,41.02,33.6882324,-118.0063069,64.42,
GWD 3780,Girth Weld,,8999.56,40.82,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1112.58,AGM 3,1664.38,40.99,40.82,40.91,40.99,40.82,3780,41.02,40.81,33.6883441,-118.0063118,63.74,
GWD 3790,Girth Weld,,9040.38,41.02,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1153.40,AGM 3,1623.55,40.82,41.02,40.99,40.82,41.02,3790,40.81,40.88,33.6884553,-118.0063153,62.58,
GWD 3800,Girth Weld,,9081.40,40.81,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1194.42,AGM 3,1582.53,41.02,40.81,40.82,41.02,40.81,3800,40.88,40.88,33.6885669,-118.0063207,61.12,
GWD 3810,Girth Weld,,9122.21,40.88,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1235.22,AGM 3,1541.73,40.81,40.88,41.02,40.81,40.88,3810,40.88,40.88,33.6886778,-118.0063276,59.09,
GWD 3820,Girth Weld,,9163.09,40.88,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1276.11,AGM 3,1500.84,40.88,40.88,40.81,40.88,40.88,3820,40.88,39.80,33.6887890,-118.0063367,60.26,
GWD 3830,Girth Weld,,9203.97,40.88,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1316.99,AGM 3,1459.96,40.88,40.88,40.88,40.88,40.88,3830,39.80,40.97,33.6889000,-118.0063455,62.39,
GWD 3840,Girth Weld,,9244.86,39.80,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1357.87,AGM 3,1419.08,40.88,39.80,40.88,40.88,39.80,3840,40.97,40.91,33.6890113,-118.0063517,63.18,
GWD 3850,Girth Weld,,9284.66,40.96,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1397.67,AGM 3,1379.28,39.80,40.97,40.88,39.80,40.97,3850,40.91,40.78,33.6891198,-118.0063544,63.44,
GWD 3860,Girth Weld,,9325.62,40.91,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1438.64,AGM 3,1338.31,40.97,40.91,39.80,40.97,40.91,3860,40.78,40.64,33.6892315,-118.0063562,63.67,
GWD 3870,Girth Weld,,9366.54,40.78,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1479.55,AGM 3,1297.40,40.91,40.78,40.97,40.91,40.78,3870,40.64,40.91,33.6893430,-118.0063585,64.24,
GWD 3880,Girth Weld,,9407.32,40.64,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1520.33,AGM 3,1256.62,40.78,40.64,40.91,40.78,40.64,3880,40.91,40.76,33.6894542,-118.0063610,64.36,
GWD 3890,Girth Weld,,9447.96,40.92,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1560.97,AGM 3,1215.98,40.64,40.91,40.78,40.64,40.91,3890,40.76,40.93,33.6895649,-118.0063640,65.28,
GWD 3900,Girth Weld,,9488.87,40.76,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1601.89,AGM 3,1175.07,40.91,40.76,40.64,40.91,40.76,3900,40.93,40.86,33.6896764,-118.0063676,65.68,
GWD 3910,Girth Weld,,9529.64,40.93,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1642.65,AGM 3,1134.30,40.76,40.93,40.91,40.76,40.93,3910,40.86,40.80,33.6897875,-118.0063696,65.92,
GWD 3920,Girth Weld,,9570.57,40.85,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1683.58,AGM 3,1093.37,40.93,40.86,40.76,40.93,40.86,3920,40.80,40.80,33.6898991,-118.0063716,66.69,
GWD 3930,Girth Weld,,9611.42,40.80,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1724.44,AGM 3,1052.51,40.86,40.80,40.93,40.86,40.80,3930,40.80,40.85,33.6900105,-118.0063733,66.23,
GWD 3940,Girth Weld,,9652.22,40.80,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1765.24,AGM 3,1011.72,40.80,40.80,40.86,40.80,40.80,3940,40.85,40.97,33.6901217,-118.0063730,66.58,
GWD 3950,Girth Weld,,9693.02,40.85,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1806.04,AGM 3,970.92,40.80,40.85,40.80,40.80,40.85,3950,40.97,40.90,33.6902329,-118.0063711,66.30,
GWD 3960,Girth Weld,,9733.87,40.97,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1846.88,AGM 3,930.07,40.85,40.97,40.80,40.85,40.97,3960,40.90,40.82,33.6903442,-118.0063697,65.54,
GWD 3970,Girth Weld,,9774.84,40.90,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1887.86,AGM 3,889.10,40.97,40.90,40.85,40.97,40.90,3970,40.82,40.89,33.6904558,-118.0063686,63.96,
GWD 3980,Girth Weld,,9815.74,40.82,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1928.75,AGM 3,848.20,40.90,40.82,40.97,40.90,40.82,3980,40.89,40.94,33.6905673,-118.0063678,62.72,
GWD 3990,Girth Weld,,9856.55,19.39,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,1969.57,AGM 3,807.38,40.82,40.89,40.90,40.82,40.89,3990,40.94,40.52,33.6906785,-118.0063670,62.85,
PMA 13,Pipe Mill,Ext,9875.94,21.51,0.219,42000,ERW,6.625,728,11,0.025,0.712,0.639,6:01,,,,,,MLV 2,1988.95,AGM 3,788.00,19.39,21.51,40.90,40.82,40.89,3990,40.94,40.52,33.6907314,-118.0063665,62.65,
GWD 4000,Girth Weld,,9897.45,40.94,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2010.46,AGM 3,766.49,40.89,40.94,40.82,40.89,40.94,4000,40.52,40.88,33.6907899,-118.0063665,61.53,
GWD 4010,Girth Weld,,9938.39,40.52,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2051.40,AGM 3,725.55,40.94,40.52,40.89,40.94,40.52,4010,40.88,40.93,33.6909014,-118.0063671,59.71,
GWD 4020,Girth Weld,,9978.91,40.88,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2091.92,AGM 3,685.03,40.52,40.88,40.94,40.52,40.88,4020,40.93,40.81,33.6910118,-118.0063674,58.27,
GWD 4030,Girth Weld,,10019.79,40.93,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2132.80,AGM 3,644.15,40.88,40.93,40.52,40.88,40.93,4030,40.81,40.88,33.6911233,-118.0063661,57.79,
GWD 4040,Girth Weld,,10060.72,40.81,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2173.73,AGM 3,603.22,40.93,40.81,40.88,40.93,40.81,4040,40.88,40.91,33.6912348,-118.0063645,56.93,
GWD 4050,Girth Weld,,10101.53,40.88,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2214.55,AGM 3,562.41,40.81,40.88,40.93,40.81,40.88,4050,40.91,40.89,33.6913461,-118.0063632,56.73,
GWD 4060,Girth Weld,,10142.41,40.91,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2255.42,AGM 3,521.53,40.88,40.91,40.81,40.88,40.91,4060,40.89,40.90,33.6914575,-118.0063632,56.53,
GWD 4070,Girth Weld,,10183.32,40.89,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2296.33,AGM 3,480.62,40.91,40.89,40.88,40.91,40.89,4070,40.90,40.54,33.6915690,-118.0063638,56.61,
GWD 4080,Girth Weld,,10224.21,40.90,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2337.22,AGM 3,439.73,40.89,40.90,40.91,40.89,40.90,4080,40.54,40.89,33.6916805,-118.0063644,56.09,
GWD 4090,Girth Weld,,10265.11,40.54,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2378.13,AGM 3,398.82,40.90,40.54,40.89,40.90,40.54,4090,40.89,40.84,33.6917918,-118.0063656,54.10,
GWD 4100,Girth Weld,,10305.66,40.89,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2418.67,AGM 3,358.28,40.54,40.89,40.90,40.54,40.89,4100,40.84,40.79,33.6919022,-118.0063681,55.17,
GWD 4110,Girth Weld,,10346.55,40.85,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2459.56,AGM 3,317.39,40.89,40.84,40.54,40.89,40.84,4110,40.79,40.85,33.6920135,-118.0063702,57.37,
GWD 4120,Girth Weld,,10387.39,40.41,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2500.41,AGM 3,276.54,40.84,40.79,40.89,40.84,40.79,4120,40.85,40.94,33.6921249,-118.0063720,57.91,
PMA 14,Pipe Mill,Ext,10427.81,0.38,0.219,42000,ERW,6.625,728,11,0.023,0.686,0.661,1:17,,,,,,MLV 2,2540.82,AGM 3,236.13,40.42,0.38,40.89,40.84,40.79,4120,40.85,40.94,33.6922350,-118.0063746,58.28,
GWD 4130,Girth Weld,,10428.19,40.85,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2541.20,AGM 3,235.75,40.79,40.85,40.84,40.79,40.85,4130,40.94,40.93,33.6922361,-118.0063746,58.28,
GWD 4140,Girth Weld,,10469.04,40.94,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2582.05,AGM 3,194.90,40.85,40.94,40.79,40.85,40.94,4140,40.93,40.85,33.6923474,-118.0063784,58.84,
GWD 4150,Girth Weld,,10509.97,40.93,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2622.99,AGM 3,153.96,40.94,40.93,40.85,40.94,40.93,4150,40.85,39.95,33.6924590,-118.0063811,59.19,
GWD 4160,Girth Weld,,10550.91,40.85,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2663.92,AGM 3,113.03,40.93,40.85,40.94,40.93,40.85,4160,39.95,40.91,33.6925705,-118.0063845,59.78,
GWD 4170,Girth Weld,,10591.76,39.95,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2704.77,AGM 3,72.18,40.85,39.95,40.93,40.85,39.95,4170,40.91,40.95,33.6926818,-118.0063875,60.72,
GWD 4180,Girth Weld,,10631.71,32.23,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2744.72,AGM 3,32.23,39.95,40.91,40.85,39.95,40.91,4180,40.95,40.97,33.6927907,-118.0063911,60.36,
AGM 2,Above Ground Marker,,10663.94,8.68,0.219,42000,ERW,6.625,728,,,,,,,,,,,MLV 2,2776.95,AGM 4,2712.04,32.23,8.68,40.85,39.95,40.91,4180,40.95,40.97,33.6928785,-118.0063951,60.72,AGM 3 9' East of Curb - Located in Goldenwest St
GWD 4190,Girth Weld,,10672.61,40.95,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,8.68,AGM 4,2703.36,40.91,40.95,39.95,40.91,40.95,4190,40.97,40.79,33.6929022,-118.0063961,60.85,
