BHIIdentifier,PipelineFeature,INTEXTIDOD,Odometerft,DistancetoNextPipelineFeatureft,WTin,PipeGradepsi,PipeDescription,PipeDiameterin,MOPpsi,Depth,Depthin,Lengthin,Widthin,OClockOrientationhhmm,mB31GBurstpsi,ERF,EffDepth,EffLengthin,EffAreaBurstpsi,UpstreamUSReferenceName,DistanceToUSft,DownstreamDSReferenceName,DistanceFromDSReferenceft,DistancetoUSWeldft,DistancetoDSWeldft,Length2ndUSJointft,LengthUSJointft,LengthDefectJointft,DefectJointNumber,LengthDSJointft,Length2ndDSJointft,XYZInformationNAD83Latitude,XYZInformationNAD83Longitude,XYZInformationNAVD88Elevationft,Comments
GWD 4200,Girth Weld,,10713.56,40.97,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,49.62,AGM 4,2662.42,40.95,40.97,40.91,40.95,40.97,4200,40.79,40.34,33.6930140,-118.0064002,60.86,
GWD 4210,Girth Weld,,10754.54,26.37,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,90.60,AGM 4,2621.44,40.97,40.79,40.95,40.97,40.79,4210,40.34,40.82,33.6931259,-118.0064044,60.47,
CLS 50,Cluster,Ext,10780.91,0.81,0.219,42000,ERW,6.625,728,13,0.029,4.552,1.017,5:57,3169,0.319,8,4.55,3250,AGM 3,116.97,AGM 4,2595.07,26.37,14.42,40.95,40.97,40.79,4210,40.34,40.82,33.6931979,-118.0064072,59.80,CLS C
DMA 323,Metal Loss,Ext,10781.71,0.14,0.219,42000,ERW,6.625,728,20,0.043,0.524,0.549,5:33,3401,0.297,20,0.52,3393,AGM 3,117.78,AGM 4,2594.26,27.18,13.61,40.95,40.97,40.79,4210,40.34,40.82,33.6932001,-118.0064073,59.79,
DMA 324,Metal Loss,Ext,10781.85,9.26,0.219,42000,ERW,6.625,728,10,0.022,0.374,0.662,5:39,3429,0.295,10,0.37,3427,AGM 3,117.91,AGM 4,2594.13,27.31,13.48,40.95,40.97,40.79,4210,40.34,40.82,33.6932005,-118.0064073,59.79,
DMA 325,Metal Loss,Ext,10791.11,4.21,0.219,42000,ERW,6.625,728,11,0.024,0.661,0.546,5:52,3408,0.297,11,0.66,3402,AGM 3,127.17,AGM 4,2584.87,36.58,4.21,40.95,40.97,40.79,4210,40.34,40.82,33.6932257,-118.0064083,59.74,
GWD 4220,Girth Weld,,10795.33,40.34,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,131.39,AGM 4,2580.65,40.79,40.34,40.97,40.79,40.34,4220,40.82,40.79,33.6932372,-118.0064088,59.76,
GWD 4230,Girth Weld,,10835.66,40.82,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,171.73,AGM 4,2540.31,40.34,40.82,40.79,40.34,40.82,4230,40.79,40.82,33.6933474,-118.0064130,59.55,
GWD 4240,Girth Weld,,10876.48,40.79,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,212.55,AGM 4,2499.49,40.82,40.79,40.34,40.82,40.79,4240,40.82,40.81,33.6934588,-118.0064179,60.01,
GWD 4250,Girth Weld,,10917.27,40.82,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,253.33,AGM 4,2458.71,40.79,40.82,40.82,40.79,40.82,4250,40.81,40.66,33.6935701,-118.0064236,60.98,
GWD 4260,Girth Weld,,10958.09,40.81,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,294.15,AGM 4,2417.89,40.82,40.81,40.79,40.82,40.81,4260,40.66,29.09,33.6936814,-118.0064290,62.54,
GWD 4270,Girth Weld,,10998.90,40.67,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,334.96,AGM 4,2377.08,40.81,40.66,40.82,40.81,40.66,4270,29.09,2.42,33.6937928,-118.0064329,63.35,
GWD 4280,Girth Weld,,11039.56,29.09,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,375.63,AGM 4,2336.42,40.66,29.09,40.81,40.66,29.09,4280,2.42,3.45,33.6939038,-118.0064353,62.90,
GWD 4290,Girth Weld,,11068.65,1.28,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,404.71,AGM 4,2307.33,29.09,2.42,40.66,29.09,2.42,4290,3.45,2.46,33.6939831,-118.0064368,60.59,
BND 60,Bend,,11069.93,1.15,0.219,42000,ERW,6.625,728,,,29.597,,,,,,,,AGM 3,405.99,AGM 4,2306.05,1.28,1.15,40.66,29.09,2.42,4290,3.45,2.46,33.6939863,-118.0064354,60.47,3.0D 91.2 deg right turn sag bend
GWD 4300,Girth Weld,,11071.07,3.45,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,407.13,AGM 4,2304.91,2.42,3.45,29.09,2.42,3.45,4300,2.46,1.38,33.6939876,-118.0064321,60.41,
GWD 4310,Girth Weld,,11074.52,2.23,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,410.59,AGM 4,2301.45,3.45,2.46,2.42,3.45,2.46,4310,1.38,1.31,33.6939876,-118.0064208,60.27,
BND 61,Bend,,11076.75,0.23,0.219,42000,ERW,6.625,728,,,44.772,,,,,,,,AGM 3,412.82,AGM 4,2299.22,2.23,0.23,2.42,3.45,2.46,4310,1.38,1.31,33.6939895,-118.0064148,60.92,3.0D 91.5 deg left turn sag bend
GWD 4320,Girth Weld,,11076.98,1.38,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,413.05,AGM 4,2298.99,2.46,1.38,3.45,2.46,1.38,4320,1.31,28.77,33.6939899,-118.0064146,61.08,
GWD 4330,Girth Weld,,11078.36,1.30,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,414.42,AGM 4,2297.62,1.38,1.31,2.46,1.38,1.31,4330,28.77,41.44,33.6939930,-118.0064145,61.76,
GWD 4340,Girth Weld,,11079.67,28.77,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,415.73,AGM 4,2296.31,1.31,28.77,1.38,1.31,28.77,4340,41.44,41.43,33.6939966,-118.0064146,61.76,Estimated WT 0.250
GWD 4350,Girth Weld,,11108.44,41.44,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,444.50,AGM 4,2267.54,28.77,41.44,1.31,28.77,41.44,4350,41.43,38.06,33.6940752,-118.0064177,61.25,
GWD 4360,Girth Weld,,11149.88,41.43,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,485.94,AGM 4,2226.10,41.44,41.43,28.77,41.44,41.43,4360,38.06,41.37,33.6941883,-118.0064231,61.14,
GWD 4370,Girth Weld,,11191.31,38.06,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,527.37,AGM 4,2184.67,41.43,38.06,41.44,41.43,38.06,4370,41.37,41.39,33.6943014,-118.0064281,60.52,
GWD 4380,Girth Weld,,11229.37,41.36,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,565.43,AGM 4,2146.61,38.06,41.37,41.43,38.06,41.37,4380,41.39,41.43,33.6944053,-118.0064330,60.10,
GWD 4390,Girth Weld,,11270.73,41.39,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,606.80,AGM 4,2105.24,41.37,41.39,38.06,41.37,41.39,4390,41.43,41.47,33.6945182,-118.0064383,58.88,
GWD 4400,Girth Weld,,11312.12,41.44,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,648.19,AGM 4,2063.85,41.39,41.43,41.37,41.39,41.43,4400,41.47,41.27,33.6946312,-118.0064429,57.92,
GWD 4410,Girth Weld,,11353.56,41.47,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,689.62,AGM 4,2022.42,41.43,41.47,41.39,41.43,41.47,4410,41.27,41.56,33.6947443,-118.0064480,56.85,
GWD 4420,Girth Weld,,11395.03,41.27,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,731.09,AGM 4,1980.95,41.47,41.27,41.43,41.47,41.27,4420,41.56,42.22,33.6948576,-118.0064523,56.57,
GWD 4430,Girth Weld,,11436.29,41.56,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,772.35,AGM 4,1939.69,41.27,41.56,41.47,41.27,41.56,4430,42.22,41.35,33.6949702,-118.0064569,55.52,
GWD 4440,Girth Weld,,11477.86,42.22,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,813.92,AGM 4,1898.12,41.56,42.22,41.27,41.56,42.22,4440,41.35,42.23,33.6950837,-118.0064626,54.39,
GWD 4450,Girth Weld,,11520.08,41.35,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,856.14,AGM 4,1855.90,42.22,41.35,41.56,42.22,41.35,4450,42.23,41.99,33.6951989,-118.0064681,53.58,
GWD 4460,Girth Weld,,11561.43,42.23,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,897.49,AGM 4,1814.55,41.35,42.23,42.22,41.35,42.23,4460,41.99,40.97,33.6953118,-118.0064724,52.28,
GWD 4470,Girth Weld,,11603.66,41.99,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,939.72,AGM 4,1772.32,42.23,41.99,41.35,42.23,41.99,4470,40.97,41.50,33.6954272,-118.0064757,51.16,
GWD 4480,Girth Weld,,11645.65,40.97,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,981.71,AGM 4,1730.33,41.99,40.97,42.23,41.99,40.97,4480,41.50,42.22,33.6955418,-118.0064782,49.68,
GWD 4490,Girth Weld,,11686.62,41.50,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1022.68,AGM 4,1689.36,40.97,41.50,41.99,40.97,41.50,4490,42.22,41.42,33.6956537,-118.0064815,48.46,
GWD 4500,Girth Weld,,11728.12,42.22,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1064.18,AGM 4,1647.86,41.50,42.22,40.97,41.50,42.22,4500,41.42,42.22,33.6957670,-118.0064850,47.10,
GWD 4510,Girth Weld,,11770.34,41.42,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1106.41,AGM 4,1605.64,42.22,41.42,41.50,42.22,41.42,4510,42.22,42.15,33.6958824,-118.0064877,46.31,
GWD 4520,Girth Weld,,11811.76,42.22,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1147.82,AGM 4,1564.22,41.42,42.22,42.22,41.42,42.22,4520,42.15,42.20,33.6959955,-118.0064882,45.26,
GWD 4530,Girth Weld,,11853.98,42.15,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1190.04,AGM 4,1522.00,42.22,42.15,41.42,42.22,42.15,4530,42.20,42.25,33.6961109,-118.0064886,44.72,
GWD 4540,Girth Weld,,11896.13,42.20,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1232.19,AGM 4,1479.85,42.15,42.20,42.22,42.15,42.20,4540,42.25,42.19,33.6962260,-118.0064901,44.24,
GWD 4550,Girth Weld,,11938.33,42.25,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1274.40,AGM 4,1437.65,42.20,42.25,42.15,42.20,42.25,4550,42.19,42.23,33.6963413,-118.0064935,44.02,
GWD 4560,Girth Weld,,11980.58,42.18,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1316.64,AGM 4,1395.40,42.25,42.19,42.20,42.25,42.19,4560,42.23,41.38,33.6964566,-118.0064975,43.10,
GWD 4570,Girth Weld,,12022.77,42.22,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1358.83,AGM 4,1353.21,42.19,42.23,42.25,42.19,42.23,4570,41.38,42.21,33.6965718,-118.0065009,43.79,
GWD 4580,Girth Weld,,12064.99,41.38,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1401.05,AGM 4,1310.99,42.23,41.38,42.19,42.23,41.38,4580,42.21,41.44,33.6966869,-118.0065036,45.73,
GWD 4590,Girth Weld,,12106.37,42.21,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1442.43,AGM 4,1269.61,41.38,42.21,42.23,41.38,42.21,4590,41.44,40.13,33.6967999,-118.0065061,46.24,
GWD 4600,Girth Weld,,12148.58,41.44,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1484.65,AGM 4,1227.39,42.21,41.44,41.38,42.21,41.44,4600,40.13,41.41,33.6969152,-118.0065072,46.30,
GWD 4610,Girth Weld,,12190.03,40.12,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1526.09,AGM 4,1185.95,41.44,40.13,42.21,41.44,40.13,4610,41.41,42.22,33.6970284,-118.0065084,46.99,
GWD 4620,Girth Weld,,12230.15,41.41,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1566.21,AGM 4,1145.83,40.13,41.41,41.44,40.13,41.41,4620,42.22,42.18,33.6971380,-118.0065090,47.56,
GWD 4630,Girth Weld,,12271.56,42.22,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1607.62,AGM 4,1104.42,41.41,42.22,40.13,41.41,42.22,4630,42.18,42.20,33.6972511,-118.0065097,47.87,
GWD 4640,Girth Weld,,12313.78,42.18,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1649.84,AGM 4,1062.20,42.22,42.18,41.41,42.22,42.18,4640,42.20,41.38,33.6973665,-118.0065102,47.10,
GWD 4650,Girth Weld,,12355.96,42.20,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1692.03,AGM 4,1020.02,42.18,42.20,42.22,42.18,42.20,4650,41.38,41.43,33.6974817,-118.0065095,47.29,
GWD 4660,Girth Weld,,12398.16,41.38,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1734.22,AGM 4,977.82,42.20,41.38,42.18,42.20,41.38,4660,41.43,40.44,33.6975969,-118.0065093,48.83,
GWD 4670,Girth Weld,,12439.54,41.43,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1775.60,AGM 4,936.44,41.38,41.43,42.20,41.38,41.43,4670,40.44,42.22,33.6977099,-118.0065093,49.63,
GWD 4680,Girth Weld,,12480.97,40.44,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1817.04,AGM 4,895.00,41.43,40.44,41.38,41.43,40.44,4680,42.22,41.32,33.6978231,-118.0065090,49.73,
GWD 4690,Girth Weld,,12521.41,42.22,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1857.47,AGM 4,854.57,40.44,42.22,41.43,40.44,42.22,4690,41.32,41.32,33.6979335,-118.0065082,49.88,
GWD 4700,Girth Weld,,12563.63,41.32,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1899.69,AGM 4,812.35,42.22,41.32,40.44,42.22,41.32,4700,41.32,41.43,33.6980489,-118.0065069,50.01,
GWD 4710,Girth Weld,,12604.95,41.32,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1941.02,AGM 4,771.02,41.32,41.32,42.22,41.32,41.32,4710,41.43,40.41,33.6981618,-118.0065057,50.11,
GWD 4720,Girth Weld,,12646.27,41.43,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,1982.34,AGM 4,729.71,41.32,41.43,41.32,41.32,41.43,4720,40.41,5.61,33.6982746,-118.0065037,50.21,
GWD 4730,Girth Weld,,12687.70,40.41,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2023.77,AGM 4,688.27,41.43,40.41,41.32,41.43,40.41,4730,5.61,17.24,33.6983878,-118.0065024,50.04,
GWD 4740,Girth Weld,,12728.11,5.61,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2064.18,AGM 4,647.86,40.41,5.61,41.43,40.41,5.61,4740,17.24,42.21,33.6984982,-118.0065007,49.61,
GWD 4750,Girth Weld,,12733.72,17.24,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2069.79,AGM 4,642.25,5.61,17.24,40.41,5.61,17.24,4750,42.21,41.89,33.6985135,-118.0065004,49.48,
GWD 4760,Girth Weld,,12750.96,42.21,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2087.02,AGM 4,625.02,17.24,42.21,5.61,17.24,42.21,4760,41.89,41.25,33.6985606,-118.0064999,48.93,
GWD 4770,Girth Weld,,12793.17,41.89,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2129.23,AGM 4,582.81,42.21,41.89,17.24,42.21,41.89,4770,41.25,41.42,33.6986759,-118.0064980,47.77,
GWD 4780,Girth Weld,,12835.06,41.25,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2171.12,AGM 4,540.92,41.89,41.25,42.21,41.89,41.25,4780,41.42,8.46,33.6987903,-118.0064968,47.47,
GWD 4790,Girth Weld,,12876.30,41.42,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2212.37,AGM 4,499.67,41.25,41.42,41.89,41.25,41.42,4790,8.46,42.12,33.6989030,-118.0064950,47.41,
GWD 4800,Girth Weld,,12917.73,8.46,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2253.79,AGM 4,458.25,41.42,8.46,41.25,41.42,8.46,4800,42.12,43.97,33.6990161,-118.0064931,48.27,
GWD 4810,Girth Weld,,12926.18,42.12,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2262.25,AGM 4,449.79,8.46,42.12,41.42,8.46,42.12,4810,43.97,41.54,33.6990392,-118.0064926,48.27,
GWD 4820,Girth Weld,,12968.31,43.97,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2304.37,AGM 4,407.67,42.12,43.97,8.46,42.12,43.97,4820,41.54,42.19,33.6991543,-118.0064907,47.85,
GWD 4830,Girth Weld,,13012.28,41.54,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2348.34,AGM 4,363.70,43.97,41.54,42.12,43.97,41.54,4830,42.19,42.87,33.6992744,-118.0064896,47.58,
GWD 4840,Girth Weld,,13053.82,42.19,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2389.88,AGM 4,322.16,41.54,42.19,43.97,41.54,42.19,4840,42.87,41.50,33.6993879,-118.0064879,46.75,
GWD 4850,Girth Weld,,13096.01,42.87,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2432.07,AGM 4,279.97,42.19,42.87,41.54,42.19,42.87,4850,41.50,42.23,33.6995032,-118.0064869,46.38,
GWD 4860,Girth Weld,,13138.88,41.50,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2474.95,AGM 4,237.09,42.87,41.50,42.19,42.87,41.50,4860,42.23,41.46,33.6996203,-118.0064856,45.87,
GWD 4870,Girth Weld,,13180.38,42.23,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2516.44,AGM 4,195.60,41.50,42.23,42.87,41.50,42.23,4870,41.46,42.20,33.6997337,-118.0064842,45.39,
GWD 4880,Girth Weld,,13222.61,41.46,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2558.67,AGM 4,153.37,42.23,41.46,41.50,42.23,41.46,4880,42.20,42.22,33.6998490,-118.0064825,44.43,
GWD 4890,Girth Weld,,13264.07,42.20,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2600.13,AGM 4,111.91,41.46,42.20,42.23,41.46,42.20,4890,42.22,42.19,33.6999623,-118.0064810,43.70,
GWD 4900,Girth Weld,,13306.27,42.22,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2642.33,AGM 4,69.71,42.20,42.22,41.46,42.20,42.22,4900,42.19,41.48,33.7000776,-118.0064805,42.91,
GWD 4910,Girth Weld,,13348.49,27.49,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2684.55,AGM 4,27.49,42.22,42.19,42.20,42.22,42.19,4910,41.48,42.22,33.7001929,-118.0064799,41.41,
AGM 3,Above Ground Marker,,13375.98,14.70,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 3,2712.04,AGM 5,2717.13,27.49,14.70,42.20,42.22,42.19,4910,41.48,42.22,33.7002680,-118.0064794,40.63,AGM 4 13' East of Curb - Located in Goldenwest St
GWD 4920,Girth Weld,,13390.68,41.48,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,14.70,AGM 5,2702.43,42.19,41.48,42.22,42.19,41.48,4920,42.22,19.91,33.7003083,-118.0064791,40.63,
GWD 4930,Girth Weld,,13432.16,42.22,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,56.18,AGM 5,2660.94,41.48,42.22,42.19,41.48,42.22,4930,19.91,10.00,33.7004219,-118.0064790,39.97,
GWD 4940,Girth Weld,,13474.38,19.91,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,98.40,AGM 5,2618.73,42.22,19.91,41.48,42.22,19.91,4940,10.00,11.19,33.7005375,-118.0064791,39.31,
GWD 4950,Girth Weld,,13494.29,9.99,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,118.31,AGM 5,2598.82,19.91,10.00,42.22,19.91,10.00,4950,11.19,41.33,33.7005920,-118.0064791,38.94,
GWD 4960,Girth Weld,,13504.28,11.19,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,128.30,AGM 5,2588.82,10.00,11.19,19.91,10.00,11.19,4960,41.33,42.21,33.7006194,-118.0064792,38.88,
GWD 4970,Girth Weld,,13515.47,41.33,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,139.49,AGM 5,2577.64,11.19,41.33,10.00,11.19,41.33,4970,42.21,40.48,33.7006500,-118.0064793,38.69,
GWD 4980,Girth Weld,,13556.80,42.21,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,180.82,AGM 5,2536.30,41.33,42.21,11.19,41.33,42.21,4980,40.48,1.18,33.7007631,-118.0064802,37.72,
GWD 4990,Girth Weld,,13599.01,40.48,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,223.04,AGM 5,2494.09,42.21,40.48,41.33,42.21,40.48,4990,1.18,4.67,33.7008786,-118.0064817,35.56,
GWD 5000,Girth Weld,,13639.50,0.58,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,263.52,AGM 5,2453.61,40.48,1.18,42.21,40.48,1.18,5000,4.67,1.18,33.7009894,-118.0064843,34.93,
BND 62,Bend,,13640.08,0.60,0.250,42000,ERW,6.625,728,,,14.213,,,,,,,,AGM 4,264.10,AGM 5,2453.03,0.58,0.60,42.21,40.48,1.18,5000,4.67,1.18,33.7009909,-118.0064848,34.94,3.0D 49.0 deg left turn sag bend
GWD 5010,Girth Weld,,13640.68,4.67,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,264.70,AGM 5,2452.42,1.18,4.67,40.48,1.18,4.67,5010,1.18,1.64,33.7009923,-118.0064859,34.97,
GWD 5020,Girth Weld,,13645.35,0.59,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,269.37,AGM 5,2447.75,4.67,1.18,1.18,4.67,1.18,5020,1.64,39.64,33.7010009,-118.0064971,35.28,
BND 63,Bend,,13645.94,0.59,0.250,42000,ERW,6.625,728,,,14.134,,,,,,,,AGM 4,269.96,AGM 5,2447.16,0.59,0.59,1.18,4.67,1.18,5020,1.64,39.64,33.7010023,-118.0064982,35.32,3.0D 50.9 deg right turn over bend
GWD 5030,Girth Weld,,13646.53,1.64,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,270.55,AGM 5,2446.58,1.18,1.64,4.67,1.18,1.64,5030,39.64,26.48,33.7010038,-118.0064987,35.34,
GWD 5040,Girth Weld,,13648.17,39.63,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,272.19,AGM 5,2444.94,1.64,39.64,1.18,1.64,39.64,5040,26.48,40.90,33.7010083,-118.0064987,35.33,
GWD 5050,Girth Weld,,13687.80,26.48,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,311.83,AGM 5,2405.30,39.64,26.48,1.64,39.64,26.48,5050,40.90,44.67,33.7011167,-118.0065009,33.49,
GWD 5060,Girth Weld,,13714.28,12.73,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,338.31,AGM 5,2378.82,26.48,40.90,39.64,26.48,40.90,5060,44.67,44.15,33.7011891,-118.0065022,32.12,
PMA 15,Pipe Mill,Ext,13727.01,28.18,0.250,42000,SMLS,6.625,728,14,0.036,0.662,0.635,6:44,,,,,,AGM 4,351.03,AGM 5,2366.10,12.72,28.18,39.64,26.48,40.90,5060,44.67,44.15,33.7012239,-118.0065030,31.66,
GWD 5070,Girth Weld,,13755.19,4.22,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,379.21,AGM 5,2337.92,40.90,44.67,26.48,40.90,44.67,5070,44.15,46.35,33.7013010,-118.0065042,30.39,
PMA 16,Pipe Mill,Ext,13759.41,1.63,0.250,42000,SMLS,6.625,728,15,0.038,0.415,0.532,10:22,,,,,,AGM 4,383.43,AGM 5,2333.70,4.22,40.45,26.48,40.90,44.67,5070,44.15,46.35,33.7013125,-118.0065044,30.17,
PMA 17,Pipe Mill,Ext,13761.04,0.15,0.250,42000,SMLS,6.625,728,11,0.027,0.462,0.612,9:57,,,,,,AGM 4,385.06,AGM 5,2332.07,5.85,38.82,26.48,40.90,44.67,5070,44.15,46.35,33.7013170,-118.0065044,30.09,
PMA 18,Pipe Mill,Ext,13761.18,0.70,0.250,42000,SMLS,6.625,728,11,0.028,0.645,0.605,9:28,,,,,,AGM 4,385.20,AGM 5,2331.92,6.00,38.68,26.48,40.90,44.67,5070,44.15,46.35,33.7013174,-118.0065044,30.09,
PMA 19,Pipe Mill,Ext,13761.88,1.81,0.250,42000,SMLS,6.625,728,15,0.038,0.482,0.538,9:13,,,,,,AGM 4,385.90,AGM 5,2331.23,6.69,37.98,26.48,40.90,44.67,5070,44.15,46.35,33.7013193,-118.0065044,30.05,
PMA 20,Pipe Mill,Ext,13763.68,36.17,0.250,42000,SMLS,6.625,728,14,0.035,0.531,0.584,3:10,,,,,,AGM 4,387.71,AGM 5,2329.42,8.50,36.17,26.48,40.90,44.67,5070,44.15,46.35,33.7013242,-118.0065045,29.97,
GWD 5080,Girth Weld,,13799.86,7.85,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,423.88,AGM 5,2293.25,44.67,44.15,40.90,44.67,44.15,5080,46.35,44.69,33.7014231,-118.0065054,27.88,
PMA 21,Pipe Mill,Ext,13807.70,0.67,0.250,42000,SMLS,6.625,728,15,0.036,0.420,0.561,6:23,,,,,,AGM 4,431.73,AGM 5,2285.40,7.85,36.30,40.90,44.67,44.15,5080,46.35,44.69,33.7014445,-118.0065054,27.36,
PMA 22,Pipe Mill,Ext,13808.37,35.63,0.250,42000,SMLS,6.625,728,17,0.043,0.397,0.521,4:39,,,,,,AGM 4,432.39,AGM 5,2284.73,8.51,35.64,40.90,44.67,44.15,5080,46.35,44.69,33.7014464,-118.0065054,27.32,
GWD 5090,Girth Weld,,13844.01,46.35,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,468.03,AGM 5,2249.10,44.15,46.35,44.67,44.15,46.35,5090,44.69,44.37,33.7015439,-118.0065059,25.97,
GWD 5100,Girth Weld,,13890.35,44.69,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,514.38,AGM 5,2202.75,46.35,44.69,44.15,46.35,44.69,5100,44.37,44.79,33.7016707,-118.0065071,24.05,
GWD 5110,Girth Weld,,13935.05,44.37,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,559.07,AGM 5,2158.06,44.69,44.37,46.35,44.69,44.37,5110,44.79,46.90,33.7017928,-118.0065087,21.46,
GWD 5120,Girth Weld,,13979.42,44.79,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,603.44,AGM 5,2113.69,44.37,44.79,44.69,44.37,44.79,5120,46.90,44.82,33.7019142,-118.0065097,19.88,
GWD 5130,Girth Weld,,14024.21,46.90,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,648.23,AGM 5,2068.89,44.79,46.90,44.37,44.79,46.90,5130,44.82,10.24,33.7020366,-118.0065110,17.09,
GWD 5140,Girth Weld,,14071.11,12.53,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,695.13,AGM 5,2022.00,46.90,44.82,44.79,46.90,44.82,5140,10.24,22.58,33.7021646,-118.0065131,13.62,
PMA 23,Pipe Mill,Ext,14083.64,32.28,0.250,42000,SMLS,6.625,728,12,0.029,1.553,1.223,12:16,,,,,,AGM 4,707.66,AGM 5,2009.46,12.53,32.28,44.79,46.90,44.82,5140,10.24,22.58,33.7021989,-118.0065131,13.08,
GWD 5150,Girth Weld,,14115.92,10.24,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,739.95,AGM 5,1977.18,44.82,10.24,46.90,44.82,10.24,5150,22.58,20.12,33.7022872,-118.0065111,11.94,
GWD 5160,Girth Weld,,14126.16,0.41,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,750.18,AGM 5,1966.94,10.24,22.58,44.82,10.24,22.58,5160,20.12,14.84,33.7023152,-118.0065097,11.71,
DMA 326,Metal Loss,Ext,14126.57,0.40,0.250,42000,SMLS,6.625,728,11,0.028,0.528,0.606,8:33,3904,0.259,11,0.53,3900,AGM 4,750.59,AGM 5,1966.53,0.41,22.17,44.82,10.24,22.58,5160,20.12,14.84,33.7023163,-118.0065096,11.70,
DNT 4,Deformation,,14126.97,0.02,0.250,42000,SMLS,6.625,728,2.5,0.165,4.152,2.581,11:22,,,,,,AGM 4,750.99,AGM 5,1966.13,0.81,21.77,44.82,10.24,22.58,5160,20.12,14.84,33.7023174,-118.0065096,11.69,Dent w/ Metal Loss|On DMA
CLS 51,Cluster,Ext,14126.99,0.18,0.250,42000,SMLS,6.625,728,11,0.028,2.548,3.465,9:39,3745,0.270,8,2.55,3765,AGM 4,751.01,AGM 5,1966.11,0.83,21.75,44.82,10.24,22.58,5160,20.12,14.84,33.7023175,-118.0065096,11.69,CLS C | On DNT
DMA 330,Metal Loss,Ext,14127.17,0.07,0.250,42000,SMLS,6.625,728,12,0.029,0.545,0.572,5:59,3902,0.259,12,0.54,3898,AGM 4,751.19,AGM 5,1965.93,1.01,21.57,44.82,10.24,22.58,5160,20.12,14.84,33.7023180,-118.0065095,11.68,
DMA 331,Metal Loss,Ext,14127.24,0.18,0.250,42000,SMLS,6.625,728,12,0.030,0.875,0.627,8:55,3871,0.261,12,0.88,3861,AGM 4,751.26,AGM 5,1965.86,1.08,21.50,44.82,10.24,22.58,5160,20.12,14.84,33.7023182,-118.0065095,11.68,
DMA 332,Metal Loss,Ext,14127.42,6.49,0.250,42000,SMLS,6.625,728,11,0.028,1.126,0.741,8:26,3853,0.262,11,1.13,3839,AGM 4,751.44,AGM 5,1965.69,1.26,21.32,44.82,10.24,22.58,5160,20.12,14.84,33.7023186,-118.0065095,11.67,
DNT 5,Deformation,,14133.91,10.94,0.250,42000,SMLS,6.625,728,2.0,0.133,1.160,2.261,5:08,,,,,,AGM 4,757.93,AGM 5,1959.19,7.75,14.83,44.82,10.24,22.58,5160,20.12,14.84,33.7023364,-118.0065083,11.47,
CLS 52,Cluster,Ext,14144.85,0.12,0.250,42000,SMLS,6.625,728,12,0.029,1.274,2.659,6:01,3835,0.264,11,1.27,3823,AGM 4,768.88,AGM 5,1948.25,18.69,3.89,44.82,10.24,22.58,5160,20.12,14.84,33.7023663,-118.0065059,11.08,CLS C
DMA 335,Metal Loss,Ext,14144.97,0.07,0.250,42000,SMLS,6.625,728,11,0.029,0.873,0.763,10:24,3875,0.261,11,0.87,3865,AGM 4,768.99,AGM 5,1948.13,18.81,3.77,44.82,10.24,22.58,5160,20.12,14.84,33.7023666,-118.0065059,11.07,
DMA 336,Metal Loss,Ext,14145.03,0.18,0.250,42000,SMLS,6.625,728,11,0.027,0.620,0.548,7:04,3899,0.259,11,0.62,3894,AGM 4,769.06,AGM 5,1948.07,18.87,3.71,44.82,10.24,22.58,5160,20.12,14.84,33.7023668,-118.0065059,11.07,
CLS 53,Cluster,Ext,14145.21,0.34,0.250,42000,SMLS,6.625,728,15,0.038,1.363,2.295,5:43,3795,0.266,15,1.36,3770,AGM 4,769.24,AGM 5,1947.89,19.05,3.53,44.82,10.24,22.58,5160,20.12,14.84,33.7023672,-118.0065058,11.06,CLS C
DMA 339,Metal Loss,Ext,14145.55,0.44,0.250,42000,SMLS,6.625,728,10,0.025,0.765,0.593,3:51,3890,0.260,10,0.76,3883,AGM 4,769.58,AGM 5,1947.55,19.39,3.19,44.82,10.24,22.58,5160,20.12,14.84,33.7023682,-118.0065057,11.04,
CLS 54,Cluster,Ext,14145.99,0.70,0.250,42000,SMLS,6.625,728,15,0.036,3.096,3.547,5:31,3651,0.277,11,3.10,3686,AGM 4,770.01,AGM 5,1947.11,19.83,2.75,44.82,10.24,22.58,5160,20.12,14.84,33.7023694,-118.0065056,11.03,CLS C
CLS 55,Cluster,Ext,14146.69,0.30,0.250,42000,SMLS,6.625,728,11,0.028,2.533,1.024,5:27,3743,0.270,7,2.53,3786,AGM 4,770.71,AGM 5,1946.42,20.52,2.06,44.82,10.24,22.58,5160,20.12,14.84,33.7023713,-118.0065054,10.99,CLS C
DMA 346,Metal Loss,Ext,14146.99,0.14,0.250,42000,SMLS,6.625,728,11,0.027,1.063,0.541,3:29,3862,0.262,11,1.06,3850,AGM 4,771.01,AGM 5,1946.12,20.83,1.75,44.82,10.24,22.58,5160,20.12,14.84,33.7023721,-118.0065053,10.98,
DMA 347,Metal Loss,Ext,14147.13,0.49,0.250,42000,SMLS,6.625,728,10,0.025,0.574,0.620,6:59,3904,0.259,10,0.57,3900,AGM 4,771.15,AGM 5,1945.98,20.97,1.61,44.82,10.24,22.58,5160,20.12,14.84,33.7023725,-118.0065053,10.97,
DMA 348,Metal Loss,Ext,14147.62,1.13,0.250,42000,SMLS,6.625,728,11,0.026,0.624,0.604,4:08,3899,0.259,11,0.62,3894,AGM 4,771.64,AGM 5,1945.49,21.45,1.13,44.82,10.24,22.58,5160,20.12,14.84,33.7023738,-118.0065052,10.95,
GWD 5170,Girth Weld,,14148.74,2.30,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,772.76,AGM 5,1944.36,22.58,20.12,10.24,22.58,20.12,5170,14.84,3.87,33.7023769,-118.0065049,10.88,
DMA 349,Metal Loss,Ext,14151.04,0.51,0.250,42000,SMLS,6.625,728,11,0.028,0.669,0.811,4:14,3894,0.260,11,0.67,3888,AGM 4,775.06,AGM 5,1942.06,2.30,17.82,10.24,22.58,20.12,5170,14.84,3.87,33.7023831,-118.0065042,10.72,
DMA 350,Metal Loss,Ext,14151.55,0.19,0.250,42000,SMLS,6.625,728,13,0.032,0.797,0.742,12:59,3877,0.261,13,0.80,3867,AGM 4,775.57,AGM 5,1941.55,2.81,17.31,10.24,22.58,20.12,5170,14.84,3.87,33.7023845,-118.0065040,10.68,
DMA 351,Metal Loss,Ext,14151.74,0.13,0.250,42000,SMLS,6.625,728,12,0.030,1.927,0.952,10:36,3772,0.268,12,1.93,3743,AGM 4,775.77,AGM 5,1941.36,3.00,17.12,10.24,22.58,20.12,5170,14.84,3.87,33.7023850,-118.0065040,10.66,
DMA 352,Metal Loss,Ext,14151.87,0.16,0.250,42000,SMLS,6.625,728,12,0.031,0.760,0.603,4:26,3882,0.260,12,0.76,3874,AGM 4,775.90,AGM 5,1941.23,3.13,16.99,10.24,22.58,20.12,5170,14.84,3.87,33.7023854,-118.0065039,10.65,
DMA 353,Metal Loss,Ext,14152.04,0.14,0.250,42000,SMLS,6.625,728,12,0.029,0.528,0.581,4:09,3903,0.259,12,0.53,3899,AGM 4,776.06,AGM 5,1941.07,3.29,16.82,10.24,22.58,20.12,5170,14.84,3.87,33.7023858,-118.0065039,10.64,
CLS 56,Cluster,Ext,14152.17,0.03,0.250,42000,SMLS,6.625,728,14,0.035,1.817,2.583,10:57,3755,0.269,12,1.82,3754,AGM 4,776.19,AGM 5,1940.93,3.43,16.69,10.24,22.58,20.12,5170,14.84,3.87,33.7023862,-118.0065038,10.63,CLS C
DMA 355,Metal Loss,Ext,14152.20,0.74,0.250,42000,SMLS,6.625,728,12,0.030,0.654,0.822,4:36,3893,0.260,12,0.65,3887,AGM 4,776.23,AGM 5,1940.90,3.46,16.66,10.24,22.58,20.12,5170,14.84,3.87,33.7023863,-118.0065038,10.63,
CLS 57,Cluster,Ext,14152.94,0.35,0.250,42000,SMLS,6.625,728,12,0.030,2.691,1.345,10:02,3725,0.271,10,2.69,3723,AGM 4,776.96,AGM 5,1940.16,4.20,15.92,10.24,22.58,20.12,5170,14.84,3.87,33.7023883,-118.0065036,10.56,CLS C
DMA 359,Metal Loss,Ext,14153.29,1.84,0.250,42000,SMLS,6.625,728,10,0.026,0.969,0.831,9:49,3872,0.261,10,0.97,3862,AGM 4,777.32,AGM 5,1939.81,4.55,15.57,10.24,22.58,20.12,5170,14.84,3.87,33.7023892,-118.0065035,10.54,
DMA 360,Metal Loss,Ext,14155.13,0.32,0.250,42000,SMLS,6.625,728,15,0.038,1.321,2.072,11:19,3799,0.266,15,1.32,3773,AGM 4,779.15,AGM 5,1937.97,6.39,13.73,10.24,22.58,20.12,5170,14.84,3.87,33.7023942,-118.0065029,10.38,
CLS 58,Cluster,Ext,14155.45,0.28,0.250,42000,SMLS,6.625,728,26,0.065,2.715,1.385,11:19,3451,0.293,22,2.71,3462,AGM 4,779.47,AGM 5,1937.65,6.71,13.41,10.24,22.58,20.12,5170,14.84,3.87,33.7023951,-118.0065028,10.35,CLS C
DMA 363,Metal Loss,Ext,14155.73,0.31,0.250,42000,SMLS,6.625,728,14,0.035,1.022,0.710,9:56,3846,0.263,14,1.02,3830,AGM 4,779.76,AGM 5,1937.37,6.99,13.13,10.24,22.58,20.12,5170,14.84,3.87,33.7023959,-118.0065028,10.32,
CLS 59,Cluster,Ext,14156.04,0.59,0.250,42000,SMLS,6.625,728,12,0.029,0.895,1.816,10:15,3872,0.261,10,0.90,3873,AGM 4,780.06,AGM 5,1937.06,7.30,12.82,10.24,22.58,20.12,5170,14.84,3.87,33.7023967,-118.0065027,10.30,CLS C
DMA 366,Metal Loss,Ext,14156.63,0.27,0.250,42000,SMLS,6.625,728,19,0.048,1.482,0.796,11:17,3736,0.271,19,1.48,3697,AGM 4,780.65,AGM 5,1936.47,7.89,12.23,10.24,22.58,20.12,5170,14.84,3.87,33.7023983,-118.0065025,10.25,
DMA 367,Metal Loss,Ext,14156.90,0.35,0.250,42000,SMLS,6.625,728,14,0.036,0.615,0.648,1:55,3889,0.260,14,0.61,3882,AGM 4,780.92,AGM 5,1936.20,8.16,11.96,10.24,22.58,20.12,5170,14.84,3.87,33.7023990,-118.0065024,10.22,
DMA 368,Metal Loss,Ext,14157.26,0.28,0.250,42000,SMLS,6.625,728,10,0.025,0.899,0.626,8:55,3879,0.261,10,0.90,3870,AGM 4,781.28,AGM 5,1935.85,8.51,11.60,10.24,22.58,20.12,5170,14.84,3.87,33.7024000,-118.0065023,10.19,
DMA 369,Metal Loss,Ext,14157.53,2.56,0.250,42000,SMLS,6.625,728,14,0.035,0.828,0.695,3:07,3867,0.261,14,0.83,3855,AGM 4,781.56,AGM 5,1935.57,8.79,11.33,10.24,22.58,20.12,5170,14.84,3.87,33.7024007,-118.0065022,10.16,
CLS 60,Cluster,Ext,14160.09,0.37,0.250,42000,SMLS,6.625,728,22,0.055,3.101,1.884,6:25,3501,0.289,11,3.10,3690,AGM 4,784.11,AGM 5,1933.01,11.35,8.77,10.24,22.58,20.12,5170,14.84,3.87,33.7024077,-118.0065014,9.92,CLS C
DMA 373,Metal Loss,Ext,14160.46,0.71,0.250,42000,SMLS,6.625,728,11,0.029,0.826,0.888,1:33,3879,0.261,11,0.83,3871,AGM 4,784.49,AGM 5,1932.64,11.72,8.40,10.24,22.58,20.12,5170,14.84,3.87,33.7024087,-118.0065013,9.88,
DMA 374,Metal Loss,Ext,14161.17,7.69,0.250,42000,SMLS,6.625,728,15,0.037,0.482,0.607,2:28,3902,0.259,15,0.48,3897,AGM 4,785.20,AGM 5,1931.93,12.43,7.69,10.24,22.58,20.12,5170,14.84,3.87,33.7024106,-118.0065010,9.81,
GWD 5180,Girth Weld,,14168.86,14.84,0.280,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,792.88,AGM 5,1924.24,20.12,14.84,22.58,20.12,14.84,5180,3.87,0.34,33.7024314,-118.0064985,9.00,
GWD 5190,Girth Weld,,14183.70,3.87,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,807.72,AGM 5,1909.41,14.84,3.87,20.12,14.84,3.87,5190,0.34,20.45,33.7024714,-118.0064941,6.80,Estimated WT 0.250
GWD 5200,Girth Weld,,14187.57,0.33,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,811.59,AGM 5,1905.53,3.87,0.34,14.84,3.87,0.34,5200,20.45,20.06,33.7024818,-118.0064932,6.12,
BND 64,Bend,,14187.89,0.01,0.250,42000,SMLS,6.625,728,,,4.055,,,,,,,,AGM 4,811.92,AGM 5,1905.21,0.33,0.01,14.84,3.87,0.34,5200,20.45,20.06,33.7024826,-118.0064931,6.04,3.0D 9.8 deg right turn over bend
GWD 5210,Girth Weld,,14187.91,0.94,0.280,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,811.93,AGM 5,1905.20,0.34,20.45,3.87,0.34,20.45,5210,20.06,20.09,33.7024827,-118.0064931,6.04,
PMA 24,Pipe Mill,Ext,14188.84,0.08,0.280,42000,SMLS,6.625,728,15,0.041,0.475,0.568,4:38,,,,,,AGM 4,812.87,AGM 5,1904.26,0.94,19.52,3.87,0.34,20.45,5210,20.06,20.09,33.7024851,-118.0064928,5.76,
PMA 25,Pipe Mill,Ext,14188.93,0.14,0.280,42000,SMLS,6.625,728,16,0.046,0.727,0.793,5:21,,,,,,AGM 4,812.95,AGM 5,1904.18,1.02,19.44,3.87,0.34,20.45,5210,20.06,20.09,33.7024853,-118.0064928,5.73,
PMA 26,Pipe Mill,Ext,14189.07,9.03,0.280,42000,SMLS,6.625,728,11,0.032,0.960,1.094,5:38,,,,,,AGM 4,813.09,AGM 5,1904.03,1.16,19.29,3.87,0.34,20.45,5210,20.06,20.09,33.7024857,-118.0064928,5.68,
BND 65,Bend,,14198.10,10.26,0.280,42000,SMLS,6.625,728,,,20.460,,,,,,,,AGM 4,822.12,AGM 5,1895.00,10.19,10.26,3.87,0.34,20.45,5210,20.06,20.09,33.7025088,-118.0064907,2.66,18.5D 10.1 deg left turn sag bend
GWD 5220,Girth Weld,,14208.36,10.10,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,832.38,AGM 5,1884.74,20.45,20.06,0.34,20.45,20.06,5220,20.09,19.76,33.7025360,-118.0064917,0.13,Estimated WT 0.312
CLS 61,Cluster,Ext,14218.47,9.95,0.312,42000,SMLS,6.625,728,21,0.064,2.867,5.821,6:42,4460,0.227,12,2.87,4606,AGM 4,842.49,AGM 5,1874.64,10.10,9.95,0.34,20.45,20.06,5220,20.09,19.76,33.7025628,-118.0064928,-2.22,CLS C | ID Restriction
GWD 5230,Girth Weld,,14228.42,20.09,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,852.44,AGM 5,1864.68,20.06,20.09,20.45,20.06,20.09,5230,19.76,20.36,33.7025896,-118.0064937,-4.00,
GWD 5240,Girth Weld,,14248.51,19.76,0.280,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,872.54,AGM 5,1844.59,20.09,19.76,20.06,20.09,19.76,5240,20.36,16.79,33.7026440,-118.0064952,-6.72,
GWD 5250,Girth Weld,,14268.27,9.72,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,892.29,AGM 5,1824.83,19.76,20.36,20.09,19.76,20.36,5250,16.79,2.71,33.7026979,-118.0064966,-8.43,Estimated WT 0.312
DMA 380,Metal Loss,Ext,14277.99,10.64,0.312,42000,SMLS,6.625,728,19,0.058,0.586,0.911,2:24,4854,0.208,19,0.59,4844,AGM 4,902.02,AGM 5,1815.11,9.72,10.64,20.09,19.76,20.36,5250,16.79,2.71,33.7027245,-118.0064971,-8.78,
GWD 5260,Girth Weld,,14288.63,16.79,0.280,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,912.66,AGM 5,1804.47,20.36,16.79,19.76,20.36,16.79,5260,2.71,47.37,33.7027536,-118.0064974,-8.74,
GWD 5270,Girth Weld,,14305.43,2.71,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,929.45,AGM 5,1787.68,16.79,2.71,20.36,16.79,2.71,5270,47.37,45.79,33.7027996,-118.0064965,-8.28,Estimated WT 0.250
GWD 5280,Girth Weld,,14308.14,47.36,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,932.16,AGM 5,1784.97,2.71,47.37,16.79,2.71,47.37,5280,45.79,48.38,33.7028070,-118.0064963,-8.15,
GWD 5290,Girth Weld,,14355.50,35.45,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,979.52,AGM 5,1737.60,47.37,45.79,2.71,47.37,45.79,5290,48.38,46.65,33.7029367,-118.0064914,-7.63,
PMA 27,Pipe Mill,Ext,14390.95,10.33,0.250,42000,SMLS,6.625,728,10,0.026,0.445,0.705,3:42,,,,,,AGM 4,1014.98,AGM 5,1702.15,35.45,10.34,2.71,47.37,45.79,5290,48.38,46.65,33.7030338,-118.0064905,-7.79,
GWD 5300,Girth Weld,,14401.29,15.50,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1025.31,AGM 5,1691.81,45.79,48.38,47.37,45.79,48.38,5300,46.65,46.72,33.7030621,-118.0064902,-7.97,
CLS 62,Cluster,Ext,14416.78,0.94,0.250,42000,SMLS,6.625,728,18,0.046,1.818,0.976,3:09,3699,0.273,15,1.82,3710,AGM 4,1040.81,AGM 5,1676.32,15.49,32.88,47.37,45.79,48.38,5300,46.65,46.72,33.7031045,-118.0064902,-8.20,CLS C
DMA 383,Metal Loss,Ext,14417.72,1.19,0.250,42000,SMLS,6.625,728,35,0.087,0.575,0.813,3:35,3833,0.264,35,0.58,3809,AGM 4,1041.74,AGM 5,1675.38,16.43,31.95,47.37,45.79,48.38,5300,46.65,46.72,33.7031071,-118.0064902,-8.21,
CLS 63,Cluster,Ext,14418.91,0.38,0.250,42000,SMLS,6.625,728,18,0.044,1.918,1.172,2:47,3695,0.274,12,1.92,3749,AGM 4,1042.93,AGM 5,1674.19,17.62,30.76,47.37,45.79,48.38,5300,46.65,46.72,33.7031104,-118.0064903,-8.23,CLS C
CLS 64,Cluster,Ext,14419.30,0.58,0.250,42000,SMLS,6.625,728,16,0.039,2.145,1.183,3:18,3700,0.273,8,2.14,3790,AGM 4,1043.32,AGM 5,1673.81,18.01,30.37,47.37,45.79,48.38,5300,46.65,46.72,33.7031114,-118.0064903,-8.23,CLS C
DMA 389,Metal Loss,Ext,14419.88,0.55,0.250,42000,SMLS,6.625,728,18,0.045,0.450,0.818,3:10,3899,0.259,18,0.45,3893,AGM 4,1043.90,AGM 5,1673.23,18.59,29.79,47.37,45.79,48.38,5300,46.65,46.72,33.7031130,-118.0064903,-8.24,
DMA 390,Metal Loss,Ext,14420.42,0.47,0.250,42000,SMLS,6.625,728,12,0.031,0.811,0.687,2:32,3876,0.261,12,0.81,3867,AGM 4,1044.44,AGM 5,1672.68,19.13,29.25,47.37,45.79,48.38,5300,46.65,46.72,33.7031145,-118.0064903,-8.25,
DMA 391,Metal Loss,Ext,14420.90,0.50,0.250,42000,SMLS,6.625,728,10,0.026,0.821,0.853,2:41,3885,0.260,10,0.82,3877,AGM 4,1044.92,AGM 5,1672.21,19.61,28.77,47.37,45.79,48.38,5300,46.65,46.72,33.7031158,-118.0064903,-8.25,
DMA 392,Metal Loss,Ext,14421.39,3.76,0.250,42000,SMLS,6.625,728,11,0.026,0.871,0.874,3:08,3879,0.261,11,0.87,3871,AGM 4,1045.42,AGM 5,1671.71,20.10,28.27,47.37,45.79,48.38,5300,46.65,46.72,33.7031172,-118.0064903,-8.26,
DMA 393,Metal Loss,Ext,14425.15,0.92,0.250,42000,SMLS,6.625,728,24,0.060,1.161,0.670,8:24,3745,0.270,24,1.16,3705,AGM 4,1049.18,AGM 5,1667.95,23.86,24.51,47.37,45.79,48.38,5300,46.65,46.72,33.7031275,-118.0064904,-8.31,
DMA 394,Metal Loss,Ext,14426.08,2.47,0.250,42000,SMLS,6.625,728,20,0.050,1.288,0.852,9:00,3758,0.269,20,1.29,3723,AGM 4,1050.10,AGM 5,1667.03,24.79,23.59,47.37,45.79,48.38,5300,46.65,46.72,33.7031300,-118.0064905,-8.32,
DMA 395,Metal Loss,Ext,14428.55,0.14,0.250,42000,SMLS,6.625,728,18,0.045,0.507,0.676,9:04,3893,0.260,18,0.51,3886,AGM 4,1052.57,AGM 5,1664.56,27.26,21.12,47.37,45.79,48.38,5300,46.65,46.72,33.7031368,-118.0064905,-8.36,
DMA 396,Metal Loss,Ext,14428.69,0.32,0.250,42000,SMLS,6.625,728,10,0.026,0.718,0.913,9:14,3893,0.260,10,0.72,3887,AGM 4,1052.71,AGM 5,1664.41,27.40,20.98,47.37,45.79,48.38,5300,46.65,46.72,33.7031372,-118.0064906,-8.36,
DMA 397,Metal Loss,Ext,14429.01,1.45,0.250,42000,SMLS,6.625,728,11,0.028,1.686,1.622,8:48,3805,0.266,11,1.69,3782,AGM 4,1053.03,AGM 5,1664.09,27.72,20.66,47.37,45.79,48.38,5300,46.65,46.72,33.7031380,-118.0064906,-8.37,
DMA 398,Metal Loss,Ext,14430.46,0.60,0.250,42000,SMLS,6.625,728,11,0.027,1.199,0.820,9:08,3849,0.263,11,1.20,3834,AGM 4,1054.48,AGM 5,1662.65,29.17,19.21,47.37,45.79,48.38,5300,46.65,46.72,33.7031420,-118.0064906,-8.39,
DMA 399,Metal Loss,Ext,14431.06,0.40,0.250,42000,SMLS,6.625,728,27,0.068,0.688,0.852,8:27,3834,0.264,27,0.69,3813,AGM 4,1055.08,AGM 5,1662.04,29.77,18.61,47.37,45.79,48.38,5300,46.65,46.72,33.7031436,-118.0064906,-8.40,
CLS 65,Cluster,Ext,14431.46,0.47,0.250,42000,SMLS,6.625,728,37,0.092,1.376,2.104,9:00,3543,0.285,24,1.38,3659,AGM 4,1055.48,AGM 5,1661.64,30.17,18.21,47.37,45.79,48.38,5300,46.65,46.72,33.7031447,-118.0064907,-8.41,CLS C
DMA 402,Metal Loss,Ext,14431.93,0.47,0.250,42000,SMLS,6.625,728,16,0.040,0.495,0.605,9:15,3898,0.259,16,0.49,3892,AGM 4,1055.96,AGM 5,1661.17,30.64,17.74,47.37,45.79,48.38,5300,46.65,46.72,33.7031460,-118.0064907,-8.41,
CLS 66,Cluster,Ext,14432.40,0.38,0.250,42000,SMLS,6.625,728,25,0.062,3.414,1.509,9:29,3414,0.296,15,3.41,3570,AGM 4,1056.43,AGM 5,1660.70,31.11,17.27,47.37,45.79,48.38,5300,46.65,46.72,33.7031473,-118.0064907,-8.42,CLS C
DMA 407,Metal Loss,Ext,14432.78,0.22,0.250,42000,SMLS,6.625,728,32,0.079,0.751,1.037,9:21,3796,0.266,32,0.75,3764,AGM 4,1056.80,AGM 5,1660.33,31.49,16.89,47.37,45.79,48.38,5300,46.65,46.72,33.7031483,-118.0064907,-8.43,
DMA 408,Metal Loss,Ext,14433.00,0.50,0.250,42000,SMLS,6.625,728,46,0.115,0.997,1.053,9:11,3586,0.282,46,1.00,3488,AGM 4,1057.02,AGM 5,1660.10,31.71,16.67,47.37,45.79,48.38,5300,46.65,46.72,33.7031490,-118.0064907,-8.43,
DMA 409,Metal Loss,Ext,14433.50,0.41,0.250,42000,SMLS,6.625,728,23,0.057,1.016,0.951,9:14,3785,0.267,23,1.02,3755,AGM 4,1057.52,AGM 5,1659.60,32.21,16.17,47.37,45.79,48.38,5300,46.65,46.72,33.7031503,-118.0064907,-8.44,
DMA 410,Metal Loss,Ext,14433.91,0.43,0.250,42000,SMLS,6.625,728,23,0.058,0.912,0.873,9:43,3806,0.266,23,0.91,3779,AGM 4,1057.93,AGM 5,1659.20,32.62,15.76,47.37,45.79,48.38,5300,46.65,46.72,33.7031514,-118.0064908,-8.45,
DMA 411,Metal Loss,Ext,14434.33,0.47,0.250,42000,SMLS,6.625,728,24,0.059,0.862,0.749,9:48,3814,0.265,24,0.86,3789,AGM 4,1058.36,AGM 5,1658.77,33.04,15.34,47.37,45.79,48.38,5300,46.65,46.72,33.7031526,-118.0064908,-8.46,
DMA 412,Metal Loss,Ext,14434.80,2.50,0.250,42000,SMLS,6.625,728,15,0.039,1.198,1.366,9:31,3813,0.265,15,1.20,3790,AGM 4,1058.82,AGM 5,1658.30,33.51,14.87,47.37,45.79,48.38,5300,46.65,46.72,33.7031539,-118.0064908,-8.47,
DMA 413,Metal Loss,Ext,14437.30,0.32,0.250,42000,SMLS,6.625,728,25,0.062,1.378,2.003,8:56,3690,0.274,25,1.38,3640,AGM 4,1061.32,AGM 5,1655.80,36.01,12.37,47.37,45.79,48.38,5300,46.65,46.72,33.7031607,-118.0064909,-8.52,
DMA 414,Metal Loss,Ext,14437.62,1.69,0.250,42000,SMLS,6.625,728,20,0.049,0.722,0.672,9:11,3858,0.262,20,0.72,3843,AGM 4,1061.64,AGM 5,1655.48,36.33,12.05,47.37,45.79,48.38,5300,46.65,46.72,33.7031616,-118.0064909,-8.53,
DMA 415,Metal Loss,Ext,14439.31,1.87,0.250,42000,SMLS,6.625,728,34,0.084,0.888,0.684,8:35,3742,0.270,34,0.89,3696,AGM 4,1063.33,AGM 5,1653.79,38.02,10.36,47.37,45.79,48.38,5300,46.65,46.72,33.7031662,-118.0064909,-8.57,
DMA 416,Metal Loss,Ext,14441.18,1.62,0.250,42000,SMLS,6.625,728,34,0.085,0.850,0.760,8:32,3751,0.270,34,0.85,3708,AGM 4,1065.21,AGM 5,1651.92,39.89,8.48,47.37,45.79,48.38,5300,46.65,46.72,33.7031714,-118.0064910,-8.61,
DMA 417,Metal Loss,Ext,14442.81,0.43,0.250,42000,SMLS,6.625,728,19,0.048,0.769,0.847,8:26,3853,0.262,19,0.77,3838,AGM 4,1066.83,AGM 5,1650.30,41.52,6.86,47.37,45.79,48.38,5300,46.65,46.72,33.7031758,-118.0064911,-8.65,
DMA 418,Metal Loss,Ext,14443.23,0.39,0.250,42000,SMLS,6.625,728,41,0.103,1.571,0.720,8:37,3411,0.296,41,1.57,3282,AGM 4,1067.26,AGM 5,1649.87,41.94,6.43,47.37,45.79,48.38,5300,46.65,46.72,33.7031770,-118.0064911,-8.66,
CLS 67,Cluster,Ext,14443.62,0.84,0.250,42000,SMLS,6.625,728,23,0.058,3.964,1.038,8:24,3416,0.296,15,3.96,3553,AGM 4,1067.65,AGM 5,1649.48,42.33,6.05,47.37,45.79,48.38,5300,46.65,46.72,33.7031780,-118.0064911,-8.66,CLS C
DMA 422,Metal Loss,Ext,14444.46,0.45,0.250,42000,SMLS,6.625,728,35,0.087,1.001,0.871,8:29,3695,0.274,35,1.00,3638,AGM 4,1068.49,AGM 5,1648.64,43.17,5.21,47.37,45.79,48.38,5300,46.65,46.72,33.7031803,-118.0064911,-8.68,
DMA 423,Metal Loss,Ext,14444.91,4.76,0.250,42000,SMLS,6.625,728,16,0.039,0.738,0.808,8:13,3871,0.261,16,0.74,3860,AGM 4,1068.93,AGM 5,1648.20,43.62,4.76,47.37,45.79,48.38,5300,46.65,46.72,33.7031816,-118.0064911,-8.69,
GWD 5310,Girth Weld,,14449.67,46.65,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1073.69,AGM 5,1643.43,48.38,46.65,45.79,48.38,46.65,5310,46.72,47.20,33.7031946,-118.0064912,-8.77,
GWD 5320,Girth Weld,,14496.32,46.72,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1120.34,AGM 5,1596.78,46.65,46.72,48.38,46.65,46.72,5320,47.20,46.55,33.7033224,-118.0064922,-8.42,
GWD 5330,Girth Weld,,14543.04,47.20,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1167.06,AGM 5,1550.07,46.72,47.20,46.65,46.72,47.20,5330,46.55,47.71,33.7034504,-118.0064939,-7.33,
GWD 5340,Girth Weld,,14590.24,25.20,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1214.26,AGM 5,1502.87,47.20,46.55,46.72,47.20,46.55,5340,47.71,46.80,33.7035796,-118.0064970,-7.96,
PMA 28,Pipe Mill,Ext,14615.43,21.36,0.250,42000,SMLS,6.625,728,10,0.025,1.172,0.877,8:05,,,,,,AGM 4,1239.45,AGM 5,1477.67,25.20,21.35,46.72,47.20,46.55,5340,47.71,46.80,33.7036486,-118.0064993,-8.14,
GWD 5350,Girth Weld,,14636.79,47.71,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1260.81,AGM 5,1456.32,46.55,47.71,47.20,46.55,47.71,5350,46.80,48.87,33.7037071,-118.0065010,-8.34,
GWD 5360,Girth Weld,,14684.49,46.80,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1308.52,AGM 5,1408.61,47.71,46.80,46.55,47.71,46.80,5360,48.87,43.42,33.7038377,-118.0065033,-8.53,
GWD 5370,Girth Weld,,14731.30,48.87,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1355.32,AGM 5,1361.81,46.80,48.87,47.71,46.80,48.87,5370,43.42,47.33,33.7039659,-118.0065065,-9.39,
GWD 5380,Girth Weld,,14780.17,43.42,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1404.19,AGM 5,1312.93,48.87,43.42,46.80,48.87,43.42,5380,47.33,44.39,33.7040996,-118.0065108,-10.39,
GWD 5390,Girth Weld,,14823.59,34.13,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1447.61,AGM 5,1269.52,43.42,47.33,48.87,43.42,47.33,5390,44.39,48.64,33.7042185,-118.0065154,-10.76,
DMA 424,Metal Loss,Ext,14857.72,0.48,0.250,42000,SMLS,6.625,728,12,0.029,0.884,0.683,4:26,3873,0.261,12,0.88,3863,AGM 4,1481.74,AGM 5,1235.38,34.13,13.19,48.87,43.42,47.33,5390,44.39,48.64,33.7043119,-118.0065194,-10.90,
DMA 425,Metal Loss,Ext,14858.20,12.72,0.250,42000,SMLS,6.625,728,10,0.025,0.618,0.676,4:19,3901,0.259,10,0.62,3896,AGM 4,1482.22,AGM 5,1234.91,34.61,12.72,48.87,43.42,47.33,5390,44.39,48.64,33.7043132,-118.0065195,-10.90,
GWD 5400,Girth Weld,,14870.91,44.39,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1494.94,AGM 5,1222.19,47.33,44.39,43.42,47.33,44.39,5400,48.64,22.14,33.7043481,-118.0065205,-10.87,
GWD 5410,Girth Weld,,14915.31,48.64,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1539.33,AGM 5,1177.80,44.39,48.64,47.33,44.39,48.64,5410,22.14,18.87,33.7044696,-118.0065240,-9.91,
GWD 5420,Girth Weld,,14963.94,22.15,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1587.97,AGM 5,1129.16,48.64,22.14,44.39,48.64,22.14,5420,18.87,1.08,33.7046025,-118.0065307,-6.94,
GWD 5430,Girth Weld,,14986.09,18.87,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1610.11,AGM 5,1107.02,22.14,18.87,48.64,22.14,18.87,5430,1.08,1.23,33.7046632,-118.0065334,-6.55,Weld+End
GWD 5440,Girth Weld,,15004.96,1.08,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1628.99,AGM 5,1088.14,18.87,1.08,22.14,18.87,1.08,5440,1.23,1.07,33.7047148,-118.0065348,-6.30,Weld+End
GWD 5450,Girth Weld,,15006.04,0.56,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1630.06,AGM 5,1087.06,1.08,1.23,18.87,1.08,1.23,5450,1.07,1.21,33.7047178,-118.0065348,-6.26,
BND 66,Bend,,15006.60,0.66,0.250,42000,SMLS,6.625,728,,,14.764,,,,,,,,AGM 4,1630.63,AGM 5,1086.50,0.56,0.67,18.87,1.08,1.23,5450,1.07,1.21,33.7047193,-118.0065348,-6.36,3.0D 50.3 deg over bend
GWD 5460,Girth Weld,,15007.27,1.07,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1631.29,AGM 5,1085.83,1.23,1.07,1.08,1.23,1.07,5460,1.21,1.03,33.7047208,-118.0065349,-6.71,
GWD 5470,Girth Weld,,15008.34,0.63,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1632.37,AGM 5,1084.76,1.07,1.21,1.23,1.07,1.21,5470,1.03,5.06,33.7047229,-118.0065349,-7.47,
BND 67,Bend,,15008.97,0.58,0.250,42000,SMLS,6.625,728,,,14.488,,,,,,,,AGM 4,1632.99,AGM 5,1084.13,0.63,0.58,1.23,1.07,1.21,5470,1.03,5.06,33.7047243,-118.0065349,-7.78,3.0D 51.0 deg left turn sag bend
GWD 5480,Girth Weld,,15009.55,1.03,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1633.57,AGM 5,1083.55,1.21,1.03,1.07,1.21,1.03,5480,5.06,30.82,33.7047259,-118.0065349,-7.88,
GWD 5490,Girth Weld,,15010.58,5.06,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1634.60,AGM 5,1082.53,1.03,5.06,1.21,1.03,5.06,5490,30.82,41.78,33.7047287,-118.0065350,-7.82,Weld+End
GWD 5500,Girth Weld,,15015.64,30.82,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1639.66,AGM 5,1077.47,5.06,30.82,1.03,5.06,30.82,5500,41.78,46.61,33.7047425,-118.0065355,-7.49,Weld+End
GWD 5510,Girth Weld,,15046.45,41.78,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1670.48,AGM 5,1046.65,30.82,41.78,5.06,30.82,41.78,5510,46.61,45.46,33.7048269,-118.0065375,-7.17,
GWD 5520,Girth Weld,,15088.23,46.61,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1712.25,AGM 5,1004.88,41.78,46.61,30.82,41.78,46.61,5520,45.46,44.65,33.7049413,-118.0065420,-6.53,
GWD 5530,Girth Weld,,15134.84,45.46,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1758.86,AGM 5,958.27,46.61,45.46,41.78,46.61,45.46,5530,44.65,46.70,33.7050689,-118.0065464,-7.55,
GWD 5540,Girth Weld,,15180.30,44.65,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1804.32,AGM 5,912.80,45.46,44.65,46.61,45.46,44.65,5540,46.70,45.90,33.7051933,-118.0065498,-7.85,
GWD 5550,Girth Weld,,15224.95,46.70,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1848.97,AGM 5,868.15,44.65,46.70,45.46,44.65,46.70,5550,45.90,42.27,33.7053156,-118.0065510,-8.42,
GWD 5560,Girth Weld,,15271.65,45.91,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1895.67,AGM 5,821.46,46.70,45.90,44.65,46.70,45.90,5560,42.27,45.65,33.7054435,-118.0065530,-8.57,
GWD 5570,Girth Weld,,15317.55,42.27,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1941.57,AGM 5,775.55,45.90,42.27,46.70,45.90,42.27,5570,45.65,45.89,33.7055692,-118.0065557,-9.06,
GWD 5580,Girth Weld,,15359.82,45.65,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,1983.84,AGM 5,733.28,42.27,45.65,45.90,42.27,45.65,5580,45.89,45.46,33.7056850,-118.0065579,-9.28,
GWD 5590,Girth Weld,,15405.47,45.89,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2029.49,AGM 5,687.63,45.65,45.89,42.27,45.65,45.89,5590,45.46,45.53,33.7058100,-118.0065592,-9.91,
GWD 5600,Girth Weld,,15451.37,45.46,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2075.39,AGM 5,641.74,45.89,45.46,45.65,45.89,45.46,5600,45.53,45.83,33.7059357,-118.0065591,-10.36,
GWD 5610,Girth Weld,,15496.83,45.53,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2120.85,AGM 5,596.27,45.46,45.53,45.89,45.46,45.53,5610,45.83,46.67,33.7060603,-118.0065573,-9.89,
GWD 5620,Girth Weld,,15542.36,45.83,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2166.38,AGM 5,550.75,45.53,45.83,45.46,45.53,45.83,5620,46.67,45.36,33.7061850,-118.0065548,-9.27,
GWD 5630,Girth Weld,,15588.19,46.67,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2212.21,AGM 5,504.92,45.83,46.67,45.53,45.83,46.67,5630,45.36,45.21,33.7063105,-118.0065528,-8.50,
GWD 5640,Girth Weld,,15634.86,45.36,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2258.88,AGM 5,458.25,46.67,45.36,45.83,46.67,45.36,5640,45.21,47.14,33.7064384,-118.0065512,-7.35,
GWD 5650,Girth Weld,,15680.22,45.21,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2304.24,AGM 5,412.88,45.36,45.21,46.67,45.36,45.21,5650,47.14,46.80,33.7065626,-118.0065499,-6.21,
GWD 5660,Girth Weld,,15725.43,47.14,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2349.46,AGM 5,367.67,45.21,47.14,45.36,45.21,47.14,5660,46.80,16.05,33.7066865,-118.0065487,-5.08,
GWD 5670,Girth Weld,,15772.57,46.80,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2396.59,AGM 5,320.53,47.14,46.80,45.21,47.14,46.80,5670,16.05,1.16,33.7068156,-118.0065481,-3.71,
