BHIIdentifier,PipelineFeature,INTEXTIDOD,Odometerft,DistancetoNextPipelineFeatureft,WTin,PipeGradepsi,PipeDescription,PipeDiameterin,MOPpsi,Depth,Depthin,Lengthin,Widthin,OClockOrientationhhmm,mB31GBurstpsi,ERF,EffDepth,EffLengthin,EffAreaBurstpsi,UpstreamUSReferenceName,DistanceToUSft,DownstreamDSReferenceName,DistanceFromDSReferenceft,DistancetoUSWeldft,DistancetoDSWeldft,Length2ndUSJointft,LengthUSJointft,LengthDefectJointft,DefectJointNumber,LengthDSJointft,Length2ndDSJointft,XYZInformationNAD83Latitude,XYZInformationNAD83Longitude,XYZInformationNAVD88Elevationft,Comments
GWD 5680,Girth Weld,,15819.37,16.05,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2443.39,AGM 5,273.74,46.80,16.05,47.14,46.80,16.05,5680,1.16,40.43,33.7069437,-118.0065501,-2.69,
GWD 5690,Girth Weld,,15835.42,0.60,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2459.44,AGM 5,257.69,16.05,1.16,46.80,16.05,1.16,5690,40.43,41.61,33.7069877,-118.0065513,-2.11,
BND 68,Bend,,15836.02,0.55,0.250,42000,SMLS,6.625,728,,,21.474,,,,,,,,AGM 4,2460.04,AGM 5,257.08,0.60,0.56,46.80,16.05,1.16,5690,40.43,41.61,33.7069893,-118.0065509,-2.07,5.0D 46.1 deg right turn sag bend
GWD 5700,Girth Weld,,15836.58,40.44,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2460.60,AGM 5,256.53,1.16,40.43,16.05,1.16,40.43,5700,41.61,15.54,33.7069906,-118.0065501,-2.03,
GWD 5710,Girth Weld,,15877.01,41.61,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2501.03,AGM 5,216.09,40.43,41.61,1.16,40.43,41.61,5710,15.54,1.16,33.7070736,-118.0064627,1.07,
GWD 5720,Girth Weld,,15918.62,15.54,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2542.64,AGM 5,174.48,41.61,15.54,40.43,41.61,15.54,5720,1.16,3.98,33.7071603,-118.0063742,1.93,
GWD 5730,Girth Weld,,15934.16,0.61,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2558.19,AGM 5,158.94,15.54,1.16,41.61,15.54,1.16,5730,3.98,7.19,33.7071930,-118.0063417,1.98,
BND 69,Bend,,15934.78,0.55,0.250,42000,SMLS,6.625,728,,,13.976,,,,,,,,AGM 4,2558.80,AGM 5,158.33,0.61,0.55,41.61,15.54,1.16,5730,3.98,7.19,33.7071945,-118.0063407,1.98,3.0D 43.9 deg left turn sag bend
GWD 5740,Girth Weld,,15935.33,3.98,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2559.35,AGM 5,157.77,1.16,3.98,15.54,1.16,3.98,5740,7.19,41.24,33.7071960,-118.0063403,2.00,
GWD 5750,Girth Weld,,15939.31,7.19,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 4,2563.33,AGM 5,153.79,3.98,7.19,1.16,3.98,7.19,5750,41.24,41.77,33.7072069,-118.0063404,2.14,
GWD 5760,Girth Weld,,15946.50,41.24,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,2570.52,AGM 5,146.61,7.19,41.24,3.98,7.19,41.24,5760,41.77,41.75,33.7072266,-118.0063403,2.35,
GWD 5770,Girth Weld,,15987.73,41.77,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,2611.75,AGM 5,105.37,41.24,41.77,7.19,41.24,41.77,5770,41.75,41.74,33.7073394,-118.0063422,4.56,
GWD 5780,Girth Weld,,16029.50,41.76,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,2653.52,AGM 5,63.60,41.77,41.75,41.24,41.77,41.75,5780,41.74,40.18,33.7074537,-118.0063460,5.86,
GWD 5790,Girth Weld,,16071.26,21.85,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 4,2695.28,AGM 5,21.85,41.75,41.74,41.77,41.75,41.74,5790,40.18,6.37,33.7075680,-118.0063507,6.66,
MRK 3,Marker,,16093.10,19.89,0.219,42000,ERW,6.625,728,,,,,12:37,,,,,,AGM 4,2717.13,AGM 6,3558.07,21.85,19.89,41.77,41.75,41.74,5790,40.18,6.37,33.7076278,-118.0063533,7.21,AGM 5 7' West of Curb - Located in Goldenwest St
GWD 5800,Girth Weld,,16113.00,40.18,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,19.89,AGM 6,3538.18,41.74,40.18,41.75,41.74,40.18,5800,6.37,1.22,33.7076824,-118.0063564,7.63,
GWD 5810,Girth Weld,,16153.17,6.37,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,60.07,AGM 6,3498.00,40.18,6.37,41.74,40.18,6.37,5810,1.22,3.97,33.7077926,-118.0063609,8.05,
GWD 5820,Girth Weld,,16159.54,0.74,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,66.44,AGM 6,3491.63,6.37,1.22,40.18,6.37,1.22,5820,3.97,1.21,33.7078101,-118.0063614,8.12,
BND 70,Bend,,16160.28,0.47,0.219,42000,ERW,6.625,728,,,14.606,,,,,,,,AGM 5,67.18,AGM 6,3490.89,0.74,0.48,40.18,6.37,1.22,5820,3.97,1.21,33.7078120,-118.0063619,8.12,3.0D 49.5 deg left turn over bend
GWD 5830,Girth Weld,,16160.76,3.97,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,67.65,AGM 6,3490.42,1.22,3.97,6.37,1.22,3.97,5830,1.21,1.61,33.7078131,-118.0063627,8.12,
GWD 5840,Girth Weld,,16164.72,0.73,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,71.62,AGM 6,3486.45,3.97,1.21,1.22,3.97,1.21,5840,1.61,29.90,33.7078205,-118.0063723,8.05,
BND 71,Bend,,16165.45,0.49,0.219,42000,ERW,6.625,728,,,14.567,,,,,,,,AGM 5,72.35,AGM 6,3485.72,0.73,0.49,1.22,3.97,1.21,5840,1.61,29.90,33.7078221,-118.0063737,8.05,3.0D 49.6 deg right turn sag bend
GWD 5850,Girth Weld,,16165.94,1.61,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,72.84,AGM 6,3485.24,1.21,1.61,3.97,1.21,1.61,5850,29.90,45.49,33.7078234,-118.0063742,8.06,
GWD 5860,Girth Weld,,16167.55,1.19,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,74.45,AGM 6,3483.62,1.61,29.90,1.21,1.61,29.90,5860,45.49,46.13,33.7078278,-118.0063743,8.11,Estimated WT 0.250
TAP 11,TAP,,16168.74,28.71,0.250,42000,SMLS,6.625,728,,,,,12:06,,,,,,AGM 5,75.64,AGM 6,3482.44,1.19,28.71,1.21,1.61,29.90,5860,45.49,46.13,33.7078310,-118.0063744,8.14,
GWD 5870,Girth Weld,,16197.45,45.50,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,104.35,AGM 6,3453.73,29.90,45.49,1.61,29.90,45.49,5870,46.13,45.17,33.7079098,-118.0063767,8.39,
GWD 5880,Girth Weld,,16242.94,46.13,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,149.84,AGM 6,3408.23,45.49,46.13,29.90,45.49,46.13,5880,45.17,45.95,33.7080347,-118.0063800,8.91,
GWD 5890,Girth Weld,,16289.07,45.17,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,195.97,AGM 6,3362.10,46.13,45.17,45.49,46.13,45.17,5890,45.95,45.44,33.7081613,-118.0063826,9.02,
GWD 5900,Girth Weld,,16334.24,45.95,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,241.14,AGM 6,3316.93,45.17,45.95,46.13,45.17,45.95,5900,45.44,47.36,33.7082853,-118.0063851,9.07,
GWD 5910,Girth Weld,,16380.19,45.44,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,287.08,AGM 6,3270.99,45.95,45.44,45.17,45.95,45.44,5910,47.36,46.90,33.7084114,-118.0063868,8.82,
GWD 5920,Girth Weld,,16425.63,47.36,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,332.52,AGM 6,3225.55,45.44,47.36,45.95,45.44,47.36,5920,46.90,6.02,33.7085361,-118.0063899,9.00,
GWD 5930,Girth Weld,,16472.98,46.90,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,379.88,AGM 6,3178.19,47.36,46.90,45.44,47.36,46.90,5930,6.02,40.43,33.7086660,-118.0063940,9.51,
GWD 5940,Girth Weld,,16519.88,6.02,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,426.78,AGM 6,3131.29,46.90,6.02,47.36,46.90,6.02,5940,40.43,41.82,33.7087947,-118.0063977,8.06,
GWD 5950,Girth Weld,,16525.90,40.43,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,432.80,AGM 6,3125.27,6.02,40.43,46.90,6.02,40.43,5950,41.82,41.66,33.7088112,-118.0063983,7.78,Weld+End
GWD 5960,Girth Weld,,16566.33,41.82,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,473.23,AGM 6,3084.84,40.43,41.82,6.02,40.43,41.82,5960,41.66,42.45,33.7089221,-118.0064017,7.93,
GWD 5970,Girth Weld,,16608.15,41.66,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,515.05,AGM 6,3043.02,41.82,41.66,40.43,41.82,41.66,5970,42.45,42.69,33.7090369,-118.0064041,7.63,
GWD 5980,Girth Weld,,16649.81,42.45,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,556.71,AGM 6,3001.36,41.66,42.45,41.82,41.66,42.45,5980,42.69,41.40,33.7091512,-118.0064074,6.68,
GWD 5990,Girth Weld,,16692.26,42.69,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,599.16,AGM 6,2958.91,42.45,42.69,41.66,42.45,42.69,5990,41.40,15.28,33.7092677,-118.0064096,5.83,
GWD 6000,Girth Weld,,16734.95,41.40,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,641.85,AGM 6,2916.22,42.69,41.40,42.45,42.69,41.40,6000,15.28,30.06,33.7093849,-118.0064121,4.62,
GWD 6010,Girth Weld,,16776.35,15.28,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,683.25,AGM 6,2874.82,41.40,15.28,42.69,41.40,15.28,6010,30.06,43.22,33.7094985,-118.0064124,4.62,
GWD 6020,Girth Weld,,16791.63,30.06,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,698.53,AGM 6,2859.54,15.28,30.06,41.40,15.28,30.06,6020,43.22,40.58,33.7095404,-118.0064129,5.23,
GWD 6030,Girth Weld,,16821.69,43.22,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,728.59,AGM 6,2829.49,30.06,43.22,15.28,30.06,43.22,6030,40.58,43.97,33.7096228,-118.0064135,4.87,
GWD 6040,Girth Weld,,16864.91,40.58,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,771.81,AGM 6,2786.26,43.22,40.58,30.06,43.22,40.58,6040,43.97,42.53,33.7097415,-118.0064117,3.89,
GWD 6050,Girth Weld,,16905.49,43.97,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,812.38,AGM 6,2745.69,40.58,43.97,43.22,40.58,43.97,6050,42.53,41.91,33.7098529,-118.0064116,3.33,
GWD 6060,Girth Weld,,16949.46,42.53,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,856.36,AGM 6,2701.72,43.97,42.53,40.58,43.97,42.53,6060,41.91,42.81,33.7099736,-118.0064112,2.92,
GWD 6070,Girth Weld,,16991.99,41.91,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,898.89,AGM 6,2659.18,42.53,41.91,43.97,42.53,41.91,6070,42.81,45.50,33.7100903,-118.0064104,2.21,
GWD 6080,Girth Weld,,17033.90,42.81,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,940.80,AGM 6,2617.28,41.91,42.81,42.53,41.91,42.81,6080,45.50,43.21,33.7102054,-118.0064098,1.99,
GWD 6090,Girth Weld,,17076.70,45.50,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,983.60,AGM 6,2574.47,42.81,45.50,41.91,42.81,45.50,6090,43.21,42.28,33.7103229,-118.0064090,1.59,
GWD 6100,Girth Weld,,17122.20,43.21,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1029.10,AGM 6,2528.97,45.50,43.21,42.81,45.50,43.21,6100,42.28,42.59,33.7104477,-118.0064092,0.73,
GWD 6110,Girth Weld,,17165.41,42.28,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1072.31,AGM 6,2485.77,43.21,42.28,45.50,43.21,42.28,6110,42.59,44.31,33.7105663,-118.0064083,0.44,
GWD 6120,Girth Weld,,17207.69,42.59,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1114.59,AGM 6,2443.48,42.28,42.59,43.21,42.28,42.59,6120,44.31,42.65,33.7106824,-118.0064069,-0.34,
GWD 6130,Girth Weld,,17250.28,44.31,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1157.17,AGM 6,2400.90,42.59,44.31,42.28,42.59,44.31,6130,42.65,43.16,33.7107993,-118.0064071,-0.90,
GWD 6140,Girth Weld,,17294.59,42.65,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1201.48,AGM 6,2356.59,44.31,42.65,42.59,44.31,42.65,6140,43.16,43.34,33.7109209,-118.0064064,-1.23,
GWD 6150,Girth Weld,,17337.24,43.16,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1244.13,AGM 6,2313.94,42.65,43.16,44.31,42.65,43.16,6150,43.34,43.20,33.7110380,-118.0064066,-2.44,
GWD 6160,Girth Weld,,17380.39,43.34,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1287.29,AGM 6,2270.78,43.16,43.34,42.65,43.16,43.34,6160,43.20,33.29,33.7111564,-118.0064059,-2.49,
GWD 6170,Girth Weld,,17423.73,43.20,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1330.63,AGM 6,2227.44,43.34,43.20,43.16,43.34,43.20,6170,33.29,42.36,33.7112754,-118.0064049,-2.26,
GWD 6180,Girth Weld,,17466.94,33.29,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1373.83,AGM 6,2184.24,43.20,33.29,43.34,43.20,33.29,6180,42.36,43.88,33.7113940,-118.0064037,-2.41,
GWD 6190,Girth Weld,,17500.22,42.36,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1407.12,AGM 6,2150.95,33.29,42.36,43.20,33.29,42.36,6190,43.88,43.84,33.7114854,-118.0064032,-2.53,
GWD 6200,Girth Weld,,17542.58,43.88,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1449.48,AGM 6,2108.59,42.36,43.88,33.29,42.36,43.88,6200,43.84,39.23,33.7116016,-118.0064015,-2.43,
GWD 6210,Girth Weld,,17586.46,43.84,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1493.36,AGM 6,2064.71,43.88,43.84,42.36,43.88,43.84,6210,39.23,47.64,33.7117221,-118.0063997,-2.62,
GWD 6220,Girth Weld,,17630.30,39.23,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1537.19,AGM 6,2020.88,43.84,39.23,43.88,43.84,39.23,6220,47.64,46.80,33.7118424,-118.0063997,-2.14,
GWD 6230,Girth Weld,,17669.53,47.64,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1576.43,AGM 6,1981.65,39.23,47.64,43.84,39.23,47.64,6230,46.80,48.06,33.7119501,-118.0064012,-1.97,
GWD 6240,Girth Weld,,17717.17,46.80,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1624.06,AGM 6,1934.01,47.64,46.80,39.23,47.64,46.80,6240,48.06,45.71,33.7120808,-118.0064016,-2.22,
GWD 6250,Girth Weld,,17763.96,48.06,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1670.86,AGM 6,1887.21,46.80,48.06,47.64,46.80,48.06,6250,45.71,47.17,33.7122093,-118.0064014,-1.44,
GWD 6260,Girth Weld,,17812.03,45.71,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1718.92,AGM 6,1839.15,48.06,45.71,46.80,48.06,45.71,6260,47.17,47.80,33.7123412,-118.0064011,-1.25,
GWD 6270,Girth Weld,,17857.74,47.17,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1764.64,AGM 6,1793.44,45.71,47.17,48.06,45.71,47.17,6270,47.80,21.33,33.7124667,-118.0064005,-1.30,
GWD 6280,Girth Weld,,17904.91,47.80,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1811.81,AGM 6,1746.27,47.17,47.80,45.71,47.17,47.80,6280,21.33,20.92,33.7125962,-118.0063997,-1.46,
GWD 6290,Girth Weld,,17952.71,21.33,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1859.61,AGM 6,1698.46,47.80,21.33,47.17,47.80,21.33,6290,20.92,20.93,33.7127274,-118.0063988,-1.23,
GWD 6300,Girth Weld,,17974.04,20.92,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1880.93,AGM 6,1677.14,21.33,20.92,47.80,21.33,20.92,6300,20.93,18.58,33.7127859,-118.0063986,-1.37,
GWD 6310,Girth Weld,,17994.96,20.93,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1901.85,AGM 6,1656.22,20.92,20.93,21.33,20.92,20.93,6310,18.58,8.17,33.7128433,-118.0063985,-1.20,
GWD 6320,Girth Weld,,18015.89,18.58,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1922.79,AGM 6,1635.28,20.93,18.58,20.92,20.93,18.58,6320,8.17,39.47,33.7129008,-118.0063978,-1.00,
GWD 6330,Girth Weld,,18034.48,2.99,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1941.37,AGM 6,1616.70,18.58,8.17,20.93,18.58,8.17,6330,39.47,40.79,33.7129518,-118.0063973,-1.24,Estimated WT 0.203
PMA 29,Pipe Mill,Ext,18037.47,5.18,0.203,42000,SMLS,6.625,728,11,0.022,1.724,1.243,3:05,,,,,,AGM 5,1944.37,AGM 6,1613.71,2.99,5.18,20.93,18.58,8.17,6330,39.47,40.79,33.7129600,-118.0063972,-1.24,
GWD 6340,Girth Weld,,18042.65,39.47,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1949.54,AGM 6,1608.53,8.17,39.47,18.58,8.17,39.47,6340,40.79,38.86,33.7129742,-118.0063972,-1.19,
GWD 6350,Girth Weld,,18082.12,40.79,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,1989.02,AGM 6,1569.06,39.47,40.79,8.17,39.47,40.79,6350,38.86,39.58,33.7130826,-118.0063966,-0.61,
GWD 6360,Girth Weld,,18122.91,38.86,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2029.81,AGM 6,1528.27,40.79,38.86,39.47,40.79,38.86,6360,39.58,37.90,33.7131945,-118.0063972,-0.79,
GWD 6370,Girth Weld,,18161.77,39.58,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2068.67,AGM 6,1489.40,38.86,39.58,40.79,38.86,39.58,6370,37.90,39.99,33.7133012,-118.0063985,-0.82,
GWD 6380,Girth Weld,,18201.35,37.90,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2108.25,AGM 6,1449.82,39.58,37.90,38.86,39.58,37.90,6380,39.99,39.49,33.7134099,-118.0063996,-0.30,
GWD 6390,Girth Weld,,18239.26,39.99,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2146.15,AGM 6,1411.92,37.90,39.99,39.58,37.90,39.99,6390,39.49,24.73,33.7135139,-118.0064017,0.30,
GWD 6400,Girth Weld,,18279.25,39.49,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2186.14,AGM 6,1371.93,39.99,39.49,37.90,39.99,39.49,6400,24.73,27.96,33.7136236,-118.0064030,0.39,
GWD 6410,Girth Weld,,18318.74,24.73,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2225.63,AGM 6,1332.44,39.49,24.73,39.99,39.49,24.73,6410,27.96,44.29,33.7137320,-118.0064041,1.07,
GWD 6420,Girth Weld,,18343.46,15.85,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2250.36,AGM 6,1307.71,24.73,27.96,39.49,24.73,27.96,6420,44.29,46.90,33.7137999,-118.0064047,1.63,
PMA 30,Pipe Mill,Ext,18359.31,12.11,0.203,42000,SMLS,6.625,728,12,0.024,0.827,0.957,9:17,,,,,,AGM 5,2266.21,AGM 6,1291.86,15.85,12.11,39.49,24.73,27.96,6420,44.29,46.90,33.7138433,-118.0064054,2.55,
GWD 6430,Girth Weld,,18371.42,44.29,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,2278.32,AGM 6,1279.75,27.96,44.29,24.73,27.96,44.29,6430,46.90,46.74,33.7138765,-118.0064063,2.82,
GWD 6440,Girth Weld,,18415.71,46.90,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,2322.61,AGM 6,1235.46,44.29,46.90,27.96,44.29,46.90,6440,46.74,46.75,33.7139980,-118.0064079,3.61,
GWD 6450,Girth Weld,,18462.62,38.84,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,2369.51,AGM 6,1188.56,46.90,46.74,44.29,46.90,46.74,6450,46.75,46.75,33.7141268,-118.0064075,4.22,
PMA 31,Pipe Mill,Ext,18501.45,7.90,0.219,42000,ERW,6.625,728,11,0.025,0.894,0.602,3:46,,,,,,AGM 5,2408.35,AGM 6,1149.72,38.84,7.90,44.29,46.90,46.74,6450,46.75,46.75,33.7142334,-118.0064075,4.45,
GWD 6460,Girth Weld,,18509.35,46.75,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,2416.25,AGM 6,1141.82,46.74,46.75,46.90,46.74,46.75,6460,46.75,47.01,33.7142550,-118.0064076,4.49,
GWD 6470,Girth Weld,,18556.10,46.75,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,2463.00,AGM 6,1095.07,46.75,46.75,46.74,46.75,46.75,6470,47.01,45.31,33.7143833,-118.0064100,5.58,
GWD 6480,Girth Weld,,18602.85,47.01,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,2509.75,AGM 6,1048.32,46.75,47.01,46.75,46.75,47.01,6480,45.31,42.71,33.7145116,-118.0064119,5.67,
GWD 6490,Girth Weld,,18649.87,45.31,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,2556.76,AGM 6,1001.31,47.01,45.31,46.75,47.01,45.31,6490,42.71,4.69,33.7146407,-118.0064135,6.00,
GWD 6500,Girth Weld,,18695.18,42.71,0.219,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,2602.07,AGM 6,956.00,45.31,42.71,47.01,45.31,42.71,6500,4.69,9.41,33.7147650,-118.0064156,6.71,
GWD 6510,Girth Weld,,18737.89,1.33,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2644.79,AGM 6,913.28,42.71,4.69,45.31,42.71,4.69,6510,9.41,46.13,33.7148821,-118.0064171,8.32,Estimated WT 0.250
TAP 12,TAP,,18739.22,3.36,0.250,42000,SMLS,6.625,728,,,,,12:06,,,,,,AGM 5,2646.11,AGM 6,911.96,1.33,3.36,45.31,42.71,4.69,6510,9.41,46.13,33.7148858,-118.0064172,8.39,Offtake
GWD 6520,Girth Weld,,18742.58,9.41,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2649.48,AGM 6,908.59,4.69,9.41,42.71,4.69,9.41,6520,46.13,47.09,33.7148950,-118.0064173,8.56,
GWD 6530,Girth Weld,,18752.00,46.13,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2658.89,AGM 6,899.18,9.41,46.13,4.69,9.41,46.13,6530,47.09,46.50,33.7149208,-118.0064179,8.96,
GWD 6540,Girth Weld,,18798.12,47.09,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2705.02,AGM 6,853.05,46.13,47.09,9.41,46.13,47.09,6540,46.50,47.36,33.7150474,-118.0064204,9.49,
GWD 6550,Girth Weld,,18845.21,46.50,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2752.11,AGM 6,805.97,47.09,46.50,46.13,47.09,46.50,6550,47.36,47.55,33.7151766,-118.0064226,10.40,
GWD 6560,Girth Weld,,18891.71,10.05,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2798.60,AGM 6,759.47,46.50,47.36,47.09,46.50,47.36,6560,47.55,35.10,33.7153042,-118.0064250,10.74,
PMA 32,Pipe Mill,Ext,18901.76,1.97,0.250,42000,SMLS,6.625,728,15,0.037,0.315,0.518,1:40,,,,,,AGM 5,2808.66,AGM 6,749.42,10.05,37.31,47.09,46.50,47.36,6560,47.55,35.10,33.7153318,-118.0064258,10.56,
PMA 33,Pipe Mill,Ext,18903.73,35.34,0.250,42000,SMLS,6.625,728,28,0.069,0.355,0.541,12:56,,,,,,AGM 5,2810.63,AGM 6,747.44,12.02,35.34,47.09,46.50,47.36,6560,47.55,35.10,33.7153372,-118.0064260,10.53,
GWD 6570,Girth Weld,,18939.07,47.55,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2845.96,AGM 6,712.11,47.36,47.55,46.50,47.36,47.55,6570,35.10,43.19,33.7154342,-118.0064292,10.88,
GWD 6580,Girth Weld,,18986.61,13.99,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2893.51,AGM 6,664.56,47.55,35.10,47.36,47.55,35.10,6580,43.19,42.67,33.7155646,-118.0064347,12.06,
PMA 34,Pipe Mill,Ext,19000.60,0.19,0.250,42000,SMLS,6.625,728,12,0.029,0.748,0.695,6:50,,,,,,AGM 5,2907.50,AGM 6,650.58,13.99,21.11,47.36,47.55,35.10,6580,43.19,42.67,33.7156029,-118.0064361,12.13,
PMA 35,Pipe Mill,Ext,19000.79,20.92,0.250,42000,SMLS,6.625,728,11,0.027,0.315,0.545,7:28,,,,,,AGM 5,2907.69,AGM 6,650.38,14.18,20.92,47.36,47.55,35.10,6580,43.19,42.67,33.7156035,-118.0064361,12.13,
GWD 6590,Girth Weld,,19021.71,43.19,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2928.61,AGM 6,629.47,35.10,43.19,47.55,35.10,43.19,6590,42.67,33.12,33.7156608,-118.0064386,11.84,
GWD 6600,Girth Weld,,19064.90,42.67,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,2971.80,AGM 6,586.28,43.19,42.67,35.10,43.19,42.67,6600,33.12,30.24,33.7157793,-118.0064424,10.94,
GWD 6610,Girth Weld,,19107.57,33.12,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3014.47,AGM 6,543.60,42.67,33.12,43.19,42.67,33.12,6610,30.24,43.52,33.7158965,-118.0064458,10.66,
GWD 6620,Girth Weld,,19140.69,30.24,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3047.58,AGM 6,510.49,33.12,30.24,42.67,33.12,30.24,6620,43.52,45.60,33.7159873,-118.0064485,10.63,
GWD 6630,Girth Weld,,19170.93,1.99,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3077.83,AGM 6,480.24,30.24,43.52,33.12,30.24,43.52,6630,45.60,1.21,33.7160703,-118.0064505,10.84,
DMA 426,Metal Loss,Ext,19172.92,41.53,0.250,42000,SMLS,6.625,728,14,0.035,0.407,0.546,2:45,3909,0.259,14,0.41,3906,AGM 5,3079.82,AGM 6,478.25,1.99,41.53,33.12,30.24,43.52,6630,45.60,1.21,33.7160758,-118.0064506,10.85,
GWD 6640,Girth Weld,,19214.45,45.60,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3121.35,AGM 6,436.72,43.52,45.60,30.24,43.52,45.60,6640,1.21,9.01,33.7161898,-118.0064534,10.82,
GWD 6650,Girth Weld,,19260.05,0.74,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3166.95,AGM 6,391.12,45.60,1.21,43.52,45.60,1.21,6650,9.01,1.21,33.7163149,-118.0064581,11.00,
BND 72,Bend,,19260.79,0.47,0.250,42000,SMLS,6.625,728,,,14.528,,,,,,,,AGM 5,3167.69,AGM 6,390.38,0.74,0.47,43.52,45.60,1.21,6650,9.01,1.21,33.7163169,-118.0064578,11.02,3.0D 49.4 deg right turn sag bend
GWD 6660,Girth Weld,,19261.26,9.01,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3168.16,AGM 6,389.91,1.21,9.01,45.60,1.21,9.01,6660,1.21,0.98,33.7163180,-118.0064571,11.04,
GWD 6670,Girth Weld,,19270.27,0.78,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3177.17,AGM 6,380.90,9.01,1.21,1.21,9.01,1.21,6670,0.98,5.82,33.7163360,-118.0064368,11.46,
BND 73,Bend,,19271.05,0.43,0.250,42000,SMLS,6.625,728,,,14.567,,,,,,,,AGM 5,3177.94,AGM 6,380.13,0.78,0.43,1.21,9.01,1.21,6670,0.98,5.82,33.7163377,-118.0064354,11.50,3.0D 49.0 deg left turn over bend
GWD 6680,Girth Weld,,19271.48,0.98,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3178.38,AGM 6,379.69,1.21,0.98,9.01,1.21,0.98,6680,5.82,7.96,33.7163389,-118.0064351,11.52,
GWD 6690,Girth Weld,,19272.46,5.82,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3179.36,AGM 6,378.71,0.98,5.82,1.21,0.98,5.82,6690,7.96,18.89,33.7163416,-118.0064352,11.56,
GWD 6700,Girth Weld,,19278.28,6.04,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3185.18,AGM 6,372.89,5.82,7.96,0.98,5.82,7.96,6700,18.89,17.32,33.7163575,-118.0064360,11.77,
PMA 36,Pipe Mill,Ext,19284.33,1.92,0.250,42000,SMLS,6.625,728,11,0.027,0.761,0.752,10:21,,,,,,AGM 5,3191.22,AGM 6,366.85,6.04,1.92,0.98,5.82,7.96,6700,18.89,17.32,33.7163741,-118.0064368,11.98,
GWD 6710,Girth Weld,,19286.24,18.89,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3193.14,AGM 6,364.93,7.96,18.89,5.82,7.96,18.89,6710,17.32,18.79,33.7163793,-118.0064370,12.04,
GWD 6720,Girth Weld,,19305.13,17.32,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3212.03,AGM 6,346.04,18.89,17.32,7.96,18.89,17.32,6720,18.79,17.91,33.7164312,-118.0064386,12.35,Estimated WT 0.312
GWD 6730,Girth Weld,,19322.45,10.75,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3229.35,AGM 6,328.72,17.32,18.79,18.89,17.32,18.79,6730,17.91,16.12,33.7164787,-118.0064402,12.45,Estimated WT 0.250
CLS 68,Cluster,Ext,19333.21,0.23,0.250,42000,SMLS,6.625,728,11,0.029,1.637,2.832,10:10,3804,0.266,11,1.64,3781,AGM 5,3240.10,AGM 6,317.97,10.75,8.04,18.89,17.32,18.79,6730,17.91,16.12,33.7165082,-118.0064412,12.46,CLS C
DMA 429,Metal Loss,Ext,19333.44,0.18,0.250,42000,SMLS,6.625,728,12,0.031,0.983,0.583,11:44,3859,0.262,12,0.98,3846,AGM 5,3240.34,AGM 6,317.74,10.98,7.81,18.89,17.32,18.79,6730,17.91,16.12,33.7165088,-118.0064412,12.46,
DMA 430,Metal Loss,Ext,19333.62,0.64,0.250,42000,SMLS,6.625,728,13,0.033,0.612,0.594,10:58,3893,0.260,13,0.61,3887,AGM 5,3240.52,AGM 6,317.55,11.17,7.63,18.89,17.32,18.79,6730,17.91,16.12,33.7165094,-118.0064412,12.46,
DMA 431,Metal Loss,Ext,19334.26,0.15,0.250,42000,SMLS,6.625,728,11,0.027,0.826,0.882,3:41,3882,0.260,11,0.83,3874,AGM 5,3241.16,AGM 6,316.92,11.81,6.99,18.89,17.32,18.79,6730,17.91,16.12,33.7165111,-118.0064413,12.46,
DMA 432,Metal Loss,Ext,19334.41,0.04,0.250,42000,SMLS,6.625,728,12,0.030,1.559,0.732,6:18,3805,0.266,12,1.56,3782,AGM 5,3241.31,AGM 6,316.76,11.96,6.84,18.89,17.32,18.79,6730,17.91,16.12,33.7165115,-118.0064413,12.46,
DMA 433,Metal Loss,Ext,19334.45,0.32,0.250,42000,SMLS,6.625,728,12,0.029,1.060,0.867,12:02,3855,0.262,12,1.06,3842,AGM 5,3241.35,AGM 6,316.72,12.00,6.80,18.89,17.32,18.79,6730,17.91,16.12,33.7165116,-118.0064413,12.46,
DMA 434,Metal Loss,Ext,19334.78,4.15,0.250,42000,SMLS,6.625,728,12,0.029,0.888,0.604,10:46,3872,0.261,12,0.89,3862,AGM 5,3241.67,AGM 6,316.40,12.32,6.47,18.89,17.32,18.79,6730,17.91,16.12,33.7165125,-118.0064413,12.45,
DMA 435,Metal Loss,Ext,19338.92,0.15,0.250,42000,SMLS,6.625,728,11,0.027,0.604,0.686,4:01,3900,0.259,11,0.60,3895,AGM 5,3245.82,AGM 6,312.25,16.47,2.33,18.89,17.32,18.79,6730,17.91,16.12,33.7165239,-118.0064417,12.44,
DMA 436,Metal Loss,Ext,19339.07,0.31,0.250,42000,SMLS,6.625,728,11,0.026,0.850,0.629,4:33,3881,0.261,11,0.85,3873,AGM 5,3245.97,AGM 6,312.10,16.62,2.18,18.89,17.32,18.79,6730,17.91,16.12,33.7165243,-118.0064417,12.43,
DMA 437,Metal Loss,Ext,19339.38,1.87,0.250,42000,SMLS,6.625,728,10,0.026,0.628,0.668,6:43,3900,0.259,10,0.63,3895,AGM 5,3246.27,AGM 6,311.80,16.92,1.87,18.89,17.32,18.79,6730,17.91,16.12,33.7165252,-118.0064417,12.43,
GWD 6740,Girth Weld,,19341.25,1.08,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3248.14,AGM 6,309.93,18.79,17.91,17.32,18.79,17.91,6740,16.12,14.25,33.7165303,-118.0064419,12.42,
DMA 438,Metal Loss,Ext,19342.32,1.91,0.250,42000,SMLS,6.625,728,10,0.025,1.140,0.921,7:16,3859,0.262,10,1.14,3847,AGM 5,3249.22,AGM 6,308.85,1.08,16.84,17.32,18.79,17.91,6740,16.12,14.25,33.7165332,-118.0064420,12.41,
DMA 439,Metal Loss,Ext,19344.23,0.17,0.250,42000,SMLS,6.625,728,10,0.026,1.435,0.998,6:37,3831,0.264,10,1.44,3813,AGM 5,3251.13,AGM 6,306.94,2.98,14.93,17.32,18.79,17.91,6740,16.12,14.25,33.7165385,-118.0064421,12.39,
DMA 440,Metal Loss,Ext,19344.40,0.24,0.250,42000,SMLS,6.625,728,12,0.029,1.053,1.081,1:44,3856,0.262,12,1.05,3843,AGM 5,3251.29,AGM 6,306.78,3.15,14.76,17.32,18.79,17.91,6740,16.12,14.25,33.7165389,-118.0064421,12.39,
DMA 441,Metal Loss,Ext,19344.64,12.92,0.250,42000,SMLS,6.625,728,10,0.025,0.906,0.743,5:08,3878,0.261,10,0.91,3869,AGM 5,3251.53,AGM 6,306.54,3.39,14.52,17.32,18.79,17.91,6740,16.12,14.25,33.7165396,-118.0064422,12.39,
DMA 442,Metal Loss,Ext,19357.55,1.61,0.250,42000,SMLS,6.625,728,13,0.032,0.685,0.651,1:55,3888,0.260,13,0.68,3881,AGM 5,3264.45,AGM 6,293.62,16.31,1.61,17.32,18.79,17.91,6740,16.12,14.25,33.7165750,-118.0064433,12.29,
GWD 6750,Girth Weld,,19359.16,16.12,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3266.06,AGM 6,292.01,17.91,16.12,18.79,17.91,16.12,6750,14.25,19.70,33.7165794,-118.0064434,12.28,Estimated WT 0.312
GWD 6760,Girth Weld,,19375.29,14.25,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3282.18,AGM 6,275.89,16.12,14.25,17.91,16.12,14.25,6760,19.70,16.64,33.7166237,-118.0064449,12.16,
GWD 6770,Girth Weld,,19389.54,19.70,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3296.43,AGM 6,261.64,14.25,19.70,16.12,14.25,19.70,6770,16.64,20.36,33.7166628,-118.0064460,12.18,
GWD 6780,Girth Weld,,19409.23,16.64,0.280,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3316.13,AGM 6,241.94,19.70,16.64,14.25,19.70,16.64,6780,20.36,19.25,33.7167168,-118.0064477,12.20,
GWD 6790,Girth Weld,,19425.88,20.36,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3332.78,AGM 6,225.30,16.64,20.36,19.70,16.64,20.36,6790,19.25,17.51,33.7167625,-118.0064494,12.05,Estimated WT 0.203
GWD 6800,Girth Weld,,19446.24,19.25,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3353.14,AGM 6,204.93,20.36,19.25,16.64,20.36,19.25,6800,17.51,17.78,33.7168184,-118.0064519,12.07,Estimated WT 0.250
GWD 6810,Girth Weld,,19465.49,17.51,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3372.39,AGM 6,185.68,19.25,17.51,20.36,19.25,17.51,6810,17.78,18.69,33.7168712,-118.0064541,12.09,
GWD 6820,Girth Weld,,19483.00,0.47,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3389.89,AGM 6,168.18,17.51,17.78,19.25,17.51,17.78,6820,18.69,19.89,33.7169192,-118.0064560,11.99,Estimated WT 0.312
PMA 37,Pipe Mill,Int,19483.46,3.42,0.312,42000,SMLS,6.625,728,17,0.054,0.336,0.917,3:35,,,,,,AGM 5,3390.36,AGM 6,167.71,0.47,17.31,19.25,17.51,17.78,6820,18.69,19.89,33.7169205,-118.0064561,11.99,
PMA 38,Pipe Mill,Int,19486.88,1.29,0.312,42000,SMLS,6.625,728,12,0.038,0.315,1.016,6:41,,,,,,AGM 5,3393.78,AGM 6,164.29,3.88,13.90,19.25,17.51,17.78,6820,18.69,19.89,33.7169299,-118.0064564,11.95,
PMA 39,Pipe Mill,Int,19488.17,0.12,0.312,42000,SMLS,6.625,728,48,0.149,0.333,0.601,5:51,,,,,,AGM 5,3395.06,AGM 6,163.01,5.17,12.61,19.25,17.51,17.78,6820,18.69,19.89,33.7169334,-118.0064565,11.94,
PMA 40,Pipe Mill,Int,19488.29,2.25,0.312,42000,SMLS,6.625,728,32,0.099,0.319,0.478,4:59,,,,,,AGM 5,3395.18,AGM 6,162.89,5.29,12.49,19.25,17.51,17.78,6820,18.69,19.89,33.7169337,-118.0064565,11.94,
PMA 41,Pipe Mill,Int,19490.53,10.25,0.312,42000,SMLS,6.625,728,20,0.062,0.393,0.591,6:15,,,,,,AGM 5,3397.43,AGM 6,160.64,7.53,10.25,19.25,17.51,17.78,6820,18.69,19.89,33.7169399,-118.0064568,11.91,
GWD 6830,Girth Weld,,19500.78,18.69,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3407.67,AGM 6,150.40,17.78,18.69,17.51,17.78,18.69,6830,19.89,18.05,33.7169680,-118.0064578,11.79,Estimated WT 0.250
GWD 6840,Girth Weld,,19519.47,19.89,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3426.37,AGM 6,131.70,18.69,19.89,17.78,18.69,19.89,6840,18.05,19.57,33.7170193,-118.0064600,11.52,Estimated WT 0.312
GWD 6850,Girth Weld,,19539.36,18.05,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3446.25,AGM 6,111.82,19.89,18.05,18.69,19.89,18.05,6850,19.57,16.68,33.7170738,-118.0064622,11.06,Estimated WT 0.250
GWD 6860,Girth Weld,,19557.41,19.57,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3464.31,AGM 6,93.76,18.05,19.57,19.89,18.05,19.57,6860,16.68,19.95,33.7171234,-118.0064644,10.72,Estimated WT 0.312
GWD 6870,Girth Weld,,19576.98,16.68,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3483.87,AGM 6,74.20,19.57,16.68,18.05,19.57,16.68,6870,19.95,15.29,33.7171770,-118.0064668,10.41,
GWD 6880,Girth Weld,,19593.65,19.95,0.312,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3500.55,AGM 6,57.52,16.68,19.95,19.57,16.68,19.95,6880,15.29,0.33,33.7172228,-118.0064680,10.00,
GWD 6890,Girth Weld,,19613.60,15.29,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3520.50,AGM 6,37.57,19.95,15.29,16.68,19.95,15.29,6890,0.33,3.82,33.7172775,-118.0064695,9.11,Estimated WT 0.203
GWD 6900,Girth Weld,,19628.89,0.04,0.203,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3535.78,AGM 6,22.29,15.29,0.33,19.95,15.29,0.33,6900,3.82,1.51,33.7173194,-118.0064710,8.33,
BND 74,Bend,,19628.92,0.29,0.203,42000,SMLS,6.625,728,,,3.937,,,,,,,,AGM 5,3535.82,AGM 6,22.25,0.04,0.29,19.95,15.29,0.33,6900,3.82,1.51,33.7173195,-118.0064710,8.33,1.5D 20.0 deg sag bend
GWD 6910,Girth Weld,,19629.21,3.82,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3536.11,AGM 6,21.96,0.33,3.82,15.29,0.33,3.82,6910,1.51,15.85,33.7173203,-118.0064710,8.38,Estimated WT 0.250
GWD 6920,Girth Weld,,19633.03,0.95,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 5,3539.93,AGM 6,18.14,3.82,1.51,0.33,3.82,1.51,6920,15.85,1.18,33.7173304,-118.0064715,9.29,
BND 75,Bend,,19633.98,0.56,0.250,42000,SMLS,6.625,728,,,18.150,,,,,,,,AGM 5,3540.88,AGM 6,17.19,0.95,0.56,0.33,3.82,1.51,6920,15.85,1.18,33.7173329,-118.0064712,9.54,3.0D 46.6 deg right turn sag bend
GWD 6930,Girth Weld,,19634.54,15.85,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,3541.44,AGM 6,16.63,1.51,15.85,3.82,1.51,15.85,6930,1.18,30.45,33.7173342,-118.0064704,9.71,
GWD 6940,Girth Weld,,19650.39,0.73,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 5,3557.29,AGM 6,0.78,15.85,1.18,1.51,15.85,1.18,6940,30.45,18.44,33.7173641,-118.0064368,14.94,
BND 76,Bend,,19651.13,0.05,0.250,42000,ERW,6.625,728,,,21.638,,,,,,,,AGM 5,3558.02,AGM 6,0.05,0.73,0.44,1.51,15.85,1.18,6940,30.45,18.44,33.7173656,-118.0064356,15.16,3.0D 50.4 deg left turn over bend
MRK 4,Marker,,19651.17,0.40,0.250,42000,ERW,6.625,728,,,,,3:26,,,,,,AGM 5,3558.07,AGM 7,2751.05,0.78,0.40,1.51,15.85,1.18,6940,30.45,18.44,33.7173658,-118.0064355,15.17,AGM 6 7' East of Goldwest St Curb - 2' U/S of Fence at Paint Mark
GWD 6950,Girth Weld,,19651.57,0.11,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 6,0.40,AGM 7,2750.65,1.18,30.45,15.85,1.18,30.45,6950,18.44,1.13,33.7173668,-118.0064353,15.24,
CSG 1,Casing Start,,19651.69,7.61,0.250,42000,SMLS,6.625,728,,,91.291,,,,,,,,AGM 6,0.51,AGM 7,2750.54,0.11,30.33,15.85,1.18,30.45,6950,18.44,1.13,33.7173671,-118.0064352,15.26,Casing - Start|With PMA
CSG 1,Casing End,,19659.29,22.72,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 6,8.12,AGM 7,2742.93,7.72,22.72,15.85,1.18,30.45,6950,18.44,1.13,33.7173874,-118.0064364,15.72,Casing - End|With PMA
GWD 6960,Girth Weld,,19682.02,7.44,0.250,42000,SMLS,6.625,728,,,,,,,,,,,AGM 6,30.84,AGM 7,2720.21,30.45,18.44,1.18,30.45,18.44,6960,1.13,0.53,33.7174483,-118.0064404,15.84,
MOB 1,Metal Object,,19689.46,0.32,0.250,42000,SMLS,6.625,728,,,0.961,11.388,11:33,,,,,,AGM 6,38.29,AGM 7,2712.76,7.44,11.00,1.18,30.45,18.44,6960,1.13,0.53,33.7174682,-118.0064419,15.67,Close Metal Object
DMA 443,Metal Loss,Ext,19689.79,8.87,0.250,42000,SMLS,6.625,728,15,0.038,1.678,1.026,7:00,3757,0.269,15,1.68,3723,AGM 6,38.61,AGM 7,2712.44,7.77,10.67,1.18,30.45,18.44,6960,1.13,0.53,33.7174691,-118.0064419,15.67,
TAP 13,TAP,,19698.66,1.80,0.250,42000,SMLS,6.625,728,,,,,11:44,,,,,,AGM 6,47.48,AGM 7,2703.57,16.64,1.80,1.18,30.45,18.44,6960,1.13,0.53,33.7174928,-118.0064437,15.48,
GWD 6970,Girth Weld,,19700.46,1.13,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 6,49.29,AGM 7,2701.76,18.44,1.13,30.45,18.44,1.13,6970,0.53,3.28,33.7174977,-118.0064441,15.45,
GWD 6980,Girth Weld,,19701.59,0.44,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 6,50.42,AGM 7,2700.63,1.13,0.53,18.44,1.13,0.53,6980,3.28,0.59,33.7175007,-118.0064444,15.41,
BND 77,Bend,,19702.03,0.09,0.250,42000,ERW,6.625,728,,,6.299,,,,,,,,AGM 6,50.86,AGM 7,2700.19,0.44,0.09,18.44,1.13,0.53,6980,3.28,0.59,33.7175019,-118.0064444,15.40,3.0D 22.9 deg right turn sag bend
GWD 6990,Girth Weld,,19702.12,3.28,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 6,50.95,AGM 7,2700.10,0.53,3.28,1.13,0.53,3.28,6990,0.59,0.51,33.7175021,-118.0064444,15.40,
GWD 7000,Girth Weld,,19705.40,0.59,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 6,54.23,AGM 7,2696.82,3.28,0.59,0.53,3.28,0.59,7000,0.51,3.14,33.7175105,-118.0064414,15.56,
GWD 7010,Girth Weld,,19705.99,0.26,0.250,42000,ERW,6.625,728,,,,,,,,,,,AGM 6,54.82,AGM 7,2696.23,0.59,0.51,3.28,0.59,0.51,7010,3.14,18.29,33.7175120,-118.0064409,15.57,
RED 2,Reducer,,19706.25,0.08,0.250,42000,ERW,6.625,728,,,,,9:04,,,,,,AGM 6,55.08,AGM 7,2695.97,0.26,0.25,3.28,0.59,0.51,7010,3.14,18.29,33.7175127,-118.0064408,15.55,Reducer NPS  6 x 8
BND 78,Bend,,19706.33,0.17,0.250,42000,ERW,6.625,728,,,6.299,,,,,,,,AGM 6,55.16,AGM 7,2695.89,0.34,0.17,3.28,0.59,0.51,7010,3.14,18.29,33.7175129,-118.0064407,15.55,3.0D 20.0 deg left turn over bend
GWD 7020,Girth Weld,,19706.50,3.14,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,55.33,AGM 7,2695.72,0.51,3.14,0.59,0.51,3.14,7020,18.29,1.50,33.7175134,-118.0064406,15.53,Estimated WT 0.219
GWD 7030,Girth Weld,,19709.64,5.35,0.280,42000,SMLS,8.625,728,,,,,,,,,,,AGM 6,58.47,AGM 7,2692.58,3.14,18.29,0.51,3.14,18.29,7030,1.50,3.65,33.7175216,-118.0064385,14.92,
TAP 14,TAP,,19714.99,5.60,0.280,42000,SMLS,8.625,728,,,,,11:48,,,,,,AGM 6,63.81,AGM 7,2687.24,5.35,12.94,0.51,3.14,18.29,7030,1.50,3.65,33.7175364,-118.0064386,14.53,
CSG 2,Casing Start,,19720.59,7.18,0.280,42000,SMLS,8.625,728,,,86.175,,,,,,,,AGM 6,69.41,AGM 7,2681.64,10.95,7.34,0.51,3.14,18.29,7030,1.50,3.65,33.7175518,-118.0064389,14.12,Casing - Start
CSG 2,Casing End,,19727.77,0.16,0.280,42000,SMLS,8.625,728,,,,,,,,,,,AGM 6,76.59,AGM 7,2674.46,18.13,0.16,0.51,3.14,18.29,7030,1.50,3.65,33.7175715,-118.0064392,13.63,Casing - End
GWD 7040,Girth Weld,,19727.93,0.70,0.280,42000,SMLS,8.625,728,,,,,,,,,,,AGM 6,76.75,AGM 7,2674.30,18.29,1.50,3.14,18.29,1.50,7040,3.65,3.14,33.7175719,-118.0064392,13.61,
BND 79,Bend,,19728.63,0.79,0.280,42000,SMLS,8.625,728,,,24.386,,,,,,,,AGM 6,77.46,AGM 7,2673.59,0.70,0.79,3.14,18.29,1.50,7040,3.65,3.14,33.7175738,-118.0064392,13.42,3.0D 45.7 deg right turn over bend
GWD 7050,Girth Weld,,19729.42,3.65,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,78.25,AGM 7,2672.80,1.50,3.65,18.29,1.50,3.65,7050,3.14,10.72,33.7175756,-118.0064392,12.96,
GWD 7060,Girth Weld,,19733.07,1.87,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,81.90,AGM 7,2669.15,3.65,3.14,1.50,3.65,3.14,7060,10.72,3.11,33.7175825,-118.0064387,10.23,
BND 80,Bend,,19734.95,1.27,0.280,42000,ERW,8.625,728,,,41.201,,,,,,,,AGM 6,83.77,AGM 7,2667.28,1.87,1.27,1.50,3.65,3.14,7060,10.72,3.11,33.7175858,-118.0064406,8.92,3.0D 90.7 deg left turn sag bend
GWD 7070,Girth Weld,,19736.22,10.72,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,85.04,AGM 7,2666.01,3.14,10.72,3.65,3.14,10.72,7070,3.11,42.04,33.7175869,-118.0064442,8.39,
GWD 7080,Girth Weld,,19746.94,1.53,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,95.76,AGM 7,2655.29,10.72,3.11,3.14,10.72,3.11,7080,42.04,61.76,33.7175861,-118.0064794,7.83,
BND 81,Bend,,19748.47,1.58,0.280,42000,ERW,8.625,728,,,38.100,,,,,,,,AGM 6,97.29,AGM 7,2653.76,1.53,1.58,3.14,10.72,3.11,7080,42.04,61.76,33.7175875,-118.0064840,7.77,3.0D 89.7 deg right turn sag bend
GWD 7090,Girth Weld,,19750.05,42.04,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,98.87,AGM 7,2652.18,3.11,42.04,10.72,3.11,42.04,7090,61.76,61.55,33.7175914,-118.0064862,7.74,
GWD 7100,Girth Weld,,19792.09,61.76,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,140.91,AGM 7,2610.14,42.04,61.76,3.11,42.04,61.76,7100,61.55,61.83,33.7177071,-118.0064887,7.74,
GWD 7110,Girth Weld,,19853.85,61.55,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,202.68,AGM 7,2548.37,61.76,61.55,42.04,61.76,61.55,7110,61.83,58.98,33.7178771,-118.0064931,8.38,
GWD 7120,Girth Weld,,19915.40,61.83,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,264.22,AGM 7,2486.83,61.55,61.83,61.76,61.55,61.83,7120,58.98,61.68,33.7180466,-118.0064972,7.85,
GWD 7130,Girth Weld,,19977.23,58.98,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,326.05,AGM 7,2425.00,61.83,58.98,61.55,61.83,58.98,7130,61.68,61.86,33.7182167,-118.0065010,8.85,
GWD 7140,Girth Weld,,20036.21,61.68,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,385.04,AGM 7,2366.01,58.98,61.68,61.83,58.98,61.68,7140,61.86,61.87,33.7183791,-118.0065041,8.86,
GWD 7150,Girth Weld,,20097.90,61.86,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,446.72,AGM 7,2304.33,61.68,61.86,58.98,61.68,61.86,7150,61.87,61.84,33.7185489,-118.0065067,9.35,
GWD 7160,Girth Weld,,20159.75,61.87,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,508.58,AGM 7,2242.47,61.86,61.87,61.68,61.86,61.87,7160,61.84,61.31,33.7187192,-118.0065084,10.05,
GWD 7170,Girth Weld,,20221.62,61.84,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,570.45,AGM 7,2180.60,61.87,61.84,61.86,61.87,61.84,7170,61.31,61.83,33.7188895,-118.0065115,10.33,
GWD 7180,Girth Weld,,20283.47,61.31,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,632.29,AGM 7,2118.76,61.84,61.31,61.87,61.84,61.31,7180,61.83,61.88,33.7190597,-118.0065123,10.90,
GWD 7190,Girth Weld,,20344.77,61.83,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,693.60,AGM 7,2057.45,61.31,61.83,61.84,61.31,61.83,7190,61.88,59.98,33.7192285,-118.0065139,10.12,
GWD 7200,Girth Weld,,20406.60,61.88,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,755.43,AGM 7,1995.62,61.83,61.88,61.31,61.83,61.88,7200,59.98,61.43,33.7193987,-118.0065149,10.90,
GWD 7210,Girth Weld,,20468.49,59.98,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,817.31,AGM 7,1933.74,61.88,59.98,61.83,61.88,59.98,7210,61.43,61.86,33.7195690,-118.0065163,11.95,
GWD 7220,Girth Weld,,20528.47,61.43,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,877.29,AGM 7,1873.76,59.98,61.43,61.88,59.98,61.43,7220,61.86,61.82,33.7197342,-118.0065182,11.92,
GWD 7230,Girth Weld,,20589.89,61.86,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,938.72,AGM 7,1812.33,61.43,61.86,59.98,61.43,61.86,7230,61.82,61.71,33.7199032,-118.0065201,12.73,
GWD 7240,Girth Weld,,20651.76,61.82,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1000.58,AGM 7,1750.47,61.86,61.82,61.43,61.86,61.82,7240,61.71,61.53,33.7200736,-118.0065227,12.29,
GWD 7250,Girth Weld,,20713.58,2.11,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1062.40,AGM 7,1688.65,61.82,61.71,61.86,61.82,61.71,7250,61.53,61.79,33.7202438,-118.0065250,12.15,
DMA 444,Metal Loss,Ext,20715.69,59.60,0.280,42000,ERW,8.625,728,35,0.098,1.219,0.739,3:53,3175,0.318,35,1.22,3124,AGM 6,1064.51,AGM 7,1686.54,2.11,59.60,61.86,61.82,61.71,7250,61.53,61.79,33.7202496,-118.0065250,12.13,
GWD 7260,Girth Weld,,20775.29,61.53,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1124.11,AGM 7,1626.94,61.71,61.53,61.82,61.71,61.53,7260,61.79,61.65,33.7204137,-118.0065256,12.13,
GWD 7270,Girth Weld,,20836.81,61.79,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1185.64,AGM 7,1565.41,61.53,61.79,61.71,61.53,61.79,7270,61.65,61.61,33.7205831,-118.0065263,12.63,
GWD 7280,Girth Weld,,20898.61,61.65,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1247.43,AGM 7,1503.62,61.79,61.65,61.53,61.79,61.65,7280,61.61,61.78,33.7207532,-118.0065277,12.88,
GWD 7290,Girth Weld,,20960.26,61.61,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1309.08,AGM 7,1441.97,61.65,61.61,61.79,61.65,61.61,7290,61.78,59.40,33.7209229,-118.0065285,13.50,
GWD 7300,Girth Weld,,21021.86,61.78,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1370.69,AGM 7,1380.36,61.61,61.78,61.65,61.61,61.78,7300,59.40,61.74,33.7210925,-118.0065287,13.82,
GWD 7310,Girth Weld,,21083.64,59.40,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1432.47,AGM 7,1318.58,61.78,59.40,61.61,61.78,59.40,7310,61.74,61.60,33.7212627,-118.0065305,13.05,
GWD 7320,Girth Weld,,21143.04,61.74,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1491.87,AGM 7,1259.18,59.40,61.74,61.78,59.40,61.74,7320,61.60,61.71,33.7214262,-118.0065331,12.60,
GWD 7330,Girth Weld,,21204.78,61.60,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1553.61,AGM 7,1197.44,61.74,61.60,59.40,61.74,61.60,7330,61.71,61.73,33.7215960,-118.0065361,14.62,
GWD 7340,Girth Weld,,21266.38,61.71,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1615.20,AGM 7,1135.85,61.60,61.71,61.74,61.60,61.71,7340,61.73,61.54,33.7217655,-118.0065368,14.65,
GWD 7350,Girth Weld,,21328.09,61.73,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1676.92,AGM 7,1074.13,61.71,61.73,61.60,61.71,61.73,7350,61.54,61.34,33.7219355,-118.0065386,14.63,
GWD 7360,Girth Weld,,21389.82,61.54,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1738.65,AGM 7,1012.40,61.73,61.54,61.71,61.73,61.54,7360,61.34,30.34,33.7221055,-118.0065387,14.48,
GWD 7370,Girth Weld,,21451.36,61.34,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1800.19,AGM 7,950.86,61.54,61.34,61.73,61.54,61.34,7370,30.34,1.30,33.7222749,-118.0065410,14.55,
GWD 7380,Girth Weld,,21512.70,30.34,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1861.53,AGM 7,889.52,61.34,30.34,61.54,61.34,30.34,7380,1.30,1.14,33.7224437,-118.0065442,15.13,
GWD 7390,Girth Weld,,21543.04,1.30,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1891.87,AGM 7,859.18,30.34,1.30,61.34,30.34,1.30,7390,1.14,1.29,33.7225273,-118.0065472,14.78,
GWD 7400,Girth Weld,,21544.34,0.58,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1893.17,AGM 7,857.88,1.30,1.14,30.34,1.30,1.14,7400,1.29,21.57,33.7225308,-118.0065473,14.75,
TEE 3,Tee,,21544.92,0.56,0.280,42000,ERW,8.625,728,,,9.303,9.303,5:38,,,,,,AGM 6,1893.75,AGM 7,857.30,0.58,0.56,30.34,1.30,1.14,7400,1.29,21.57,33.7225324,-118.0065474,14.73,
GWD 7410,Girth Weld,,21545.48,1.29,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1894.30,AGM 7,856.75,1.14,1.29,1.30,1.14,1.29,7410,21.57,43.88,33.7225340,-118.0065475,14.72,
GWD 7420,Girth Weld,,21546.77,21.57,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1895.59,AGM 7,855.46,1.29,21.57,1.14,1.29,21.57,7420,43.88,6.22,33.7225375,-118.0065476,14.70,
GWD 7430,Girth Weld,,21568.34,43.88,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1917.16,AGM 7,833.89,21.57,43.88,1.29,21.57,43.88,7430,6.22,11.75,33.7225969,-118.0065504,14.71,
GWD 7440,Girth Weld,,21612.22,6.22,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1961.04,AGM 7,790.01,43.88,6.22,21.57,43.88,6.22,7440,11.75,41.01,33.7227176,-118.0065558,14.08,
GWD 7450,Girth Weld,,21618.43,11.75,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1967.26,AGM 7,783.79,6.22,11.75,43.88,6.22,11.75,7450,41.01,43.35,33.7227347,-118.0065563,14.18,
GWD 7460,Girth Weld,,21630.19,41.01,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,1979.01,AGM 7,772.04,11.75,41.01,6.22,11.75,41.01,7460,43.35,42.47,33.7227670,-118.0065567,14.59,
GWD 7470,Girth Weld,,21671.19,43.35,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2020.02,AGM 7,731.03,41.01,43.35,11.75,41.01,43.35,7470,42.47,41.12,33.7228799,-118.0065578,15.61,
GWD 7480,Girth Weld,,21714.55,42.47,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2063.37,AGM 7,687.68,43.35,42.47,41.01,43.35,42.47,7480,41.12,41.36,33.7229992,-118.0065591,15.37,
GWD 7490,Girth Weld,,21757.02,31.90,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2105.84,AGM 7,645.21,42.47,41.12,43.35,42.47,41.12,7490,41.36,42.51,33.7231162,-118.0065605,15.25,
DMA 445,Metal Loss,Ext,21788.92,0.31,0.280,42000,ERW,8.625,728,15,0.041,0.698,0.661,6:11,3349,0.302,15,0.70,3343,AGM 6,2137.74,AGM 7,613.31,31.90,9.23,43.35,42.47,41.12,7490,41.36,42.51,33.7232040,-118.0065609,15.46,
DMA 446,Metal Loss,Ext,21789.23,0.70,0.280,42000,ERW,8.625,728,11,0.030,0.719,0.743,5:07,3356,0.301,11,0.72,3351,AGM 6,2138.06,AGM 7,612.99,32.21,8.91,43.35,42.47,41.12,7490,41.36,42.51,33.7232049,-118.0065608,15.46,
DMA 447,Metal Loss,Ext,21789.94,1.30,0.280,42000,ERW,8.625,728,18,0.050,0.766,0.610,6:21,3336,0.303,18,0.77,3327,AGM 6,2138.76,AGM 7,612.29,32.92,8.21,43.35,42.47,41.12,7490,41.36,42.51,33.7232068,-118.0065608,15.47,
DMA 448,Metal Loss,Ext,21791.24,6.90,0.280,42000,ERW,8.625,728,14,0.039,0.506,0.553,5:47,3362,0.301,14,0.51,3359,AGM 6,2140.07,AGM 7,610.98,34.22,6.90,43.35,42.47,41.12,7490,41.36,42.51,33.7232104,-118.0065608,15.49,
GWD 7500,Girth Weld,,21798.14,41.36,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2146.97,AGM 7,604.08,41.12,41.36,42.47,41.12,41.36,7500,42.51,43.38,33.7232294,-118.0065609,15.59,
GWD 7510,Girth Weld,,21839.50,42.51,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2188.33,AGM 7,562.72,41.36,42.51,41.12,41.36,42.51,7510,43.38,42.61,33.7233433,-118.0065611,15.39,
GWD 7520,Girth Weld,,21882.02,43.38,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2230.84,AGM 7,520.21,42.51,43.38,41.36,42.51,43.38,7520,42.61,38.57,33.7234604,-118.0065626,15.34,
GWD 7530,Girth Weld,,21925.40,42.61,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2274.22,AGM 7,476.83,43.38,42.61,42.51,43.38,42.61,7530,38.57,42.53,33.7235798,-118.0065646,15.63,
GWD 7540,Girth Weld,,21968.00,38.57,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2316.83,AGM 7,434.22,42.61,38.57,43.38,42.61,38.57,7540,42.53,41.70,33.7236971,-118.0065663,16.09,
GWD 7550,Girth Weld,,22006.58,42.53,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2355.40,AGM 7,395.65,38.57,42.53,42.61,38.57,42.53,7550,41.70,41.24,33.7238032,-118.0065676,16.49,
GWD 7560,Girth Weld,,22049.11,41.70,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2397.93,AGM 7,353.12,42.53,41.70,38.57,42.53,41.70,7560,41.24,41.78,33.7239203,-118.0065695,16.76,
GWD 7570,Girth Weld,,22090.81,41.24,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2439.64,AGM 7,311.41,41.70,41.24,42.53,41.70,41.24,7570,41.78,42.94,33.7240351,-118.0065714,16.70,
GWD 7580,Girth Weld,,22132.05,41.78,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2480.88,AGM 7,270.17,41.24,41.78,41.70,41.24,41.78,7580,42.94,40.36,33.7241487,-118.0065736,17.05,
GWD 7590,Girth Weld,,22173.83,42.94,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2522.65,AGM 7,228.40,41.78,42.94,41.24,41.78,42.94,7590,40.36,39.94,33.7242637,-118.0065763,17.42,
GWD 7600,Girth Weld,,22216.77,40.36,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2565.59,AGM 7,185.46,42.94,40.36,41.78,42.94,40.36,7600,39.94,42.97,33.7243819,-118.0065781,17.36,
GWD 7610,Girth Weld,,22257.13,39.94,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2605.96,AGM 7,145.09,40.36,39.94,42.94,40.36,39.94,7610,42.97,42.45,33.7244930,-118.0065800,17.42,
GWD 7620,Girth Weld,,22297.07,42.97,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2645.89,AGM 7,105.16,39.94,42.97,40.36,39.94,42.97,7620,42.45,42.17,33.7246029,-118.0065824,17.80,
GWD 7630,Girth Weld,,22340.04,42.45,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2688.86,AGM 7,62.19,42.97,42.45,39.94,42.97,42.45,7630,42.17,42.31,33.7247212,-118.0065866,18.27,
GWD 7640,Girth Weld,,22382.49,19.74,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 6,2731.31,AGM 7,19.74,42.45,42.17,42.97,42.45,42.17,7640,42.31,42.54,33.7248380,-118.0065913,18.00,
MRK 5,Marker,,22402.22,22.43,0.280,42000,ERW,8.625,728,,,,,11:28,,,,,,AGM 6,2751.05,AGM 8,2728.48,19.74,22.43,42.97,42.45,42.17,7640,42.31,42.54,33.7248923,-118.0065933,17.62,AGM 7 9' West of Curb - Located in Goldenwest St
GWD 7650,Girth Weld,,22424.66,42.31,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,22.43,AGM 8,2706.05,42.17,42.31,42.45,42.17,42.31,7650,42.54,40.65,33.7249540,-118.0065948,17.76,
