BHIIdentifier,PipelineFeature,INTEXTIDOD,Odometerft,DistancetoNextPipelineFeatureft,WTin,PipeGradepsi,PipeDescription,PipeDiameterin,MOPpsi,Depth,Depthin,Lengthin,Widthin,OClockOrientationhhmm,mB31GBurstpsi,ERF,EffDepth,EffLengthin,EffAreaBurstpsi,UpstreamUSReferenceName,DistanceToUSft,DownstreamDSReferenceName,DistanceFromDSReferenceft,DistancetoUSWeldft,DistancetoDSWeldft,Length2ndUSJointft,LengthUSJointft,LengthDefectJointft,DefectJointNumber,LengthDSJointft,Length2ndDSJointft,XYZInformationNAD83Latitude,XYZInformationNAD83Longitude,XYZInformationNAVD88Elevationft,Comments
GWD 7660,Girth Weld,,22466.97,42.54,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,64.74,AGM 8,2663.73,42.31,42.54,42.17,42.31,42.54,7660,40.65,41.20,33.7250703,-118.0065975,18.29,
GWD 7670,Girth Weld,,22509.51,40.65,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,107.28,AGM 8,2621.19,42.54,40.65,42.31,42.54,40.65,7670,41.20,41.82,33.7251872,-118.0065994,18.54,
GWD 7680,Girth Weld,,22550.16,41.20,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,147.94,AGM 8,2580.54,40.65,41.20,42.54,40.65,41.20,7680,41.82,40.03,33.7252990,-118.0066017,18.58,
GWD 7690,Girth Weld,,22591.36,41.82,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,189.14,AGM 8,2539.34,41.20,41.82,40.65,41.20,41.82,7690,40.03,40.03,33.7254123,-118.0066033,18.72,
GWD 7700,Girth Weld,,22633.19,40.03,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,230.96,AGM 8,2497.51,41.82,40.03,41.20,41.82,40.03,7700,40.03,42.42,33.7255273,-118.0066044,18.64,
GWD 7710,Girth Weld,,22673.22,40.03,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,270.99,AGM 8,2457.49,40.03,40.03,41.82,40.03,40.03,7710,42.42,40.33,33.7256374,-118.0066058,18.91,
GWD 7720,Girth Weld,,22713.25,42.42,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,311.02,AGM 8,2417.45,40.03,42.42,40.03,40.03,42.42,7720,40.33,43.15,33.7257474,-118.0066068,19.16,
GWD 7730,Girth Weld,,22755.67,40.33,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,353.45,AGM 8,2375.03,42.42,40.33,40.03,42.42,40.33,7730,43.15,42.75,33.7258641,-118.0066081,19.16,
GWD 7740,Girth Weld,,22796.00,43.15,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,393.78,AGM 8,2334.70,40.33,43.15,42.42,40.33,43.15,7740,42.75,43.11,33.7259750,-118.0066096,19.14,
GWD 7750,Girth Weld,,22839.15,42.75,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,436.92,AGM 8,2291.55,43.15,42.75,40.33,43.15,42.75,7750,43.11,42.11,33.7260936,-118.0066112,19.69,
GWD 7760,Girth Weld,,22881.90,43.11,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,479.68,AGM 8,2248.80,42.75,43.11,43.15,42.75,43.11,7760,42.11,43.17,33.7262111,-118.0066126,19.32,
GWD 7770,Girth Weld,,22925.01,42.11,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,522.79,AGM 8,2205.69,43.11,42.11,42.75,43.11,42.11,7770,43.17,42.46,33.7263297,-118.0066132,19.60,
GWD 7780,Girth Weld,,22967.12,43.17,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,564.90,AGM 8,2163.58,42.11,43.17,43.11,42.11,43.17,7780,42.46,38.35,33.7264454,-118.0066142,19.85,
GWD 7790,Girth Weld,,23010.29,42.46,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,608.06,AGM 8,2120.42,43.17,42.46,42.11,43.17,42.46,7790,38.35,41.99,33.7265641,-118.0066150,20.29,
GWD 7800,Girth Weld,,23052.75,38.35,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,650.52,AGM 8,2077.96,42.46,38.35,43.17,42.46,38.35,7800,41.99,42.54,33.7266809,-118.0066161,20.45,
GWD 7810,Girth Weld,,23091.10,41.99,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,688.87,AGM 8,2039.61,38.35,41.99,42.46,38.35,41.99,7810,42.54,41.80,33.7267863,-118.0066177,20.80,
GWD 7820,Girth Weld,,23133.08,42.54,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,730.86,AGM 8,1997.62,41.99,42.54,38.35,41.99,42.54,7820,41.80,42.05,33.7269017,-118.0066194,21.00,
GWD 7830,Girth Weld,,23175.62,41.80,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,773.40,AGM 8,1955.08,42.54,41.80,41.99,42.54,41.80,7830,42.05,40.44,33.7270187,-118.0066212,20.90,
GWD 7840,Girth Weld,,23217.42,42.05,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,815.20,AGM 8,1913.28,41.80,42.05,42.54,41.80,42.05,7840,40.44,41.74,33.7271336,-118.0066234,20.67,
GWD 7850,Girth Weld,,23259.48,40.44,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,857.25,AGM 8,1871.23,42.05,40.44,41.80,42.05,40.44,7850,41.74,42.01,33.7272492,-118.0066247,21.20,
GWD 7860,Girth Weld,,23299.92,41.74,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,897.70,AGM 8,1830.78,40.44,41.74,42.05,40.44,41.74,7860,42.01,41.72,33.7273604,-118.0066257,21.88,
GWD 7870,Girth Weld,,23341.66,42.01,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,939.43,AGM 8,1789.05,41.74,42.01,40.44,41.74,42.01,7870,41.72,42.76,33.7274751,-118.0066271,22.00,
GWD 7880,Girth Weld,,23383.66,41.72,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,981.44,AGM 8,1747.04,42.01,41.72,41.74,42.01,41.72,7880,42.76,41.67,33.7275906,-118.0066292,22.03,
GWD 7890,Girth Weld,,23425.38,42.76,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1023.16,AGM 8,1705.32,41.72,42.76,42.01,41.72,42.76,7890,41.67,42.35,33.7277054,-118.0066300,20.89,
GWD 7900,Girth Weld,,23468.15,41.67,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1065.92,AGM 8,1662.56,42.76,41.67,41.72,42.76,41.67,7900,42.35,41.41,33.7278229,-118.0066303,21.39,
GWD 7910,Girth Weld,,23509.82,42.35,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1107.59,AGM 8,1620.88,41.67,42.35,42.76,41.67,42.35,7910,41.41,41.19,33.7279375,-118.0066308,21.95,
GWD 7920,Girth Weld,,23552.17,41.41,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1149.95,AGM 8,1578.53,42.35,41.41,41.67,42.35,41.41,7920,41.19,41.32,33.7280540,-118.0066318,21.59,
GWD 7930,Girth Weld,,23593.58,41.19,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1191.36,AGM 8,1537.12,41.41,41.19,42.35,41.41,41.19,7930,41.32,42.00,33.7281678,-118.0066330,22.03,
GWD 7940,Girth Weld,,23634.77,41.32,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1232.54,AGM 8,1495.93,41.19,41.32,41.41,41.19,41.32,7940,42.00,40.96,33.7282810,-118.0066344,22.37,
GWD 7950,Girth Weld,,23676.09,42.00,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1273.87,AGM 8,1454.61,41.32,42.00,41.19,41.32,42.00,7950,40.96,40.93,33.7283946,-118.0066360,22.56,
GWD 7960,Girth Weld,,23718.09,40.96,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1315.86,AGM 8,1412.61,42.00,40.96,41.32,42.00,40.96,7960,40.93,42.02,33.7285101,-118.0066381,23.08,
GWD 7970,Girth Weld,,23759.05,40.93,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1356.82,AGM 8,1371.66,40.96,40.93,42.00,40.96,40.93,7970,42.02,40.29,33.7286227,-118.0066404,22.82,
GWD 7980,Girth Weld,,23799.98,42.02,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1397.75,AGM 8,1330.73,40.93,42.02,40.96,40.93,42.02,7980,40.29,42.07,33.7287352,-118.0066425,23.02,
GWD 7990,Girth Weld,,23841.99,40.29,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1439.77,AGM 8,1288.71,42.02,40.29,40.93,42.02,40.29,7990,42.07,41.05,33.7288508,-118.0066441,22.97,
GWD 8000,Girth Weld,,23882.29,42.07,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1480.06,AGM 8,1248.41,40.29,42.07,42.02,40.29,42.07,8000,41.05,42.12,33.7289615,-118.0066451,23.33,
GWD 8010,Girth Weld,,23924.35,41.05,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1522.13,AGM 8,1206.35,42.07,41.05,40.29,42.07,41.05,8010,42.12,8.02,33.7290772,-118.0066459,23.27,
GWD 8020,Girth Weld,,23965.40,42.12,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1563.18,AGM 8,1165.30,41.05,42.12,42.07,41.05,42.12,8020,8.02,42.37,33.7291901,-118.0066457,23.19,
GWD 8030,Girth Weld,,24007.52,8.02,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1605.29,AGM 8,1123.18,42.12,8.02,41.05,42.12,8.02,8030,42.37,41.03,33.7293059,-118.0066461,23.39,
GWD 8040,Girth Weld,,24015.54,42.37,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1613.31,AGM 8,1115.16,8.02,42.37,42.12,8.02,42.37,8040,41.03,41.17,33.7293279,-118.0066464,23.55,
GWD 8050,Girth Weld,,24057.91,41.03,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1655.68,AGM 8,1072.79,42.37,41.03,8.02,42.37,41.03,8050,41.17,41.43,33.7294445,-118.0066490,23.16,
GWD 8060,Girth Weld,,24098.94,41.17,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1696.71,AGM 8,1031.77,41.03,41.17,42.37,41.03,41.17,8060,41.43,40.65,33.7295573,-118.0066514,22.78,
GWD 8070,Girth Weld,,24140.11,41.43,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1737.88,AGM 8,990.59,41.17,41.43,41.03,41.17,41.43,8070,40.65,42.73,33.7296705,-118.0066531,22.90,
GWD 8080,Girth Weld,,24181.53,40.65,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1779.31,AGM 8,949.17,41.43,40.65,41.17,41.43,40.65,8080,42.73,41.87,33.7297844,-118.0066550,22.76,
GWD 8090,Girth Weld,,24222.19,42.73,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1819.96,AGM 8,908.51,40.65,42.73,41.43,40.65,42.73,8090,41.87,47.19,33.7298962,-118.0066567,22.19,
GWD 8100,Girth Weld,,24264.92,41.87,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1862.70,AGM 8,865.78,42.73,41.87,40.65,42.73,41.87,8100,47.19,41.28,33.7300137,-118.0066589,21.80,
GWD 8110,Girth Weld,,24306.79,47.19,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1904.57,AGM 8,823.91,41.87,47.19,42.73,41.87,47.19,8110,41.28,40.25,33.7301288,-118.0066611,22.13,
GWD 8120,Girth Weld,,24353.98,41.28,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1951.76,AGM 8,776.72,47.19,41.28,41.87,47.19,41.28,8120,40.25,41.09,33.7302585,-118.0066630,23.17,
GWD 8130,Girth Weld,,24395.26,40.25,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,1993.04,AGM 8,735.44,41.28,40.25,47.19,41.28,40.25,8130,41.09,40.57,33.7303719,-118.0066645,24.10,
GWD 8140,Girth Weld,,24435.51,41.09,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2033.29,AGM 8,695.19,40.25,41.09,41.28,40.25,41.09,8140,40.57,39.48,33.7304826,-118.0066656,24.14,
GWD 8150,Girth Weld,,24476.60,40.57,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2074.38,AGM 8,654.10,41.09,40.57,40.25,41.09,40.57,8150,39.48,41.11,33.7305956,-118.0066669,24.10,
GWD 8160,Girth Weld,,24517.18,39.48,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2114.95,AGM 8,613.52,40.57,39.48,41.09,40.57,39.48,8160,41.11,42.08,33.7307071,-118.0066683,24.24,
GWD 8170,Girth Weld,,24556.65,41.11,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2154.43,AGM 8,574.05,39.48,41.11,40.57,39.48,41.11,8170,42.08,39.69,33.7308157,-118.0066696,23.98,
GWD 8180,Girth Weld,,24597.76,42.08,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2195.54,AGM 8,532.94,41.11,42.08,39.48,41.11,42.08,8180,39.69,41.14,33.7309287,-118.0066719,24.15,
GWD 8190,Girth Weld,,24639.84,39.69,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2237.62,AGM 8,490.86,42.08,39.69,41.11,42.08,39.69,8190,41.14,42.64,33.7310444,-118.0066742,24.27,
GWD 8200,Girth Weld,,24679.54,41.14,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2277.31,AGM 8,451.16,39.69,41.14,42.08,39.69,41.14,8200,42.64,41.11,33.7311536,-118.0066756,24.30,
GWD 8210,Girth Weld,,24720.68,42.64,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2318.45,AGM 8,410.02,41.14,42.64,39.69,41.14,42.64,8210,41.11,42.81,33.7312667,-118.0066768,24.27,
GWD 8220,Girth Weld,,24763.32,41.11,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2361.09,AGM 8,367.38,42.64,41.11,41.14,42.64,41.11,8220,42.81,39.77,33.7313839,-118.0066785,24.25,
GWD 8230,Girth Weld,,24804.43,42.81,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2402.20,AGM 8,326.28,41.11,42.81,42.64,41.11,42.81,8230,39.77,41.06,33.7314970,-118.0066799,24.41,
GWD 8240,Girth Weld,,24847.23,39.77,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2445.01,AGM 8,283.47,42.81,39.77,41.11,42.81,39.77,8240,41.06,41.56,33.7316146,-118.0066814,24.82,
GWD 8250,Girth Weld,,24887.01,41.06,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2484.78,AGM 8,243.70,39.77,41.06,42.81,39.77,41.06,8250,41.56,41.72,33.7317240,-118.0066835,24.83,
GWD 8260,Girth Weld,,24928.07,41.56,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2525.84,AGM 8,202.63,41.06,41.56,39.77,41.06,41.56,8260,41.72,42.75,33.7318369,-118.0066856,24.95,
GWD 8270,Girth Weld,,24969.63,41.72,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2567.41,AGM 8,161.07,41.56,41.72,41.06,41.56,41.72,8270,42.75,41.36,33.7319512,-118.0066881,24.91,
GWD 8280,Girth Weld,,25011.35,42.75,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2609.13,AGM 8,119.35,41.72,42.75,41.56,41.72,42.75,8280,41.36,41.69,33.7320659,-118.0066904,25.30,
GWD 8290,Girth Weld,,25054.10,41.36,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2651.88,AGM 8,76.60,42.75,41.36,41.72,42.75,41.36,8290,41.69,41.44,33.7321834,-118.0066917,25.36,
GWD 8300,Girth Weld,,25095.47,35.24,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 7,2693.24,AGM 8,35.24,41.36,41.69,42.75,41.36,41.69,8300,41.44,41.25,33.7322971,-118.0066928,25.77,
MRK 6,Marker,,25130.70,6.45,0.280,42000,ERW,8.625,728,,,,,11:32,,,,,,AGM 7,2728.48,AGM 9,2665.42,35.24,6.45,42.75,41.36,41.69,8300,41.44,41.25,33.7323940,-118.0066939,25.64,AGM 8 8' West of Curb - Located in Goldenwest St
GWD 8310,Girth Weld,,25137.15,41.44,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,6.45,AGM 9,2658.97,41.69,41.44,41.36,41.69,41.44,8310,41.25,40.43,33.7324117,-118.0066942,25.60,
GWD 8320,Girth Weld,,25178.59,41.25,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,47.89,AGM 9,2617.53,41.44,41.25,41.69,41.44,41.25,8320,40.43,40.89,33.7325254,-118.0066962,25.56,
GWD 8330,Girth Weld,,25219.85,40.43,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,89.14,AGM 9,2576.28,41.25,40.43,41.44,41.25,40.43,8330,40.89,40.51,33.7326385,-118.0066982,25.83,
GWD 8340,Girth Weld,,25260.28,40.89,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,129.58,AGM 9,2535.84,40.43,40.89,41.25,40.43,40.89,8340,40.51,40.26,33.7327493,-118.0067002,26.10,
GWD 8350,Girth Weld,,25301.17,40.51,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,170.47,AGM 9,2494.95,40.89,40.51,40.43,40.89,40.51,8350,40.26,40.11,33.7328615,-118.0067019,25.88,
GWD 8360,Girth Weld,,25341.68,40.26,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,210.98,AGM 9,2454.44,40.51,40.26,40.89,40.51,40.26,8360,40.11,42.77,33.7329726,-118.0067036,26.00,
GWD 8370,Girth Weld,,25381.94,40.11,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,251.24,AGM 9,2414.18,40.26,40.11,40.51,40.26,40.11,8370,42.77,42.97,33.7330830,-118.0067051,26.12,
GWD 8380,Girth Weld,,25422.05,42.77,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,291.35,AGM 9,2374.07,40.11,42.77,40.26,40.11,42.77,8380,42.97,42.59,33.7331930,-118.0067070,26.11,
GWD 8390,Girth Weld,,25464.82,42.97,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,334.12,AGM 9,2331.30,42.77,42.97,40.11,42.77,42.97,8390,42.59,42.79,33.7333103,-118.0067092,25.91,
GWD 8400,Girth Weld,,25507.79,42.59,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,377.08,AGM 9,2288.34,42.97,42.59,42.77,42.97,42.59,8400,42.79,42.01,33.7334282,-118.0067116,26.16,
GWD 8410,Girth Weld,,25550.37,42.79,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,419.67,AGM 9,2245.75,42.59,42.79,42.97,42.59,42.79,8410,42.01,47.85,33.7335450,-118.0067137,26.25,
GWD 8420,Girth Weld,,25593.17,42.01,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,462.46,AGM 9,2202.96,42.79,42.01,42.59,42.79,42.01,8420,47.85,47.40,33.7336623,-118.0067158,26.63,
GWD 8430,Girth Weld,,25635.17,47.85,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,504.47,AGM 9,2160.95,42.01,47.85,42.79,42.01,47.85,8430,47.40,42.78,33.7337775,-118.0067173,26.66,
GWD 8440,Girth Weld,,25683.02,47.40,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,552.32,AGM 9,2113.10,47.85,47.40,42.01,47.85,47.40,8440,42.78,46.53,33.7339087,-118.0067188,26.75,
GWD 8450,Girth Weld,,25730.42,42.78,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,599.72,AGM 9,2065.70,47.40,42.78,47.85,47.40,42.78,8450,46.53,47.31,33.7340387,-118.0067207,26.64,
GWD 8460,Girth Weld,,25773.20,46.53,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,642.50,AGM 9,2022.92,42.78,46.53,47.40,42.78,46.53,8460,47.31,42.29,33.7341560,-118.0067229,26.85,
GWD 8470,Girth Weld,,25819.73,47.31,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,689.03,AGM 9,1976.39,46.53,47.31,42.78,46.53,47.31,8470,42.29,45.33,33.7342836,-118.0067249,26.59,
GWD 8480,Girth Weld,,25867.03,42.29,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,736.33,AGM 9,1929.09,47.31,42.29,46.53,47.31,42.29,8480,45.33,41.44,33.7344134,-118.0067272,26.58,
GWD 8490,Girth Weld,,25909.33,45.33,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,778.62,AGM 9,1886.80,42.29,45.33,47.31,42.29,45.33,8490,41.44,47.69,33.7345294,-118.0067290,26.48,
GWD 8500,Girth Weld,,25954.65,41.44,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,823.95,AGM 9,1841.47,45.33,41.44,42.29,45.33,41.44,8500,47.69,46.11,33.7346537,-118.0067313,26.34,
GWD 8510,Girth Weld,,25996.09,47.69,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,865.39,AGM 9,1800.03,41.44,47.69,45.33,41.44,47.69,8510,46.11,40.24,33.7347674,-118.0067332,26.30,
GWD 8520,Girth Weld,,26043.78,46.11,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,913.08,AGM 9,1752.34,47.69,46.11,41.44,47.69,46.11,8520,40.24,42.28,33.7348982,-118.0067351,26.10,
GWD 8530,Girth Weld,,26089.89,40.24,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,959.19,AGM 9,1706.23,46.11,40.24,47.69,46.11,40.24,8530,42.28,42.04,33.7350246,-118.0067366,26.26,
GWD 8540,Girth Weld,,26130.14,42.28,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,999.44,AGM 9,1665.98,40.24,42.28,46.11,40.24,42.28,8540,42.04,46.29,33.7351350,-118.0067383,26.30,
GWD 8550,Girth Weld,,26172.41,42.04,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1041.71,AGM 9,1623.71,42.28,42.04,40.24,42.28,42.04,8550,46.29,47.69,33.7352509,-118.0067405,26.31,
GWD 8560,Girth Weld,,26214.45,46.29,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1083.75,AGM 9,1581.67,42.04,46.29,42.28,42.04,46.29,8560,47.69,48.11,33.7353662,-118.0067424,26.08,
GWD 8570,Girth Weld,,26260.74,47.69,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1130.04,AGM 9,1535.38,46.29,47.69,42.04,46.29,47.69,8570,48.11,37.08,33.7354932,-118.0067438,26.20,
GWD 8580,Girth Weld,,26308.43,48.11,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1177.73,AGM 9,1487.69,47.69,48.11,46.29,47.69,48.11,8580,37.08,41.91,33.7356240,-118.0067459,26.14,
GWD 8590,Girth Weld,,26356.54,37.08,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1225.84,AGM 9,1439.58,48.11,37.08,47.69,48.11,37.08,8590,41.91,41.69,33.7357560,-118.0067474,25.65,
GWD 8600,Girth Weld,,26393.62,41.91,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1262.92,AGM 9,1402.50,37.08,41.91,48.11,37.08,41.91,8600,41.69,47.64,33.7358577,-118.0067486,25.84,
GWD 8610,Girth Weld,,26435.53,41.69,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1304.83,AGM 9,1360.59,41.91,41.69,37.08,41.91,41.69,8610,47.64,41.61,33.7359726,-118.0067503,25.84,
GWD 8620,Girth Weld,,26477.23,47.64,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1346.52,AGM 9,1318.90,41.69,47.64,41.91,41.69,47.64,8620,41.61,40.66,33.7360870,-118.0067523,25.56,
GWD 8630,Girth Weld,,26524.87,41.61,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1394.16,AGM 9,1271.26,47.64,41.61,41.69,47.64,41.61,8630,40.66,46.71,33.7362176,-118.0067551,25.41,
GWD 8640,Girth Weld,,26566.48,40.66,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1435.77,AGM 9,1229.65,41.61,40.66,47.64,41.61,40.66,8640,46.71,46.40,33.7363317,-118.0067568,25.31,
GWD 8650,Girth Weld,,26607.13,46.71,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1476.43,AGM 9,1188.99,40.66,46.71,41.61,40.66,46.71,8650,46.40,46.63,33.7364433,-118.0067583,25.26,
GWD 8660,Girth Weld,,26653.84,46.40,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1523.14,AGM 9,1142.28,46.71,46.40,40.66,46.71,46.40,8660,46.63,44.57,33.7365714,-118.0067604,25.38,
GWD 8670,Girth Weld,,26700.24,46.63,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1569.54,AGM 9,1095.88,46.40,46.63,46.71,46.40,46.63,8670,44.57,44.90,33.7366986,-118.0067624,24.98,
GWD 8680,Girth Weld,,26746.88,44.57,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1616.17,AGM 9,1049.25,46.63,44.57,46.40,46.63,44.57,8680,44.90,47.56,33.7368265,-118.0067642,25.20,
GWD 8690,Girth Weld,,26791.45,44.90,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1660.75,AGM 9,1004.67,44.57,44.90,46.63,44.57,44.90,8690,47.56,44.15,33.7369487,-118.0067656,25.64,
GWD 8700,Girth Weld,,26836.35,47.56,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1705.65,AGM 9,959.77,44.90,47.56,44.57,44.90,47.56,8700,44.15,42.09,33.7370719,-118.0067668,25.81,
GWD 8710,Girth Weld,,26883.91,44.15,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1753.21,AGM 9,912.21,47.56,44.15,44.90,47.56,44.15,8710,42.09,8.98,33.7372024,-118.0067683,25.30,
GWD 8720,Girth Weld,,26928.06,42.09,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1797.35,AGM 9,868.07,44.15,42.09,47.56,44.15,42.09,8720,8.98,40.41,33.7373234,-118.0067701,25.27,
GWD 8730,Girth Weld,,26970.15,8.98,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1839.45,AGM 9,825.97,42.09,8.98,44.15,42.09,8.98,8730,40.41,42.57,33.7374388,-118.0067668,25.69,
GWD 8740,Girth Weld,,26979.13,40.41,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1848.43,AGM 9,816.99,8.98,40.41,42.09,8.98,40.41,8740,42.57,41.15,33.7374634,-118.0067662,25.89,
GWD 8750,Girth Weld,,27019.54,42.57,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1888.84,AGM 9,776.58,40.41,42.57,8.98,40.41,42.57,8750,41.15,41.95,33.7375743,-118.0067669,25.68,
GWD 8760,Girth Weld,,27062.11,41.15,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1931.40,AGM 9,734.02,42.57,41.15,40.41,42.57,41.15,8760,41.95,38.52,33.7376910,-118.0067694,25.79,
GWD 8770,Girth Weld,,27103.25,41.95,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,1972.55,AGM 9,692.87,41.15,41.95,42.57,41.15,41.95,8770,38.52,41.12,33.7378038,-118.0067709,25.94,
GWD 8780,Girth Weld,,27145.20,38.52,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2014.50,AGM 9,650.92,41.95,38.52,41.15,41.95,38.52,8780,41.12,42.81,33.7379189,-118.0067722,26.23,
GWD 8790,Girth Weld,,27183.73,41.12,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2053.03,AGM 9,612.39,38.52,41.12,41.95,38.52,41.12,8790,42.81,41.25,33.7380245,-118.0067736,25.93,
GWD 8800,Girth Weld,,27224.85,42.81,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2094.15,AGM 9,571.27,41.12,42.81,38.52,41.12,42.81,8800,41.25,42.15,33.7381373,-118.0067752,25.42,
GWD 8810,Girth Weld,,27267.67,41.25,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2136.96,AGM 9,528.46,42.81,41.25,41.12,42.81,41.25,8810,42.15,40.61,33.7382547,-118.0067766,25.93,
GWD 8820,Girth Weld,,27308.92,42.15,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2178.21,AGM 9,487.21,41.25,42.15,42.81,41.25,42.15,8820,40.61,38.22,33.7383679,-118.0067777,26.07,
GWD 8830,Girth Weld,,27351.07,40.61,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2220.36,AGM 9,445.06,42.15,40.61,41.25,42.15,40.61,8830,38.22,42.34,33.7384835,-118.0067794,26.04,
GWD 8840,Girth Weld,,27391.68,38.22,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2260.98,AGM 9,404.44,40.61,38.22,42.15,40.61,38.22,8840,42.34,38.69,33.7385948,-118.0067814,26.19,
GWD 8850,Girth Weld,,27429.90,42.34,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2299.20,AGM 9,366.22,38.22,42.34,40.61,38.22,42.34,8850,38.69,42.71,33.7386996,-118.0067832,26.73,
GWD 8860,Girth Weld,,27472.24,38.69,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2341.54,AGM 9,323.88,42.34,38.69,38.22,42.34,38.69,8860,42.71,42.37,33.7388157,-118.0067846,26.54,
GWD 8870,Girth Weld,,27510.93,42.71,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2380.23,AGM 9,285.19,38.69,42.71,42.34,38.69,42.71,8870,42.37,37.04,33.7389219,-118.0067858,26.77,
GWD 8880,Girth Weld,,27553.64,42.37,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2422.94,AGM 9,242.48,42.71,42.37,38.69,42.71,42.37,8880,37.04,41.89,33.7390390,-118.0067876,27.10,
GWD 8890,Girth Weld,,27596.01,37.04,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2465.31,AGM 9,200.11,42.37,37.04,42.71,42.37,37.04,8890,41.89,42.37,33.7391552,-118.0067896,26.78,
GWD 8900,Girth Weld,,27633.05,41.89,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2502.35,AGM 9,163.07,37.04,41.89,42.37,37.04,41.89,8900,42.37,41.06,33.7392567,-118.0067913,27.09,
GWD 8910,Girth Weld,,27674.94,42.37,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2544.24,AGM 9,121.18,41.89,42.37,37.04,41.89,42.37,8910,41.06,39.18,33.7393716,-118.0067927,26.90,
GWD 8920,Girth Weld,,27717.32,41.06,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2586.61,AGM 9,78.81,42.37,41.06,41.89,42.37,41.06,8920,39.18,41.28,33.7394878,-118.0067939,27.41,
GWD 8930,Girth Weld,,27758.37,37.75,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 8,2627.67,AGM 9,37.75,41.06,39.18,42.37,41.06,39.18,8930,41.28,42.56,33.7396004,-118.0067952,27.84,
MRK 7,Marker,,27796.12,1.43,0.280,42000,ERW,8.625,728,,,,,11:39,,,,,,AGM 8,2665.42,AGM 10,3205.09,37.75,1.43,42.37,41.06,39.18,8930,41.28,42.56,33.7397039,-118.0067967,27.69,AGM 9 7' West of Curb - Located in Goldenwest St
GWD 8940,Girth Weld,,27797.55,41.28,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1.43,AGM 10,3203.66,39.18,41.28,41.06,39.18,41.28,8940,42.56,42.36,33.7397079,-118.0067968,27.68,
GWD 8950,Girth Weld,,27838.83,42.56,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,42.71,AGM 10,3162.37,41.28,42.56,39.18,41.28,42.56,8950,42.36,38.06,33.7398216,-118.0067990,27.87,
GWD 8960,Girth Weld,,27881.39,42.36,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,85.27,AGM 10,3119.81,42.56,42.36,41.28,42.56,42.36,8960,38.06,42.94,33.7399388,-118.0068008,27.97,
GWD 8970,Girth Weld,,27923.76,38.06,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,127.63,AGM 10,3077.45,42.36,38.06,42.56,42.36,38.06,8970,42.94,42.24,33.7400555,-118.0068026,27.99,
GWD 8980,Girth Weld,,27961.82,42.94,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,165.70,AGM 10,3039.39,38.06,42.94,42.36,38.06,42.94,8980,42.24,40.49,33.7401604,-118.0068041,27.34,
GWD 8990,Girth Weld,,28004.76,42.24,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,208.64,AGM 10,2996.45,42.94,42.24,38.06,42.94,42.24,8990,40.49,40.02,33.7402786,-118.0068048,27.57,
GWD 9000,Girth Weld,,28047.00,40.49,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,250.87,AGM 10,2954.21,42.24,40.49,42.94,42.24,40.49,9000,40.02,41.24,33.7403950,-118.0068053,27.74,
GWD 9010,Girth Weld,,28087.48,40.02,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,291.36,AGM 10,2913.72,40.49,40.02,42.24,40.49,40.02,9010,41.24,42.06,33.7405065,-118.0068073,27.76,
GWD 9020,Girth Weld,,28127.50,41.24,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,331.38,AGM 10,2873.71,40.02,41.24,40.49,40.02,41.24,9020,42.06,42.76,33.7406167,-118.0068096,27.58,
GWD 9030,Girth Weld,,28168.74,42.06,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,372.62,AGM 10,2832.46,41.24,42.06,40.02,41.24,42.06,9030,42.76,42.17,33.7407304,-118.0068116,27.59,
GWD 9040,Girth Weld,,28210.80,42.76,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,414.68,AGM 10,2790.41,42.06,42.76,41.24,42.06,42.76,9040,42.17,40.23,33.7408462,-118.0068136,27.66,
GWD 9050,Girth Weld,,28253.56,42.17,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,457.44,AGM 10,2747.65,42.76,42.17,42.06,42.76,42.17,9050,40.23,41.51,33.7409639,-118.0068154,28.17,
GWD 9060,Girth Weld,,28295.73,40.23,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,499.61,AGM 10,2705.48,42.17,40.23,42.76,42.17,40.23,9060,41.51,40.67,33.7410801,-118.0068169,28.55,
GWD 9070,Girth Weld,,28335.96,41.51,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,539.84,AGM 10,2665.24,40.23,41.51,42.17,40.23,41.51,9070,40.67,38.92,33.7411909,-118.0068181,28.21,
GWD 9080,Girth Weld,,28377.47,40.67,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,581.35,AGM 10,2623.73,41.51,40.67,40.23,41.51,40.67,9080,38.92,38.37,33.7413053,-118.0068200,27.29,
GWD 9090,Girth Weld,,28418.15,38.92,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,622.03,AGM 10,2583.06,40.67,38.92,41.51,40.67,38.92,9090,38.37,40.16,33.7414174,-118.0068216,26.51,
GWD 9100,Girth Weld,,28457.06,38.37,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,660.94,AGM 10,2544.14,38.92,38.37,40.67,38.92,38.37,9100,40.16,40.48,33.7415246,-118.0068230,26.11,
GWD 9110,Girth Weld,,28495.43,40.16,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,699.31,AGM 10,2505.78,38.37,40.16,38.92,38.37,40.16,9110,40.48,29.35,33.7416303,-118.0068250,26.09,
GWD 9120,Girth Weld,,28535.59,40.48,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,739.47,AGM 10,2465.61,40.16,40.48,38.37,40.16,40.48,9120,29.35,39.66,33.7417409,-118.0068271,25.61,
GWD 9130,Girth Weld,,28576.07,29.35,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,779.95,AGM 10,2425.14,40.48,29.35,40.16,40.48,29.35,9130,39.66,28.15,33.7418524,-118.0068280,25.88,
GWD 9140,Girth Weld,,28605.42,39.66,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,809.30,AGM 10,2395.78,29.35,39.66,40.48,29.35,39.66,9140,28.15,41.69,33.7419333,-118.0068283,26.15,
GWD 9150,Girth Weld,,28645.09,28.15,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,848.96,AGM 10,2356.12,39.66,28.15,29.35,39.66,28.15,9150,41.69,40.53,33.7420425,-118.0068291,26.84,
GWD 9160,Girth Weld,,28673.24,41.69,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,877.11,AGM 10,2327.97,28.15,41.69,39.66,28.15,41.69,9160,40.53,33.03,33.7421200,-118.0068302,27.23,
GWD 9170,Girth Weld,,28714.93,40.53,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,918.80,AGM 10,2286.28,41.69,40.53,28.15,41.69,40.53,9170,33.03,41.78,33.7422348,-118.0068322,27.58,
GWD 9180,Girth Weld,,28755.46,33.03,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,959.34,AGM 10,2245.75,40.53,33.03,41.69,40.53,33.03,9180,41.78,42.49,33.7423464,-118.0068341,28.02,
GWD 9190,Girth Weld,,28788.49,41.78,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,992.37,AGM 10,2212.72,33.03,41.78,40.53,33.03,41.78,9190,42.49,41.46,33.7424374,-118.0068354,28.16,
GWD 9200,Girth Weld,,28830.27,42.49,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1034.14,AGM 10,2170.94,41.78,42.49,33.03,41.78,42.49,9200,41.46,41.17,33.7425525,-118.0068367,27.90,
GWD 9210,Girth Weld,,28872.76,41.46,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1076.64,AGM 10,2128.45,42.49,41.46,41.78,42.49,41.46,9210,41.17,40.45,33.7426696,-118.0068386,27.86,
GWD 9220,Girth Weld,,28914.22,41.17,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1118.10,AGM 10,2086.98,41.46,41.17,42.49,41.46,41.17,9220,40.45,41.37,33.7427838,-118.0068402,27.73,
GWD 9230,Girth Weld,,28955.40,40.45,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1159.28,AGM 10,2045.81,41.17,40.45,41.46,41.17,40.45,9230,41.37,41.49,33.7428972,-118.0068416,27.68,
GWD 9240,Girth Weld,,28995.84,41.37,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1199.72,AGM 10,2005.36,40.45,41.37,41.17,40.45,41.37,9240,41.49,43.06,33.7430086,-118.0068432,27.79,
GWD 9250,Girth Weld,,29037.22,41.49,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1241.10,AGM 10,1963.99,41.37,41.49,40.45,41.37,41.49,9250,43.06,42.45,33.7431226,-118.0068450,27.96,
GWD 9260,Girth Weld,,29078.70,43.06,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1282.58,AGM 10,1922.50,41.49,43.06,41.37,41.49,43.06,9260,42.45,38.37,33.7432368,-118.0068465,28.36,
GWD 9270,Girth Weld,,29121.77,42.45,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1325.65,AGM 10,1879.44,43.06,42.45,41.49,43.06,42.45,9270,38.37,37.75,33.7433554,-118.0068480,28.65,
GWD 9280,Girth Weld,,29164.22,38.37,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1368.10,AGM 10,1836.99,42.45,38.37,43.06,42.45,38.37,9280,37.75,40.57,33.7434724,-118.0068496,28.56,
GWD 9290,Girth Weld,,29202.59,37.75,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1406.46,AGM 10,1798.62,38.37,37.75,42.45,38.37,37.75,9290,40.57,40.93,33.7435781,-118.0068518,28.16,
GWD 9300,Girth Weld,,29240.33,40.57,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1444.21,AGM 10,1760.87,37.75,40.57,38.37,37.75,40.57,9300,40.93,37.55,33.7436820,-118.0068538,28.64,
GWD 9310,Girth Weld,,29280.91,40.93,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1484.79,AGM 10,1720.30,40.57,40.93,37.75,40.57,40.93,9310,37.55,41.50,33.7437938,-118.0068551,28.58,
GWD 9320,Girth Weld,,29321.84,37.55,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1525.72,AGM 10,1679.37,40.93,37.55,40.57,40.93,37.55,9320,41.50,9.18,33.7439065,-118.0068573,28.98,
GWD 9330,Girth Weld,,29359.39,41.50,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1563.26,AGM 10,1641.82,37.55,41.50,40.93,37.55,41.50,9330,9.18,39.85,33.7440099,-118.0068603,28.92,
GWD 9340,Girth Weld,,29400.88,9.18,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1604.76,AGM 10,1600.33,41.50,9.18,37.55,41.50,9.18,9340,39.85,2.99,33.7441242,-118.0068645,28.61,
GWD 9350,Girth Weld,,29410.07,39.85,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1613.94,AGM 10,1591.14,9.18,39.85,41.50,9.18,39.85,9350,2.99,36.61,33.7441495,-118.0068653,28.68,
GWD 9360,Girth Weld,,29449.92,2.99,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1653.79,AGM 10,1551.29,39.85,2.99,9.18,39.85,2.99,9360,36.61,31.58,33.7442592,-118.0068677,29.29,
GWD 9370,Girth Weld,,29452.91,36.61,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1656.78,AGM 10,1548.30,2.99,36.61,39.85,2.99,36.61,9370,31.58,42.62,33.7442674,-118.0068679,29.32,
GWD 9380,Girth Weld,,29489.52,31.58,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1693.40,AGM 10,1511.69,36.61,31.58,2.99,36.61,31.58,9380,42.62,42.33,33.7443682,-118.0068697,29.89,
GWD 9390,Girth Weld,,29521.10,42.62,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1724.98,AGM 10,1480.11,31.58,42.62,36.61,31.58,42.62,9390,42.33,42.77,33.7444552,-118.0068706,30.50,
GWD 9400,Girth Weld,,29563.72,42.33,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1767.59,AGM 10,1437.49,42.62,42.33,31.58,42.62,42.33,9400,42.77,30.03,33.7445726,-118.0068714,30.59,
GWD 9410,Girth Weld,,29606.05,42.77,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1809.93,AGM 10,1395.16,42.33,42.77,42.62,42.33,42.77,9410,30.03,42.50,33.7446891,-118.0068724,31.37,
GWD 9420,Girth Weld,,29648.83,30.03,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1852.70,AGM 10,1352.38,42.77,30.03,42.33,42.77,30.03,9420,42.50,41.22,33.7448068,-118.0068733,32.60,
GWD 9430,Girth Weld,,29678.86,42.50,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1882.74,AGM 10,1322.35,30.03,42.50,42.77,30.03,42.50,9430,41.22,43.07,33.7448894,-118.0068743,33.70,
GWD 9440,Girth Weld,,29721.36,41.22,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1925.24,AGM 10,1279.85,42.50,41.22,30.03,42.50,41.22,9440,43.07,43.18,33.7450063,-118.0068757,35.33,
GWD 9450,Girth Weld,,29762.58,43.07,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,1966.46,AGM 10,1238.63,41.22,43.07,42.50,41.22,43.07,9450,43.18,42.51,33.7451195,-118.0068764,37.69,
GWD 9460,Girth Weld,,29805.65,43.18,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2009.53,AGM 10,1195.56,43.07,43.18,41.22,43.07,43.18,9460,42.51,43.62,33.7452379,-118.0068772,39.67,
GWD 9470,Girth Weld,,29848.83,42.51,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2052.71,AGM 10,1152.38,43.18,42.51,43.07,43.18,42.51,9470,43.62,24.01,33.7453567,-118.0068779,41.45,
GWD 9480,Girth Weld,,29891.34,43.62,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2095.22,AGM 10,1109.87,42.51,43.62,43.18,42.51,43.62,9480,24.01,43.01,33.7454736,-118.0068789,43.18,
GWD 9490,Girth Weld,,29934.96,24.01,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2138.83,AGM 10,1066.25,43.62,24.01,42.51,43.62,24.01,9490,43.01,42.15,33.7455934,-118.0068797,45.40,
GWD 9500,Girth Weld,,29958.97,43.01,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2162.85,AGM 10,1042.24,24.01,43.01,43.62,24.01,43.01,9500,42.15,42.87,33.7456593,-118.0068796,47.21,
GWD 9510,Girth Weld,,30001.98,7.12,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2205.86,AGM 10,999.23,43.01,42.15,24.01,43.01,42.15,9510,42.87,44.10,33.7457772,-118.0068792,50.35,
CSG 3,Casing Start,,30009.10,35.02,0.280,42000,ERW,8.625,728,,,5195.338,,,,,,,,AGM 9,2212.98,AGM 10,992.10,7.12,35.02,24.01,43.01,42.15,9510,42.87,44.10,33.7457968,-118.0068793,50.74,Casing - Start
GWD 9520,Girth Weld,,30044.13,42.87,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2248.01,AGM 10,957.08,42.15,42.87,43.01,42.15,42.87,9520,44.10,43.59,33.7458931,-118.0068797,52.23,
GWD 9530,Girth Weld,,30087.00,44.10,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2290.88,AGM 10,914.21,42.87,44.10,42.15,42.87,44.10,9530,43.59,43.07,33.7460110,-118.0068811,53.89,
GWD 9540,Girth Weld,,30131.10,43.59,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2334.98,AGM 10,870.11,44.10,43.59,42.87,44.10,43.59,9540,43.07,42.96,33.7461323,-118.0068829,55.57,
GWD 9550,Girth Weld,,30174.69,43.07,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2378.57,AGM 10,826.52,43.59,43.07,44.10,43.59,43.07,9550,42.96,43.47,33.7462523,-118.0068846,56.55,
GWD 9560,Girth Weld,,30217.76,42.96,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2421.64,AGM 10,783.45,43.07,42.96,43.59,43.07,42.96,9560,43.47,42.71,33.7463708,-118.0068864,57.34,
GWD 9570,Girth Weld,,30260.72,43.47,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2464.60,AGM 10,740.49,42.96,43.47,43.07,42.96,43.47,9570,42.71,43.10,33.7464891,-118.0068879,57.79,
GWD 9580,Girth Weld,,30304.19,42.71,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2508.07,AGM 10,697.01,43.47,42.71,42.96,43.47,42.71,9580,43.10,41.56,33.7466089,-118.0068897,57.84,
GWD 9590,Girth Weld,,30346.91,43.10,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2550.78,AGM 10,654.30,42.71,43.10,43.47,42.71,43.10,9590,41.56,31.42,33.7467266,-118.0068913,57.64,
GWD 9600,Girth Weld,,30390.01,41.56,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2593.88,AGM 10,611.20,43.10,41.56,42.71,43.10,41.56,9600,31.42,40.02,33.7468453,-118.0068925,57.29,
GWD 9610,Girth Weld,,30431.57,10.48,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2635.44,AGM 10,569.64,41.56,31.42,43.10,41.56,31.42,9610,40.02,10.37,33.7469598,-118.0068935,56.24,
CSG 3,Casing End,,30442.05,20.94,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2645.93,AGM 10,559.16,10.48,20.94,43.10,41.56,31.42,9610,40.02,10.37,33.7469887,-118.0068939,56.03,Casing - End
GWD 9620,Girth Weld,,30462.99,40.02,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2666.87,AGM 10,538.22,31.42,40.02,41.56,31.42,40.02,9620,10.37,43.60,33.7470464,-118.0068952,55.80,
GWD 9630,Girth Weld,,30503.01,10.37,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2706.89,AGM 10,498.20,40.02,10.37,31.42,40.02,10.37,9630,43.60,43.39,33.7471567,-118.0068981,54.99,
GWD 9640,Girth Weld,,30513.38,43.60,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2717.26,AGM 10,487.82,10.37,43.60,40.02,10.37,43.60,9640,43.39,33.51,33.7471853,-118.0068982,54.75,
GWD 9650,Girth Weld,,30556.98,43.39,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2760.86,AGM 10,444.22,43.60,43.39,10.37,43.60,43.39,9650,33.51,42.88,33.7473054,-118.0068966,53.00,
GWD 9660,Girth Weld,,30600.38,33.51,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2804.25,AGM 10,400.83,43.39,33.51,43.60,43.39,33.51,9660,42.88,43.83,33.7474249,-118.0068976,50.49,
GWD 9670,Girth Weld,,30633.88,42.88,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2837.76,AGM 10,367.33,33.51,42.88,43.39,33.51,42.88,9670,43.83,43.96,33.7475172,-118.0069001,48.90,
GWD 9680,Girth Weld,,30676.76,43.83,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2880.64,AGM 10,324.44,42.88,43.83,33.51,42.88,43.83,9680,43.96,43.06,33.7476352,-118.0069018,45.74,
GWD 9690,Girth Weld,,30720.59,43.96,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2924.47,AGM 10,280.62,43.83,43.96,42.88,43.83,43.96,9690,43.06,42.95,33.7477559,-118.0069031,43.08,
GWD 9700,Girth Weld,,30764.55,43.06,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,2968.43,AGM 10,236.65,43.96,43.06,43.83,43.96,43.06,9700,42.95,43.30,33.7478769,-118.0069043,39.98,
GWD 9710,Girth Weld,,30807.61,42.95,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,3011.49,AGM 10,193.59,43.06,42.95,43.96,43.06,42.95,9710,43.30,5.07,33.7479954,-118.0069060,37.60,
GWD 9720,Girth Weld,,30850.56,42.70,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,3054.44,AGM 10,150.64,42.95,43.30,43.06,42.95,43.30,9720,5.07,37.93,33.7481138,-118.0069073,35.23,
MOB 2,Metal Object,,30893.26,0.60,0.280,42000,ERW,8.625,728,,,3.581,2.029,6:09,,,,,,AGM 9,3097.14,AGM 10,107.94,42.70,0.60,43.06,42.95,43.30,9720,5.07,37.93,33.7482314,-118.0069086,33.00,Touching Metal Object
GWD 9730,Girth Weld,,30893.87,5.07,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,3097.75,AGM 10,107.34,43.30,5.07,42.95,43.30,5.07,9730,37.93,40.59,33.7482330,-118.0069087,32.98,
GWD 9740,Girth Weld,,30898.93,37.93,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,3102.81,AGM 10,102.27,5.07,37.93,43.30,5.07,37.93,9740,40.59,35.42,33.7482470,-118.0069090,32.78,
GWD 9750,Girth Weld,,30936.86,40.59,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,3140.74,AGM 10,64.35,37.93,40.59,5.07,37.93,40.59,9750,35.42,31.89,33.7483515,-118.0069102,32.62,
GWD 9760,Girth Weld,,30977.45,23.75,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 9,3181.33,AGM 10,23.75,40.59,35.42,37.93,40.59,35.42,9760,31.89,38.81,33.7484633,-118.0069115,31.93,
MRK 8,Marker,,31001.21,11.67,0.280,42000,ERW,8.625,728,,,,,11:36,,,,,,AGM 9,3205.09,AGM 11,2677.69,23.75,11.67,37.93,40.59,35.42,9760,31.89,38.81,33.7485288,-118.0069117,31.30,AGM 10 7' West of Curb - Located in Goldenwest St
GWD 9770,Girth Weld,,31012.88,31.89,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,11.67,AGM 11,2666.02,35.42,31.89,40.59,35.42,31.89,9770,38.81,38.26,33.7485608,-118.0069115,31.14,
GWD 9780,Girth Weld,,31044.76,38.81,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,43.56,AGM 11,2634.14,31.89,38.81,35.42,31.89,38.81,9780,38.26,35.28,33.7486484,-118.0069116,31.53,
GWD 9790,Girth Weld,,31083.57,38.26,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,82.37,AGM 11,2595.32,38.81,38.26,31.89,38.81,38.26,9790,35.28,37.00,33.7487551,-118.0069122,31.76,
GWD 9800,Girth Weld,,31121.83,35.28,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,120.62,AGM 11,2557.07,38.26,35.28,38.81,38.26,35.28,9800,37.00,26.49,33.7488602,-118.0069124,31.86,
GWD 9810,Girth Weld,,31157.11,37.00,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,155.91,AGM 11,2521.78,35.28,37.00,38.26,35.28,37.00,9810,26.49,1.76,33.7489572,-118.0069126,31.72,
GWD 9820,Girth Weld,,31194.11,20.55,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,192.90,AGM 11,2484.79,37.00,26.49,35.28,37.00,26.49,9820,1.76,19.83,33.7490588,-118.0069131,32.20,
MOB 3,Metal Object,,31214.66,5.94,0.280,42000,ERW,8.625,728,,,3.764,2.239,11:47,,,,,,AGM 10,213.45,AGM 11,2464.24,20.55,5.94,35.28,37.00,26.49,9820,1.76,19.83,33.7491153,-118.0069139,32.39,Touching Metal Object
GWD 9830,Girth Weld,,31220.59,1.76,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,219.39,AGM 11,2458.30,26.49,1.76,37.00,26.49,1.76,9830,19.83,45.72,33.7491316,-118.0069142,32.30,
GWD 9840,Girth Weld,,31222.35,14.51,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,221.15,AGM 11,2456.54,1.76,19.83,26.49,1.76,19.83,9840,45.72,45.35,33.7491364,-118.0069142,32.25,
MOB 4,Metal Object,,31236.86,5.32,0.280,42000,ERW,8.625,728,,,2.272,3.020,12:09,,,,,,AGM 10,235.66,AGM 11,2442.03,14.51,5.32,26.49,1.76,19.83,9840,45.72,45.35,33.7491763,-118.0069146,31.71,Touching Metal Object
GWD 9850,Girth Weld,,31242.18,45.72,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,240.97,AGM 11,2436.72,19.83,45.72,1.76,19.83,45.72,9850,45.35,51.88,33.7491909,-118.0069147,31.55,
GWD 9860,Girth Weld,,31287.90,45.35,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,286.70,AGM 11,2390.99,45.72,45.35,19.83,45.72,45.35,9860,51.88,50.40,33.7493166,-118.0069153,31.42,
GWD 9870,Girth Weld,,31333.26,51.88,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,332.05,AGM 11,2345.64,45.35,51.88,45.72,45.35,51.88,9870,50.40,25.69,33.7494412,-118.0069140,31.75,
GWD 9880,Girth Weld,,31385.13,50.40,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,383.93,AGM 11,2293.76,51.88,50.40,45.35,51.88,50.40,9880,25.69,19.16,33.7495837,-118.0069124,32.00,
GWD 9890,Girth Weld,,31435.54,25.69,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,434.33,AGM 11,2243.36,50.40,25.69,51.88,50.40,25.69,9890,19.16,41.51,33.7497222,-118.0069128,32.68,
GWD 9900,Girth Weld,,31461.23,19.16,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,460.02,AGM 11,2217.67,25.69,19.16,50.40,25.69,19.16,9900,41.51,39.81,33.7497927,-118.0069145,32.94,
GWD 9910,Girth Weld,,31480.40,41.51,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,479.19,AGM 11,2198.50,19.16,41.51,25.69,19.16,41.51,9910,39.81,41.65,33.7498454,-118.0069155,32.84,
GWD 9920,Girth Weld,,31521.90,39.81,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,520.70,AGM 11,2156.99,41.51,39.81,19.16,41.51,39.81,9920,41.65,53.94,33.7499595,-118.0069164,32.75,
GWD 9930,Girth Weld,,31561.71,41.65,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,560.51,AGM 11,2117.18,39.81,41.65,41.51,39.81,41.65,9930,53.94,41.77,33.7500688,-118.0069172,33.38,
GWD 9940,Girth Weld,,31603.37,53.94,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,602.16,AGM 11,2075.53,41.65,53.94,39.81,41.65,53.94,9940,41.77,54.30,33.7501833,-118.0069171,33.77,
GWD 9950,Girth Weld,,31657.31,41.77,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,656.10,AGM 11,2021.59,53.94,41.77,41.65,53.94,41.77,9950,54.30,52.49,33.7503314,-118.0069166,35.06,
GWD 9960,Girth Weld,,31699.08,54.30,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,697.87,AGM 11,1979.82,41.77,54.30,53.94,41.77,54.30,9960,52.49,54.00,33.7504461,-118.0069175,35.57,
GWD 9970,Girth Weld,,31753.38,52.49,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,752.17,AGM 11,1925.52,54.30,52.49,41.77,54.30,52.49,9970,54.00,22.44,33.7505953,-118.0069194,36.32,
GWD 9980,Girth Weld,,31805.86,54.00,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,804.66,AGM 11,1873.03,52.49,54.00,54.30,52.49,54.00,9980,22.44,1.63,33.7507395,-118.0069197,35.94,
GWD 9990,Girth Weld,,31859.87,22.44,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,858.66,AGM 11,1819.03,54.00,22.44,52.49,54.00,22.44,9990,1.63,6.98,33.7508879,-118.0069194,35.84,
GWD 10000,Girth Weld,,31882.30,0.85,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,881.10,AGM 11,1796.59,22.44,1.63,54.00,22.44,1.63,10000,6.98,1.68,33.7509496,-118.0069184,35.73,
BND 82,Bend,,31883.15,0.78,0.280,42000,ERW,8.625,728,,,24.996,,,,,,,,AGM 10,881.94,AGM 11,1795.75,0.85,0.78,54.00,22.44,1.63,10000,6.98,1.68,33.7509519,-118.0069179,35.80,3.0D 47.6 deg right turn sag bend
GWD 10010,Girth Weld,,31883.93,6.98,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,882.72,AGM 11,1794.97,1.63,6.98,22.44,1.63,6.98,10010,1.68,8.30,33.7509536,-118.0069166,35.97,
GWD 10020,Girth Weld,,31890.91,0.89,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,889.70,AGM 11,1787.99,6.98,1.68,1.63,6.98,1.68,10020,8.30,22.94,33.7509665,-118.0069014,38.16,
BND 83,Bend,,31891.80,0.79,0.280,42000,ERW,8.625,728,,,24.667,,,,,,,,AGM 10,890.60,AGM 11,1787.09,0.89,0.79,1.63,6.98,1.68,10020,8.30,22.94,33.7509684,-118.0068999,38.39,3.0D 48.7 deg left turn over bend
GWD 10030,Girth Weld,,31892.59,1.98,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,891.39,AGM 11,1786.30,1.68,8.30,6.98,1.68,8.30,10030,22.94,22.00,33.7509705,-118.0068993,38.47,
CSG 4,Casing Start,,31894.57,6.32,0.280,42000,ERW,8.625,728,,,595.295,,,,,,,,AGM 10,893.37,AGM 11,1784.32,1.98,6.32,6.98,1.68,8.30,10030,22.94,22.00,33.7509760,-118.0068993,38.49,Casing - Start
GWD 10040,Girth Weld,,31900.90,22.94,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,899.69,AGM 11,1778.00,8.30,22.94,1.68,8.30,22.94,10040,22.00,1.50,33.7509933,-118.0068995,38.49,
GWD 10050,Girth Weld,,31923.83,20.35,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,922.63,AGM 11,1755.06,22.94,22.00,8.30,22.94,22.00,10050,1.50,5.05,33.7510564,-118.0069006,38.55,
CSG 4,Casing End,,31944.18,1.65,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,942.97,AGM 11,1734.72,20.35,1.65,8.30,22.94,22.00,10050,1.50,5.05,33.7511123,-118.0069022,38.55,Casing - End
GWD 10060,Girth Weld,,31945.83,0.69,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,944.63,AGM 11,1733.06,22.00,1.50,22.94,22.00,1.50,10060,5.05,1.53,33.7511168,-118.0069023,38.55,
BND 84,Bend,,31946.53,0.81,0.280,42000,ERW,8.625,728,,,24.755,,,,,,,,AGM 10,945.32,AGM 11,1732.37,0.69,0.81,22.94,22.00,1.50,10060,5.05,1.53,33.7511186,-118.0069028,38.49,3.0D 48.7 deg left turn over bend
GWD 10070,Girth Weld,,31947.33,5.05,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,946.13,AGM 11,1731.57,1.50,5.05,22.00,1.50,5.05,10070,1.53,44.12,33.7511205,-118.0069042,38.33,
GWD 10080,Girth Weld,,31952.38,0.84,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,951.17,AGM 11,1726.52,5.05,1.53,1.50,5.05,1.53,10080,44.12,26.13,33.7511297,-118.0069161,37.08,
BND 85,Bend,,31953.22,0.69,0.280,42000,ERW,8.625,728,,,25.946,,,,,,,,AGM 10,952.02,AGM 11,1725.68,0.84,0.69,1.50,5.05,1.53,10080,44.12,26.13,33.7511315,-118.0069176,36.92,3.0D 47.8 deg right turn sag bend
GWD 10090,Girth Weld,,31953.91,44.12,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,952.71,AGM 11,1724.98,1.53,44.12,5.05,1.53,44.12,10090,26.13,35.37,33.7511333,-118.0069183,36.85,
GWD 10100,Girth Weld,,31998.03,26.13,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,996.82,AGM 11,1680.87,44.12,26.13,1.53,44.12,26.13,10100,35.37,42.67,33.7512545,-118.0069224,36.87,
GWD 10110,Girth Weld,,32024.16,35.37,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1022.96,AGM 11,1654.73,26.13,35.37,44.12,26.13,35.37,10110,42.67,38.43,33.7513263,-118.0069235,36.39,
GWD 10120,Girth Weld,,32059.53,42.67,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1058.32,AGM 11,1619.37,35.37,42.67,26.13,35.37,42.67,10120,38.43,42.31,33.7514235,-118.0069250,36.78,
GWD 10130,Girth Weld,,32102.20,38.43,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1100.99,AGM 11,1576.70,42.67,38.43,35.37,42.67,38.43,10130,42.31,10.04,33.7515406,-118.0069258,37.70,
GWD 10140,Girth Weld,,32140.63,42.31,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1139.42,AGM 11,1538.27,38.43,42.31,42.67,38.43,42.31,10140,10.04,36.00,33.7516462,-118.0069233,37.65,
GWD 10150,Girth Weld,,32182.94,10.04,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1181.74,AGM 11,1495.95,42.31,10.04,38.43,42.31,10.04,10150,36.00,46.16,33.7517625,-118.0069193,37.63,
GWD 10160,Girth Weld,,32192.98,36.00,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1191.78,AGM 11,1485.91,10.04,36.00,42.31,10.04,36.00,10160,46.16,46.89,33.7517900,-118.0069182,37.63,
GWD 10170,Girth Weld,,32228.99,46.16,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1227.78,AGM 11,1449.91,36.00,46.16,10.04,36.00,46.16,10170,46.89,0.94,33.7518890,-118.0069183,37.65,
GWD 10180,Girth Weld,,32275.15,46.89,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1273.94,AGM 11,1403.75,46.16,46.89,36.00,46.16,46.89,10180,0.94,24.54,33.7520158,-118.0069200,37.95,
GWD 10190,Girth Weld,,32322.04,0.37,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1320.83,AGM 11,1356.86,46.89,0.94,46.16,46.89,0.94,10190,24.54,7.42,33.7521446,-118.0069234,38.35,
