BHIIdentifier,PipelineFeature,INTEXTIDOD,Odometerft,DistancetoNextPipelineFeatureft,WTin,PipeGradepsi,PipeDescription,PipeDiameterin,MOPpsi,Depth,Depthin,Lengthin,Widthin,OClockOrientationhhmm,mB31GBurstpsi,ERF,EffDepth,EffLengthin,EffAreaBurstpsi,UpstreamUSReferenceName,DistanceToUSft,DownstreamDSReferenceName,DistanceFromDSReferenceft,DistancetoUSWeldft,DistancetoDSWeldft,Length2ndUSJointft,LengthUSJointft,LengthDefectJointft,DefectJointNumber,LengthDSJointft,Length2ndDSJointft,XYZInformationNAD83Latitude,XYZInformationNAD83Longitude,XYZInformationNAVD88Elevationft,Comments
BND 86,Bend,,32322.41,0.57,0.280,42000,ERW,8.625,728,,,11.299,,,,,,,,AGM 10,1321.20,AGM 11,1356.49,0.37,0.57,46.16,46.89,0.94,10190,24.54,7.42,33.7521456,-118.0069236,38.35,3.0D 28.7 deg left turn over bend
GWD 10200,Girth Weld,,32322.98,24.54,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1321.77,AGM 11,1355.92,0.94,24.54,46.89,0.94,24.54,10200,7.42,7.34,33.7521471,-118.0069242,38.34,
GWD 10210,Girth Weld,,32347.52,7.42,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1346.31,AGM 11,1331.38,24.54,7.42,0.94,24.54,7.42,10210,7.34,48.03,33.7522065,-118.0069625,38.09,
GWD 10220,Girth Weld,,32354.95,7.34,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1353.74,AGM 11,1323.95,7.42,7.34,24.54,7.42,7.34,10220,48.03,43.69,33.7522245,-118.0069740,38.11,
GWD 10230,Girth Weld,,32362.29,28.90,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1361.08,AGM 11,1316.61,7.34,48.03,7.42,7.34,48.03,10230,43.69,10.33,33.7522423,-118.0069852,38.15,
CSG 5,Casing Start,,32391.19,19.12,0.280,42000,ERW,8.625,728,,,838.273,,,,,,,,AGM 10,1389.98,AGM 11,1287.71,28.90,19.12,7.42,7.34,48.03,10230,43.69,10.33,33.7523125,-118.0070298,37.33,Casing - Start
GWD 10240,Girth Weld,,32410.31,43.69,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1409.11,AGM 11,1268.58,48.03,43.69,7.34,48.03,43.69,10240,10.33,23.92,33.7523590,-118.0070590,37.82,
GWD 10250,Girth Weld,,32454.00,7.04,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1452.80,AGM 11,1224.89,43.69,10.33,48.03,43.69,10.33,10250,23.92,34.20,33.7524642,-118.0071281,38.49,
CSG 5,Casing End,,32461.05,3.28,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1459.84,AGM 11,1217.85,7.04,3.28,48.03,43.69,10.33,10250,23.92,34.20,33.7524811,-118.0071393,38.54,Casing - End
GWD 10260,Girth Weld,,32464.33,11.68,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1463.12,AGM 11,1214.57,10.33,23.92,43.69,10.33,23.92,10260,34.20,47.73,33.7524890,-118.0071446,38.57,
BND 87,Bend,,32476.01,12.25,0.280,42000,ERW,8.625,728,,,57.008,,,,,,,,AGM 10,1474.80,AGM 11,1202.89,11.68,12.25,43.69,10.33,23.92,10260,34.20,47.73,33.7525174,-118.0071625,38.76,13.3D 24.8 deg right turn bend
GWD 10270,Girth Weld,,32488.25,34.20,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1487.05,AGM 11,1190.64,23.92,34.20,10.33,23.92,34.20,10270,47.73,47.79,33.7525509,-118.0071638,38.77,
GWD 10280,Girth Weld,,32522.46,47.73,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1521.25,AGM 11,1156.44,34.20,47.73,23.92,34.20,47.73,10280,47.79,47.01,33.7526449,-118.0071637,38.54,
GWD 10290,Girth Weld,,32570.19,47.79,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1568.99,AGM 11,1108.70,47.73,47.79,34.20,47.73,47.79,10290,47.01,39.15,33.7527761,-118.0071642,38.95,
GWD 10300,Girth Weld,,32617.99,47.01,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1616.78,AGM 11,1060.91,47.79,47.01,47.73,47.79,47.01,10300,39.15,46.06,33.7529074,-118.0071659,39.03,
GWD 10310,Girth Weld,,32665.00,39.15,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1663.79,AGM 11,1013.90,47.01,39.15,47.79,47.01,39.15,10310,46.06,47.88,33.7530366,-118.0071682,39.38,
GWD 10320,Girth Weld,,32704.14,46.06,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1702.94,AGM 11,974.75,39.15,46.06,47.01,39.15,46.06,10320,47.88,48.65,33.7531441,-118.0071691,39.57,
GWD 10330,Girth Weld,,32750.21,47.88,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1749.00,AGM 11,928.69,46.06,47.88,39.15,46.06,47.88,10330,48.65,48.18,33.7532707,-118.0071705,39.30,
GWD 10340,Girth Weld,,32798.09,48.65,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1796.88,AGM 11,880.81,47.88,48.65,46.06,47.88,48.65,10340,48.18,46.83,33.7534023,-118.0071729,39.28,
GWD 10350,Girth Weld,,32846.73,48.18,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1845.53,AGM 11,832.16,48.65,48.18,47.88,48.65,48.18,10350,46.83,47.96,33.7535360,-118.0071752,39.20,
GWD 10360,Girth Weld,,32894.92,46.83,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1893.71,AGM 11,783.98,48.18,46.83,48.65,48.18,46.83,10360,47.96,47.81,33.7536683,-118.0071767,39.52,
GWD 10370,Girth Weld,,32941.75,47.96,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1940.54,AGM 11,737.15,46.83,47.96,48.18,46.83,47.96,10370,47.81,46.14,33.7537970,-118.0071785,39.00,
GWD 10380,Girth Weld,,32989.70,47.81,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,1988.50,AGM 11,689.19,47.96,47.81,46.83,47.96,47.81,10380,46.14,48.40,33.7539288,-118.0071809,39.06,
GWD 10390,Girth Weld,,33037.51,46.14,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2036.31,AGM 11,641.38,47.81,46.14,47.96,47.81,46.14,10390,48.40,48.46,33.7540602,-118.0071829,38.99,
GWD 10400,Girth Weld,,33083.65,48.40,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2082.44,AGM 11,595.25,46.14,48.40,47.81,46.14,48.40,10400,48.46,48.49,33.7541870,-118.0071846,38.79,
GWD 10410,Girth Weld,,33132.05,48.46,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2130.84,AGM 11,546.85,48.40,48.46,46.14,48.40,48.46,10410,48.49,46.25,33.7543200,-118.0071865,38.94,
GWD 10420,Girth Weld,,33180.51,48.49,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2179.30,AGM 11,498.39,48.46,48.49,48.40,48.46,48.49,10420,46.25,37.61,33.7544532,-118.0071887,38.58,
GWD 10430,Girth Weld,,33229.00,46.25,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2227.79,AGM 11,449.90,48.49,46.25,48.46,48.49,46.25,10430,37.61,49.25,33.7545864,-118.0071908,38.90,
GWD 10440,Girth Weld,,33275.25,37.61,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2274.04,AGM 11,403.65,46.25,37.61,48.49,46.25,37.61,10440,49.25,48.42,33.7547135,-118.0071925,39.02,
GWD 10450,Girth Weld,,33312.86,49.25,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2311.65,AGM 11,366.04,37.61,49.25,46.25,37.61,49.25,10450,48.42,48.48,33.7548168,-118.0071938,39.03,
GWD 10460,Girth Weld,,33362.11,48.42,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2360.90,AGM 11,316.79,49.25,48.42,37.61,49.25,48.42,10460,48.48,48.02,33.7549521,-118.0071953,39.44,
GWD 10470,Girth Weld,,33410.53,48.48,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2409.32,AGM 11,268.37,48.42,48.48,49.25,48.42,48.48,10470,48.02,47.36,33.7550852,-118.0071978,39.70,
GWD 10480,Girth Weld,,33459.01,48.02,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2457.80,AGM 11,219.89,48.48,48.02,48.42,48.48,48.02,10480,47.36,14.92,33.7552183,-118.0072011,40.01,
GWD 10490,Girth Weld,,33507.02,47.36,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2505.82,AGM 11,171.87,48.02,47.36,48.48,48.02,47.36,10490,14.92,42.10,33.7553503,-118.0072053,39.40,
GWD 10500,Girth Weld,,33554.38,14.92,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2553.18,AGM 11,124.51,47.36,14.92,48.02,47.36,14.92,10500,42.10,43.97,33.7554804,-118.0072095,39.38,
GWD 10510,Girth Weld,,33569.31,42.10,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2568.10,AGM 11,109.59,14.92,42.10,47.36,14.92,42.10,10510,43.97,1.23,33.7555214,-118.0072108,39.15,
GWD 10520,Girth Weld,,33611.40,43.97,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2610.20,AGM 11,67.49,42.10,43.97,14.92,42.10,43.97,10520,1.23,7.73,33.7556370,-118.0072151,38.40,
GWD 10530,Girth Weld,,33655.38,1.23,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2654.17,AGM 11,23.52,43.97,1.23,42.10,43.97,1.23,10530,7.73,12.30,33.7557578,-118.0072198,37.82,
GWD 10540,Girth Weld,,33656.60,7.73,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2655.40,AGM 11,22.29,1.23,7.73,43.97,1.23,7.73,10540,12.30,8.93,33.7557612,-118.0072199,37.84,
GWD 10550,Girth Weld,,33664.33,12.30,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2663.12,AGM 11,14.57,7.73,12.30,1.23,7.73,12.30,10550,8.93,40.45,33.7557824,-118.0072203,37.91,
GWD 10560,Girth Weld,,33676.63,2.27,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 10,2675.42,AGM 11,2.27,12.30,8.93,7.73,12.30,8.93,10560,40.45,42.94,33.7558162,-118.0072206,37.98,
MRK 9,Marker,,33678.90,6.66,0.280,42000,ERW,8.625,728,,,,,11:37,,,,,,AGM 10,2677.69,AGM 12,3094.16,2.27,6.66,7.73,12.30,8.93,10560,40.45,42.94,33.7558225,-118.0072206,37.97,AGM 11 6' East of Curb - Located in Goldenwest St
GWD 10570,Girth Weld,,33685.56,40.45,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,6.66,AGM 12,3087.50,8.93,40.45,12.30,8.93,40.45,10570,42.94,41.90,33.7558408,-118.0072207,37.96,
GWD 10580,Girth Weld,,33726.01,42.94,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,47.11,AGM 12,3047.05,40.45,42.94,8.93,40.45,42.94,10580,41.90,42.39,33.7559520,-118.0072213,38.07,
GWD 10590,Girth Weld,,33768.95,41.90,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,90.05,AGM 12,3004.11,42.94,41.90,40.45,42.94,41.90,10590,42.39,29.43,33.7560700,-118.0072226,38.54,
GWD 10600,Girth Weld,,33810.85,42.39,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,131.95,AGM 12,2962.21,41.90,42.39,42.94,41.90,42.39,10600,29.43,23.98,33.7561852,-118.0072243,38.37,
GWD 10610,Girth Weld,,33853.24,29.43,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,174.34,AGM 12,2919.82,42.39,29.43,41.90,42.39,29.43,10610,23.98,43.00,33.7563017,-118.0072255,38.79,
GWD 10620,Girth Weld,,33882.67,23.98,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,203.77,AGM 12,2890.39,29.43,23.98,42.39,29.43,23.98,10620,43.00,42.84,33.7563826,-118.0072267,38.78,
GWD 10630,Girth Weld,,33906.66,43.00,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,227.76,AGM 12,2866.40,23.98,43.00,29.43,23.98,43.00,10630,42.84,42.93,33.7564485,-118.0072274,38.89,
GWD 10640,Girth Weld,,33949.65,42.84,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,270.76,AGM 12,2823.40,43.00,42.84,23.98,43.00,42.84,10640,42.93,42.47,33.7565667,-118.0072269,38.78,
GWD 10650,Girth Weld,,33992.49,42.93,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,313.59,AGM 12,2780.57,42.84,42.93,43.00,42.84,42.93,10650,42.47,41.87,33.7566845,-118.0072266,38.91,
GWD 10660,Girth Weld,,34035.42,42.47,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,356.53,AGM 12,2737.63,42.93,42.47,42.84,42.93,42.47,10660,41.87,41.74,33.7568025,-118.0072280,38.85,
GWD 10670,Girth Weld,,34077.90,41.87,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,399.00,AGM 12,2695.16,42.47,41.87,42.93,42.47,41.87,10670,41.74,43.30,33.7569192,-118.0072299,38.91,
GWD 10680,Girth Weld,,34119.76,41.74,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,440.87,AGM 12,2653.29,41.87,41.74,42.47,41.87,41.74,10680,43.30,12.35,33.7570343,-118.0072323,38.92,
GWD 10690,Girth Weld,,34161.50,43.30,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,482.60,AGM 12,2611.56,41.74,43.30,41.87,41.74,43.30,10690,12.35,5.16,33.7571490,-118.0072348,39.19,
GWD 10700,Girth Weld,,34204.80,12.35,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,525.91,AGM 12,2568.25,43.30,12.35,41.74,43.30,12.35,10700,5.16,30.66,33.7572680,-118.0072375,39.15,
GWD 10710,Girth Weld,,34217.15,5.16,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,538.26,AGM 12,2555.90,12.35,5.16,43.30,12.35,5.16,10710,30.66,35.94,33.7573020,-118.0072379,38.74,
GWD 10720,Girth Weld,,34222.32,30.66,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,543.42,AGM 12,2550.74,5.16,30.66,12.35,5.16,30.66,10720,35.94,46.46,33.7573162,-118.0072378,38.48,
GWD 10730,Girth Weld,,34252.98,35.94,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,574.08,AGM 12,2520.08,30.66,35.94,5.16,30.66,35.94,10730,46.46,33.45,33.7574004,-118.0072369,37.25,
GWD 10740,Girth Weld,,34288.92,46.46,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,610.02,AGM 12,2484.14,35.94,46.46,30.66,35.94,46.46,10740,33.45,45.63,33.7574992,-118.0072355,37.11,
GWD 10750,Girth Weld,,34335.37,33.45,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,656.48,AGM 12,2437.69,46.46,33.45,35.94,46.46,33.45,10750,45.63,25.27,33.7576269,-118.0072350,37.44,
GWD 10760,Girth Weld,,34368.82,45.63,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,689.93,AGM 12,2404.23,33.45,45.63,46.46,33.45,45.63,10760,25.27,44.84,33.7577188,-118.0072363,37.99,
GWD 10770,Girth Weld,,34414.46,25.27,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,735.56,AGM 12,2358.60,45.63,25.27,33.45,45.63,25.27,10770,44.84,46.27,33.7578443,-118.0072382,38.40,
GWD 10780,Girth Weld,,34439.73,44.84,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,760.83,AGM 12,2333.33,25.27,44.84,45.63,25.27,44.84,10780,46.27,44.21,33.7579137,-118.0072391,37.97,
GWD 10790,Girth Weld,,34484.56,46.27,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,805.66,AGM 12,2288.50,44.84,46.27,25.27,44.84,46.27,10790,44.21,43.21,33.7580369,-118.0072418,38.26,
GWD 10800,Girth Weld,,34530.83,44.21,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,851.93,AGM 12,2242.23,46.27,44.21,44.84,46.27,44.21,10800,43.21,44.53,33.7581641,-118.0072438,38.16,
GWD 10810,Girth Weld,,34575.04,43.21,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,896.14,AGM 12,2198.02,44.21,43.21,46.27,44.21,43.21,10810,44.53,43.05,33.7582857,-118.0072438,38.05,
GWD 10820,Girth Weld,,34618.25,44.53,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,939.35,AGM 12,2154.81,43.21,44.53,44.21,43.21,44.53,10820,43.05,23.07,33.7584044,-118.0072436,38.12,
GWD 10830,Girth Weld,,34662.78,43.05,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,983.88,AGM 12,2110.28,44.53,43.05,43.21,44.53,43.05,10830,23.07,36.88,33.7585268,-118.0072448,39.27,
GWD 10840,Girth Weld,,34705.83,23.07,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1026.93,AGM 12,2067.23,43.05,23.07,44.53,43.05,23.07,10840,36.88,37.55,33.7586451,-118.0072462,39.99,
GWD 10850,Girth Weld,,34728.90,36.88,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1050.00,AGM 12,2044.16,23.07,36.88,43.05,23.07,36.88,10850,37.55,37.41,33.7587085,-118.0072476,39.91,
GWD 10860,Girth Weld,,34765.77,37.55,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1086.88,AGM 12,2007.28,36.88,37.55,23.07,36.88,37.55,10860,37.41,38.34,33.7588098,-118.0072495,39.77,
GWD 10870,Girth Weld,,34803.33,37.41,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1124.43,AGM 12,1969.73,37.55,37.41,36.88,37.55,37.41,10870,38.34,43.21,33.7589131,-118.0072499,39.27,
GWD 10880,Girth Weld,,34840.74,3.55,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1161.84,AGM 12,1932.32,37.41,38.34,37.55,37.41,38.34,10880,43.21,43.47,33.7590159,-118.0072507,39.37,
CSG 6,Casing Start,,34844.29,34.78,0.280,42000,ERW,8.625,728,,,751.429,,,,,,,,AGM 11,1165.39,AGM 12,1928.77,3.55,34.78,37.55,37.41,38.34,10880,43.21,43.47,33.7590257,-118.0072509,39.40,Casing - Start
GWD 10890,Girth Weld,,34879.08,27.83,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1200.18,AGM 12,1893.98,38.34,43.21,37.41,38.34,43.21,10890,43.47,42.85,33.7591212,-118.0072532,39.97,
CSG 6,Casing End,,34906.91,15.37,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1228.01,AGM 12,1866.15,27.83,15.37,37.41,38.34,43.21,10890,43.47,42.85,33.7591978,-118.0072542,39.81,Casing - End
GWD 10900,Girth Weld,,34922.28,43.47,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1243.39,AGM 12,1850.77,43.21,43.47,38.34,43.21,43.47,10900,42.85,42.49,33.7592400,-118.0072549,39.74,
GWD 10910,Girth Weld,,34965.76,42.85,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1286.86,AGM 12,1807.30,43.47,42.85,43.21,43.47,42.85,10910,42.49,42.76,33.7593595,-118.0072568,40.23,
GWD 10920,Girth Weld,,35008.61,42.49,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1329.71,AGM 12,1764.45,42.85,42.49,43.47,42.85,42.49,10920,42.76,9.91,33.7594773,-118.0072579,40.55,
GWD 10930,Girth Weld,,35051.10,42.76,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1372.20,AGM 12,1721.96,42.49,42.76,42.85,42.49,42.76,10930,9.91,34.69,33.7595941,-118.0072599,40.53,
GWD 10940,Girth Weld,,35093.86,9.91,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1414.96,AGM 12,1679.20,42.76,9.91,42.49,42.76,9.91,10940,34.69,35.00,33.7597116,-118.0072617,40.55,
GWD 10950,Girth Weld,,35103.77,34.69,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1424.87,AGM 12,1669.29,9.91,34.69,42.76,9.91,34.69,10950,35.00,20.76,33.7597389,-118.0072621,40.45,
GWD 10960,Girth Weld,,35138.46,35.00,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1459.57,AGM 12,1634.59,34.69,35.00,9.91,34.69,35.00,10960,20.76,36.14,33.7598342,-118.0072635,40.31,
GWD 10970,Girth Weld,,35173.46,20.76,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1494.57,AGM 12,1599.59,35.00,20.76,34.69,35.00,20.76,10970,36.14,36.96,33.7599304,-118.0072652,40.59,
GWD 10980,Girth Weld,,35194.23,36.14,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1515.33,AGM 12,1578.83,20.76,36.14,35.00,20.76,36.14,10980,36.96,36.56,33.7599875,-118.0072661,40.57,
GWD 10990,Girth Weld,,35230.37,36.96,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1551.47,AGM 12,1542.69,36.14,36.96,20.76,36.14,36.96,10990,36.56,37.34,33.7600868,-118.0072678,40.57,
GWD 11000,Girth Weld,,35267.33,36.56,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1588.43,AGM 12,1505.73,36.96,36.56,36.14,36.96,36.56,11000,37.34,37.52,33.7601884,-118.0072699,40.74,
GWD 11010,Girth Weld,,35303.89,37.34,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1624.99,AGM 12,1469.17,36.56,37.34,36.96,36.56,37.34,11010,37.52,37.85,33.7602889,-118.0072719,40.65,
GWD 11020,Girth Weld,,35341.23,37.52,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1662.33,AGM 12,1431.83,37.34,37.52,36.56,37.34,37.52,11020,37.85,36.84,33.7603916,-118.0072735,40.57,
GWD 11030,Girth Weld,,35378.75,37.85,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1699.85,AGM 12,1394.31,37.52,37.85,37.34,37.52,37.85,11030,36.84,34.76,33.7604947,-118.0072741,40.61,
GWD 11040,Girth Weld,,35416.59,36.84,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1737.70,AGM 12,1356.46,37.85,36.84,37.52,37.85,36.84,11040,34.76,37.84,33.7605988,-118.0072753,40.51,
GWD 11050,Girth Weld,,35453.44,34.76,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1774.54,AGM 12,1319.62,36.84,34.76,37.85,36.84,34.76,11050,37.84,36.87,33.7607000,-118.0072769,40.63,
GWD 11060,Girth Weld,,35488.20,37.84,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1809.30,AGM 12,1284.86,34.76,37.84,36.84,34.76,37.84,11060,36.87,38.94,33.7607956,-118.0072786,40.80,
GWD 11070,Girth Weld,,35526.04,36.87,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1847.14,AGM 12,1247.02,37.84,36.87,34.76,37.84,36.87,11070,38.94,36.14,33.7608996,-118.0072800,40.86,
GWD 11080,Girth Weld,,35562.91,38.94,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1884.01,AGM 12,1210.15,36.87,38.94,37.84,36.87,38.94,11080,36.14,35.96,33.7610010,-118.0072813,40.72,
GWD 11090,Girth Weld,,35601.85,36.14,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1922.95,AGM 12,1171.21,38.94,36.14,36.87,38.94,36.14,11090,35.96,24.84,33.7611080,-118.0072829,41.11,
GWD 11100,Girth Weld,,35637.99,35.96,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1959.09,AGM 12,1135.07,36.14,35.96,38.94,36.14,35.96,11100,24.84,36.16,33.7612073,-118.0072841,41.53,
GWD 11110,Girth Weld,,35673.95,24.84,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,1995.05,AGM 12,1099.11,35.96,24.84,36.14,35.96,24.84,11110,36.16,38.51,33.7613061,-118.0072852,41.52,
GWD 11120,Girth Weld,,35698.80,36.16,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2019.90,AGM 12,1074.26,24.84,36.16,35.96,24.84,36.16,11120,38.51,37.48,33.7613744,-118.0072859,41.56,
GWD 11130,Girth Weld,,35734.95,38.51,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2056.06,AGM 12,1038.11,36.16,38.51,24.84,36.16,38.51,11130,37.48,37.58,33.7614738,-118.0072873,41.39,
GWD 11140,Girth Weld,,35773.47,37.48,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2094.57,AGM 12,999.59,38.51,37.48,36.16,38.51,37.48,11140,37.58,37.16,33.7615797,-118.0072896,41.28,
GWD 11150,Girth Weld,,35810.95,37.58,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2132.05,AGM 12,962.11,37.48,37.58,38.51,37.48,37.58,11150,37.16,23.44,33.7616828,-118.0072909,41.19,
GWD 11160,Girth Weld,,35848.53,37.16,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2169.64,AGM 12,924.52,37.58,37.16,37.48,37.58,37.16,11160,23.44,4.68,33.7617861,-118.0072928,41.21,
GWD 11170,Girth Weld,,35885.69,23.44,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2206.79,AGM 12,887.37,37.16,23.44,37.58,37.16,23.44,11170,4.68,5.39,33.7618882,-118.0072946,41.43,
GWD 11180,Girth Weld,,35909.13,4.68,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2230.23,AGM 12,863.93,23.44,4.68,37.16,23.44,4.68,11180,5.39,4.44,33.7619526,-118.0072953,41.38,
GWD 11190,Girth Weld,,35913.81,5.39,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2234.91,AGM 12,859.25,4.68,5.39,23.44,4.68,5.39,11190,4.44,43.22,33.7619655,-118.0072956,41.33,
GWD 11200,Girth Weld,,35919.20,4.44,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2240.30,AGM 12,853.86,5.39,4.44,4.68,5.39,4.44,11200,43.22,43.10,33.7619803,-118.0072959,41.26,
GWD 11210,Girth Weld,,35923.64,43.22,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2244.74,AGM 12,849.42,4.44,43.22,5.39,4.44,43.22,11210,43.10,43.28,33.7619925,-118.0072962,41.20,
GWD 11220,Girth Weld,,35966.85,43.10,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2287.95,AGM 12,806.21,43.22,43.10,4.44,43.22,43.10,11220,43.28,43.78,33.7621112,-118.0072984,42.00,
GWD 11230,Girth Weld,,36009.95,43.28,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2331.05,AGM 12,763.11,43.10,43.28,43.22,43.10,43.28,11230,43.78,3.00,33.7622297,-118.0073004,42.22,
GWD 11240,Girth Weld,,36053.23,43.78,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2374.33,AGM 12,719.83,43.28,43.78,43.10,43.28,43.78,11240,3.00,0.86,33.7623487,-118.0073022,42.05,
GWD 11250,Girth Weld,,36097.01,3.00,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2418.12,AGM 12,676.04,43.78,3.00,43.28,43.78,3.00,11250,0.86,18.24,33.7624690,-118.0073021,41.77,
GWD 11260,Girth Weld,,36100.02,0.30,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2421.12,AGM 12,673.04,3.00,0.86,43.78,3.00,0.86,11260,18.24,0.32,33.7624773,-118.0073019,41.76,
BND 88,Bend,,36100.32,0.56,0.280,42000,ERW,8.625,728,,,10.394,,,,,,,,AGM 11,2421.42,AGM 12,672.74,0.30,0.56,43.78,3.00,0.86,11260,18.24,0.32,33.7624781,-118.0073017,41.76,3.0D 26.1 deg right turn sag bend
GWD 11270,Girth Weld,,36100.88,18.24,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2421.98,AGM 12,672.18,0.86,18.24,3.00,0.86,18.24,11270,0.32,4.73,33.7624796,-118.0073012,41.79,
GWD 11280,Girth Weld,,36119.12,0.32,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2440.22,AGM 12,653.94,18.24,0.32,0.86,18.24,0.32,11280,4.73,0.36,33.7625248,-118.0072756,42.83,
GWD 11290,Girth Weld,,36119.44,0.49,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2440.55,AGM 12,653.62,0.32,4.73,18.24,0.32,4.73,11290,0.36,42.59,33.7625256,-118.0072752,42.86,
MOB 5,Metal Object,,36119.93,4.24,0.280,42000,ERW,8.625,728,,,6.054,5.048,2:56,,,,,,AGM 11,2441.03,AGM 12,653.13,0.49,4.24,18.24,0.32,4.73,11290,0.36,42.59,33.7625268,-118.0072745,42.91,Close Metal Object
GWD 11300,Girth Weld,,36124.17,0.28,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2445.27,AGM 12,648.89,4.73,0.36,0.32,4.73,0.36,11300,42.59,42.26,33.7625373,-118.0072688,43.41,
BND 89,Bend,,36124.45,0.08,0.280,42000,ERW,8.625,728,,,23.708,,,,,,,,AGM 11,2445.55,AGM 12,648.61,0.28,0.08,0.32,4.73,0.36,11300,42.59,42.26,33.7625380,-118.0072685,43.44,18.6D 8.2 deg right turn over bend
GWD 11310,Girth Weld,,36124.53,20.70,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2445.63,AGM 12,648.53,0.36,42.59,4.73,0.36,42.59,11310,42.26,43.02,33.7625382,-118.0072683,43.44,
CSG 7,Casing Start,,36145.23,21.89,0.280,42000,ERW,8.625,728,,,978.030,,,,,,,,AGM 11,2466.33,AGM 12,627.83,20.70,21.89,4.73,0.36,42.59,11310,42.26,43.02,33.7625888,-118.0072371,43.18,Casing - Start
GWD 11320,Girth Weld,,36167.12,42.26,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2488.22,AGM 12,605.94,42.59,42.26,0.36,42.59,42.26,11320,43.02,4.26,33.7626424,-118.0072047,41.43,
GWD 11330,Girth Weld,,36209.38,17.35,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2530.49,AGM 12,563.67,42.26,43.02,42.59,42.26,43.02,11330,4.26,0.84,33.7627468,-118.0071444,42.54,
CSG 7,Casing End,,36226.73,25.67,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2547.83,AGM 12,546.33,17.35,25.67,42.59,42.26,43.02,11330,4.26,0.84,33.7627894,-118.0071188,42.81,Casing - End
GWD 11340,Girth Weld,,36252.40,4.26,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2573.51,AGM 12,520.65,43.02,4.26,42.26,43.02,4.26,11340,0.84,28.65,33.7628527,-118.0070814,42.69,
GWD 11350,Girth Weld,,36256.67,0.29,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2577.77,AGM 12,516.39,4.26,0.84,43.02,4.26,0.84,11350,28.65,42.12,33.7628632,-118.0070753,42.67,
BND 90,Bend,,36256.96,0.55,0.280,42000,ERW,8.625,728,,,10.079,,,,,,,,AGM 11,2578.06,AGM 12,516.10,0.29,0.55,43.02,4.26,0.84,11350,28.65,42.12,33.7628640,-118.0070751,42.67,5.0D 28.8 deg left turn bend
GWD 11360,Girth Weld,,36257.51,28.65,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2578.61,AGM 12,515.55,0.84,28.65,4.26,0.84,28.65,11360,42.12,41.31,33.7628655,-118.0070748,42.67,
GWD 11370,Girth Weld,,36286.16,42.12,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2607.26,AGM 12,486.90,28.65,42.12,0.84,28.65,42.12,11370,41.31,42.93,33.7629442,-118.0070765,43.04,
GWD 11380,Girth Weld,,36328.28,41.31,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2649.38,AGM 12,444.78,42.12,41.31,28.65,42.12,41.31,11380,42.93,42.38,33.7630599,-118.0070795,42.98,
GWD 11390,Girth Weld,,36369.59,42.93,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2690.69,AGM 12,403.47,41.31,42.93,42.12,41.31,42.93,11390,42.38,42.43,33.7631735,-118.0070817,42.96,
GWD 11400,Girth Weld,,36412.52,42.38,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2733.62,AGM 12,360.54,42.93,42.38,41.31,42.93,42.38,11400,42.43,42.86,33.7632915,-118.0070838,42.53,
GWD 11410,Girth Weld,,36454.90,42.43,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2776.00,AGM 12,318.16,42.38,42.43,42.93,42.38,42.43,11410,42.86,4.53,33.7634080,-118.0070854,42.30,
GWD 11420,Girth Weld,,36497.33,42.86,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2818.43,AGM 12,275.73,42.43,42.86,42.38,42.43,42.86,11420,4.53,42.74,33.7635247,-118.0070871,42.31,
GWD 11430,Girth Weld,,36540.19,4.53,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2861.30,AGM 12,232.86,42.86,4.53,42.43,42.86,4.53,11430,42.74,41.74,33.7636425,-118.0070895,42.06,
GWD 11440,Girth Weld,,36544.72,42.74,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2865.82,AGM 12,228.34,4.53,42.74,42.86,4.53,42.74,11440,41.74,42.60,33.7636549,-118.0070898,41.92,
GWD 11450,Girth Weld,,36587.46,41.74,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2908.57,AGM 12,185.60,42.74,41.74,4.53,42.74,41.74,11450,42.60,37.36,33.7637723,-118.0070956,42.02,
GWD 11460,Girth Weld,,36629.20,42.60,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2950.30,AGM 12,143.86,41.74,42.60,42.74,41.74,42.60,11460,37.36,41.43,33.7638870,-118.0071006,42.15,
GWD 11470,Girth Weld,,36671.80,37.36,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,2992.90,AGM 12,101.26,42.60,37.36,41.74,42.60,37.36,11470,41.43,41.87,33.7640041,-118.0071032,42.04,
GWD 11480,Girth Weld,,36709.16,41.43,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,3030.27,AGM 12,63.89,37.36,41.43,42.60,37.36,41.43,11480,41.87,40.10,33.7641068,-118.0071047,42.04,
GWD 11490,Girth Weld,,36750.60,22.46,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 11,3071.70,AGM 12,22.46,41.43,41.87,37.36,41.43,41.87,11490,40.10,39.58,33.7642207,-118.0071060,41.58,
MRK 10,Marker,,36773.06,19.41,0.280,42000,ERW,8.625,728,,,,,11:32,,,,,,AGM 11,3094.16,AGM 13,2977.03,22.46,19.41,37.36,41.43,41.87,11490,40.10,39.58,33.7642825,-118.0071063,41.41,AGM 12 7' West of Curb - Located in Goldenwest St
GWD 11500,Girth Weld,,36792.46,40.10,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,19.41,AGM 13,2957.63,41.87,40.10,41.43,41.87,40.10,11500,39.58,1.75,33.7643358,-118.0071068,41.42,
GWD 11510,Girth Weld,,36832.56,39.58,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,59.50,AGM 13,2917.53,40.10,39.58,41.87,40.10,39.58,11510,1.75,36.80,33.7644458,-118.0071072,42.26,
GWD 11520,Girth Weld,,36872.14,1.75,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,99.09,AGM 13,2877.95,39.58,1.75,40.10,39.58,1.75,11520,36.80,20.73,33.7645545,-118.0071098,42.98,
GWD 11530,Girth Weld,,36873.89,36.80,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,100.83,AGM 13,2876.20,1.75,36.80,39.58,1.75,36.80,11530,20.73,20.55,33.7645593,-118.0071100,43.04,
GWD 11540,Girth Weld,,36910.69,20.73,0.250,42000,SMLS,8.625,728,,,,,,,,,,,AGM 12,137.63,AGM 13,2839.41,36.80,20.73,1.75,36.80,20.73,11540,20.55,38.22,33.7646603,-118.0071135,43.48,Estimated WT 0.250
GWD 11550,Girth Weld,,36931.42,20.55,0.250,42000,SMLS,8.625,728,,,,,,,,,,,AGM 12,158.36,AGM 13,2818.67,20.73,20.55,36.80,20.73,20.55,11550,38.22,31.20,33.7647172,-118.0071153,43.65,
GWD 11560,Girth Weld,,36951.97,38.22,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,178.91,AGM 13,2798.12,20.55,38.22,20.73,20.55,38.22,11560,31.20,37.89,33.7647736,-118.0071169,43.80,
GWD 11570,Girth Weld,,36990.19,31.20,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,217.13,AGM 13,2759.91,38.22,31.20,20.55,38.22,31.20,11570,37.89,37.12,33.7648786,-118.0071190,43.66,
GWD 11580,Girth Weld,,37021.39,37.89,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,248.33,AGM 13,2728.70,31.20,37.89,38.22,31.20,37.89,11580,37.12,38.64,33.7649643,-118.0071205,43.98,
GWD 11590,Girth Weld,,37059.28,37.12,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,286.22,AGM 13,2690.82,37.89,37.12,31.20,37.89,37.12,11590,38.64,37.74,33.7650684,-118.0071223,43.95,
GWD 11600,Girth Weld,,37096.40,38.64,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,323.34,AGM 13,2653.70,37.12,38.64,37.89,37.12,38.64,11600,37.74,39.07,33.7651703,-118.0071240,44.08,
GWD 11610,Girth Weld,,37135.04,37.74,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,361.98,AGM 13,2615.06,38.64,37.74,37.12,38.64,37.74,11610,39.07,38.44,33.7652764,-118.0071254,44.06,
GWD 11620,Girth Weld,,37172.77,39.07,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,399.72,AGM 13,2577.32,37.74,39.07,38.64,37.74,39.07,11620,38.44,37.90,33.7653801,-118.0071262,44.25,
GWD 11630,Girth Weld,,37211.85,38.44,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,438.79,AGM 13,2538.25,39.07,38.44,37.74,39.07,38.44,11630,37.90,34.19,33.7654874,-118.0071281,44.32,
GWD 11640,Girth Weld,,37250.28,37.90,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,477.22,AGM 13,2499.81,38.44,37.90,39.07,38.44,37.90,11640,34.19,38.62,33.7655930,-118.0071306,44.20,
GWD 11650,Girth Weld,,37288.18,34.19,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,515.12,AGM 13,2461.91,37.90,34.19,38.44,37.90,34.19,11650,38.62,34.87,33.7656971,-118.0071334,44.34,
GWD 11660,Girth Weld,,37322.37,38.62,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,549.31,AGM 13,2427.72,34.19,38.62,37.90,34.19,38.62,11660,34.87,56.02,33.7657910,-118.0071360,44.23,
GWD 11670,Girth Weld,,37360.99,34.87,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,587.94,AGM 13,2389.10,38.62,34.87,34.19,38.62,34.87,11670,56.02,61.18,33.7658970,-118.0071382,44.09,
GWD 11680,Girth Weld,,37395.87,56.02,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,622.81,AGM 13,2354.23,34.87,56.02,38.62,34.87,56.02,11680,61.18,61.76,33.7659928,-118.0071403,44.36,
GWD 11690,Girth Weld,,37451.88,61.18,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,678.82,AGM 13,2298.21,56.02,61.18,34.87,56.02,61.18,11690,61.76,9.20,33.7661467,-118.0071420,44.57,
GWD 11700,Girth Weld,,37513.06,61.76,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,740.00,AGM 13,2237.03,61.18,61.76,56.02,61.18,61.76,11700,9.20,53.49,33.7663147,-118.0071426,43.98,
GWD 11710,Girth Weld,,37574.82,9.20,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,801.76,AGM 13,2175.27,61.76,9.20,61.18,61.76,9.20,11710,53.49,9.80,33.7664844,-118.0071461,43.18,
GWD 11720,Girth Weld,,37584.02,53.49,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,810.96,AGM 13,2166.07,9.20,53.49,61.76,9.20,53.49,11720,9.80,0.99,33.7665096,-118.0071469,43.31,
GWD 11730,Girth Weld,,37637.51,9.80,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,864.45,AGM 13,2112.58,53.49,9.80,9.20,53.49,9.80,11730,0.99,1.03,33.7666565,-118.0071516,43.70,
GWD 11740,Girth Weld,,37647.31,0.99,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,874.25,AGM 13,2102.78,9.80,0.99,53.49,9.80,0.99,11740,1.03,45.33,33.7666834,-118.0071526,43.70,
GWD 11750,Girth Weld,,37648.29,1.03,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,875.24,AGM 13,2101.80,0.99,1.03,9.80,0.99,1.03,11750,45.33,47.78,33.7666861,-118.0071527,43.71,
GWD 11760,Girth Weld,,37649.32,45.33,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,876.27,AGM 13,2100.77,1.03,45.33,0.99,1.03,45.33,11760,47.78,47.82,33.7666889,-118.0071529,43.72,
GWD 11770,Girth Weld,,37694.65,47.78,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,921.60,AGM 13,2055.44,45.33,47.78,1.03,45.33,47.78,11770,47.82,47.70,33.7668133,-118.0071598,43.90,
GWD 11780,Girth Weld,,37742.43,47.82,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,969.37,AGM 13,2007.66,47.78,47.82,45.33,47.78,47.82,11780,47.70,47.74,33.7669445,-118.0071656,43.59,
GWD 11790,Girth Weld,,37790.25,47.70,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1017.20,AGM 13,1959.84,47.82,47.70,47.78,47.82,47.70,11790,47.74,47.92,33.7670758,-118.0071696,43.26,
GWD 11800,Girth Weld,,37837.95,47.74,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1064.90,AGM 13,1912.14,47.70,47.74,47.82,47.70,47.74,11800,47.92,47.70,33.7672068,-118.0071740,43.39,
GWD 11810,Girth Weld,,37885.70,47.92,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1112.64,AGM 13,1864.39,47.74,47.92,47.70,47.74,47.92,11810,47.70,21.64,33.7673379,-118.0071780,43.32,
GWD 11820,Girth Weld,,37933.62,47.70,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1160.56,AGM 13,1816.47,47.92,47.70,47.74,47.92,47.70,11820,21.64,1.03,33.7674695,-118.0071821,43.59,
GWD 11830,Girth Weld,,37981.32,21.64,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1208.26,AGM 13,1768.77,47.70,21.64,47.92,47.70,21.64,11830,1.03,1.52,33.7676004,-118.0071852,44.08,
GWD 11840,Girth Weld,,38002.96,1.03,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1229.90,AGM 13,1747.13,21.64,1.03,47.70,21.64,1.03,11840,1.52,11.06,33.7676598,-118.0071874,44.44,
GWD 11850,Girth Weld,,38003.99,0.73,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1230.93,AGM 13,1746.10,1.03,1.52,21.64,1.03,1.52,11850,11.06,1.50,33.7676626,-118.0071875,44.45,
BND 91,Bend,,38004.72,0.80,0.219,42000,ERW,8.625,728,,,24.780,,,,,,,,AGM 12,1231.66,AGM 13,1745.38,0.73,0.80,21.64,1.03,1.52,11850,11.06,1.50,33.7676646,-118.0071871,44.45,3.0D 47.4 deg right turn bend
GWD 11860,Girth Weld,,38005.51,11.06,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1232.45,AGM 13,1744.58,1.52,11.06,1.03,1.52,11.06,11860,1.50,1.06,33.7676665,-118.0071858,44.45,
GWD 11870,Girth Weld,,38016.57,0.72,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1243.52,AGM 13,1733.52,11.06,1.50,1.52,11.06,1.50,11870,1.06,1.01,33.7676883,-118.0071605,44.46,
BND 92,Bend,,38017.30,0.78,0.219,42000,ERW,8.625,728,,,24.682,,,,,,,,AGM 12,1244.24,AGM 13,1732.80,0.72,0.78,1.52,11.06,1.50,11870,1.06,1.01,33.7676900,-118.0071592,44.48,3.0D 46.6 deg left turn bend
GWD 11880,Girth Weld,,38018.08,1.06,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1245.02,AGM 13,1732.02,1.50,1.06,11.06,1.50,1.06,11880,1.01,40.37,33.7676921,-118.0071587,44.49,
GWD 11890,Girth Weld,,38019.14,1.01,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1246.08,AGM 13,1730.96,1.06,1.01,1.50,1.06,1.01,11890,40.37,41.44,33.7676950,-118.0071586,44.50,Estimated WT 0.312
GWD 11900,Girth Weld,,38020.15,40.37,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1247.09,AGM 13,1729.94,1.01,40.37,1.06,1.01,40.37,11900,41.44,41.01,33.7676977,-118.0071587,44.52,
GWD 11910,Girth Weld,,38060.52,41.44,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1287.46,AGM 13,1689.57,40.37,41.44,1.01,40.37,41.44,11910,41.01,40.09,33.7678085,-118.0071637,44.53,
GWD 11920,Girth Weld,,38101.96,41.01,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1328.90,AGM 13,1648.13,41.44,41.01,40.37,41.44,41.01,11920,40.09,21.04,33.7679224,-118.0071672,44.55,
GWD 11930,Girth Weld,,38142.97,40.09,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1369.91,AGM 13,1607.13,41.01,40.09,41.44,41.01,40.09,11930,21.04,37.98,33.7680350,-118.0071697,44.51,
GWD 11940,Girth Weld,,38183.05,21.04,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1409.99,AGM 13,1567.04,40.09,21.04,41.01,40.09,21.04,11940,37.98,40.55,33.7681451,-118.0071729,44.09,
GWD 11950,Girth Weld,,38204.09,37.98,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1431.03,AGM 13,1546.00,21.04,37.98,40.09,21.04,37.98,11950,40.55,41.75,33.7682028,-118.0071747,44.23,
GWD 11960,Girth Weld,,38242.06,40.55,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1469.01,AGM 13,1508.03,37.98,40.55,21.04,37.98,40.55,11960,41.75,41.98,33.7683071,-118.0071777,44.47,
GWD 11970,Girth Weld,,38282.62,41.75,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1509.56,AGM 13,1467.47,40.55,41.75,37.98,40.55,41.75,11970,41.98,38.87,33.7684185,-118.0071815,44.67,
GWD 11980,Girth Weld,,38324.37,41.98,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1551.32,AGM 13,1425.72,41.75,41.98,40.55,41.75,41.98,11980,38.87,41.68,33.7685331,-118.0071850,44.96,
GWD 11990,Girth Weld,,38366.35,38.87,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1593.29,AGM 13,1383.74,41.98,38.87,41.75,41.98,38.87,11990,41.68,37.78,33.7686484,-118.0071879,45.23,
GWD 12000,Girth Weld,,38405.22,41.68,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1632.16,AGM 13,1344.87,38.87,41.68,41.98,38.87,41.68,12000,37.78,1.55,33.7687551,-118.0071907,45.42,
GWD 12010,Girth Weld,,38446.90,37.78,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1673.84,AGM 13,1303.19,41.68,37.78,38.87,41.68,37.78,12010,1.55,10.91,33.7688696,-118.0071918,45.58,
GWD 12020,Girth Weld,,38484.67,0.83,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1711.62,AGM 13,1265.42,37.78,1.55,41.68,37.78,1.55,12020,10.91,1.51,33.7689733,-118.0071925,45.94,
BND 93,Bend,,38485.50,0.72,0.312,42000,ERW,8.625,728,,,24.560,,,,,,,,AGM 12,1712.44,AGM 13,1264.59,0.83,0.72,41.68,37.78,1.55,12020,10.91,1.51,33.7689756,-118.0071930,45.92,3.0D 46.9 deg left turn over bend
GWD 12030,Girth Weld,,38486.22,10.91,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1713.17,AGM 13,1263.87,1.55,10.91,37.78,1.55,10.91,12030,1.51,0.96,33.7689773,-118.0071942,45.85,
GWD 12040,Girth Weld,,38497.13,0.61,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1724.08,AGM 13,1252.96,10.91,1.51,1.55,10.91,1.51,12040,0.96,44.68,33.7689984,-118.0072193,44.28,
BND 94,Bend,,38497.74,0.90,0.219,42000,ERW,8.625,728,,,25.107,,,,,,,,AGM 12,1724.68,AGM 13,1252.35,0.61,0.90,1.55,10.91,1.51,12040,0.96,44.68,33.7689998,-118.0072203,44.22,3.0D 47.2 deg right turn sag bend
GWD 12050,Girth Weld,,38498.64,0.96,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1725.59,AGM 13,1251.45,1.51,0.96,10.91,1.51,0.96,12050,44.68,47.75,33.7690022,-118.0072210,44.20,Estimated WT 0.312
GWD 12060,Girth Weld,,38499.61,44.68,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1726.55,AGM 13,1250.48,0.96,44.68,1.51,0.96,44.68,12060,47.75,47.71,33.7690049,-118.0072211,44.21,
GWD 12070,Girth Weld,,38544.29,47.75,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1771.23,AGM 13,1205.81,44.68,47.75,0.96,44.68,47.75,12070,47.71,47.62,33.7691276,-118.0072235,44.10,
GWD 12080,Girth Weld,,38592.04,47.71,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1818.98,AGM 13,1158.05,47.75,47.71,44.68,47.75,47.71,12080,47.62,12.22,33.7692587,-118.0072262,44.05,
GWD 12090,Girth Weld,,38639.75,47.62,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1866.69,AGM 13,1110.34,47.71,47.62,47.75,47.71,47.62,12090,12.22,31.29,33.7693898,-118.0072260,43.80,
GWD 12100,Girth Weld,,38687.37,12.22,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1914.31,AGM 13,1062.73,47.62,12.22,47.71,47.62,12.22,12100,31.29,43.59,33.7695206,-118.0072261,43.56,
GWD 12110,Girth Weld,,38699.59,31.29,0.203,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1926.53,AGM 13,1050.51,12.22,31.29,47.62,12.22,31.29,12110,43.59,42.45,33.7695542,-118.0072263,43.66,Estimated WT 0.203
GWD 12120,Girth Weld,,38730.87,43.59,0.203,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,1957.82,AGM 13,1019.22,31.29,43.59,12.22,31.29,43.59,12120,42.45,39.91,33.7696401,-118.0072260,43.56,
GWD 12130,Girth Weld,,38774.46,42.45,0.203,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2001.41,AGM 13,975.63,43.59,42.45,31.29,43.59,42.45,12130,39.91,6.02,33.7697599,-118.0072242,43.63,
GWD 12140,Girth Weld,,38816.92,39.91,0.203,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2043.86,AGM 13,933.17,42.45,39.91,43.59,42.45,39.91,12140,6.02,0.94,33.7698764,-118.0072203,43.91,
GWD 12150,Girth Weld,,38856.82,6.02,0.203,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2083.77,AGM 13,893.27,39.91,6.02,42.45,39.91,6.02,12150,0.94,11.79,33.7699860,-118.0072183,44.31,
GWD 12160,Girth Weld,,38862.84,0.94,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2089.78,AGM 13,887.25,6.02,0.94,39.91,6.02,0.94,12160,11.79,42.54,33.7700025,-118.0072182,44.43,Estimated WT 0.312
GWD 12170,Girth Weld,,38863.78,11.79,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2090.72,AGM 13,886.32,0.94,11.79,6.02,0.94,11.79,12170,42.54,43.49,33.7700051,-118.0072182,44.45,
GWD 12180,Girth Weld,,38875.56,42.54,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2102.51,AGM 13,874.53,11.79,42.54,0.94,11.79,42.54,12180,43.49,43.20,33.7700374,-118.0072186,44.69,
GWD 12190,Girth Weld,,38918.11,43.49,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2145.05,AGM 13,831.99,42.54,43.49,11.79,42.54,43.49,12190,43.20,43.88,33.7701543,-118.0072200,44.46,
GWD 12200,Girth Weld,,38961.59,43.20,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2188.54,AGM 13,788.50,43.49,43.20,42.54,43.49,43.20,12200,43.88,42.71,33.7702738,-118.0072211,44.29,
GWD 12210,Girth Weld,,39004.79,43.88,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2231.74,AGM 13,745.30,43.20,43.88,43.49,43.20,43.88,12210,42.71,43.00,33.7703924,-118.0072219,44.64,
GWD 12220,Girth Weld,,39048.68,42.71,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2275.62,AGM 13,701.41,43.88,42.71,43.20,43.88,42.71,12220,43.00,44.41,33.7705130,-118.0072230,44.72,
GWD 12230,Girth Weld,,39091.39,43.00,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2318.34,AGM 13,658.70,42.71,43.00,43.88,42.71,43.00,12230,44.41,44.99,33.7706303,-118.0072235,44.82,
GWD 12240,Girth Weld,,39134.39,44.41,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2361.34,AGM 13,615.70,43.00,44.41,42.71,43.00,44.41,12240,44.99,42.27,33.7707484,-118.0072240,44.84,
GWD 12250,Girth Weld,,39178.80,44.99,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2405.74,AGM 13,571.29,44.41,44.99,43.00,44.41,44.99,12250,42.27,47.58,33.7708704,-118.0072244,45.32,
GWD 12260,Girth Weld,,39223.79,42.27,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2450.74,AGM 13,526.30,44.99,42.27,44.41,44.99,42.27,12260,47.58,39.77,33.7709939,-118.0072248,45.74,
GWD 12270,Girth Weld,,39266.07,47.58,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2493.01,AGM 13,484.03,42.27,47.58,44.99,42.27,47.58,12270,39.77,43.59,33.7711101,-118.0072257,45.65,
GWD 12280,Girth Weld,,39313.64,39.77,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2540.58,AGM 13,436.45,47.58,39.77,42.27,47.58,39.77,12280,43.59,45.76,33.7712408,-118.0072271,45.79,
GWD 12290,Girth Weld,,39353.41,43.59,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2580.35,AGM 13,396.68,39.77,43.59,47.58,39.77,43.59,12290,45.76,2.77,33.7713500,-118.0072291,46.00,
GWD 12300,Girth Weld,,39397.00,45.76,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2623.95,AGM 13,353.09,43.59,45.76,39.77,43.59,45.76,12300,2.77,1.26,33.7714697,-118.0072303,46.03,
GWD 12310,Girth Weld,,39442.76,2.77,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2669.70,AGM 13,307.33,45.76,2.77,43.59,45.76,2.77,12310,1.26,23.28,33.7715954,-118.0072314,46.63,
GWD 12320,Girth Weld,,39445.53,0.55,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2672.47,AGM 13,304.56,2.77,1.26,45.76,2.77,1.26,12320,23.28,1.55,33.7716029,-118.0072313,46.77,
BND 95,Bend,,39446.08,0.71,0.312,42000,ERW,8.625,728,,,23.388,,,,,,,,AGM 12,2673.02,AGM 13,304.01,0.55,0.71,45.76,2.77,1.26,12320,23.28,1.55,33.7716044,-118.0072316,46.81,5.0D 36.5 deg left turn bend
GWD 12330,Girth Weld,,39446.79,23.28,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2673.73,AGM 13,303.31,1.26,23.28,2.77,1.26,23.28,12330,1.55,1.52,33.7716062,-118.0072326,46.85,
GWD 12340,Girth Weld,,39470.06,0.34,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2697.00,AGM 13,280.03,23.28,1.55,1.26,23.28,1.55,12340,1.52,39.64,33.7716581,-118.0072770,47.98,
BND 96,Bend,,39470.41,1.21,0.312,42000,ERW,8.625,728,,,18.622,,,,,,,,AGM 12,2697.35,AGM 13,279.69,0.34,1.21,1.26,23.28,1.55,12340,1.52,39.64,33.7716589,-118.0072775,47.98,3.0D 39.1 deg right turn over bend
GWD 12350,Girth Weld,,39471.61,1.06,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2698.56,AGM 13,278.48,1.55,1.52,23.28,1.55,1.52,12350,39.64,45.17,33.7716622,-118.0072780,47.91,
BND 97,Bend,,39472.67,0.47,0.312,42000,ERW,8.625,728,,,18.268,,,,,,,,AGM 12,2699.61,AGM 13,277.42,1.06,0.47,23.28,1.55,1.52,12350,39.64,45.17,33.7716650,-118.0072786,47.82,5.0D 36.1 deg left turn sag bend
GWD 12360,Girth Weld,,39473.14,39.64,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2700.08,AGM 13,276.95,1.52,39.64,1.55,1.52,39.64,12360,45.17,1.59,33.7716662,-118.0072792,47.79,
GWD 12370,Girth Weld,,39512.78,45.17,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2739.72,AGM 13,237.31,39.64,45.17,1.52,39.64,45.17,12370,1.59,1.89,33.7717553,-118.0073541,46.87,
GWD 12380,Girth Weld,,39557.95,0.76,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2784.89,AGM 13,192.14,45.17,1.59,39.64,45.17,1.59,12380,1.89,1.51,33.7718551,-118.0074422,47.38,
BND 98,Bend,,39558.71,0.83,0.312,42000,ERW,8.625,728,,,24.544,,,,,,,,AGM 12,2785.65,AGM 13,191.39,0.76,0.83,39.64,45.17,1.59,12380,1.89,1.51,33.7718567,-118.0074436,47.21,3.0D 48.7 deg left turn over bend
GWD 12390,Girth Weld,,39559.54,1.89,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2786.48,AGM 13,190.55,1.59,1.89,45.17,1.59,1.89,12390,1.51,3.60,33.7718582,-118.0074450,46.73,
GWD 12400,Girth Weld,,39561.43,0.71,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2788.37,AGM 13,188.66,1.89,1.51,1.59,1.89,1.51,12400,3.60,1.21,33.7718610,-118.0074479,45.35,
BND 99,Bend,,39562.14,0.79,0.312,42000,ERW,8.625,728,,,24.689,,,,,,,,AGM 12,2789.09,AGM 13,187.95,0.71,0.79,1.59,1.89,1.51,12400,3.60,1.21,33.7718622,-118.0074491,44.95,3.0D 47.3 deg right turn sag bend
GWD 12410,Girth Weld,,39562.94,3.60,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2789.88,AGM 13,187.15,1.51,3.60,1.89,1.51,3.60,12410,1.21,23.67,33.7718639,-118.0074506,44.74,
GWD 12420,Girth Weld,,39566.54,0.48,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2793.48,AGM 13,183.55,3.60,1.21,1.51,3.60,1.21,12420,23.67,2.39,33.7718721,-118.0074573,44.64,
BND 100,Bend,,39567.02,0.73,0.312,42000,ERW,8.625,728,,,24.669,,,,,,,,AGM 12,2793.96,AGM 13,183.07,0.48,0.73,1.51,3.60,1.21,12420,23.67,2.39,33.7718730,-118.0074585,44.63,5.0D 37.2 deg left turn sag bend
GWD 12430,Girth Weld,,39567.75,23.67,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2794.69,AGM 13,182.34,1.21,23.67,3.60,1.21,23.67,12430,2.39,1.01,33.7718740,-118.0074605,44.64,
GWD 12440,Girth Weld,,39591.42,1.12,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2818.36,AGM 13,158.68,23.67,2.39,1.21,23.67,2.39,12440,1.01,24.51,33.7718965,-118.0075335,44.96,
BND 101,Bend,,39592.53,1.27,0.312,42000,ERW,8.625,728,,,31.401,,,,,,,,AGM 12,2819.48,AGM 13,157.56,1.12,1.27,1.21,23.67,2.39,12440,1.01,24.51,33.7718984,-118.0075363,44.97,3.0D 70.7 deg right turn sag bend
GWD 12450,Girth Weld,,39593.80,1.01,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2820.75,AGM 13,156.29,2.39,1.01,23.67,2.39,1.01,12450,24.51,1.01,33.7719017,-118.0075376,45.00,
GWD 12460,Girth Weld,,39594.81,24.51,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2821.76,AGM 13,155.28,1.01,24.51,2.39,1.01,24.51,12460,1.01,3.10,33.7719045,-118.0075376,45.03,
GWD 12470,Girth Weld,,39619.32,1.01,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2846.27,AGM 13,130.77,24.51,1.01,1.01,24.51,1.01,12470,3.10,1.01,33.7719717,-118.0075348,45.80,Estimated WT 0.312
GWD 12480,Girth Weld,,39620.33,1.59,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2847.27,AGM 13,129.76,1.01,3.10,24.51,1.01,3.10,12480,1.01,40.82,33.7719744,-118.0075346,45.84,
BND 102,Bend,,39621.92,1.51,0.312,42000,ERW,8.625,728,,,38.872,,,,,,,,AGM 12,2848.86,AGM 13,128.17,1.59,1.51,24.51,1.01,3.10,12480,1.01,40.82,33.7719785,-118.0075363,45.89,3.0D 89.2 deg left turn over bend
GWD 12490,Girth Weld,,39623.43,1.01,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2850.38,AGM 13,126.66,3.10,1.01,1.01,3.10,1.01,12490,40.82,41.17,33.7719803,-118.0075407,45.92,
GWD 12500,Girth Weld,,39624.44,40.82,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2851.38,AGM 13,125.65,1.01,40.82,3.10,1.01,40.82,12500,41.17,11.26,33.7719805,-118.0075440,45.93,
GWD 12510,Girth Weld,,39665.26,41.17,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2892.20,AGM 13,84.83,40.82,41.17,1.01,40.82,41.17,12510,11.26,12.39,33.7719828,-118.0076782,45.81,
GWD 12520,Girth Weld,,39706.43,11.26,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2933.37,AGM 13,43.66,41.17,11.26,40.82,41.17,11.26,12520,12.39,0.96,33.7719830,-118.0078136,45.55,
GWD 12530,Girth Weld,,39717.69,12.39,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2944.63,AGM 13,32.40,11.26,12.39,41.17,11.26,12.39,12530,0.96,3.11,33.7719829,-118.0078507,45.53,
GWD 12540,Girth Weld,,39730.08,0.96,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2957.02,AGM 13,20.01,12.39,0.96,11.26,12.39,0.96,12540,3.11,1.01,33.7719827,-118.0078914,45.56,Estimated WT 0.312
GWD 12550,Girth Weld,,39731.04,1.56,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2957.98,AGM 13,19.05,0.96,3.11,12.39,0.96,3.11,12550,1.01,20.43,33.7719827,-118.0078946,45.55,
