BHIIdentifier,PipelineFeature,INTEXTIDOD,Odometerft,DistancetoNextPipelineFeatureft,WTin,PipeGradepsi,PipeDescription,PipeDiameterin,MOPpsi,Depth,Depthin,Lengthin,Widthin,OClockOrientationhhmm,mB31GBurstpsi,ERF,EffDepth,EffLengthin,EffAreaBurstpsi,UpstreamUSReferenceName,DistanceToUSft,DownstreamDSReferenceName,DistanceFromDSReferenceft,DistancetoUSWeldft,DistancetoDSWeldft,Length2ndUSJointft,LengthUSJointft,LengthDefectJointft,DefectJointNumber,LengthDSJointft,Length2ndDSJointft,XYZInformationNAD83Latitude,XYZInformationNAD83Longitude,XYZInformationNAVD88Elevationft,Comments
BND 103,Bend,,39732.60,1.55,0.312,42000,ERW,8.625,728,,,38.164,,,,,,,,AGM 12,2959.54,AGM 13,17.49,1.56,1.55,12.39,0.96,3.11,12550,1.01,20.43,33.7719843,-118.0078992,45.55,3.0D 88.4 deg right turn bend
GWD 12560,Girth Weld,,39734.15,1.01,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2961.09,AGM 13,15.94,3.11,1.01,0.96,3.11,1.01,12560,20.43,41.07,33.7719881,-118.0079013,45.56,
GWD 12570,Girth Weld,,39735.16,14.93,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 12,2962.10,AGM 13,14.93,1.01,20.43,3.11,1.01,20.43,12570,41.07,1.00,33.7719909,-118.0079013,45.55,
MRK 11,Marker,,39750.09,5.50,0.219,42000,ERW,8.625,728,,,,,11:40,,,,,,AGM 12,2977.03,Valve 602,814.12,14.93,5.50,3.11,1.01,20.43,12570,41.07,1.00,33.7720319,-118.0079009,45.68,AGM 13 12' West of Curb - Located in Estees Circle
GWD 12580,Girth Weld,,39755.59,41.07,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,5.50,Valve 602,808.62,20.43,41.07,1.01,20.43,41.07,12580,1.00,3.10,33.7720470,-118.0079007,45.79,
GWD 12590,Girth Weld,,39796.66,1.00,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,46.57,Valve 602,767.55,41.07,1.00,20.43,41.07,1.00,12590,3.10,1.00,33.7721602,-118.0078964,46.30,Estimated WT 0.312
GWD 12600,Girth Weld,,39797.66,1.49,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,47.57,Valve 602,766.55,1.00,3.10,41.07,1.00,3.10,12600,1.00,37.47,33.7721630,-118.0078962,46.31,
BND 104,Bend,,39799.15,1.60,0.312,42000,ERW,8.625,728,,,40.139,,,,,,,,AGM 13,49.06,Valve 602,765.06,1.49,1.60,41.07,1.00,3.10,12600,1.00,37.47,33.7721668,-118.0078978,46.30,3.0D 89.4 deg left turn over bend
GWD 12610,Girth Weld,,39800.75,1.00,0.312,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,50.66,Valve 602,763.46,3.10,1.00,1.00,3.10,1.00,12610,37.47,30.48,33.7721689,-118.0079023,46.27,
GWD 12620,Girth Weld,,39801.75,37.47,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,51.66,Valve 602,762.46,1.00,37.47,3.10,1.00,37.47,12620,30.48,32.12,33.7721691,-118.0079056,46.24,
GWD 12630,Girth Weld,,39839.22,30.48,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,89.13,Valve 602,724.99,37.47,30.48,1.00,37.47,30.48,12630,32.12,38.26,33.7721787,-118.0080289,45.53,
GWD 12640,Girth Weld,,39869.70,32.12,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,119.61,Valve 602,694.51,30.48,32.12,37.47,30.48,32.12,12640,38.26,38.72,33.7721889,-118.0081288,45.28,
GWD 12650,Girth Weld,,39901.82,38.26,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,151.72,Valve 602,662.40,32.12,38.26,30.48,32.12,38.26,12650,38.72,17.00,33.7721992,-118.0082342,45.33,
GWD 12660,Girth Weld,,39940.08,38.72,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,189.98,Valve 602,624.14,38.26,38.72,32.12,38.26,38.72,12660,17.00,0.96,33.7722116,-118.0083598,45.04,
GWD 12670,Girth Weld,,39978.80,17.00,0.219,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,228.70,Valve 602,585.42,38.72,17.00,38.26,38.72,17.00,12670,0.96,2.54,33.7722243,-118.0084868,45.27,
GWD 12680,Girth Weld,,39995.80,0.96,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,245.71,Valve 602,568.41,17.00,0.96,38.72,17.00,0.96,12680,2.54,1.46,33.7722298,-118.0085425,45.68,
GWD 12690,Girth Weld,,39996.76,1.23,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,246.67,Valve 602,567.45,0.96,2.54,17.00,0.96,2.54,12690,1.46,3.09,33.7722301,-118.0085457,45.70,
BND 105,Bend,,39997.99,1.31,0.280,42000,ERW,8.625,728,,,33.185,,,,,,,,AGM 13,247.90,Valve 602,566.22,1.23,1.31,17.00,0.96,2.54,12690,1.46,3.09,33.7722294,-118.0085495,45.74,3.0D 78.9 deg left turn sag bend
GWD 12700,Girth Weld,,39999.30,1.46,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,249.21,Valve 602,564.91,2.54,1.46,0.96,2.54,1.46,12700,3.09,2.07,33.7722267,-118.0085523,45.81,
GWD 12710,Girth Weld,,40000.76,1.54,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,250.67,Valve 602,563.45,1.46,3.09,2.54,1.46,3.09,12710,2.07,23.06,33.7722229,-118.0085539,45.88,
BND 106,Bend,,40002.30,1.55,0.280,42000,ERW,8.625,728,,,40.963,,,,,,,,AGM 13,252.21,Valve 602,561.91,1.54,1.55,2.54,1.46,3.09,12710,2.07,23.06,33.7722199,-118.0085574,45.94,3.0D 91.2 deg right turn over bend
GWD 12720,Girth Weld,,40003.85,2.07,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,253.76,Valve 602,560.36,3.09,2.07,1.46,3.09,2.07,12720,23.06,43.07,33.7722196,-118.0085624,45.96,
GWD 12730,Girth Weld,,40005.92,23.06,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,255.83,Valve 602,558.29,2.07,23.06,3.09,2.07,23.06,12730,43.07,42.32,33.7722216,-118.0085687,45.94,
GWD 12740,Girth Weld,,40028.98,43.07,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,278.89,Valve 602,535.23,23.06,43.07,2.07,23.06,43.07,12740,42.32,38.06,33.7722455,-118.0086394,45.47,
GWD 12750,Girth Weld,,40072.05,42.32,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,321.96,Valve 602,492.16,43.07,42.32,23.06,43.07,42.32,12750,38.06,43.12,33.7722914,-118.0087706,45.24,
GWD 12760,Girth Weld,,40114.37,38.06,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,364.28,Valve 602,449.84,42.32,38.06,43.07,42.32,38.06,12760,43.12,42.21,33.7723355,-118.0089002,44.24,
GWD 12770,Girth Weld,,40152.43,43.12,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,402.34,Valve 602,411.78,38.06,43.12,42.32,38.06,43.12,12770,42.21,42.64,33.7723742,-118.0090170,43.35,
GWD 12780,Girth Weld,,40195.54,42.21,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,445.45,Valve 602,368.67,43.12,42.21,38.06,43.12,42.21,12780,42.64,40.75,33.7724181,-118.0091495,43.21,
GWD 12790,Girth Weld,,40237.75,42.64,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,487.66,Valve 602,326.46,42.21,42.64,43.12,42.21,42.64,12790,40.75,27.58,33.7724601,-118.0092795,43.45,
GWD 12800,Girth Weld,,40280.39,40.75,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,530.30,Valve 602,283.82,42.64,40.75,42.21,42.64,40.75,12800,27.58,42.52,33.7725020,-118.0094111,43.33,
GWD 12810,Girth Weld,,40321.14,27.58,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,571.05,Valve 602,243.07,40.75,27.58,42.64,40.75,27.58,12810,42.52,39.56,33.7725416,-118.0095372,42.82,
GWD 12820,Girth Weld,,40348.72,42.52,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,598.63,Valve 602,215.49,27.58,42.52,40.75,27.58,42.52,12820,39.56,42.95,33.7725687,-118.0096221,43.93,
GWD 12830,Girth Weld,,40391.24,39.56,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,641.15,Valve 602,172.98,42.52,39.56,27.58,42.52,39.56,12830,42.95,2.68,33.7726113,-118.0097529,45.00,
GWD 12840,Girth Weld,,40430.80,42.95,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,680.71,Valve 602,133.41,39.56,42.95,42.52,39.56,42.95,12840,2.68,3.87,33.7726497,-118.0098752,45.65,
GWD 12850,Girth Weld,,40473.75,2.68,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,723.66,Valve 602,90.46,42.95,2.68,39.56,42.95,2.68,12850,3.87,3.94,33.7726904,-118.0100084,46.09,
GWD 12860,Girth Weld,,40476.44,1.46,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,726.34,Valve 602,87.78,2.68,3.87,42.95,2.68,3.87,12860,3.94,39.19,33.7726929,-118.0100167,46.13,
BND 107,Bend,,40477.89,2.41,0.280,42000,ERW,8.625,728,,,48.949,,,,,,,,AGM 13,727.80,Valve 602,86.32,1.46,2.41,42.95,2.68,3.87,12860,3.94,39.19,33.7726942,-118.0100212,46.35,12.3D 26.7 deg left turn sag bend
GWD 12870,Girth Weld,,40480.30,2.16,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,730.21,Valve 602,83.91,3.87,3.94,2.68,3.87,3.94,12870,39.19,12.91,33.7726961,-118.0100282,47.18,
BND 108,Bend,,40482.46,1.78,0.280,42000,ERW,8.625,728,,,41.407,,,,,,,,AGM 13,732.37,Valve 602,81.75,2.16,1.78,2.68,3.87,3.94,12870,39.19,12.91,33.7726979,-118.0100345,47.94,10.9D 24.5 deg over bend
GWD 12880,Girth Weld,,40484.24,39.19,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,734.15,Valve 602,79.97,3.94,39.19,3.87,3.94,39.19,12880,12.91,3.94,33.7726994,-118.0100400,48.16,
GWD 12890,Girth Weld,,40523.43,12.91,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,773.34,Valve 602,40.78,39.19,12.91,3.94,39.19,12.91,12890,3.94,3.91,33.7727365,-118.0101616,48.30,
GWD 12900,Girth Weld,,40536.34,1.76,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,786.25,Valve 602,27.87,12.91,3.94,39.19,12.91,3.94,12900,3.91,19.80,33.7727496,-118.0102013,48.24,
BND 109,Bend,,40538.10,2.18,0.280,42000,ERW,8.625,728,,,43.073,,,,,,,,AGM 13,788.01,Valve 602,26.11,1.76,2.18,39.19,12.91,3.94,12900,3.91,19.80,33.7727515,-118.0102066,48.05,11.0D 26.6 deg right turn over bend
GWD 12910,Girth Weld,,40540.27,2.09,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,790.18,Valve 602,23.94,3.94,3.91,12.91,3.94,3.91,12910,19.80,0.48,33.7727538,-118.0102128,47.32,
BND 110,Bend,,40542.37,1.82,0.280,42000,ERW,8.625,728,,,36.604,,,,,,,,AGM 13,792.27,Valve 602,21.85,2.09,1.82,12.91,3.94,3.91,12910,19.80,0.48,33.7727561,-118.0102187,46.56,10.0D 23.8 deg sag bend
GWD 12920,Girth Weld,,40544.18,8.42,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,794.09,Valve 602,20.03,3.91,19.80,3.94,3.91,19.80,12920,0.48,21.07,33.7727581,-118.0102242,46.34,
BND 111,Bend,,40552.60,9.41,0.280,42000,ERW,8.625,728,,,72.110,,,,,,,,AGM 13,802.51,Valve 602,11.61,8.42,11.38,3.94,3.91,19.80,12920,0.48,21.07,33.7727687,-118.0102488,46.15,13.8D 30.1 deg right turn sag bend
TAP 15,TAP,,40562.01,1.97,0.280,42000,ERW,8.625,728,,,,,12:02,,,,,,AGM 13,811.92,Valve 602,2.20,17.83,1.97,3.94,3.91,19.80,12920,0.48,21.07,33.7727897,-118.0102668,46.16,
GWD 12930,Girth Weld,,40563.98,0.23,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,813.89,Valve 602,0.23,19.80,0.48,3.91,19.80,0.48,12930,21.07,27.14,33.7727943,-118.0102703,46.15,
VLV 4,Valve,,40564.21,0.25,0.280,42000,ERW,8.625,728,,,,,,,,,,,AGM 13,814.12,AGM 14,2935.13,0.23,0.25,3.91,19.80,0.48,12930,21.07,27.14,33.7727948,-118.0102708,46.15,Valve 602 Located Inside Underground Vault at Valve Site|Start Section CSFM 39|End Section CSFM 1305
GWD 12940,Girth Weld,,40564.46,0.44,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,0.25,AGM 14,2934.88,0.48,21.07,19.80,0.48,21.07,12940,27.14,28.88,33.7727954,-118.0102712,46.15,
TAP 16,TAP,,40564.90,20.63,0.280,35000,ERW,8.625,600,,,,,11:40,,,,,,Valve 602,0.69,AGM 14,2934.44,0.44,20.63,19.80,0.48,21.07,12940,27.14,28.88,33.7727964,-118.0102720,46.15,
GWD 12950,Girth Weld,,40585.53,27.14,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,21.32,AGM 14,2913.80,21.07,27.14,0.48,21.07,27.14,12950,28.88,41.33,33.7728440,-118.0103088,46.24,Estimated WT 0.250
GWD 12960,Girth Weld,,40612.67,28.88,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,48.46,AGM 14,2886.67,27.14,28.88,21.07,27.14,28.88,12960,41.33,43.21,33.7729065,-118.0103575,46.35,
GWD 12970,Girth Weld,,40641.55,41.33,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,77.34,AGM 14,2857.78,28.88,41.33,27.14,28.88,41.33,12970,43.21,37.74,33.7729729,-118.0104094,46.49,
GWD 12980,Girth Weld,,40682.88,43.21,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,118.67,AGM 14,2816.45,41.33,43.21,28.88,41.33,43.21,12980,37.74,44.66,33.7730676,-118.0104842,46.63,
GWD 12990,Girth Weld,,40726.09,37.74,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,161.88,AGM 14,2773.25,43.21,37.74,41.33,43.21,37.74,12990,44.66,41.42,33.7731664,-118.0105628,46.88,
GWD 13000,Girth Weld,,40763.83,44.66,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,199.62,AGM 14,2735.51,37.74,44.66,43.21,37.74,44.66,13000,41.42,10.73,33.7732532,-118.0106306,47.20,Estimated WT 0.250
GWD 13010,Girth Weld,,40808.49,41.42,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,244.28,AGM 14,2690.85,44.66,41.42,37.74,44.66,41.42,13010,10.73,43.29,33.7733558,-118.0107110,47.27,
GWD 13020,Girth Weld,,40849.91,10.73,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,285.70,AGM 14,2649.43,41.42,10.73,44.66,41.42,10.73,13020,43.29,40.91,33.7734507,-118.0107861,47.40,
GWD 13030,Girth Weld,,40860.64,43.29,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,296.43,AGM 14,2638.70,10.73,43.29,41.42,10.73,43.29,13030,40.91,48.18,33.7734751,-118.0108058,47.60,
GWD 13040,Girth Weld,,40903.92,40.91,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,339.71,AGM 14,2595.41,43.29,40.91,10.73,43.29,40.91,13040,48.18,1.15,33.7735746,-118.0108838,47.66,
GWD 13050,Girth Weld,,40944.84,48.18,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,380.62,AGM 14,2554.50,40.91,48.18,43.29,40.91,48.18,13050,1.15,38.42,33.7736694,-118.0109560,47.86,
GWD 13060,Girth Weld,,40993.02,0.51,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,428.81,AGM 14,2506.32,48.18,1.15,40.91,48.18,1.15,13060,38.42,47.10,33.7737802,-118.0110424,47.76,
BND 112,Bend,,40993.53,0.64,0.250,35000,ERW,8.625,600,,,23.429,,,,,,,,Valve 602,429.32,AGM 14,2505.81,0.51,0.64,40.91,48.18,1.15,13060,38.42,47.10,33.7737815,-118.0110431,47.75,5.0D 36.4 deg right turn sag bend
GWD 13070,Girth Weld,,40994.17,2.56,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,429.96,AGM 14,2505.17,1.15,38.42,48.18,1.15,38.42,13070,47.10,36.52,33.7737832,-118.0110435,47.73,
CSG 8,Casing Start,,40996.72,35.86,0.250,35000,ERW,8.625,600,,,756.352,,,,,,,,Valve 602,432.51,AGM 14,2502.61,2.56,35.86,48.18,1.15,38.42,13070,47.10,36.52,33.7737902,-118.0110435,47.70,Casing - Start
GWD 13080,Girth Weld,,41032.58,21.27,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,468.37,AGM 14,2466.75,38.42,47.10,1.15,38.42,47.10,13080,36.52,24.78,33.7738887,-118.0110429,47.53,
MOB 6,Metal Object,,41053.85,5.91,0.250,35000,ERW,8.625,600,,,134.382,23.692,11:06,,,,,,Valve 602,489.64,AGM 14,2445.49,21.27,25.83,1.15,38.42,47.10,13080,36.52,24.78,33.7739471,-118.0110421,47.46,Close Metal Object
CSG 8,Casing End,,41059.75,19.93,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,495.54,AGM 14,2439.58,27.17,19.93,1.15,38.42,47.10,13080,36.52,24.78,33.7739633,-118.0110418,47.50,Casing - End
GWD 13090,Girth Weld,,41079.68,36.52,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,515.47,AGM 14,2419.66,47.10,36.52,38.42,47.10,36.52,13090,24.78,41.05,33.7740180,-118.0110409,47.83,
GWD 13100,Girth Weld,,41116.20,24.78,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,551.98,AGM 14,2383.14,36.52,24.78,47.10,36.52,24.78,13100,41.05,41.29,33.7741183,-118.0110398,48.26,
GWD 13110,Girth Weld,,41140.98,4.03,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,576.76,AGM 14,2358.36,24.78,41.05,36.52,24.78,41.05,13110,41.29,43.40,33.7741863,-118.0110390,48.38,Estimated WT 0.312
CSG 9,Casing Start,,41145.00,37.02,0.312,35000,ERW,8.625,600,,,3044.646,,,,,,,,Valve 602,580.79,AGM 14,2354.33,4.03,37.02,36.52,24.78,41.05,13110,41.29,43.40,33.7741974,-118.0110389,48.43,Casing - Start
GWD 13120,Girth Weld,,41182.02,41.29,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,617.81,AGM 14,2317.31,41.05,41.29,24.78,41.05,41.29,13120,43.40,6.13,33.7742990,-118.0110382,48.66,
GWD 13130,Girth Weld,,41223.32,43.40,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,659.10,AGM 14,2276.02,41.29,43.40,41.05,41.29,43.40,13130,6.13,36.20,33.7744124,-118.0110371,48.94,
GWD 13140,Girth Weld,,41266.72,6.13,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,702.51,AGM 14,2232.62,43.40,6.13,41.29,43.40,6.13,13140,36.20,43.82,33.7745316,-118.0110364,48.96,
GWD 13150,Girth Weld,,41272.85,36.20,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,708.64,AGM 14,2226.49,6.13,36.20,43.40,6.13,36.20,13150,43.82,42.23,33.7745484,-118.0110363,48.99,
GWD 13160,Girth Weld,,41309.05,43.82,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,744.84,AGM 14,2190.28,36.20,43.82,6.13,36.20,43.82,13160,42.23,10.47,33.7746478,-118.0110355,49.09,
GWD 13170,Girth Weld,,41352.88,42.23,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,788.67,AGM 14,2146.46,43.82,42.23,36.20,43.82,42.23,13170,10.47,10.77,33.7747681,-118.0110340,48.98,
GWD 13180,Girth Weld,,41395.10,3.62,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,830.89,AGM 14,2104.23,42.23,10.47,43.82,42.23,10.47,13180,10.77,17.76,33.7748841,-118.0110331,49.09,
CSG 9,Casing End,,41398.72,6.85,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,834.51,AGM 14,2100.61,3.62,6.85,43.82,42.23,10.47,13180,10.77,17.76,33.7748940,-118.0110331,49.11,Casing - End
GWD 13190,Girth Weld,,41405.58,10.77,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,841.37,AGM 14,2093.76,10.47,10.77,42.23,10.47,10.77,13190,17.76,1.54,33.7749129,-118.0110330,49.15,
GWD 13200,Girth Weld,,41416.35,17.76,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,852.14,AGM 14,2082.99,10.77,17.76,10.47,10.77,17.76,13200,1.54,3.55,33.7749424,-118.0110329,49.15,
GWD 13210,Girth Weld,,41434.11,0.67,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,869.90,AGM 14,2065.23,17.76,1.54,10.77,17.76,1.54,13210,3.55,1.53,33.7749912,-118.0110325,48.86,
BND 113,Bend,,41434.78,0.87,0.312,35000,ERW,8.625,600,,,24.497,,,,,,,,Valve 602,870.57,AGM 14,2064.56,0.67,0.87,10.77,17.76,1.54,13210,3.55,1.53,33.7749930,-118.0110320,48.86,3.0D 47.3 deg right turn sag bend
GWD 13220,Girth Weld,,41435.65,3.55,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,871.44,AGM 14,2063.69,1.54,3.55,17.76,1.54,3.55,13220,1.53,1.02,33.7749950,-118.0110305,48.86,
GWD 13230,Girth Weld,,41439.20,0.78,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,874.99,AGM 14,2060.13,3.55,1.53,1.54,3.55,1.53,13230,1.02,1.67,33.7750018,-118.0110222,48.85,
BND 114,Bend,,41439.98,0.75,0.312,35000,ERW,8.625,600,,,23.713,,,,,,,,Valve 602,875.77,AGM 14,2059.36,0.78,0.75,1.54,3.55,1.53,13230,1.02,1.67,33.7750033,-118.0110204,49.01,3.0D 49.5 deg left turn sag bend
GWD 13240,Girth Weld,,41440.73,1.02,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,876.52,AGM 14,2058.60,1.53,1.02,3.55,1.53,1.02,13240,1.67,30.65,33.7750046,-118.0110189,49.39,
GWD 13250,Girth Weld,,41441.76,0.91,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,877.54,AGM 14,2057.58,1.02,1.67,1.53,1.02,1.67,13250,30.65,1.60,33.7750060,-118.0110174,50.11,
BND 115,Bend,,41442.67,0.76,0.312,35000,ERW,8.625,600,,,23.993,,,,,,,,Valve 602,878.46,AGM 14,2056.67,0.91,0.76,1.53,1.02,1.67,13250,30.65,1.60,33.7750075,-118.0110157,50.61,3.0D 47.0 deg right turn over bend
GWD 13260,Girth Weld,,41443.43,30.65,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,879.21,AGM 14,2055.91,1.67,30.65,1.02,1.67,30.65,13260,1.60,1.95,33.7750089,-118.0110140,50.78,
GWD 13270,Girth Weld,,41474.08,0.78,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,909.86,AGM 14,2025.26,30.65,1.60,1.67,30.65,1.60,13270,1.95,1.47,33.7750684,-118.0109427,50.66,
BND 116,Bend,,41474.86,0.82,0.312,35000,ERW,8.625,600,,,25.434,,,,,,,,Valve 602,910.64,AGM 14,2024.48,0.78,0.82,1.67,30.65,1.60,13270,1.95,1.47,33.7750699,-118.0109409,50.49,3.0D 48.7 deg over bend
GWD 13280,Girth Weld,,41475.68,1.95,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,911.46,AGM 14,2023.66,1.60,1.95,30.65,1.60,1.95,13280,1.47,18.34,33.7750712,-118.0109393,50.05,
GWD 13290,Girth Weld,,41477.63,0.91,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,913.41,AGM 14,2021.71,1.95,1.47,1.60,1.95,1.47,13290,18.34,2.05,33.7750738,-118.0109360,48.63,
BND 117,Bend,,41478.54,0.57,0.312,35000,ERW,8.625,600,,,25.716,,,,,,,,Valve 602,914.32,AGM 14,2020.80,0.91,0.57,1.60,1.95,1.47,13290,18.34,2.05,33.7750753,-118.0109343,48.12,3.0D 47.7 deg sag bend
GWD 13300,Girth Weld,,41479.10,18.34,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,914.89,AGM 14,2020.24,1.47,18.34,1.95,1.47,18.34,13300,2.05,41.91,33.7750763,-118.0109330,47.96,
GWD 13310,Girth Weld,,41497.44,0.94,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,933.23,AGM 14,2001.90,18.34,2.05,1.47,18.34,2.05,13310,41.91,42.17,33.7751115,-118.0108898,47.81,
BND 118,Bend,,41498.38,1.12,0.312,35000,ERW,8.625,600,,,27.912,,,,,,,,Valve 602,934.16,AGM 14,2000.96,0.94,1.12,1.47,18.34,2.05,13310,41.91,42.17,33.7751137,-118.0108883,47.80,3.0D 60.8 deg left turn bend
GWD 13320,Girth Weld,,41499.49,41.91,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,935.28,AGM 14,1999.85,2.05,41.91,18.34,2.05,41.91,13320,42.17,42.80,33.7751167,-118.0108881,47.79,
GWD 13330,Girth Weld,,41541.40,42.17,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,977.19,AGM 14,1957.93,41.91,42.17,2.05,41.91,42.17,13330,42.80,19.04,33.7752279,-118.0109238,48.11,
GWD 13340,Girth Weld,,41583.58,42.80,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1019.37,AGM 14,1915.76,42.17,42.80,41.91,42.17,42.80,13340,19.04,15.61,33.7753397,-118.0109601,48.18,
GWD 13350,Girth Weld,,41626.37,19.04,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1062.16,AGM 14,1872.96,42.80,19.04,42.17,42.80,19.04,13350,15.61,0.52,33.7754528,-118.0109978,48.67,
GWD 13360,Girth Weld,,41645.41,15.61,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1081.20,AGM 14,1853.93,19.04,15.61,42.80,19.04,15.61,13360,0.52,1.00,33.7755032,-118.0110145,48.93,
GWD 13370,Girth Weld,,41661.02,0.20,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1096.81,AGM 14,1838.32,15.61,0.52,19.04,15.61,0.52,13370,1.00,21.60,33.7755444,-118.0110286,49.23,
BND 119,Bend,,41661.22,0.33,0.312,35000,ERW,8.625,600,,,6.260,,,,,,,,Valve 602,1097.00,AGM 14,1838.12,0.20,0.33,19.04,15.61,0.52,13370,1.00,21.60,33.7755449,-118.0110287,49.24,3.0D 17.5 deg right turn over bend
GWD 13380,Girth Weld,,41661.54,1.00,0.312,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1097.33,AGM 14,1837.80,0.52,1.00,15.61,0.52,1.00,13380,21.60,48.25,33.7755458,-118.0110289,49.25,
GWD 13390,Girth Weld,,41662.54,21.60,0.219,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1098.33,AGM 14,1836.80,1.00,21.60,0.52,1.00,21.60,13390,48.25,48.02,33.7755485,-118.0110290,49.26,
GWD 13400,Girth Weld,,41684.14,48.25,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1119.93,AGM 14,1815.20,21.60,48.25,1.00,21.60,48.25,13400,48.02,48.22,33.7756078,-118.0110279,49.64,Estimated WT 0.250
GWD 13410,Girth Weld,,41732.39,48.02,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1168.18,AGM 14,1766.95,48.25,48.02,21.60,48.25,48.02,13410,48.22,48.35,33.7757402,-118.0110239,50.14,
GWD 13420,Girth Weld,,41780.41,48.22,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1216.20,AGM 14,1718.93,48.02,48.22,48.25,48.02,48.22,13420,48.35,48.09,33.7758721,-118.0110223,50.21,
GWD 13430,Girth Weld,,41828.63,48.35,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1264.42,AGM 14,1670.71,48.22,48.35,48.02,48.22,48.35,13430,48.09,48.22,33.7760045,-118.0110213,50.50,
GWD 13440,Girth Weld,,41876.99,48.09,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1312.77,AGM 14,1622.35,48.35,48.09,48.22,48.35,48.09,13440,48.22,47.50,33.7761372,-118.0110193,51.03,
GWD 13450,Girth Weld,,41925.08,48.22,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1360.87,AGM 14,1574.26,48.09,48.22,48.35,48.09,48.22,13450,47.50,48.23,33.7762693,-118.0110169,51.34,
GWD 13460,Girth Weld,,41973.29,47.50,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1409.08,AGM 14,1526.04,48.22,47.50,48.09,48.22,47.50,13460,48.23,48.26,33.7764016,-118.0110136,51.49,
GWD 13470,Girth Weld,,42020.79,48.23,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1456.58,AGM 14,1478.55,47.50,48.23,48.22,47.50,48.23,13470,48.26,48.17,33.7765320,-118.0110115,52.23,
GWD 13480,Girth Weld,,42069.02,48.26,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1504.80,AGM 14,1430.32,48.23,48.26,47.50,48.23,48.26,13480,48.17,47.77,33.7766643,-118.0110114,53.23,
GWD 13490,Girth Weld,,42117.28,48.17,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1553.07,AGM 14,1382.06,48.26,48.17,48.23,48.26,48.17,13490,47.77,47.05,33.7767969,-118.0110110,52.78,
GWD 13500,Girth Weld,,42165.45,47.77,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1601.24,AGM 14,1333.89,48.17,47.77,48.26,48.17,47.77,13500,47.05,45.94,33.7769291,-118.0110104,53.27,
GWD 13510,Girth Weld,,42213.22,47.05,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1649.01,AGM 14,1286.11,47.77,47.05,48.17,47.77,47.05,13510,45.94,0.98,33.7770603,-118.0110104,53.46,
GWD 13520,Girth Weld,,42260.27,45.94,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1696.06,AGM 14,1239.07,47.05,45.94,47.77,47.05,45.94,13520,0.98,0.75,33.7771895,-118.0110103,53.24,
GWD 13530,Girth Weld,,42306.21,0.98,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1742.00,AGM 14,1193.12,45.94,0.98,47.05,45.94,0.98,13530,0.75,21.06,33.7773157,-118.0110115,52.37,
GWD 13540,Girth Weld,,42307.20,0.15,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1742.98,AGM 14,1192.14,0.98,0.75,45.94,0.98,0.75,13540,21.06,40.98,33.7773184,-118.0110114,52.37,
BND 120,Bend,,42307.35,0.60,0.280,35000,ERW,8.625,600,,,8.976,,,,,,,,Valve 602,1743.13,AGM 14,1191.99,0.15,0.60,45.94,0.98,0.75,13540,21.06,40.98,33.7773188,-118.0110113,52.37,3.0D 25.7 deg right turn bend
GWD 13550,Girth Weld,,42307.94,21.06,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1743.73,AGM 14,1191.39,0.75,21.06,0.98,0.75,21.06,13550,40.98,41.11,33.7773203,-118.0110107,52.37,
GWD 13560,Girth Weld,,42329.00,40.98,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1764.79,AGM 14,1170.34,21.06,40.98,0.75,21.06,40.98,13560,41.11,42.58,33.7773734,-118.0109832,52.36,
GWD 13570,Girth Weld,,42369.98,41.11,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1805.77,AGM 14,1129.36,40.98,41.11,21.06,40.98,41.11,13570,42.58,43.07,33.7774769,-118.0109304,52.18,
GWD 13580,Girth Weld,,42411.09,42.58,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1846.87,AGM 14,1088.25,41.11,42.58,40.98,41.11,42.58,13580,43.07,42.55,33.7775805,-118.0108767,52.13,
GWD 13590,Girth Weld,,42453.67,43.07,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1889.46,AGM 14,1045.67,42.58,43.07,41.11,42.58,43.07,13590,42.55,42.54,33.7776877,-118.0108208,52.22,
GWD 13600,Girth Weld,,42496.74,42.55,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1932.53,AGM 14,1002.60,43.07,42.55,42.58,43.07,42.55,13600,42.54,1.56,33.7777961,-118.0107640,51.95,
GWD 13610,Girth Weld,,42539.29,42.54,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,1975.08,AGM 14,960.05,42.55,42.54,43.07,42.55,42.54,13610,1.56,41.39,33.7779031,-118.0107081,52.81,
GWD 13620,Girth Weld,,42581.83,0.69,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2017.62,AGM 14,917.51,42.54,1.56,42.55,42.54,1.56,13620,41.39,42.25,33.7780102,-118.0106523,52.66,
BND 121,Bend,,42582.52,0.87,0.280,35000,ERW,8.625,600,,,25.197,,,,,,,,Valve 602,2018.31,AGM 14,916.81,0.69,0.87,42.55,42.54,1.56,13620,41.39,42.25,33.7780121,-118.0106519,52.66,3.0D 46.9 deg left turn bend
GWD 13630,Girth Weld,,42583.39,41.39,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2019.18,AGM 14,915.95,1.56,41.39,42.54,1.56,41.39,13630,42.25,42.47,33.7780144,-118.0106523,52.65,
GWD 13640,Girth Weld,,42624.78,42.25,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2060.57,AGM 14,874.56,41.39,42.25,1.56,41.39,42.25,13640,42.47,42.69,33.7781200,-118.0107026,52.83,
GWD 13650,Girth Weld,,42667.03,42.47,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2102.82,AGM 14,832.31,42.25,42.47,41.39,42.25,42.47,13650,42.69,42.14,33.7782290,-118.0107502,53.07,
GWD 13660,Girth Weld,,42709.50,42.69,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2145.29,AGM 14,789.84,42.47,42.69,42.25,42.47,42.69,13660,42.14,42.74,33.7783405,-118.0107911,53.18,
GWD 13670,Girth Weld,,42752.18,42.14,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2187.97,AGM 14,747.15,42.69,42.14,42.47,42.69,42.14,13670,42.74,42.12,33.7784541,-118.0108256,53.18,
GWD 13680,Girth Weld,,42794.32,42.74,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2230.11,AGM 14,705.02,42.14,42.74,42.69,42.14,42.74,13680,42.12,41.41,33.7785673,-118.0108542,53.19,
GWD 13690,Girth Weld,,42837.06,42.12,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2272.85,AGM 14,662.27,42.74,42.12,42.14,42.74,42.12,13690,41.41,42.39,33.7786831,-118.0108769,53.18,
GWD 13700,Girth Weld,,42879.18,41.41,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2314.97,AGM 14,620.15,42.12,41.41,42.74,42.12,41.41,13700,42.39,0.40,33.7787980,-118.0108924,53.55,
GWD 13710,Girth Weld,,42920.59,42.39,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2356.38,AGM 14,578.75,41.41,42.39,42.12,41.41,42.39,13710,0.40,41.20,33.7789115,-118.0109009,53.52,
GWD 13720,Girth Weld,,42962.98,0.15,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2398.77,AGM 14,536.35,42.39,0.40,41.41,42.39,0.40,13720,41.20,42.20,33.7790278,-118.0109063,53.34,
BND 122,Bend,,42963.13,0.26,0.280,35000,ERW,8.625,600,,,4.843,,,,,,,,Valve 602,2398.92,AGM 14,536.21,0.15,0.26,41.41,42.39,0.40,13720,41.20,42.20,33.7790282,-118.0109064,53.34,3.0D 13.6 deg left turn bend
GWD 13730,Girth Weld,,42963.39,41.20,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2399.18,AGM 14,535.95,0.40,41.20,42.39,0.40,41.20,13730,42.20,18.91,33.7790289,-118.0109065,53.34,
GWD 13740,Girth Weld,,43004.59,42.20,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2440.38,AGM 14,494.75,41.20,42.20,0.40,41.20,42.20,13740,18.91,18.61,33.7791384,-118.0109410,53.49,
GWD 13750,Girth Weld,,43046.79,18.91,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2482.57,AGM 14,452.55,42.20,18.91,41.20,42.20,18.91,13750,18.61,0.50,33.7792502,-118.0109772,53.72,
GWD 13760,Girth Weld,,43065.70,18.61,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2501.48,AGM 14,433.64,18.91,18.61,42.20,18.91,18.61,13760,0.50,1.18,33.7793004,-118.0109933,53.72,
GWD 13770,Girth Weld,,43084.31,0.32,0.280,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2520.09,AGM 14,415.03,18.61,0.50,18.91,18.61,0.50,13770,1.18,47.17,33.7793497,-118.0110094,53.73,
BND 123,Bend,,43084.63,0.17,0.280,35000,ERW,8.625,600,,,5.945,,,,,,,,Valve 602,2520.42,AGM 14,414.71,0.32,0.17,18.91,18.61,0.50,13770,1.18,47.17,33.7793505,-118.0110095,53.73,3.5D 14.6 deg right turn sag bend
GWD 13780,Girth Weld,,43084.80,1.18,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2520.59,AGM 14,414.54,0.50,1.18,18.61,0.50,1.18,13780,47.17,47.42,33.7793510,-118.0110096,53.73,Estimated WT 0.250
GWD 13790,Girth Weld,,43085.98,47.17,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2521.76,AGM 14,413.36,1.18,47.17,0.50,1.18,47.17,13790,47.42,48.27,33.7793542,-118.0110098,53.75,
GWD 13800,Girth Weld,,43133.15,47.42,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2568.94,AGM 14,366.19,47.17,47.42,1.18,47.17,47.42,13800,48.27,47.22,33.7794836,-118.0110080,55.03,
GWD 13810,Girth Weld,,43180.57,48.27,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2616.36,AGM 14,318.77,47.42,48.27,47.17,47.42,48.27,13810,47.22,47.23,33.7796138,-118.0110042,55.52,
GWD 13820,Girth Weld,,43228.84,47.22,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2664.63,AGM 14,270.50,48.27,47.22,47.42,48.27,47.22,13820,47.23,47.94,33.7797464,-118.0110040,55.34,
GWD 13830,Girth Weld,,43276.06,47.23,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2711.85,AGM 14,223.27,47.22,47.23,48.27,47.22,47.23,13830,47.94,47.73,33.7798760,-118.0110039,55.15,
GWD 13840,Girth Weld,,43323.30,47.94,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2759.08,AGM 14,176.04,47.23,47.94,47.22,47.23,47.94,13840,47.73,46.30,33.7800057,-118.0110037,55.18,
GWD 13850,Girth Weld,,43371.23,47.73,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2807.02,AGM 14,128.10,47.94,47.73,47.23,47.94,47.73,13850,46.30,47.62,33.7801374,-118.0110032,55.28,
GWD 13860,Girth Weld,,43418.97,46.30,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2854.75,AGM 14,80.37,47.73,46.30,47.94,47.73,46.30,13860,47.62,38.70,33.7802685,-118.0110032,55.26,
GWD 13870,Girth Weld,,43465.27,34.07,0.250,35000,ERW,8.625,600,,,,,,,,,,,Valve 602,2901.05,AGM 14,34.07,46.30,47.62,47.73,46.30,47.62,13870,38.70,48.26,33.7803956,-118.0110034,55.16,
MRK 12,Marker,,43499.34,13.54,0.250,35000,ERW,8.625,600,,,,,11:33,,,,,,Valve 602,2935.13,AGM 15,2648.95,34.07,13.54,47.73,46.30,47.62,13870,38.70,48.26,33.7804892,-118.0110031,55.37,AGM 14 6' East of Knott St Curb at Paint Mark
GWD 13880,Girth Weld,,43512.88,38.70,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,13.54,AGM 15,2635.41,47.62,38.70,46.30,47.62,38.70,13880,48.26,4.91,33.7805264,-118.0110027,55.56,
GWD 13890,Girth Weld,,43551.58,48.26,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,52.24,AGM 15,2596.71,38.70,48.26,47.62,38.70,48.26,13890,4.91,1.57,33.7806328,-118.0110030,55.85,
GWD 13900,Girth Weld,,43599.84,4.91,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,100.51,AGM 15,2548.44,48.26,4.91,38.70,48.26,4.91,13900,1.57,3.31,33.7807654,-118.0110059,55.97,
GWD 13910,Girth Weld,,43604.75,0.74,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,105.41,AGM 15,2543.54,4.91,1.57,48.26,4.91,1.57,13910,3.31,1.52,33.7807789,-118.0110059,56.03,
BND 124,Bend,,43605.50,0.83,0.250,35000,ERW,8.625,600,,,23.947,,,,,,,,AGM 14,106.16,AGM 15,2542.79,0.74,0.83,48.26,4.91,1.57,13910,3.31,1.52,33.7807809,-118.0110056,55.92,3.0D 49.5 deg right turn over bend
GWD 13920,Girth Weld,,43606.32,3.31,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,106.98,AGM 15,2541.97,1.57,3.31,4.91,1.57,3.31,13920,1.52,13.23,33.7807828,-118.0110046,55.58,
GWD 13930,Girth Weld,,43609.63,0.85,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,110.29,AGM 15,2538.66,3.31,1.52,1.57,3.31,1.52,13930,13.23,42.92,33.7807890,-118.0109991,53.75,
BND 125,Bend,,43610.49,0.66,0.280,35000,ERW,8.625,600,,,25.359,,,,,,,,AGM 14,111.15,AGM 15,2537.80,0.85,0.66,1.57,3.31,1.52,13930,13.23,42.92,33.7807908,-118.0109980,53.37,3.0D 49.0 deg left turn sag bend
GWD 13940,Girth Weld,,43611.15,13.23,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,111.81,AGM 15,2537.14,1.52,13.23,3.31,1.52,13.23,13940,42.92,1.49,33.7807926,-118.0109976,53.23,
GWD 13950,Girth Weld,,43624.38,42.92,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,125.04,AGM 15,2523.91,13.23,42.92,1.52,13.23,42.92,13950,1.49,1.58,33.7808289,-118.0109972,53.16,
GWD 13960,Girth Weld,,43667.30,0.47,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,167.96,AGM 15,2480.99,42.92,1.49,13.23,42.92,1.49,13960,1.58,31.68,33.7809469,-118.0109953,53.01,
BND 126,Bend,,43667.77,1.02,0.280,35000,ERW,8.625,600,,,17.913,,,,,,,,AGM 14,168.43,AGM 15,2480.52,0.47,1.02,13.23,42.92,1.49,13960,1.58,31.68,33.7809482,-118.0109952,53.09,3.0D 40.2 deg left turn sag bend
GWD 13970,Girth Weld,,43668.79,1.24,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,169.45,AGM 15,2479.50,1.49,1.58,42.92,1.49,1.58,13970,31.68,1.65,33.7809506,-118.0109953,53.58,
BND 127,Bend,,43670.03,0.34,0.280,35000,ERW,8.625,600,,,18.937,,,,,,,,AGM 14,170.69,AGM 15,2478.26,1.24,0.34,42.92,1.49,1.58,13970,31.68,1.65,33.7809535,-118.0109952,54.20,5.0D 37.1 deg right turn over bend
GWD 13980,Girth Weld,,43670.37,31.68,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,171.03,AGM 15,2477.92,1.58,31.68,1.49,1.58,31.68,13980,1.65,1.48,33.7809544,-118.0109951,54.28,
GWD 13990,Girth Weld,,43702.05,0.38,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,202.72,AGM 15,2446.23,31.68,1.65,1.58,31.68,1.65,13990,1.48,42.08,33.7810415,-118.0109938,54.43,
BND 128,Bend,,43702.43,1.27,0.280,35000,ERW,8.625,600,,,18.804,,,,,,,,AGM 14,203.09,AGM 15,2445.86,0.38,1.27,1.58,31.68,1.65,13990,1.48,42.08,33.7810426,-118.0109938,54.37,3.0D 40.2 deg left turn over bend
GWD 14000,Girth Weld,,43703.70,1.01,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,204.37,AGM 15,2444.58,1.65,1.48,31.68,1.65,1.48,14000,42.08,4.17,33.7810456,-118.0109938,53.75,
BND 129,Bend,,43704.71,0.47,0.280,35000,ERW,8.625,600,,,18.890,,,,,,,,AGM 14,205.38,AGM 15,2443.57,1.01,0.47,31.68,1.65,1.48,14000,42.08,4.17,33.7810481,-118.0109939,53.28,3.0D 37.5 deg right turn sag bend
GWD 14010,Girth Weld,,43705.18,42.08,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,205.85,AGM 15,2443.10,1.48,42.08,1.65,1.48,42.08,14010,4.17,1.54,33.7810493,-118.0109938,53.20,
GWD 14020,Girth Weld,,43747.26,4.17,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,247.93,AGM 15,2401.02,42.08,4.17,1.48,42.08,4.17,14020,1.54,4.18,33.7811650,-118.0109918,53.93,
GWD 14030,Girth Weld,,43751.43,0.64,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,252.09,AGM 15,2396.86,4.17,1.54,42.08,4.17,1.54,14030,4.18,1.59,33.7811764,-118.0109915,53.88,
BND 130,Bend,,43752.07,0.91,0.280,35000,ERW,8.625,600,,,24.728,,,,,,,,AGM 14,252.73,AGM 15,2396.22,0.64,0.91,42.08,4.17,1.54,14030,4.18,1.59,33.7811781,-118.0109918,53.98,3.0D 47.7 deg left turn sag bend
GWD 14040,Girth Weld,,43752.98,4.18,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,253.64,AGM 15,2395.31,1.54,4.18,4.17,1.54,4.18,14040,1.59,1.57,33.7811802,-118.0109928,54.35,
GWD 14050,Girth Weld,,43757.16,1.59,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,257.82,AGM 15,2391.13,4.18,1.59,1.54,4.18,1.59,14050,1.57,1.93,33.7811883,-118.0109990,56.60,
GWD 14060,Girth Weld,,43758.75,0.00,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,259.41,AGM 15,2389.54,1.59,1.57,4.18,1.59,1.57,14060,1.93,1.53,33.7811923,-118.0110003,57.02,
BND 131,Bend,,43758.75,1.57,0.280,35000,ERW,8.625,600,,,43.016,,,,,,,,AGM 14,259.42,AGM 15,2389.53,0.00,1.57,4.18,1.59,1.57,14060,1.93,1.53,33.7811923,-118.0110003,57.02,3.0D 78.3 deg right turn over bend
GWD 14070,Girth Weld,,43760.32,1.93,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,260.99,AGM 15,2387.96,1.57,1.93,1.59,1.57,1.93,14070,1.53,4.70,33.7811962,-118.0109983,57.11,
GWD 14080,Girth Weld,,43762.25,0.91,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,262.92,AGM 15,2386.03,1.93,1.53,1.57,1.93,1.53,14080,4.70,4.39,33.7811998,-118.0109937,57.32,
BND 132,Bend,,43763.17,0.62,0.280,35000,ERW,8.625,600,,,26.644,,,,,,,,AGM 14,263.83,AGM 15,2385.12,0.91,0.62,1.57,1.93,1.53,14080,4.70,4.39,33.7812018,-118.0109920,57.42,3.0D 47.7 deg left turn over bend
GWD 14090,Girth Weld,,43763.79,4.70,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,264.45,AGM 15,2384.50,1.53,4.70,1.93,1.53,4.70,14090,4.39,44.95,33.7812034,-118.0109914,57.45,
GWD 14100,Girth Weld,,43768.49,4.39,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,269.15,AGM 15,2379.80,4.70,4.39,1.53,4.70,4.39,14100,44.95,39.51,33.7812163,-118.0109909,57.48,
GWD 14110,Girth Weld,,43772.88,44.95,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,273.54,AGM 15,2375.41,4.39,44.95,4.70,4.39,44.95,14110,39.51,47.67,33.7812284,-118.0109908,57.54,
GWD 14120,Girth Weld,,43817.83,39.51,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,318.49,AGM 15,2330.46,44.95,39.51,4.39,44.95,39.51,14120,47.67,47.61,33.7813519,-118.0109910,58.58,
GWD 14130,Girth Weld,,43857.35,47.67,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,358.01,AGM 15,2290.94,39.51,47.67,44.95,39.51,47.67,14130,47.61,44.90,33.7814605,-118.0109897,58.66,
GWD 14140,Girth Weld,,43905.02,47.61,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,405.68,AGM 15,2243.27,47.67,47.61,39.51,47.67,47.61,14140,44.90,47.90,33.7815916,-118.0109896,58.96,
GWD 14150,Girth Weld,,43952.63,44.90,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,453.30,AGM 15,2195.65,47.61,44.90,47.67,47.61,44.90,14150,47.90,47.74,33.7817225,-118.0109901,59.05,
GWD 14160,Girth Weld,,43997.53,47.90,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,498.19,AGM 15,2150.76,44.90,47.90,47.61,44.90,47.90,14160,47.74,47.71,33.7818459,-118.0109909,58.86,
GWD 14170,Girth Weld,,44045.43,47.74,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,546.09,AGM 15,2102.86,47.90,47.74,44.90,47.90,47.74,14170,47.71,47.82,33.7819776,-118.0109902,58.87,
GWD 14180,Girth Weld,,44093.17,47.71,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,593.84,AGM 15,2055.11,47.74,47.71,47.90,47.74,47.71,14180,47.82,47.75,33.7821089,-118.0109905,58.92,
GWD 14190,Girth Weld,,44140.89,47.82,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,641.55,AGM 15,2007.40,47.71,47.82,47.74,47.71,47.82,14190,47.75,47.89,33.7822401,-118.0109910,58.57,
GWD 14200,Girth Weld,,44188.70,47.75,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,689.37,AGM 15,1959.58,47.82,47.75,47.71,47.82,47.75,14200,47.89,47.97,33.7823716,-118.0109917,58.38,
GWD 14210,Girth Weld,,44236.46,47.89,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,737.12,AGM 15,1911.83,47.75,47.89,47.82,47.75,47.89,14210,47.97,47.78,33.7825029,-118.0109921,58.30,
GWD 14220,Girth Weld,,44284.35,47.97,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,785.01,AGM 15,1863.94,47.89,47.97,47.75,47.89,47.97,14220,47.78,47.85,33.7826345,-118.0109932,58.17,
GWD 14230,Girth Weld,,44332.32,47.78,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,832.98,AGM 15,1815.97,47.97,47.78,47.89,47.97,47.78,14230,47.85,47.78,33.7827664,-118.0109945,57.86,
GWD 14240,Girth Weld,,44380.10,47.85,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,880.76,AGM 15,1768.19,47.78,47.85,47.97,47.78,47.85,14240,47.78,47.84,33.7828978,-118.0109946,57.63,
GWD 14250,Girth Weld,,44427.95,47.78,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,928.61,AGM 15,1720.34,47.85,47.78,47.78,47.85,47.78,14250,47.84,47.69,33.7830294,-118.0109927,57.27,
GWD 14260,Girth Weld,,44475.73,47.84,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,976.39,AGM 15,1672.56,47.78,47.84,47.85,47.78,47.84,14260,47.69,47.63,33.7831607,-118.0109947,56.92,
GWD 14270,Girth Weld,,44523.57,47.69,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1024.23,AGM 15,1624.72,47.84,47.69,47.78,47.84,47.69,14270,47.63,47.84,33.7832923,-118.0109958,56.17,
GWD 14280,Girth Weld,,44571.26,47.63,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1071.93,AGM 15,1577.02,47.69,47.63,47.84,47.69,47.63,14280,47.84,34.05,33.7834234,-118.0109952,55.44,
GWD 14290,Girth Weld,,44618.90,47.84,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1119.56,AGM 15,1529.39,47.63,47.84,47.69,47.63,47.84,14290,34.05,47.70,33.7835544,-118.0109958,54.69,
GWD 14300,Girth Weld,,44666.74,34.05,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1167.40,AGM 15,1481.55,47.84,34.05,47.63,47.84,34.05,14300,47.70,47.76,33.7836859,-118.0109974,54.07,
GWD 14310,Girth Weld,,44700.79,47.70,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1201.46,AGM 15,1447.49,34.05,47.70,47.84,34.05,47.70,14310,47.76,47.49,33.7837796,-118.0109973,53.51,
GWD 14320,Girth Weld,,44748.50,47.76,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1249.16,AGM 15,1399.79,47.70,47.76,34.05,47.70,47.76,14320,47.49,41.65,33.7839107,-118.0109974,53.17,
GWD 14330,Girth Weld,,44796.26,47.49,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1296.92,AGM 15,1352.03,47.76,47.49,47.70,47.76,47.49,14330,41.65,47.69,33.7840420,-118.0109994,52.75,
GWD 14340,Girth Weld,,44843.75,41.65,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1344.41,AGM 15,1304.54,47.49,41.65,47.76,47.49,41.65,14340,47.69,47.05,33.7841726,-118.0109996,52.04,
GWD 14350,Girth Weld,,44885.39,47.69,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1386.06,AGM 15,1262.89,41.65,47.69,47.49,41.65,47.69,14350,47.05,47.55,33.7842871,-118.0109991,51.61,
GWD 14360,Girth Weld,,44933.09,47.05,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1433.75,AGM 15,1215.20,47.69,47.05,41.65,47.69,47.05,14360,47.55,47.67,33.7844183,-118.0109996,51.20,
GWD 14370,Girth Weld,,44980.14,47.55,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1480.80,AGM 15,1168.15,47.05,47.55,47.69,47.05,47.55,14370,47.67,47.70,33.7845477,-118.0110005,50.37,
GWD 14380,Girth Weld,,45027.69,47.67,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1528.35,AGM 15,1120.60,47.55,47.67,47.05,47.55,47.67,14380,47.70,47.51,33.7846784,-118.0110021,49.92,
GWD 14390,Girth Weld,,45075.36,47.70,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1576.02,AGM 15,1072.93,47.67,47.70,47.55,47.67,47.70,14390,47.51,41.21,33.7848095,-118.0110036,49.11,
GWD 14400,Girth Weld,,45123.06,47.51,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1623.72,AGM 15,1025.23,47.70,47.51,47.67,47.70,47.51,14400,41.21,47.66,33.7849406,-118.0110022,48.24,
GWD 14410,Girth Weld,,45170.57,41.21,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1671.23,AGM 15,977.72,47.51,41.21,47.70,47.51,41.21,14410,47.66,46.10,33.7850712,-118.0110028,48.01,
GWD 14420,Girth Weld,,45211.78,47.66,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1712.45,AGM 15,936.50,41.21,47.66,47.51,41.21,47.66,14420,46.10,1.54,33.7851845,-118.0110050,47.73,
GWD 14430,Girth Weld,,45259.44,46.10,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1760.10,AGM 15,888.85,47.66,46.10,41.21,47.66,46.10,14430,1.54,2.90,33.7853156,-118.0110054,47.47,
GWD 14440,Girth Weld,,45305.54,0.64,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1806.20,AGM 15,842.75,46.10,1.54,47.66,46.10,1.54,14440,2.90,1.50,33.7854423,-118.0110038,46.64,
BND 133,Bend,,45306.18,0.91,0.219,35000,ERW,8.625,600,,,24.332,,,,,,,,AGM 14,1806.84,AGM 15,842.11,0.64,0.91,47.66,46.10,1.54,14440,2.90,1.50,33.7854440,-118.0110042,46.62,3.0D 47.5 deg left turn bend
GWD 14450,Girth Weld,,45307.08,2.90,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1807.75,AGM 15,841.20,1.54,2.90,46.10,1.54,2.90,14450,1.50,0.98,33.7854461,-118.0110058,46.60,
GWD 14460,Girth Weld,,45309.98,0.72,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1810.64,AGM 15,838.31,2.90,1.50,1.54,2.90,1.50,14460,0.98,36.95,33.7854518,-118.0110125,46.58,
BND 134,Bend,,45310.70,0.78,0.280,35000,ERW,8.625,600,,,24.601,,,,,,,,AGM 14,1811.36,AGM 15,837.59,0.72,0.78,1.54,2.90,1.50,14460,0.98,36.95,33.7854534,-118.0110138,46.60,3.0D 47.1 deg right turn bend
GWD 14470,Girth Weld,,45311.48,0.98,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1812.14,AGM 15,836.81,1.50,0.98,2.90,1.50,0.98,14470,36.95,4.05,33.7854555,-118.0110144,46.61,
GWD 14480,Girth Weld,,45312.46,36.95,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1813.13,AGM 15,835.82,0.98,36.95,1.50,0.98,36.95,14480,4.05,1.61,33.7854582,-118.0110145,46.62,
GWD 14490,Girth Weld,,45349.42,4.05,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1850.08,AGM 15,798.87,36.95,4.05,0.98,36.95,4.05,14490,1.61,5.90,33.7855598,-118.0110131,46.34,
GWD 14500,Girth Weld,,45353.47,0.84,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1854.13,AGM 15,794.82,4.05,1.61,36.95,4.05,1.61,14500,5.90,1.56,33.7855710,-118.0110131,46.38,
BND 135,Bend,,45354.31,0.77,0.280,35000,ERW,8.625,600,,,24.663,,,,,,,,AGM 14,1854.97,AGM 15,793.98,0.84,0.77,36.95,4.05,1.61,14500,5.90,1.56,33.7855732,-118.0110131,46.24,3.0D 47.5 deg right turn over bend
GWD 14510,Girth Weld,,45355.08,5.90,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1855.74,AGM 15,793.21,1.61,5.90,4.05,1.61,5.90,14510,1.56,16.48,33.7855751,-118.0110130,45.85,
GWD 14520,Girth Weld,,45360.98,0.88,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1861.64,AGM 15,787.31,5.90,1.56,1.61,5.90,1.56,14520,16.48,1.53,33.7855866,-118.0110125,41.63,
BND 136,Bend,,45361.86,0.68,0.280,35000,ERW,8.625,600,,,25.238,,,,,,,,AGM 14,1862.52,AGM 15,786.43,0.88,0.68,1.61,5.90,1.56,14520,16.48,1.53,33.7855886,-118.0110125,41.14,3.0D 48.3 deg left turn sag bend
GWD 14530,Girth Weld,,45362.54,16.48,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1863.21,AGM 15,785.74,1.56,16.48,5.90,1.56,16.48,14530,1.53,5.78,33.7855904,-118.0110124,40.97,
GWD 14540,Girth Weld,,45379.03,0.68,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1879.69,AGM 15,769.26,16.48,1.53,1.56,16.48,1.53,14540,5.78,1.74,33.7856357,-118.0110122,41.14,
BND 137,Bend,,45379.70,0.86,0.280,35000,ERW,8.625,600,,,23.979,,,,,,,,AGM 14,1880.36,AGM 15,768.59,0.68,0.86,1.56,16.48,1.53,14540,5.78,1.74,33.7856375,-118.0110122,41.29,3.0D 47.2 deg left turn sag bend
GWD 14550,Girth Weld,,45380.56,5.78,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1881.22,AGM 15,767.73,1.53,5.78,16.48,1.53,5.78,14550,1.74,36.16,33.7856395,-118.0110122,41.75,
GWD 14560,Girth Weld,,45386.34,0.99,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1887.00,AGM 15,761.95,5.78,1.74,1.53,5.78,1.74,14560,36.16,3.08,33.7856504,-118.0110127,45.88,
BND 138,Bend,,45387.33,0.75,0.280,35000,ERW,8.625,600,,,24.736,,,,,,,,AGM 14,1887.99,AGM 15,760.96,0.99,0.75,1.53,5.78,1.74,14560,36.16,3.08,33.7856525,-118.0110128,46.46,3.0D 48.3 deg right turn over bend
GWD 14570,Girth Weld,,45388.08,36.16,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1888.74,AGM 15,760.21,1.74,36.16,5.78,1.74,36.16,14570,3.08,6.07,33.7856545,-118.0110128,46.65,
GWD 14580,Girth Weld,,45424.23,1.52,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1924.90,AGM 15,724.05,36.16,3.08,1.74,36.16,3.08,14580,6.07,3.19,33.7857539,-118.0110130,45.77,
BND 139,Bend,,45425.76,1.56,0.280,35000,ERW,8.625,600,,,40.432,,,,,,,,AGM 14,1926.42,AGM 15,722.53,1.52,1.56,1.74,36.16,3.08,14580,6.07,3.19,33.7857577,-118.0110149,45.79,3.0D 90.5 deg left turn sag bend
GWD 14590,Girth Weld,,45427.32,6.07,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1927.98,AGM 15,720.97,3.08,6.07,36.16,3.08,6.07,14590,3.19,1.01,33.7857594,-118.0110195,45.89,
GWD 14600,Girth Weld,,45433.39,1.75,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1934.05,AGM 15,714.90,6.07,3.19,3.08,6.07,3.19,14600,1.01,32.30,33.7857591,-118.0110393,46.38,
BND 140,Bend,,45435.14,1.44,0.280,35000,ERW,8.625,600,,,43.658,,,,,,,,AGM 14,1935.80,AGM 15,713.15,1.75,1.44,3.08,6.07,3.19,14600,1.01,32.30,33.7857608,-118.0110446,46.50,3.0D 91.5 deg right turn over bend
GWD 14610,Girth Weld,,45436.58,1.01,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1937.24,AGM 15,711.71,3.19,1.01,6.07,3.19,1.01,14610,32.30,38.81,33.7857642,-118.0110468,46.53,
GWD 14620,Girth Weld,,45437.59,32.30,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1938.25,AGM 15,710.70,1.01,32.30,3.19,1.01,32.30,14620,38.81,36.60,33.7857670,-118.0110470,46.52,Estimated WT 0.250
GWD 14630,Girth Weld,,45469.89,38.81,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,1970.55,AGM 15,678.40,32.30,38.81,1.01,32.30,38.81,14630,36.60,40.70,33.7858558,-118.0110448,46.36,
GWD 14640,Girth Weld,,45508.70,36.60,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2009.36,AGM 15,639.59,38.81,36.60,32.30,38.81,36.60,14640,40.70,30.52,33.7859625,-118.0110428,46.05,
GWD 14650,Girth Weld,,45545.29,40.70,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2045.96,AGM 15,602.99,36.60,40.70,38.81,36.60,40.70,14650,30.52,35.07,33.7860631,-118.0110407,46.01,
