BHIIdentifier,PipelineFeature,INTEXTIDOD,Odometerft,DistancetoNextPipelineFeatureft,WTin,PipeGradepsi,PipeDescription,PipeDiameterin,MOPpsi,Depth,Depthin,Lengthin,Widthin,OClockOrientationhhmm,mB31GBurstpsi,ERF,EffDepth,EffLengthin,EffAreaBurstpsi,UpstreamUSReferenceName,DistanceToUSft,DownstreamDSReferenceName,DistanceFromDSReferenceft,DistancetoUSWeldft,DistancetoDSWeldft,Length2ndUSJointft,LengthUSJointft,LengthDefectJointft,DefectJointNumber,LengthDSJointft,Length2ndDSJointft,XYZInformationNAD83Latitude,XYZInformationNAD83Longitude,XYZInformationNAVD88Elevationft,Comments
GWD 14660,Girth Weld,,45586.00,30.52,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2086.66,AGM 15,562.29,40.70,30.52,36.60,40.70,30.52,14660,35.07,34.11,33.7861750,-118.0110382,46.02,
GWD 14670,Girth Weld,,45616.52,35.07,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2117.18,AGM 15,531.77,30.52,35.07,40.70,30.52,35.07,14670,34.11,31.11,33.7862589,-118.0110367,45.95,
GWD 14680,Girth Weld,,45651.59,34.11,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2152.25,AGM 15,496.70,35.07,34.11,30.52,35.07,34.11,14680,31.11,32.48,33.7863553,-118.0110345,45.82,
GWD 14690,Girth Weld,,45685.70,31.11,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2186.36,AGM 15,462.59,34.11,31.11,35.07,34.11,31.11,14690,32.48,40.10,33.7864490,-118.0110323,45.65,
GWD 14700,Girth Weld,,45716.81,32.48,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2217.47,AGM 15,431.48,31.11,32.48,34.11,31.11,32.48,14700,40.10,30.58,33.7865346,-118.0110304,45.58,
GWD 14710,Girth Weld,,45749.28,40.10,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2249.94,AGM 15,399.01,32.48,40.10,31.11,32.48,40.10,14710,30.58,42.06,33.7866238,-118.0110286,45.46,
GWD 14720,Girth Weld,,45789.39,30.58,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2290.05,AGM 15,358.90,40.10,30.58,32.48,40.10,30.58,14720,42.06,19.35,33.7867341,-118.0110263,45.43,
GWD 14730,Girth Weld,,45819.97,42.06,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2320.63,AGM 15,328.32,30.58,42.06,40.10,30.58,42.06,14730,19.35,28.78,33.7868182,-118.0110240,45.29,
GWD 14740,Girth Weld,,45862.03,19.35,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2362.70,AGM 15,286.25,42.06,19.35,30.58,42.06,19.35,14740,28.78,0.88,33.7869338,-118.0110209,44.87,
GWD 14750,Girth Weld,,45881.38,28.78,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2382.05,AGM 15,266.90,19.35,28.78,42.06,19.35,28.78,14750,0.88,1.45,33.7869870,-118.0110196,44.76,
GWD 14760,Girth Weld,,45910.16,0.88,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2410.82,AGM 15,238.13,28.78,0.88,19.35,28.78,0.88,14760,1.45,1.58,33.7870660,-118.0110178,45.44,
GWD 14770,Girth Weld,,45911.04,0.30,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2411.71,AGM 15,237.24,0.88,1.45,28.78,0.88,1.45,14770,1.58,20.15,33.7870685,-118.0110177,45.46,
BND 141,Bend,,45911.34,1.16,0.250,35000,ERW,8.625,600,,,19.440,,,,,,,,AGM 14,2412.00,AGM 15,236.95,0.30,1.16,28.78,0.88,1.45,14770,1.58,20.15,33.7870693,-118.0110176,45.52,3.0D 41.6 deg right turn sag bend
GWD 14780,Girth Weld,,45912.50,1.12,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2413.16,AGM 15,235.79,1.45,1.58,0.88,1.45,1.58,14780,20.15,1.62,33.7870719,-118.0110174,46.12,
BND 142,Bend,,45913.61,0.46,0.250,35000,ERW,8.625,600,,,20.685,,,,,,,,AGM 14,2414.28,AGM 15,234.67,1.12,0.46,0.88,1.45,1.58,14780,20.15,1.62,33.7870745,-118.0110172,46.68,3.0D 38.7 deg left turn over bend
GWD 14790,Girth Weld,,45914.08,20.15,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2414.74,AGM 15,234.21,1.58,20.15,1.45,1.58,20.15,14790,1.62,1.49,33.7870758,-118.0110171,46.79,
GWD 14800,Girth Weld,,45934.22,0.42,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2434.89,AGM 15,214.06,20.15,1.62,1.58,20.15,1.62,14800,1.49,0.95,33.7871311,-118.0110161,46.83,
BND 143,Bend,,45934.65,1.19,0.280,35000,ERW,8.625,600,,,19.409,,,,,,,,AGM 14,2435.31,AGM 15,213.64,0.42,1.19,1.58,20.15,1.62,14800,1.49,0.95,33.7871323,-118.0110161,46.77,3.0D 40.1 deg left turn over bend
GWD 14810,Girth Weld,,45935.84,1.07,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2436.50,AGM 15,212.45,1.62,1.49,20.15,1.62,1.49,14810,0.95,17.77,33.7871351,-118.0110162,46.19,
BND 144,Bend,,45936.91,0.42,0.280,35000,ERW,8.625,600,,,17.835,,,,,,,,AGM 14,2437.57,AGM 15,211.38,1.07,0.42,20.15,1.62,1.49,14810,0.95,17.77,33.7871377,-118.0110162,45.68,3.0D 36.7 deg right turn sag bend
GWD 14820,Girth Weld,,45937.33,0.95,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2437.99,AGM 15,210.96,1.49,0.95,1.62,1.49,0.95,14820,17.77,40.23,33.7871388,-118.0110162,45.60,Estimated WT 0.250
GWD 14830,Girth Weld,,45938.28,17.77,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2438.94,AGM 15,210.01,0.95,17.77,1.49,0.95,17.77,14830,40.23,33.55,33.7871415,-118.0110162,45.55,
GWD 14840,Girth Weld,,45956.05,40.23,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2456.71,AGM 15,192.24,17.77,40.23,0.95,17.77,40.23,14840,33.55,40.24,33.7871903,-118.0110151,45.31,
GWD 14850,Girth Weld,,45996.28,33.55,0.250,35000,SMLS,8.625,600,,,,,,,,,,,AGM 14,2496.94,AGM 15,152.01,40.23,33.55,17.77,40.23,33.55,14850,40.24,42.28,33.7873009,-118.0110131,45.32,
GWD 14860,Girth Weld,,46029.83,40.24,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2530.50,AGM 15,118.45,33.55,40.24,40.23,33.55,40.24,14860,42.28,40.40,33.7873931,-118.0110113,45.74,
GWD 14870,Girth Weld,,46070.08,42.28,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2570.74,AGM 15,78.21,40.24,42.28,33.55,40.24,42.28,14870,40.40,39.15,33.7875037,-118.0110086,45.91,
GWD 14880,Girth Weld,,46112.36,35.92,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 14,2613.03,AGM 15,35.92,42.28,40.40,40.24,42.28,40.40,14880,39.15,40.63,33.7876200,-118.0110063,46.43,
MRK 13,Marker,,46148.29,4.47,0.250,35000,ERW,8.625,600,,,,,11:35,,,,,,AGM 14,2648.95,AGM 16,3042.72,35.92,4.47,40.24,42.28,40.40,14880,39.15,40.63,33.7877187,-118.0110042,46.85,AGM 15 8' West of Curb - Located in Knott St
GWD 14890,Girth Weld,,46152.76,39.15,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,4.47,AGM 16,3038.24,40.40,39.15,42.28,40.40,39.15,14890,40.63,41.50,33.7877310,-118.0110040,46.87,
GWD 14900,Girth Weld,,46191.91,40.63,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,43.63,AGM 16,2999.09,39.15,40.63,40.40,39.15,40.63,14900,41.50,33.63,33.7878387,-118.0110021,47.10,
GWD 14910,Girth Weld,,46232.54,41.50,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,84.26,AGM 16,2958.46,40.63,41.50,39.15,40.63,41.50,14910,33.63,1.56,33.7879504,-118.0110003,47.25,
GWD 14920,Girth Weld,,46274.05,33.63,0.250,35000,SMLS,8.625,600,,,,,,,,,,,AGM 15,125.76,AGM 16,2916.96,41.50,33.63,40.63,41.50,33.63,14920,1.56,0.99,33.7880646,-118.0109985,47.34,
GWD 14930,Girth Weld,,46307.67,0.67,0.250,35000,SMLS,8.625,600,,,,,,,,,,,AGM 15,159.38,AGM 16,2883.33,33.63,1.56,41.50,33.63,1.56,14930,0.99,5.12,33.7881571,-118.0109970,47.23,
BND 145,Bend,,46308.35,0.88,0.250,35000,SMLS,8.625,600,,,24.541,,,,,,,,AGM 15,160.06,AGM 16,2882.66,0.67,0.88,41.50,33.63,1.56,14930,0.99,5.12,33.7881589,-118.0109965,47.22,3.0D 47.7 deg right turn over bend
GWD 14940,Girth Weld,,46309.23,0.99,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,160.94,AGM 16,2881.77,1.56,0.99,33.63,1.56,0.99,14940,5.12,1.00,33.7881609,-118.0109949,47.20,
GWD 14950,Girth Weld,,46310.22,5.12,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,161.93,AGM 16,2880.78,0.99,5.12,1.56,0.99,5.12,14950,1.00,1.73,33.7881628,-118.0109925,47.17,Estimated WT 0.250
GWD 14960,Girth Weld,,46315.34,1.00,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,167.05,AGM 16,2875.67,5.12,1.00,0.99,5.12,1.00,14960,1.73,24.98,33.7881724,-118.0109802,46.99,
GWD 14970,Girth Weld,,46316.34,0.80,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,168.05,AGM 16,2874.66,1.00,1.73,5.12,1.00,1.73,14970,24.98,21.22,33.7881743,-118.0109777,46.96,
BND 146,Bend,,46317.14,0.92,0.280,35000,ERW,8.625,600,,,25.063,,,,,,,,AGM 15,168.86,AGM 16,2873.86,0.80,0.92,5.12,1.00,1.73,14970,24.98,21.22,33.7881760,-118.0109762,46.95,3.0D 47.7 deg left turn sag bend
GWD 14980,Girth Weld,,46318.07,24.98,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,169.78,AGM 16,2872.94,1.73,24.98,1.00,1.73,24.98,14980,21.22,17.54,33.7881785,-118.0109754,46.94,
GWD 14990,Girth Weld,,46343.04,21.22,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,194.75,AGM 16,2847.96,24.98,21.22,1.73,24.98,21.22,14990,17.54,42.69,33.7882472,-118.0109742,46.90,Estimated WT 0.250
GWD 15000,Girth Weld,,46364.26,17.54,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,215.97,AGM 16,2826.75,21.22,17.54,24.98,21.22,17.54,15000,42.69,38.18,33.7883055,-118.0109736,46.84,
GWD 15010,Girth Weld,,46381.80,42.69,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,233.51,AGM 16,2809.20,17.54,42.69,21.22,17.54,42.69,15010,38.18,42.49,33.7883538,-118.0109733,46.56,
GWD 15020,Girth Weld,,46424.49,38.18,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,276.20,AGM 16,2766.52,42.69,38.18,17.54,42.69,38.18,15020,42.49,40.87,33.7884712,-118.0109751,46.05,
GWD 15030,Girth Weld,,46462.67,42.49,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,314.38,AGM 16,2728.34,38.18,42.49,42.69,38.18,42.49,15030,40.87,41.27,33.7885762,-118.0109781,46.46,
GWD 15040,Girth Weld,,46505.16,40.87,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,356.87,AGM 16,2685.85,42.49,40.87,38.18,42.49,40.87,15040,41.27,40.92,33.7886931,-118.0109781,46.72,
GWD 15050,Girth Weld,,46546.03,41.27,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,397.74,AGM 16,2644.97,40.87,41.27,42.49,40.87,41.27,15050,40.92,42.76,33.7888055,-118.0109775,46.32,
GWD 15060,Girth Weld,,46587.30,40.92,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,439.02,AGM 16,2603.70,41.27,40.92,40.87,41.27,40.92,15060,42.76,42.78,33.7889191,-118.0109765,46.30,
GWD 15070,Girth Weld,,46628.22,42.76,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,479.94,AGM 16,2562.78,40.92,42.76,41.27,40.92,42.76,15070,42.78,42.42,33.7890316,-118.0109749,46.63,
GWD 15080,Girth Weld,,46670.99,42.78,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,522.70,AGM 16,2520.02,42.76,42.78,40.92,42.76,42.78,15080,42.42,41.22,33.7891493,-118.0109734,46.70,
GWD 15090,Girth Weld,,46713.77,42.42,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,565.48,AGM 16,2477.23,42.78,42.42,42.76,42.78,42.42,15090,41.22,41.56,33.7892669,-118.0109726,46.90,
GWD 15100,Girth Weld,,46756.19,41.22,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,607.90,AGM 16,2434.81,42.42,41.22,42.78,42.42,41.22,15100,41.56,41.79,33.7893836,-118.0109709,47.36,
GWD 15110,Girth Weld,,46797.41,41.56,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,649.13,AGM 16,2393.59,41.22,41.56,42.42,41.22,41.56,15110,41.79,42.48,33.7894970,-118.0109690,47.01,
GWD 15120,Girth Weld,,46838.97,41.79,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,690.68,AGM 16,2352.03,41.56,41.79,41.22,41.56,41.79,15120,42.48,41.00,33.7896113,-118.0109680,47.02,
GWD 15130,Girth Weld,,46880.76,42.48,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,732.48,AGM 16,2310.24,41.79,42.48,41.56,41.79,42.48,15130,41.00,42.47,33.7897263,-118.0109677,47.25,
GWD 15140,Girth Weld,,46923.24,41.00,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,774.96,AGM 16,2267.76,42.48,41.00,41.79,42.48,41.00,15140,42.47,41.20,33.7898431,-118.0109674,47.71,
GWD 15150,Girth Weld,,46964.24,42.47,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,815.96,AGM 16,2226.76,41.00,42.47,42.48,41.00,42.47,15150,41.20,41.81,33.7899559,-118.0109663,47.49,
GWD 15160,Girth Weld,,47006.71,41.20,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,858.43,AGM 16,2184.29,42.47,41.20,41.00,42.47,41.20,15160,41.81,42.70,33.7900727,-118.0109644,48.01,
GWD 15170,Girth Weld,,47047.92,41.81,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,899.63,AGM 16,2143.09,41.20,41.81,42.47,41.20,41.81,15170,42.70,41.69,33.7901860,-118.0109630,48.14,
GWD 15180,Girth Weld,,47089.72,42.70,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,941.43,AGM 16,2101.28,41.81,42.70,41.20,41.81,42.70,15180,41.69,42.24,33.7903010,-118.0109618,48.41,
GWD 15190,Girth Weld,,47132.42,41.69,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,984.13,AGM 16,2058.58,42.70,41.69,41.81,42.70,41.69,15190,42.24,41.99,33.7904185,-118.0109607,48.34,
GWD 15200,Girth Weld,,47174.11,42.24,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1025.82,AGM 16,2016.89,41.69,42.24,42.70,41.69,42.24,15200,41.99,42.46,33.7905332,-118.0109588,47.92,
GWD 15210,Girth Weld,,47216.35,41.99,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1068.06,AGM 16,1974.66,42.24,41.99,41.69,42.24,41.99,15210,42.46,42.46,33.7906494,-118.0109567,47.19,
GWD 15220,Girth Weld,,47258.34,42.46,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1110.05,AGM 16,1932.67,41.99,42.46,42.24,41.99,42.46,15220,42.46,42.28,33.7907649,-118.0109552,46.89,
GWD 15230,Girth Weld,,47300.80,42.46,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1152.51,AGM 16,1890.21,42.46,42.46,41.99,42.46,42.46,15230,42.28,41.77,33.7908817,-118.0109543,47.19,
GWD 15240,Girth Weld,,47343.26,42.28,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1194.97,AGM 16,1847.75,42.46,42.28,42.46,42.46,42.28,15240,41.77,42.03,33.7909985,-118.0109527,47.31,
GWD 15250,Girth Weld,,47385.54,41.77,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1237.25,AGM 16,1805.46,42.28,41.77,42.46,42.28,41.77,15250,42.03,39.05,33.7911148,-118.0109514,47.36,
GWD 15260,Girth Weld,,47427.31,42.03,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1279.02,AGM 16,1763.69,41.77,42.03,42.28,41.77,42.03,15260,39.05,43.20,33.7912297,-118.0109505,48.24,
GWD 15270,Girth Weld,,47469.34,39.05,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1321.06,AGM 16,1721.66,42.03,39.05,41.77,42.03,39.05,15270,43.20,41.60,33.7913453,-118.0109503,48.21,
GWD 15280,Girth Weld,,47508.39,43.20,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1360.11,AGM 16,1682.61,39.05,43.20,42.03,39.05,43.20,15280,41.60,42.04,33.7914527,-118.0109497,48.12,
GWD 15290,Girth Weld,,47551.60,41.60,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1403.31,AGM 16,1639.41,43.20,41.60,39.05,43.20,41.60,15290,42.04,36.16,33.7915716,-118.0109482,48.17,
GWD 15300,Girth Weld,,47593.19,42.04,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1444.91,AGM 16,1597.81,41.60,42.04,43.20,41.60,42.04,15300,36.16,41.05,33.7916860,-118.0109482,48.27,
GWD 15310,Girth Weld,,47635.23,36.16,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1486.94,AGM 16,1555.78,42.04,36.16,41.60,42.04,36.16,15310,41.05,42.68,33.7918016,-118.0109482,48.26,
GWD 15320,Girth Weld,,47671.39,41.05,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1523.10,AGM 16,1519.62,36.16,41.05,42.04,36.16,41.05,15320,42.68,40.97,33.7919011,-118.0109483,48.25,
GWD 15330,Girth Weld,,47712.43,42.68,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1564.15,AGM 16,1478.57,41.05,42.68,36.16,41.05,42.68,15330,40.97,41.48,33.7920140,-118.0109474,48.19,
GWD 15340,Girth Weld,,47755.11,40.97,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1606.82,AGM 16,1435.89,42.68,40.97,41.05,42.68,40.97,15340,41.48,41.95,33.7921314,-118.0109465,48.26,
GWD 15350,Girth Weld,,47796.08,41.48,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1647.79,AGM 16,1394.92,40.97,41.48,42.68,40.97,41.48,15350,41.95,42.03,33.7922441,-118.0109452,48.55,
GWD 15360,Girth Weld,,47837.56,41.95,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1689.27,AGM 16,1353.45,41.48,41.95,40.97,41.48,41.95,15360,42.03,42.13,33.7923582,-118.0109449,48.34,
GWD 15370,Girth Weld,,47879.51,42.03,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1731.22,AGM 16,1311.50,41.95,42.03,41.48,41.95,42.03,15370,42.13,42.14,33.7924736,-118.0109457,48.11,
GWD 15380,Girth Weld,,47921.54,42.13,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1773.25,AGM 16,1269.47,42.03,42.13,41.95,42.03,42.13,15380,42.14,38.28,33.7925892,-118.0109461,48.34,
GWD 15390,Girth Weld,,47963.67,42.14,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1815.38,AGM 16,1227.33,42.13,42.14,42.03,42.13,42.14,15390,38.28,31.47,33.7927052,-118.0109458,48.10,
GWD 15400,Girth Weld,,48005.81,38.28,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1857.52,AGM 16,1185.19,42.14,38.28,42.13,42.14,38.28,15400,31.47,4.79,33.7928211,-118.0109447,48.24,
GWD 15410,Girth Weld,,48044.09,31.47,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1895.80,AGM 16,1146.92,38.28,31.47,42.14,38.28,31.47,15410,4.79,40.84,33.7929264,-118.0109453,48.19,
GWD 15420,Girth Weld,,48075.55,4.79,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1927.27,AGM 16,1115.45,31.47,4.79,38.28,31.47,4.79,15420,40.84,31.07,33.7930130,-118.0109455,47.90,Estimated WT 0.250
GWD 15430,Girth Weld,,48080.35,40.84,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1932.06,AGM 16,1110.66,4.79,40.84,31.47,4.79,40.84,15430,31.07,41.62,33.7930261,-118.0109454,47.88,
GWD 15440,Girth Weld,,48121.18,31.07,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,1972.90,AGM 16,1069.82,40.84,31.07,4.79,40.84,31.07,15440,41.62,38.34,33.7931384,-118.0109436,48.84,
GWD 15450,Girth Weld,,48152.26,41.62,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2003.97,AGM 16,1038.75,31.07,41.62,40.84,31.07,41.62,15450,38.34,41.22,33.7932239,-118.0109424,48.91,
GWD 15460,Girth Weld,,48193.88,38.34,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2045.59,AGM 16,997.12,41.62,38.34,31.07,41.62,38.34,15460,41.22,41.53,33.7933384,-118.0109411,49.02,
GWD 15470,Girth Weld,,48232.22,41.22,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2083.93,AGM 16,958.78,38.34,41.22,41.62,38.34,41.22,15470,41.53,39.16,33.7934438,-118.0109397,48.89,
GWD 15480,Girth Weld,,48273.44,23.81,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2125.16,AGM 16,917.56,41.22,41.53,38.34,41.22,41.53,15480,39.16,33.74,33.7935572,-118.0109382,49.19,
DNT 6,Deformation,,48297.26,17.71,0.250,35000,ERW,8.625,600,2.0,0.173,4.414,2.600,5:27,,,,,,AGM 15,2148.97,AGM 16,893.75,23.81,17.71,38.34,41.22,41.53,15480,39.16,33.74,33.7936227,-118.0109374,49.42,
GWD 15490,Girth Weld,,48314.97,39.16,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2166.68,AGM 16,876.03,41.53,39.16,41.22,41.53,39.16,15490,33.74,40.24,33.7936714,-118.0109367,49.52,
GWD 15500,Girth Weld,,48354.13,33.74,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2205.85,AGM 16,836.87,39.16,33.74,41.53,39.16,33.74,15500,40.24,41.84,33.7937792,-118.0109356,49.68,
GWD 15510,Girth Weld,,48387.88,40.24,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2239.59,AGM 16,803.13,33.74,40.24,39.16,33.74,40.24,15510,41.84,40.07,33.7938720,-118.0109349,49.74,
GWD 15520,Girth Weld,,48428.12,41.84,0.250,35000,SMLS,8.625,600,,,,,,,,,,,AGM 15,2279.83,AGM 16,762.89,40.24,41.84,33.74,40.24,41.84,15520,40.07,40.79,33.7939827,-118.0109345,49.79,
GWD 15530,Girth Weld,,48469.96,40.07,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2321.67,AGM 16,721.04,41.84,40.07,40.24,41.84,40.07,15530,40.79,41.03,33.7940978,-118.0109343,50.02,
GWD 15540,Girth Weld,,48510.03,40.79,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2361.74,AGM 16,680.98,40.07,40.79,41.84,40.07,40.79,15540,41.03,42.33,33.7942080,-118.0109341,50.13,
GWD 15550,Girth Weld,,48550.82,41.03,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2402.53,AGM 16,640.19,40.79,41.03,40.07,40.79,41.03,15550,42.33,40.78,33.7943202,-118.0109337,50.45,
GWD 15560,Girth Weld,,48591.84,42.33,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2443.56,AGM 16,599.16,41.03,42.33,40.79,41.03,42.33,15560,40.78,41.54,33.7944331,-118.0109330,50.48,
GWD 15570,Girth Weld,,48634.18,40.78,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2485.89,AGM 16,556.83,42.33,40.78,41.03,42.33,40.78,15570,41.54,41.10,33.7945495,-118.0109325,50.81,
GWD 15580,Girth Weld,,48674.96,41.54,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2526.67,AGM 16,516.05,40.78,41.54,42.33,40.78,41.54,15580,41.10,40.28,33.7946617,-118.0109323,50.79,
GWD 15590,Girth Weld,,48716.50,41.10,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2568.21,AGM 16,474.51,41.54,41.10,40.78,41.54,41.10,15590,40.28,42.17,33.7947760,-118.0109318,50.99,
GWD 15600,Girth Weld,,48757.60,40.28,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2609.31,AGM 16,433.40,41.10,40.28,41.54,41.10,40.28,15600,42.17,40.58,33.7948890,-118.0109310,51.40,
GWD 15610,Girth Weld,,48797.88,42.17,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2649.60,AGM 16,393.12,40.28,42.17,41.10,40.28,42.17,15610,40.58,40.67,33.7949998,-118.0109303,51.66,
GWD 15620,Girth Weld,,48840.05,40.58,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2691.76,AGM 16,350.95,42.17,40.58,40.28,42.17,40.58,15620,40.67,42.39,33.7951158,-118.0109302,51.99,
GWD 15630,Girth Weld,,48880.63,40.67,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2732.34,AGM 16,310.38,40.58,40.67,42.17,40.58,40.67,15630,42.39,41.37,33.7952274,-118.0109297,51.96,
GWD 15640,Girth Weld,,48921.30,42.39,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2773.01,AGM 16,269.71,40.67,42.39,40.58,40.67,42.39,15640,41.37,41.13,33.7953393,-118.0109294,51.90,
GWD 15650,Girth Weld,,48963.69,41.37,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2815.40,AGM 16,227.31,42.39,41.37,40.67,42.39,41.37,15650,41.13,39.41,33.7954559,-118.0109287,51.90,
GWD 15660,Girth Weld,,49005.06,41.13,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2856.78,AGM 16,185.94,41.37,41.13,42.39,41.37,41.13,15660,39.41,40.82,33.7955697,-118.0109274,52.10,
GWD 15670,Girth Weld,,49046.20,39.41,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2897.91,AGM 16,144.81,41.13,39.41,41.37,41.13,39.41,15670,40.82,39.01,33.7956829,-118.0109259,52.28,
GWD 15680,Girth Weld,,49085.60,40.82,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2937.32,AGM 16,105.40,39.41,40.82,41.13,39.41,40.82,15680,39.01,41.12,33.7957913,-118.0109252,52.25,
GWD 15690,Girth Weld,,49126.42,39.01,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,2978.14,AGM 16,64.58,40.82,39.01,39.41,40.82,39.01,15690,41.12,42.79,33.7959036,-118.0109245,51.79,
GWD 15700,Girth Weld,,49165.44,25.57,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 15,3017.15,AGM 16,25.57,39.01,41.12,40.82,39.01,41.12,15700,42.79,42.44,33.7960109,-118.0109247,51.18,
MRK 14,Marker,,49191.00,15.55,0.250,35000,ERW,8.625,600,,,,,11:29,,,,,,AGM 15,3042.72,AGM 17,2794.95,25.57,15.55,40.82,39.01,41.12,15700,42.79,42.44,33.7960813,-118.0109244,51.34,AGM 16 2' East of Knott St Curb on Sidewalk
GWD 15710,Girth Weld,,49206.55,42.79,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,15.55,AGM 17,2779.40,41.12,42.79,39.01,41.12,42.79,15710,42.44,40.56,33.7961240,-118.0109240,51.50,
GWD 15720,Girth Weld,,49249.34,42.44,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,58.34,AGM 17,2736.61,42.79,42.44,41.12,42.79,42.44,15720,40.56,33.63,33.7962418,-118.0109235,51.21,
GWD 15730,Girth Weld,,49291.78,40.56,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,100.78,AGM 17,2694.17,42.44,40.56,42.79,42.44,40.56,15730,33.63,41.64,33.7963586,-118.0109235,51.25,
GWD 15740,Girth Weld,,49332.35,33.63,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,141.34,AGM 17,2653.60,40.56,33.63,42.44,40.56,33.63,15740,41.64,42.23,33.7964702,-118.0109232,51.27,
GWD 15750,Girth Weld,,49365.98,41.64,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,174.98,AGM 17,2619.97,33.63,41.64,40.56,33.63,41.64,15750,42.23,40.77,33.7965628,-118.0109228,50.77,
GWD 15760,Girth Weld,,49407.62,42.23,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,216.62,AGM 17,2578.33,41.64,42.23,33.63,41.64,42.23,15760,40.77,41.18,33.7966774,-118.0109228,50.34,
GWD 15770,Girth Weld,,49449.85,40.77,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,258.85,AGM 17,2536.10,42.23,40.77,41.64,42.23,40.77,15770,41.18,42.20,33.7967936,-118.0109226,49.89,
GWD 15780,Girth Weld,,49490.62,41.18,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,299.62,AGM 17,2495.33,40.77,41.18,42.23,40.77,41.18,15780,42.20,41.93,33.7969058,-118.0109226,50.20,
GWD 15790,Girth Weld,,49531.80,42.20,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,340.79,AGM 17,2454.15,41.18,42.20,40.77,41.18,42.20,15790,41.93,39.82,33.7970191,-118.0109219,49.83,
GWD 15800,Girth Weld,,49574.00,41.93,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,383.00,AGM 17,2411.95,42.20,41.93,41.18,42.20,41.93,15800,39.82,41.61,33.7971353,-118.0109211,49.73,
GWD 15810,Girth Weld,,49615.94,39.82,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,424.93,AGM 17,2370.02,41.93,39.82,42.20,41.93,39.82,15810,41.61,40.85,33.7972507,-118.0109203,49.80,
GWD 15820,Girth Weld,,49655.76,41.61,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,464.75,AGM 17,2330.20,39.82,41.61,41.93,39.82,41.61,15820,40.85,40.43,33.7973603,-118.0109203,49.74,
GWD 15830,Girth Weld,,49697.37,40.85,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,506.37,AGM 17,2288.58,41.61,40.85,39.82,41.61,40.85,15830,40.43,40.95,33.7974748,-118.0109200,49.46,
GWD 15840,Girth Weld,,49738.22,40.43,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,547.22,AGM 17,2247.73,40.85,40.43,41.61,40.85,40.43,15840,40.95,38.17,33.7975872,-118.0109198,49.37,
GWD 15850,Girth Weld,,49778.65,40.95,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,587.65,AGM 17,2207.30,40.43,40.95,40.85,40.43,40.95,15850,38.17,41.18,33.7976985,-118.0109194,49.34,
GWD 15860,Girth Weld,,49819.59,38.17,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,628.59,AGM 17,2166.36,40.95,38.17,40.43,40.95,38.17,15860,41.18,42.69,33.7978112,-118.0109188,49.13,
GWD 15870,Girth Weld,,49857.76,41.18,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,666.76,AGM 17,2128.19,38.17,41.18,40.95,38.17,41.18,15870,42.69,41.96,33.7979162,-118.0109181,49.14,
GWD 15880,Girth Weld,,49898.94,42.69,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,707.94,AGM 17,2087.01,41.18,42.69,38.17,41.18,42.69,15880,41.96,40.96,33.7980295,-118.0109175,48.91,
GWD 15890,Girth Weld,,49941.63,41.96,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,750.63,AGM 17,2044.32,42.69,41.96,41.18,42.69,41.96,15890,40.96,42.09,33.7981470,-118.0109174,48.94,
GWD 15900,Girth Weld,,49983.59,40.96,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,792.58,AGM 17,2002.36,41.96,40.96,42.69,41.96,40.96,15900,42.09,41.20,33.7982625,-118.0109172,48.71,
GWD 15910,Girth Weld,,50024.55,42.09,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,833.54,AGM 17,1961.40,40.96,42.09,41.96,40.96,42.09,15910,41.20,40.23,33.7983752,-118.0109160,48.87,
GWD 15920,Girth Weld,,50066.64,41.20,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,875.63,AGM 17,1919.32,42.09,41.20,40.96,42.09,41.20,15920,40.23,38.73,33.7984910,-118.0109148,48.75,
GWD 15930,Girth Weld,,50107.84,40.23,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,916.83,AGM 17,1878.11,41.20,40.23,42.09,41.20,40.23,15930,38.73,40.26,33.7986044,-118.0109142,48.72,
GWD 15940,Girth Weld,,50148.07,38.73,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,957.07,AGM 17,1837.88,40.23,38.73,41.20,40.23,38.73,15940,40.26,39.14,33.7987151,-118.0109137,48.72,
GWD 15950,Girth Weld,,50186.80,40.26,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,995.80,AGM 17,1799.15,38.73,40.26,40.23,38.73,40.26,15950,39.14,41.50,33.7988217,-118.0109132,48.74,
GWD 15960,Girth Weld,,50227.06,39.14,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1036.06,AGM 17,1758.89,40.26,39.14,38.73,40.26,39.14,15960,41.50,41.27,33.7989325,-118.0109122,48.24,
GWD 15970,Girth Weld,,50266.20,41.50,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1075.20,AGM 17,1719.75,39.14,41.50,40.26,39.14,41.50,15970,41.27,40.47,33.7990401,-118.0109111,49.20,
GWD 15980,Girth Weld,,50307.70,16.78,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1116.70,AGM 17,1678.25,41.50,41.27,39.14,41.50,41.27,15980,40.47,31.36,33.7991542,-118.0109083,50.01,
CSG 10,Casing Start,,50324.49,15.91,0.250,35000,ERW,8.625,600,,,190.876,,,,,,,,AGM 16,1133.48,AGM 17,1661.46,16.78,24.49,39.14,41.50,41.27,15980,40.47,31.36,33.7992003,-118.0109072,50.45,Casing - Start
CSG 10,Casing End,,50340.39,8.58,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1149.39,AGM 17,1645.56,32.69,8.58,39.14,41.50,41.27,15980,40.47,31.36,33.7992441,-118.0109064,50.47,Casing - End
GWD 15990,Girth Weld,,50348.98,40.47,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1157.97,AGM 17,1636.97,41.27,40.47,41.50,41.27,40.47,15990,31.36,1.46,33.7992677,-118.0109060,50.24,
GWD 16000,Girth Weld,,50389.45,31.36,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1198.45,AGM 17,1596.50,40.47,31.36,41.27,40.47,31.36,16000,1.46,1.56,33.7993791,-118.0109059,49.26,
GWD 16010,Girth Weld,,50420.81,0.17,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1229.80,AGM 17,1565.14,31.36,1.46,40.47,31.36,1.46,16010,1.56,1.00,33.7994654,-118.0109070,49.49,
BND 147,Bend,,50420.98,1.28,0.250,35000,ERW,8.625,600,,,16.761,,,,,,,,AGM 16,1229.98,AGM 17,1564.97,0.17,1.28,40.47,31.36,1.46,16010,1.56,1.00,33.7994659,-118.0109069,49.52,3.0D 41.4 deg right turn sag bend
GWD 16020,Girth Weld,,50422.27,0.79,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1231.26,AGM 17,1563.69,1.46,1.56,31.36,1.46,1.56,16020,1.00,19.50,33.7994688,-118.0109063,50.15,
BND 148,Bend,,50423.05,0.77,0.250,35000,ERW,8.625,600,,,18.528,,,,,,,,AGM 16,1232.05,AGM 17,1562.90,0.79,0.77,31.36,1.46,1.56,16020,1.00,19.50,33.7994707,-118.0109060,50.47,3.0D 37.9 deg left turn over bend
GWD 16030,Girth Weld,,50423.82,1.00,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1232.82,AGM 17,1562.13,1.56,1.00,1.46,1.56,1.00,16030,19.50,0.95,33.7994728,-118.0109059,50.58,
GWD 16040,Girth Weld,,50424.82,19.50,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1233.81,AGM 17,1561.13,1.00,19.50,1.56,1.00,19.50,16040,0.95,1.61,33.7994756,-118.0109060,50.59,Estimated WT 0.250
GWD 16050,Girth Weld,,50444.32,0.95,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1253.32,AGM 17,1541.63,19.50,0.95,1.00,19.50,0.95,16050,1.61,0.96,33.7995292,-118.0109066,50.55,
GWD 16060,Girth Weld,,50445.28,0.69,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1254.27,AGM 17,1540.67,0.95,1.61,19.50,0.95,1.61,16060,0.96,1.51,33.7995319,-118.0109067,50.58,
BND 149,Bend,,50445.97,0.92,0.280,35000,ERW,8.625,600,,,19.331,,,,,,,,AGM 16,1254.97,AGM 17,1539.98,0.69,0.92,19.50,0.95,1.61,16060,0.96,1.51,33.7995337,-118.0109066,50.47,3.0D 49.0 deg right turn over bend
GWD 16070,Girth Weld,,50446.89,0.96,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1255.88,AGM 17,1539.06,1.61,0.96,0.95,1.61,0.96,16070,1.51,4.57,33.7995359,-118.0109060,50.01,
GWD 16080,Girth Weld,,50447.84,0.76,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1256.84,AGM 17,1538.11,0.96,1.51,1.61,0.96,1.51,16080,4.57,9.05,33.7995378,-118.0109053,49.38,
BND 150,Bend,,50448.60,0.76,0.280,35000,ERW,8.625,600,,,18.189,,,,,,,,AGM 16,1257.60,AGM 17,1537.35,0.76,0.76,1.61,0.96,1.51,16080,4.57,9.05,33.7995397,-118.0109049,49.02,3.0D 46.6 deg left turn sag bend
GWD 16090,Girth Weld,,50449.36,4.57,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1258.36,AGM 17,1536.59,1.51,4.57,0.96,1.51,4.57,16090,9.05,47.21,33.7995417,-118.0109048,48.90,
GWD 16100,Girth Weld,,50453.93,9.05,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1262.93,AGM 17,1532.02,4.57,9.05,1.51,4.57,9.05,16100,47.21,46.89,33.7995543,-118.0109050,49.05,
GWD 16110,Girth Weld,,50462.99,47.21,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1271.98,AGM 17,1522.97,9.05,47.21,4.57,9.05,47.21,16110,46.89,46.58,33.7995791,-118.0109053,49.42,
GWD 16120,Girth Weld,,50510.20,46.89,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1319.20,AGM 17,1475.75,47.21,46.89,9.05,47.21,46.89,16120,46.58,46.85,33.7997090,-118.0109051,50.22,
GWD 16130,Girth Weld,,50557.09,46.58,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1366.08,AGM 17,1428.86,46.89,46.58,47.21,46.89,46.58,16130,46.85,47.10,33.7998380,-118.0109052,50.20,
GWD 16140,Girth Weld,,50603.67,46.85,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1412.67,AGM 17,1382.28,46.58,46.85,46.89,46.58,46.85,16140,47.10,46.24,33.7999662,-118.0109055,50.25,
GWD 16150,Girth Weld,,50650.52,47.10,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1459.51,AGM 17,1335.43,46.85,47.10,46.58,46.85,47.10,16150,46.24,47.22,33.8000951,-118.0109056,50.98,
GWD 16160,Girth Weld,,50697.62,46.24,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1506.61,AGM 17,1288.34,47.10,46.24,46.85,47.10,46.24,16160,47.22,46.09,33.8002247,-118.0109055,51.11,
GWD 16170,Girth Weld,,50743.86,47.22,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1552.85,AGM 17,1242.10,46.24,47.22,47.10,46.24,47.22,16170,46.09,46.12,33.8003519,-118.0109039,51.24,
GWD 16180,Girth Weld,,50791.07,46.09,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1600.07,AGM 17,1194.88,47.22,46.09,46.24,47.22,46.09,16180,46.12,45.73,33.8004818,-118.0109033,51.51,
GWD 16190,Girth Weld,,50837.17,46.12,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1646.17,AGM 17,1148.78,46.09,46.12,47.22,46.09,46.12,16190,45.73,13.18,33.8006086,-118.0109026,51.84,
GWD 16200,Girth Weld,,50883.29,45.73,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1692.29,AGM 17,1102.66,46.12,45.73,46.09,46.12,45.73,16200,13.18,39.45,33.8007355,-118.0109016,52.44,
GWD 16210,Girth Weld,,50929.02,13.18,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1738.02,AGM 17,1056.93,45.73,13.18,46.12,45.73,13.18,16210,39.45,42.43,33.8008613,-118.0109005,53.11,
GWD 16220,Girth Weld,,50942.20,39.45,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1751.19,AGM 17,1043.75,13.18,39.45,45.73,13.18,39.45,16220,42.43,43.54,33.8008975,-118.0109000,53.53,
GWD 16230,Girth Weld,,50981.64,31.59,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1790.64,AGM 17,1004.31,39.45,42.43,13.18,39.45,42.43,16230,43.54,42.86,33.8010060,-118.0108997,53.85,
DNT 7,Deformation,,51013.23,10.84,0.280,35000,ERW,8.625,600,2.6,0.221,6.554,3.409,6:55,,,,,,AGM 16,1822.23,AGM 17,972.72,31.59,10.84,13.18,39.45,42.43,16230,43.54,42.86,33.8010930,-118.0108993,54.03,
GWD 16240,Girth Weld,,51024.08,43.54,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1833.07,AGM 17,961.88,42.43,43.54,39.45,42.43,43.54,16240,42.86,43.02,33.8011228,-118.0108993,54.02,
GWD 16250,Girth Weld,,51067.61,42.86,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1876.61,AGM 17,918.34,43.54,42.86,42.43,43.54,42.86,16250,43.02,41.77,33.8012426,-118.0108995,54.48,
GWD 16260,Girth Weld,,51110.48,43.02,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1919.47,AGM 17,875.47,42.86,43.02,43.54,42.86,43.02,16260,41.77,42.38,33.8013605,-118.0108994,54.54,
GWD 16270,Girth Weld,,51153.50,41.77,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,1962.49,AGM 17,832.45,43.02,41.77,42.86,43.02,41.77,16270,42.38,42.90,33.8014789,-118.0108993,54.89,
GWD 16280,Girth Weld,,51195.26,42.38,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2004.26,AGM 17,790.69,41.77,42.38,43.02,41.77,42.38,16280,42.90,41.93,33.8015938,-118.0108984,54.88,
GWD 16290,Girth Weld,,51237.64,42.90,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2046.64,AGM 17,748.31,42.38,42.90,41.77,42.38,42.90,16290,41.93,42.55,33.8017104,-118.0108975,54.92,
GWD 16300,Girth Weld,,51280.54,41.93,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2089.54,AGM 17,705.41,42.90,41.93,42.38,42.90,41.93,16300,42.55,42.78,33.8018285,-118.0108966,54.81,
GWD 16310,Girth Weld,,51322.47,42.55,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2131.46,AGM 17,663.48,41.93,42.55,42.90,41.93,42.55,16310,42.78,41.12,33.8019439,-118.0108964,54.36,
GWD 16320,Girth Weld,,51365.02,42.78,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2174.01,AGM 17,620.93,42.55,42.78,41.93,42.55,42.78,16320,41.12,42.17,33.8020610,-118.0108965,54.16,
GWD 16330,Girth Weld,,51407.80,41.12,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2216.80,AGM 17,578.15,42.78,41.12,42.55,42.78,41.12,16330,42.17,28.29,33.8021787,-118.0108974,53.86,
GWD 16340,Girth Weld,,51448.92,42.17,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2257.91,AGM 17,537.03,41.12,42.17,42.78,41.12,42.17,16340,28.29,41.42,33.8022918,-118.0108984,54.45,
GWD 16350,Girth Weld,,51491.08,28.29,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2300.08,AGM 17,494.87,42.17,28.29,41.12,42.17,28.29,16350,41.42,41.91,33.8024078,-118.0108979,54.73,
GWD 16360,Girth Weld,,51519.38,41.42,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2328.37,AGM 17,466.57,28.29,41.42,42.17,28.29,41.42,16360,41.91,42.26,33.8024857,-118.0108993,54.60,
GWD 16370,Girth Weld,,51560.80,41.91,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2369.79,AGM 17,425.16,41.42,41.91,28.29,41.42,41.91,16370,42.26,42.87,33.8025997,-118.0108997,54.72,
GWD 16380,Girth Weld,,51602.71,28.77,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2411.70,AGM 17,383.24,41.91,42.26,41.42,41.91,42.26,16380,42.87,0.59,33.8027150,-118.0108979,54.61,
CSG 11,Casing Start,,51631.48,13.49,0.280,35000,ERW,8.625,600,,,643.178,,,,,,,,AGM 16,2440.48,AGM 17,354.47,28.77,13.49,41.42,41.91,42.26,16380,42.87,0.59,33.8027942,-118.0108958,54.36,Casing - Start
GWD 16390,Girth Weld,,51644.97,40.11,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2453.97,AGM 17,340.98,42.26,42.87,41.91,42.26,42.87,16390,0.59,22.69,33.8028312,-118.0108932,54.41,
CSG 11,Casing End,,51685.08,2.76,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2494.07,AGM 17,300.87,40.11,2.76,41.91,42.26,42.87,16390,0.59,22.69,33.8029414,-118.0108856,53.74,Casing - End
GWD 16400,Girth Weld,,51687.83,0.17,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2496.83,AGM 17,298.12,42.87,0.59,42.26,42.87,0.59,16400,22.69,0.59,33.8029490,-118.0108851,53.71,
BND 151,Bend,,51688.00,0.42,0.280,35000,ERW,8.625,600,,,7.087,,,,,,,,AGM 16,2497.00,AGM 17,297.95,0.17,0.42,42.26,42.87,0.59,16400,22.69,0.59,33.8029495,-118.0108849,53.71,3.0D 23.7 deg right turn sag bend
GWD 16410,Girth Weld,,51688.42,22.69,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2497.42,AGM 17,297.53,0.59,22.69,42.87,0.59,22.69,16410,0.59,2.03,33.8029506,-118.0108845,53.72,
GWD 16420,Girth Weld,,51711.11,0.12,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2520.11,AGM 17,274.84,22.69,0.59,0.59,22.69,0.59,16420,2.03,7.84,33.8030075,-118.0108541,54.63,
BND 152,Bend,,51711.23,0.47,0.280,35000,ERW,8.625,600,,,7.126,,,,,,,,AGM 16,2520.23,AGM 17,274.72,0.12,0.47,0.59,22.69,0.59,16420,2.03,7.84,33.8030078,-118.0108540,54.64,3.0D 20.8 deg left turn over bend
GWD 16430,Girth Weld,,51711.71,2.03,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2520.70,AGM 17,274.24,0.59,2.03,22.69,0.59,2.03,16430,7.84,21.13,33.8030091,-118.0108537,54.64,
GWD 16440,Girth Weld,,51713.73,7.84,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2522.73,AGM 17,272.22,2.03,7.84,0.59,2.03,7.84,16440,21.13,22.27,33.8030146,-118.0108530,54.64,
GWD 16450,Girth Weld,,51721.58,21.13,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2530.57,AGM 17,264.37,7.84,21.13,2.03,7.84,21.13,16450,22.27,21.37,33.8030361,-118.0108511,54.65,Reinforced
GWD 16460,Girth Weld,,51742.71,22.27,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2551.71,AGM 17,243.24,21.13,22.27,7.84,21.13,22.27,16460,21.37,21.42,33.8030941,-118.0108458,54.45,Reinforced
GWD 16470,Girth Weld,,51764.98,21.37,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2573.98,AGM 17,220.97,22.27,21.37,21.13,22.27,21.37,16470,21.42,21.82,33.8031552,-118.0108401,54.27,Reinforced
GWD 16480,Girth Weld,,51786.35,21.42,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2595.35,AGM 17,199.60,21.37,21.42,22.27,21.37,21.42,16480,21.82,21.04,33.8032138,-118.0108343,54.32,Reinforced
GWD 16490,Girth Weld,,51807.77,21.82,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2616.77,AGM 17,178.18,21.42,21.82,21.37,21.42,21.82,16490,21.04,21.18,33.8032725,-118.0108278,54.37,Reinforced
GWD 16500,Girth Weld,,51829.60,21.04,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2638.59,AGM 17,156.35,21.82,21.04,21.42,21.82,21.04,16500,21.18,21.32,33.8033324,-118.0108214,54.24,Reinforced
GWD 16510,Girth Weld,,51850.64,21.18,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2659.63,AGM 17,135.31,21.04,21.18,21.82,21.04,21.18,16510,21.32,19.66,33.8033900,-118.0108153,54.24,Reinforced
GWD 16520,Girth Weld,,51871.81,21.32,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2680.81,AGM 17,114.14,21.18,21.32,21.04,21.18,21.32,16520,19.66,21.56,33.8034481,-118.0108096,54.17,Reinforced
GWD 16530,Girth Weld,,51893.14,19.66,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2702.13,AGM 17,92.82,21.32,19.66,21.18,21.32,19.66,16530,21.56,20.73,33.8035066,-118.0108039,54.10,Reinforced
GWD 16540,Girth Weld,,51912.79,21.56,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2721.79,AGM 17,73.16,19.66,21.56,21.32,19.66,21.56,16540,20.73,19.16,33.8035605,-118.0107984,53.81,Reinforced
GWD 16550,Girth Weld,,51934.35,20.73,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2743.35,AGM 17,51.60,21.56,20.73,19.66,21.56,20.73,16550,19.16,8.33,33.8036197,-118.0107925,53.50,Reinforced
GWD 16560,Girth Weld,,51955.08,19.16,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2764.07,AGM 17,30.88,20.73,19.16,21.56,20.73,19.16,16560,8.33,4.59,33.8036765,-118.0107867,53.33,Reinforced
GWD 16570,Girth Weld,,51974.24,8.33,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2783.23,AGM 17,11.71,19.16,8.33,20.73,19.16,8.33,16570,4.59,37.54,33.8037290,-118.0107813,53.13,Reinforced
GWD 16580,Girth Weld,,51982.56,3.39,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 16,2791.56,AGM 17,3.39,8.33,4.59,19.16,8.33,4.59,16580,37.54,37.28,33.8037519,-118.0107791,53.02,
MRK 15,Marker,,51985.95,1.21,0.280,35000,ERW,8.625,600,,,,,11:37,,,,,,AGM 16,2794.95,AGM 18,2532.64,3.39,1.21,19.16,8.33,4.59,16580,37.54,37.28,33.8037612,-118.0107782,52.97,AGM 17 12' East of Knott St Curb - 4' U/S of Fence
GWD 16590,Girth Weld,,51987.16,37.54,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1.21,AGM 18,2531.44,4.59,37.54,8.33,4.59,37.54,16590,37.28,24.11,33.8037645,-118.0107778,52.96,
GWD 16600,Girth Weld,,52024.70,37.28,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,38.75,AGM 18,2493.90,37.54,37.28,4.59,37.54,37.28,16600,24.11,41.25,33.8038674,-118.0107671,52.87,
GWD 16610,Girth Weld,,52061.98,24.11,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,76.03,AGM 18,2456.62,37.28,24.11,37.54,37.28,24.11,16610,41.25,38.25,33.8039695,-118.0107567,53.48,
GWD 16620,Girth Weld,,52086.09,20.29,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,100.14,AGM 18,2432.51,24.11,41.25,37.28,24.11,41.25,16620,38.25,36.83,33.8040356,-118.0107503,53.81,
BND 153,Bend,,52106.37,20.96,0.280,35000,ERW,8.625,600,,,30.337,,,,,,,,AGM 17,120.42,AGM 18,2412.22,20.29,20.96,37.28,24.11,41.25,16620,38.25,36.83,33.8040912,-118.0107446,53.85,30.2D 6.3 deg left turn over bend
GWD 16630,Girth Weld,,52127.33,38.25,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,141.38,AGM 18,2391.26,41.25,38.25,24.11,41.25,38.25,16630,36.83,42.74,33.8041488,-118.0107460,53.93,
GWD 16640,Girth Weld,,52165.58,36.83,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,179.63,AGM 18,2353.01,38.25,36.83,41.25,38.25,36.83,16640,42.74,38.12,33.8042540,-118.0107481,52.78,
GWD 16650,Girth Weld,,52202.41,42.74,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,216.46,AGM 18,2316.19,36.83,42.74,38.25,36.83,42.74,16650,38.12,9.21,33.8043552,-118.0107511,52.87,
GWD 16660,Girth Weld,,52245.14,38.12,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,259.19,AGM 18,2273.45,42.74,38.12,36.83,42.74,38.12,16660,9.21,6.14,33.8044726,-118.0107532,54.14,
GWD 16670,Girth Weld,,52283.27,9.21,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,297.31,AGM 18,2235.33,38.12,9.21,42.74,38.12,9.21,16670,6.14,29.21,33.8045775,-118.0107540,54.32,
GWD 16680,Girth Weld,,52292.47,6.14,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,306.52,AGM 18,2226.12,9.21,6.14,38.12,9.21,6.14,16680,29.21,30.83,33.8046028,-118.0107544,54.32,
GWD 16690,Girth Weld,,52298.62,29.21,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,312.67,AGM 18,2219.98,6.14,29.21,9.21,6.14,29.21,16690,30.83,38.96,33.8046197,-118.0107547,54.28,
GWD 16700,Girth Weld,,52327.83,30.83,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,341.87,AGM 18,2190.77,29.21,30.83,6.14,29.21,30.83,16700,38.96,38.15,33.8047000,-118.0107559,54.14,
GWD 16710,Girth Weld,,52358.65,38.96,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,372.70,AGM 18,2159.94,30.83,38.96,29.21,30.83,38.96,16710,38.15,41.93,33.8047848,-118.0107577,54.29,
GWD 16720,Girth Weld,,52397.61,38.15,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,411.66,AGM 18,2120.99,38.96,38.15,30.83,38.96,38.15,16720,41.93,40.28,33.8048919,-118.0107603,54.52,
GWD 16730,Girth Weld,,52435.76,41.93,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,449.81,AGM 18,2082.84,38.15,41.93,38.96,38.15,41.93,16730,40.28,43.12,33.8049969,-118.0107622,54.75,
GWD 16740,Girth Weld,,52477.69,40.28,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,491.74,AGM 18,2040.90,41.93,40.28,38.15,41.93,40.28,16740,43.12,36.59,33.8051122,-118.0107633,54.89,
GWD 16750,Girth Weld,,52517.97,43.12,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,532.02,AGM 18,2000.62,40.28,43.12,41.93,40.28,43.12,16750,36.59,31.24,33.8052230,-118.0107640,55.13,
GWD 16760,Girth Weld,,52561.09,36.59,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,575.14,AGM 18,1957.51,43.12,36.59,40.28,43.12,36.59,16760,31.24,39.79,33.8053416,-118.0107652,55.55,
GWD 16770,Girth Weld,,52597.68,31.24,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,611.73,AGM 18,1920.91,36.59,31.24,43.12,36.59,31.24,16770,39.79,40.31,33.8054422,-118.0107657,55.82,
GWD 16780,Girth Weld,,52628.92,39.79,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,642.97,AGM 18,1889.68,31.24,39.79,36.59,31.24,39.79,16780,40.31,39.90,33.8055281,-118.0107662,56.13,
GWD 16790,Girth Weld,,52668.71,40.31,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,682.76,AGM 18,1849.89,39.79,40.31,31.24,39.79,40.31,16790,39.90,33.30,33.8056376,-118.0107656,56.30,
GWD 16800,Girth Weld,,52709.02,39.90,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,723.07,AGM 18,1809.58,40.31,39.90,39.79,40.31,39.90,16800,33.30,38.91,33.8057484,-118.0107651,56.67,
GWD 16810,Girth Weld,,52748.92,33.30,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,762.97,AGM 18,1769.68,39.90,33.30,40.31,39.90,33.30,16810,38.91,35.27,33.8058581,-118.0107647,56.96,
GWD 16820,Girth Weld,,52782.22,38.91,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,796.27,AGM 18,1736.38,33.30,38.91,39.90,33.30,38.91,16820,35.27,38.90,33.8059497,-118.0107649,57.13,
GWD 16830,Girth Weld,,52821.13,35.27,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,835.17,AGM 18,1697.47,38.91,35.27,33.30,38.91,35.27,16830,38.90,2.47,33.8060568,-118.0107650,57.29,
GWD 16840,Girth Weld,,52856.40,38.90,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,870.45,AGM 18,1662.20,35.27,38.90,38.91,35.27,38.90,16840,2.47,40.76,33.8061538,-118.0107650,57.12,
GWD 16850,Girth Weld,,52895.29,2.47,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,909.34,AGM 18,1623.30,38.90,2.47,35.27,38.90,2.47,16850,40.76,3.11,33.8062608,-118.0107631,57.13,
GWD 16860,Girth Weld,,52897.76,4.40,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,911.81,AGM 18,1620.84,2.47,40.76,38.90,2.47,40.76,16860,3.11,3.61,33.8062676,-118.0107630,57.16,
CSG 12,Casing Start,,52902.16,34.21,0.280,35000,ERW,8.625,600,,,410.482,,,,,,,,AGM 17,916.21,AGM 18,1616.44,4.40,36.36,38.90,2.47,40.76,16860,3.11,3.61,33.8062797,-118.0107629,57.22,Casing - Start
CSG 12,Casing End,,52936.37,2.16,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,950.42,AGM 18,1582.23,38.61,2.16,38.90,2.47,40.76,16860,3.11,3.61,33.8063737,-118.0107624,57.76,Casing - End
GWD 16870,Girth Weld,,52938.52,1.61,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,952.57,AGM 18,1580.07,40.76,3.11,2.47,40.76,3.11,16870,3.61,3.24,33.8063796,-118.0107623,57.80,
BND 154,Bend,,52940.13,1.50,0.280,35000,ERW,8.625,600,,,40.791,,,,,,,,AGM 17,954.18,AGM 18,1578.46,1.61,1.50,2.47,40.76,3.11,16870,3.61,3.24,33.8063837,-118.0107623,57.20,3.0D 89.9 deg over bend
GWD 16880,Girth Weld,,52941.63,3.61,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,955.68,AGM 18,1576.96,3.11,3.61,40.76,3.11,3.61,16880,3.24,17.89,33.8063855,-118.0107622,55.87,
GWD 16890,Girth Weld,,52945.24,2.09,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,959.29,AGM 18,1573.36,3.61,3.24,3.11,3.61,3.24,16890,17.89,1.52,33.8063856,-118.0107622,52.20,
BND 155,Bend,,52947.33,1.15,0.280,35000,ERW,8.625,600,,,42.113,,,,,,,,AGM 17,961.38,AGM 18,1571.27,2.09,1.15,3.11,3.61,3.24,16890,17.89,1.52,33.8063877,-118.0107621,50.28,3.0D 90.6 deg sag bend
GWD 16900,Girth Weld,,52948.48,17.89,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,962.53,AGM 18,1570.12,3.24,17.89,3.61,3.24,17.89,16900,1.52,3.20,33.8063905,-118.0107621,49.74,
GWD 16910,Girth Weld,,52966.37,0.64,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,980.42,AGM 18,1552.22,17.89,1.52,3.24,17.89,1.52,16910,3.20,1.58,33.8064396,-118.0107623,50.48,
BND 156,Bend,,52967.02,0.88,0.280,35000,ERW,8.625,600,,,24.780,,,,,,,,AGM 17,981.07,AGM 18,1551.58,0.64,0.88,3.24,17.89,1.52,16910,3.20,1.58,33.8064413,-118.0107623,50.64,3.0D 45.8 deg sag bend
GWD 16920,Girth Weld,,52967.90,3.20,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,981.95,AGM 18,1550.70,1.52,3.20,17.89,1.52,3.20,16920,1.58,21.36,33.8064433,-118.0107623,51.13,
GWD 16930,Girth Weld,,52971.10,1.03,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,985.15,AGM 18,1547.50,3.20,1.58,1.52,3.20,1.58,16930,21.36,29.69,33.8064491,-118.0107623,53.48,
BND 157,Bend,,52972.13,0.55,0.280,35000,ERW,8.625,600,,,25.471,,,,,,,,AGM 17,986.18,AGM 18,1546.47,1.03,0.55,1.52,3.20,1.58,16930,21.36,29.69,33.8064512,-118.0107622,54.12,3.0D 47.8 deg left turn over bend
GWD 16940,Girth Weld,,52972.68,21.36,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,986.72,AGM 18,1545.92,1.58,21.36,3.20,1.58,21.36,16940,29.69,43.12,33.8064526,-118.0107622,54.30,
GWD 16950,Girth Weld,,52994.04,29.69,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1008.09,AGM 18,1524.56,21.36,29.69,1.58,21.36,29.69,16950,43.12,39.17,33.8065114,-118.0107621,54.81,
GWD 16960,Girth Weld,,53023.73,43.12,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1037.78,AGM 18,1494.87,29.69,43.12,21.36,29.69,43.12,16960,39.17,39.89,33.8065930,-118.0107626,54.98,
GWD 16970,Girth Weld,,53066.85,39.17,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1080.89,AGM 18,1451.75,43.12,39.17,29.69,43.12,39.17,16970,39.89,41.86,33.8067116,-118.0107629,55.56,
GWD 16980,Girth Weld,,53106.02,39.89,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1120.07,AGM 18,1412.58,39.17,39.89,43.12,39.17,39.89,16980,41.86,40.76,33.8068193,-118.0107619,55.32,
