BHIIdentifier,PipelineFeature,INTEXTIDOD,Odometerft,DistancetoNextPipelineFeatureft,WTin,PipeGradepsi,PipeDescription,PipeDiameterin,MOPpsi,Depth,Depthin,Lengthin,Widthin,OClockOrientationhhmm,mB31GBurstpsi,ERF,EffDepth,EffLengthin,EffAreaBurstpsi,UpstreamUSReferenceName,DistanceToUSft,DownstreamDSReferenceName,DistanceFromDSReferenceft,DistancetoUSWeldft,DistancetoDSWeldft,Length2ndUSJointft,LengthUSJointft,LengthDefectJointft,DefectJointNumber,LengthDSJointft,Length2ndDSJointft,XYZInformationNAD83Latitude,XYZInformationNAD83Longitude,XYZInformationNAVD88Elevationft,Comments
GWD 16990,Girth Weld,,53145.91,41.86,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1159.95,AGM 18,1372.69,39.89,41.86,39.17,39.89,41.86,16990,40.76,39.54,33.8069291,-118.0107617,54.48,
GWD 17000,Girth Weld,,53187.77,40.76,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1201.82,AGM 18,1330.83,41.86,40.76,39.89,41.86,40.76,17000,39.54,41.57,33.8070442,-118.0107612,54.55,
GWD 17010,Girth Weld,,53228.53,39.54,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1242.58,AGM 18,1290.07,40.76,39.54,41.86,40.76,39.54,17010,41.57,41.67,33.8071563,-118.0107634,54.06,
GWD 17020,Girth Weld,,53268.07,41.57,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1282.12,AGM 18,1250.52,39.54,41.57,40.76,39.54,41.57,17020,41.67,40.00,33.8072651,-118.0107680,53.11,
GWD 17030,Girth Weld,,53309.64,41.67,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1323.69,AGM 18,1208.95,41.57,41.67,39.54,41.57,41.67,17030,40.00,39.62,33.8073794,-118.0107721,52.53,
GWD 17040,Girth Weld,,53351.31,40.00,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1365.36,AGM 18,1167.29,41.67,40.00,41.57,41.67,40.00,17040,39.62,41.31,33.8074940,-118.0107737,52.40,
GWD 17050,Girth Weld,,53391.31,39.62,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1405.36,AGM 18,1127.29,40.00,39.62,41.67,40.00,39.62,17050,41.31,41.60,33.8076040,-118.0107743,52.00,
GWD 17060,Girth Weld,,53430.93,41.31,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1444.98,AGM 18,1087.67,39.62,41.31,40.00,39.62,41.31,17060,41.60,42.86,33.8077130,-118.0107751,51.66,
GWD 17070,Girth Weld,,53472.24,41.60,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1486.29,AGM 18,1046.36,41.31,41.60,39.62,41.31,41.60,17070,42.86,41.98,33.8078267,-118.0107766,51.22,
GWD 17080,Girth Weld,,53513.84,42.86,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1527.88,AGM 18,1004.76,41.60,42.86,41.31,41.60,42.86,17080,41.98,41.40,33.8079411,-118.0107776,50.90,
GWD 17090,Girth Weld,,53556.70,41.98,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1570.75,AGM 18,961.90,42.86,41.98,41.60,42.86,41.98,17090,41.40,42.67,33.8080590,-118.0107789,50.44,
GWD 17100,Girth Weld,,53598.68,41.40,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1612.73,AGM 18,919.92,41.98,41.40,42.86,41.98,41.40,17100,42.67,41.42,33.8081745,-118.0107801,50.19,
GWD 17110,Girth Weld,,53640.08,42.67,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1654.13,AGM 18,878.52,41.40,42.67,41.98,41.40,42.67,17110,41.42,42.47,33.8082884,-118.0107807,49.69,
GWD 17120,Girth Weld,,53682.75,41.42,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1696.79,AGM 18,835.85,42.67,41.42,41.40,42.67,41.42,17120,42.47,37.12,33.8084057,-118.0107815,49.57,
GWD 17130,Girth Weld,,53724.17,42.47,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1738.21,AGM 18,794.43,41.42,42.47,42.67,41.42,42.47,17130,37.12,35.42,33.8085197,-118.0107829,49.20,
GWD 17140,Girth Weld,,53766.64,37.12,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1780.69,AGM 18,751.96,42.47,37.12,41.42,42.47,37.12,17140,35.42,36.87,33.8086365,-118.0107844,49.38,
GWD 17150,Girth Weld,,53803.76,35.42,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1817.80,AGM 18,714.84,37.12,35.42,42.47,37.12,35.42,17150,36.87,41.73,33.8087386,-118.0107862,49.01,
GWD 17160,Girth Weld,,53839.18,36.87,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1853.22,AGM 18,679.42,35.42,36.87,37.12,35.42,36.87,17160,41.73,42.09,33.8088360,-118.0107879,49.02,
GWD 17170,Girth Weld,,53876.04,41.73,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1890.09,AGM 18,642.55,36.87,41.73,35.42,36.87,41.73,17170,42.09,42.94,33.8089374,-118.0107897,48.73,
GWD 17180,Girth Weld,,53917.78,42.09,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1931.82,AGM 18,600.82,41.73,42.09,36.87,41.73,42.09,17180,42.94,6.21,33.8090522,-118.0107918,48.52,
GWD 17190,Girth Weld,,53959.86,42.94,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,1973.91,AGM 18,558.73,42.09,42.94,41.73,42.09,42.94,17190,6.21,1.50,33.8091680,-118.0107927,48.45,
GWD 17200,Girth Weld,,54002.81,6.21,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2016.85,AGM 18,515.79,42.94,6.21,42.09,42.94,6.21,17200,1.50,0.79,33.8092861,-118.0107907,47.72,
GWD 17210,Girth Weld,,54009.02,0.51,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2023.07,AGM 18,509.58,6.21,1.50,42.94,6.21,1.50,17210,0.79,1.61,33.8093032,-118.0107905,47.42,
BND 158,Bend,,54009.53,0.99,0.280,35000,ERW,8.625,600,,,21.239,,,,,,,,AGM 17,2023.58,AGM 18,509.06,0.51,0.99,42.94,6.21,1.50,17210,0.79,1.61,33.8093046,-118.0107904,47.51,3.0D 50.6 deg left turn sag bend
GWD 17220,Girth Weld,,54010.52,0.79,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2024.57,AGM 18,508.08,1.50,0.79,6.21,1.50,0.79,17220,1.61,8.19,33.8093069,-118.0107905,48.03,
GWD 17230,Girth Weld,,54011.31,0.74,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2025.36,AGM 18,507.29,0.79,1.61,1.50,0.79,1.61,17230,8.19,1.69,33.8093084,-118.0107906,48.57,
BND 159,Bend,,54012.05,0.87,0.280,35000,ERW,8.625,600,,,21.384,,,,,,,,AGM 17,2026.10,AGM 18,506.55,0.74,0.87,1.50,0.79,1.61,17230,8.19,1.69,33.8093101,-118.0107906,48.94,3.0D 45.7 deg right turn over bend
GWD 17240,Girth Weld,,54012.92,8.19,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2026.96,AGM 18,505.68,1.61,8.19,0.79,1.61,8.19,17240,1.69,0.87,33.8093125,-118.0107906,49.09,
GWD 17250,Girth Weld,,54021.11,0.80,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2035.15,AGM 18,497.49,8.19,1.69,1.61,8.19,1.69,17250,0.87,1.52,33.8093350,-118.0107905,49.00,
BND 160,Bend,,54021.90,0.89,0.280,35000,ERW,8.625,600,,,22.141,,,,,,,,AGM 17,2035.95,AGM 18,496.69,0.80,0.89,1.61,8.19,1.69,17250,0.87,1.52,33.8093371,-118.0107905,48.87,3.0D 47.2 deg right turn over bend
GWD 17260,Girth Weld,,54022.79,0.87,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2036.84,AGM 18,495.80,1.69,0.87,8.19,1.69,0.87,17260,1.52,22.11,33.8093392,-118.0107905,48.40,
GWD 17270,Girth Weld,,54023.66,0.84,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2037.71,AGM 18,494.93,0.87,1.52,1.69,0.87,1.52,17270,22.11,41.50,33.8093410,-118.0107904,47.79,
BND 161,Bend,,54024.50,0.68,0.280,35000,ERW,8.625,600,,,22.485,,,,,,,,AGM 17,2038.55,AGM 18,494.09,0.84,0.68,1.69,0.87,1.52,17270,22.11,41.50,33.8093430,-118.0107903,47.37,3.0D 45.9 deg left turn sag bend
GWD 17280,Girth Weld,,54025.18,22.11,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2039.23,AGM 18,493.41,1.52,22.11,0.87,1.52,22.11,17280,41.50,40.94,33.8093448,-118.0107903,47.24,
GWD 17290,Girth Weld,,54047.29,41.50,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2061.34,AGM 18,471.31,22.11,41.50,1.52,22.11,41.50,17290,40.94,41.16,33.8094055,-118.0107921,47.80,
GWD 17300,Girth Weld,,54088.79,40.94,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2102.83,AGM 18,429.81,41.50,40.94,22.11,41.50,40.94,17300,41.16,40.84,33.8095196,-118.0107957,48.18,
GWD 17310,Girth Weld,,54129.72,41.16,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2143.77,AGM 18,388.87,40.94,41.16,41.50,40.94,41.16,17310,40.84,14.12,33.8096322,-118.0107990,48.85,
GWD 17320,Girth Weld,,54170.89,40.84,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2184.94,AGM 18,347.71,41.16,40.84,40.94,41.16,40.84,17320,14.12,43.66,33.8097453,-118.0108026,50.00,
GWD 17330,Girth Weld,,54211.72,14.12,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2225.77,AGM 18,306.87,40.84,14.12,41.16,40.84,14.12,17330,43.66,43.72,33.8098575,-118.0108042,50.88,
GWD 17340,Girth Weld,,54225.84,43.66,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2239.89,AGM 18,292.75,14.12,43.66,40.84,14.12,43.66,17340,43.72,42.51,33.8098963,-118.0108045,51.33,
GWD 17350,Girth Weld,,54269.50,43.72,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2283.55,AGM 18,249.10,43.66,43.72,14.12,43.66,43.72,17350,42.51,40.25,33.8100164,-118.0108049,51.02,
GWD 17360,Girth Weld,,54313.22,42.51,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2327.26,AGM 18,205.38,43.72,42.51,43.66,43.72,42.51,17360,40.25,43.88,33.8101366,-118.0108054,51.90,
GWD 17370,Girth Weld,,54355.73,40.25,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2369.77,AGM 18,162.87,42.51,40.25,43.72,42.51,40.25,17370,43.88,7.58,33.8102535,-118.0108064,52.44,
GWD 17380,Girth Weld,,54395.97,43.88,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2410.02,AGM 18,122.62,40.25,43.88,42.51,40.25,43.88,17380,7.58,1.57,33.8103642,-118.0108079,52.65,
GWD 17390,Girth Weld,,54439.85,7.58,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2453.90,AGM 18,78.75,43.88,7.58,40.25,43.88,7.58,17390,1.57,3.34,33.8104849,-118.0108089,52.74,
GWD 17400,Girth Weld,,54447.43,0.70,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2461.48,AGM 18,71.17,7.58,1.57,43.88,7.58,1.57,17400,3.34,1.53,33.8105057,-118.0108090,52.71,
BND 162,Bend,,54448.13,0.87,0.280,35000,ERW,8.625,600,,,24.314,,,,,,,,AGM 17,2462.17,AGM 18,70.47,0.70,0.87,43.88,7.58,1.57,17400,3.34,1.53,33.8105076,-118.0108094,52.65,3.0D 46.6 deg left turn over bend
GWD 17410,Girth Weld,,54449.00,3.34,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2463.05,AGM 18,69.60,1.57,3.34,7.58,1.57,3.34,17410,1.53,1.08,33.8105096,-118.0108107,52.46,
GWD 17420,Girth Weld,,54452.34,0.61,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2466.39,AGM 18,66.26,3.34,1.53,1.57,3.34,1.53,17420,1.08,46.78,33.8105162,-118.0108179,51.55,
BND 163,Bend,,54452.95,0.92,0.280,35000,ERW,8.625,600,,,24.429,,,,,,,,AGM 17,2467.00,AGM 18,65.64,0.61,0.92,1.57,3.34,1.53,17420,1.08,46.78,33.8105176,-118.0108189,51.42,3.0D 46.3 deg right turn sag bend
GWD 17430,Girth Weld,,54453.87,1.08,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2467.92,AGM 18,64.73,1.53,1.08,3.34,1.53,1.08,17430,46.78,45.89,33.8105201,-118.0108195,51.35,
GWD 17440,Girth Weld,,54454.95,46.78,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2469.00,AGM 18,63.65,1.08,46.78,1.53,1.08,46.78,17440,45.89,46.22,33.8105230,-118.0108196,51.36,
GWD 17450,Girth Weld,,54501.73,16.87,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 17,2515.78,AGM 18,16.87,46.78,45.89,1.08,46.78,45.89,17450,46.22,43.26,33.8106516,-118.0108223,52.16,
MRK 16,Marker,,54518.60,29.03,0.280,35000,ERW,8.625,600,,,,,11:38,,,,,,AGM 17,2532.64,Estimated Valve 109,28622.55,16.87,29.03,1.08,46.78,45.89,17450,46.22,43.26,33.8106980,-118.0108227,52.57,AGM 18 6' East of Curb - Located in Knott St
GWD 17460,Girth Weld,,54547.62,46.22,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,29.03,Estimated Valve 109,28593.52,45.89,46.22,46.78,45.89,46.22,17460,43.26,7.86,33.8107866,-118.0108232,53.07,
GWD 17470,Girth Weld,,54593.85,43.26,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,75.25,Estimated Valve 109,28547.29,46.22,43.26,45.89,46.22,43.26,17470,7.86,29.33,33.8109276,-118.0108233,53.43,
GWD 17480,Girth Weld,,54637.10,7.86,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,118.51,Estimated Valve 109,28504.04,43.26,7.86,46.22,43.26,7.86,17480,29.33,46.67,33.8110596,-118.0108235,53.60,
GWD 17490,Girth Weld,,54644.97,29.33,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,126.37,Estimated Valve 109,28496.17,7.86,29.33,43.26,7.86,29.33,17490,46.67,23.87,33.8110836,-118.0108236,53.67,
GWD 17500,Girth Weld,,54674.30,46.67,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,155.70,Estimated Valve 109,28466.84,29.33,46.67,7.86,29.33,46.67,17500,23.87,41.57,33.8111731,-118.0108245,53.96,
GWD 17510,Girth Weld,,54720.97,23.87,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,202.38,Estimated Valve 109,28420.17,46.67,23.87,29.33,46.67,23.87,17510,41.57,41.95,33.8113156,-118.0108253,53.50,
GWD 17520,Girth Weld,,54744.85,41.57,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,226.25,Estimated Valve 109,28396.29,23.87,41.57,46.67,23.87,41.57,17520,41.95,46.58,33.8113884,-118.0108257,52.64,
GWD 17530,Girth Weld,,54786.42,41.95,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,267.82,Estimated Valve 109,28354.72,41.57,41.95,23.87,41.57,41.95,17530,46.58,42.48,33.8115153,-118.0108264,52.21,
GWD 17540,Girth Weld,,54828.37,46.58,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,309.77,Estimated Valve 109,28312.78,41.95,46.58,41.57,41.95,46.58,17540,42.48,7.82,33.8116432,-118.0108270,53.04,
GWD 17550,Girth Weld,,54874.94,42.48,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,356.35,Estimated Valve 109,28266.20,46.58,42.48,41.95,46.58,42.48,17550,7.82,48.52,33.8117854,-118.0108276,53.17,
GWD 17560,Girth Weld,,54917.42,7.82,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,398.83,Estimated Valve 109,28223.72,42.48,7.82,46.58,42.48,7.82,17560,48.52,49.62,33.8119150,-118.0108291,52.91,
GWD 17570,Girth Weld,,54925.24,48.52,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,406.64,Estimated Valve 109,28215.90,7.82,48.52,42.48,7.82,48.52,17570,49.62,48.51,33.8119388,-118.0108296,53.16,
GWD 17580,Girth Weld,,54973.75,49.62,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,455.16,Estimated Valve 109,28167.39,48.52,49.62,7.82,48.52,49.62,17580,48.51,43.83,33.8120868,-118.0108312,54.07,
GWD 17590,Girth Weld,,55023.37,48.51,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,504.78,Estimated Valve 109,28117.77,49.62,48.51,48.52,49.62,48.51,17590,43.83,45.02,33.8122382,-118.0108323,53.98,
GWD 17600,Girth Weld,,55071.88,43.83,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,553.29,Estimated Valve 109,28069.26,48.51,43.83,49.62,48.51,43.83,17600,45.02,37.02,33.8123863,-118.0108334,53.81,
GWD 17610,Girth Weld,,55115.72,45.02,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,597.12,Estimated Valve 109,28025.43,43.83,45.02,48.51,43.83,45.02,17610,37.02,34.17,33.8125200,-118.0108340,54.25,
GWD 17620,Girth Weld,,55160.73,37.02,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,642.14,Estimated Valve 109,27980.41,45.02,37.02,43.83,45.02,37.02,17620,34.17,34.28,33.8126574,-118.0108338,54.53,
GWD 17630,Girth Weld,,55197.76,34.17,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,679.16,Estimated Valve 109,27943.39,37.02,34.17,45.02,37.02,34.17,17630,34.28,28.47,33.8127704,-118.0108345,54.26,
GWD 17640,Girth Weld,,55231.93,34.28,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,713.33,Estimated Valve 109,27909.22,34.17,34.28,37.02,34.17,34.28,17640,28.47,37.55,33.8128747,-118.0108352,54.15,
GWD 17650,Girth Weld,,55266.21,28.47,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,747.61,Estimated Valve 109,27874.93,34.28,28.47,34.17,34.28,28.47,17650,37.55,35.16,33.8129793,-118.0108353,54.16,
GWD 17660,Girth Weld,,55294.68,37.55,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,776.09,Estimated Valve 109,27846.46,28.47,37.55,34.28,28.47,37.55,17660,35.16,40.06,33.8130662,-118.0108356,54.24,
GWD 17670,Girth Weld,,55332.23,35.16,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,813.64,Estimated Valve 109,27808.91,37.55,35.16,28.47,37.55,35.16,17670,40.06,34.85,33.8131808,-118.0108360,54.05,
GWD 17680,Girth Weld,,55367.39,40.06,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,848.80,Estimated Valve 109,27773.75,35.16,40.06,37.55,35.16,40.06,17680,34.85,32.11,33.8132881,-118.0108367,54.17,
GWD 17690,Girth Weld,,55407.45,34.85,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,888.85,Estimated Valve 109,27733.69,40.06,34.85,35.16,40.06,34.85,17690,32.11,36.52,33.8134103,-118.0108377,53.69,
GWD 17700,Girth Weld,,55442.29,32.11,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,923.70,Estimated Valve 109,27698.85,34.85,32.11,40.06,34.85,32.11,17700,36.52,33.22,33.8135166,-118.0108390,54.22,
GWD 17710,Girth Weld,,55474.40,36.52,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,955.80,Estimated Valve 109,27666.74,32.11,36.52,34.85,32.11,36.52,17710,33.22,37.59,33.8136146,-118.0108407,54.19,
GWD 17720,Girth Weld,,55510.92,33.22,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,992.32,Estimated Valve 109,27630.22,36.52,33.22,32.11,36.52,33.22,17720,37.59,42.90,33.8137260,-118.0108422,53.88,
GWD 17730,Girth Weld,,55544.14,37.59,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1025.54,Estimated Valve 109,27597.00,33.22,37.59,36.52,33.22,37.59,17730,42.90,38.60,33.8138274,-118.0108430,54.30,
GWD 17740,Girth Weld,,55581.72,42.90,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1063.13,Estimated Valve 109,27559.42,37.59,42.90,33.22,37.59,42.90,17740,38.60,38.35,33.8139421,-118.0108444,54.64,
GWD 17750,Girth Weld,,55624.63,38.60,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1106.03,Estimated Valve 109,27516.52,42.90,38.60,37.59,42.90,38.60,17750,38.35,37.13,33.8140730,-118.0108462,55.00,
GWD 17760,Girth Weld,,55663.23,38.35,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1144.63,Estimated Valve 109,27477.91,38.60,38.35,42.90,38.60,38.35,17760,37.13,40.89,33.8141907,-118.0108477,55.39,
GWD 17770,Girth Weld,,55701.58,37.13,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1182.99,Estimated Valve 109,27439.56,38.35,37.13,38.60,38.35,37.13,17770,40.89,35.96,33.8143078,-118.0108484,55.34,
GWD 17780,Girth Weld,,55738.71,40.89,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1220.11,Estimated Valve 109,27402.43,37.13,40.89,38.35,37.13,40.89,17780,35.96,31.27,33.8144211,-118.0108494,55.52,
GWD 17790,Girth Weld,,55779.60,35.96,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1261.00,Estimated Valve 109,27361.54,40.89,35.96,37.13,40.89,35.96,17790,31.27,37.13,33.8145458,-118.0108505,55.89,
GWD 17800,Girth Weld,,55815.55,31.27,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1296.96,Estimated Valve 109,27325.59,35.96,31.27,40.89,35.96,31.27,17800,37.13,37.40,33.8146555,-118.0108518,56.12,
GWD 17810,Girth Weld,,55846.83,37.13,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1328.23,Estimated Valve 109,27294.31,31.27,37.13,35.96,31.27,37.13,17810,37.40,6347.96,33.8147510,-118.0108531,56.06,
GWD 17820,Girth Weld,,55883.96,37.40,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1365.36,Estimated Valve 109,27257.18,37.13,37.40,31.27,37.13,37.40,17820,6347.96,27.66,33.8148642,-118.0108546,56.54,
GWD 17830,Girth Weld,,55921.36,6347.96,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,1402.76,Estimated Valve 109,27219.79,37.40,6347.96,37.13,37.40,6347.96,17830,27.66,33.65,33.8149783,-118.0108556,56.86,Start Bad Data
GWD 17840,Girth Weld,,62269.32,27.66,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,7750.72,Estimated Valve 109,20871.82,6347.96,27.66,37.40,6347.96,27.66,17840,33.65,18.37,33.8327227,-118.0110321,58.63,End Bad Data
GWD 17850,Girth Weld,,62296.98,33.65,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,7778.39,Estimated Valve 109,20844.16,27.66,33.65,6347.96,27.66,33.65,17850,18.37,42.17,33.8327993,-118.0110328,59.36,
GWD 17860,Girth Weld,,62330.63,18.37,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,7812.03,Estimated Valve 109,20810.51,33.65,18.37,27.66,33.65,18.37,17860,42.17,28.83,33.8328926,-118.0110339,59.88,
GWD 17870,Girth Weld,,62349.00,42.17,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,7830.40,Estimated Valve 109,20792.14,18.37,42.17,33.65,18.37,42.17,17870,28.83,35.39,33.8329435,-118.0110342,60.35,
GWD 17880,Girth Weld,,62391.17,28.83,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,7872.58,Estimated Valve 109,20749.97,42.17,28.83,18.37,42.17,28.83,17880,35.39,20.78,33.8330603,-118.0110343,61.67,
GWD 17890,Girth Weld,,62420.00,35.39,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,7901.40,Estimated Valve 109,20721.14,28.83,35.39,42.17,28.83,35.39,17890,20.78,43.40,33.8331401,-118.0110342,62.34,
GWD 17900,Girth Weld,,62455.38,20.78,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,7936.79,Estimated Valve 109,20685.76,35.39,20.78,28.83,35.39,20.78,17900,43.40,44.34,33.8332382,-118.0110354,62.77,
GWD 17910,Girth Weld,,62476.16,43.40,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,7957.57,Estimated Valve 109,20664.98,20.78,43.40,35.39,20.78,43.40,17910,44.34,44.67,33.8332958,-118.0110362,63.09,
GWD 17920,Girth Weld,,62519.56,44.34,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8000.97,Estimated Valve 109,20621.58,43.40,44.34,20.78,43.40,44.34,17920,44.67,46.30,33.8334160,-118.0110375,64.09,
GWD 17930,Girth Weld,,62563.90,44.67,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8045.31,Estimated Valve 109,20577.24,44.34,44.67,43.40,44.34,44.67,17930,46.30,47.20,33.8335389,-118.0110382,64.31,
GWD 17940,Girth Weld,,62608.58,46.30,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8089.98,Estimated Valve 109,20532.56,44.67,46.30,44.34,44.67,46.30,17940,47.20,47.20,33.8336627,-118.0110389,65.63,
GWD 17950,Girth Weld,,62654.87,47.20,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8136.28,Estimated Valve 109,20486.27,46.30,47.20,44.67,46.30,47.20,17950,47.20,47.68,33.8337909,-118.0110404,66.54,
GWD 17960,Girth Weld,,62702.07,47.20,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8183.48,Estimated Valve 109,20439.07,47.20,47.20,46.30,47.20,47.20,17960,47.68,47.80,33.8339217,-118.0110416,67.76,
GWD 17970,Girth Weld,,62749.27,47.68,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8230.67,Estimated Valve 109,20391.87,47.20,47.68,47.20,47.20,47.68,17970,47.80,47.81,33.8340524,-118.0110424,68.98,
GWD 17980,Girth Weld,,62796.95,47.80,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8278.35,Estimated Valve 109,20344.19,47.68,47.80,47.20,47.68,47.80,17980,47.81,20.48,33.8341845,-118.0110424,69.81,
GWD 17990,Girth Weld,,62844.74,47.81,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8326.15,Estimated Valve 109,20296.40,47.80,47.81,47.68,47.80,47.81,17990,20.48,40.97,33.8343170,-118.0110430,71.05,
GWD 18000,Girth Weld,,62892.55,20.48,0.219,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8373.95,Estimated Valve 109,20248.59,47.81,20.48,47.80,47.81,20.48,18000,40.97,43.56,33.8344495,-118.0110439,71.60,
GWD 18010,Girth Weld,,62913.03,40.97,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8394.43,Estimated Valve 109,20228.11,20.48,40.97,47.81,20.48,40.97,18010,43.56,42.81,33.8345062,-118.0110445,72.05,
GWD 18020,Girth Weld,,62954.00,43.56,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8435.41,Estimated Valve 109,20187.14,40.97,43.56,20.48,40.97,43.56,18020,42.81,20.44,33.8346197,-118.0110452,72.60,
GWD 18030,Girth Weld,,62997.56,42.81,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8478.96,Estimated Valve 109,20143.58,43.56,42.81,40.97,43.56,42.81,18030,20.44,44.59,33.8347405,-118.0110460,73.10,
GWD 18040,Girth Weld,,63040.37,20.44,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8521.77,Estimated Valve 109,20100.77,42.81,20.44,43.56,42.81,20.44,18040,44.59,25.21,33.8348591,-118.0110483,73.51,
GWD 18050,Girth Weld,,63060.81,44.59,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8542.22,Estimated Valve 109,20080.33,20.44,44.59,42.81,20.44,44.59,18050,25.21,48.45,33.8349157,-118.0110497,74.07,
GWD 18060,Girth Weld,,63105.41,25.21,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8586.81,Estimated Valve 109,20035.73,44.59,25.21,20.44,44.59,25.21,18060,48.45,47.93,33.8350393,-118.0110524,74.81,
GWD 18070,Girth Weld,,63130.62,48.45,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8612.02,Estimated Valve 109,20010.52,25.21,48.45,44.59,25.21,48.45,18070,47.93,1.08,33.8351092,-118.0110537,75.13,
GWD 18080,Girth Weld,,63179.07,47.93,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8660.47,Estimated Valve 109,19962.08,48.45,47.93,25.21,48.45,47.93,18080,1.08,0.80,33.8352434,-118.0110549,75.64,
GWD 18090,Girth Weld,,63226.99,1.08,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8708.40,Estimated Valve 109,19914.15,47.93,1.08,48.45,47.93,1.08,18090,0.80,6.97,33.8353761,-118.0110537,75.67,
GWD 18100,Girth Weld,,63228.07,0.80,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8709.47,Estimated Valve 109,19913.07,1.08,0.80,47.93,1.08,0.80,18100,6.97,19.61,33.8353789,-118.0110537,75.89,
GWD 18110,Girth Weld,,63228.87,6.97,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8710.27,Estimated Valve 109,19912.27,0.80,6.97,1.08,0.80,6.97,18110,19.61,21.76,33.8353811,-118.0110537,75.90,
GWD 18120,Girth Weld,,63235.83,19.61,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8717.24,Estimated Valve 109,19905.31,6.97,19.61,0.80,6.97,19.61,18120,21.76,19.72,33.8354005,-118.0110535,76.00,Reinforced
GWD 18130,Girth Weld,,63255.45,21.76,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8736.85,Estimated Valve 109,19885.70,19.61,21.76,6.97,19.61,21.76,18130,19.72,21.25,33.8354548,-118.0110529,76.15,Reinforced
GWD 18140,Girth Weld,,63277.20,19.72,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8758.61,Estimated Valve 109,19863.94,21.76,19.72,19.61,21.76,19.72,18140,21.25,22.32,33.8355151,-118.0110524,75.78,Reinforced
GWD 18150,Girth Weld,,63296.92,21.25,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8778.33,Estimated Valve 109,19844.22,19.72,21.25,21.76,19.72,21.25,18150,22.32,21.38,33.8355698,-118.0110519,75.11,Reinforced
GWD 18160,Girth Weld,,63318.18,22.32,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8799.58,Estimated Valve 109,19822.97,21.25,22.32,19.72,21.25,22.32,18160,21.38,19.96,33.8356287,-118.0110520,74.26,Reinforced
GWD 18170,Girth Weld,,63340.50,21.38,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8821.90,Estimated Valve 109,19800.64,22.32,21.38,21.25,22.32,21.38,18170,19.96,15.41,33.8356906,-118.0110521,73.61,Reinforced
GWD 18180,Girth Weld,,63361.88,19.96,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8843.29,Estimated Valve 109,19779.26,21.38,19.96,22.32,21.38,19.96,18180,15.41,20.88,33.8357499,-118.0110522,73.29,Reinforced
GWD 18190,Girth Weld,,63381.84,15.41,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8863.24,Estimated Valve 109,19759.30,19.96,15.41,21.38,19.96,15.41,18190,20.88,19.75,33.8358052,-118.0110526,73.26,Reinforced
GWD 18200,Girth Weld,,63397.25,20.88,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8878.66,Estimated Valve 109,19743.89,15.41,20.88,19.96,15.41,20.88,18200,19.75,20.12,33.8358479,-118.0110528,72.98,Reinforced
GWD 18210,Girth Weld,,63418.14,19.75,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8899.54,Estimated Valve 109,19723.00,20.88,19.75,15.41,20.88,19.75,18210,20.12,19.91,33.8359058,-118.0110529,72.68,Reinforced
GWD 18220,Girth Weld,,63437.89,20.12,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8919.29,Estimated Valve 109,19703.25,19.75,20.12,20.88,19.75,20.12,18220,19.91,21.58,33.8359606,-118.0110530,72.50,Reinforced
GWD 18230,Girth Weld,,63458.00,19.91,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8939.41,Estimated Valve 109,19683.14,20.12,19.91,19.75,20.12,19.91,18230,21.58,20.41,33.8360164,-118.0110529,72.28,Reinforced
GWD 18240,Girth Weld,,63477.91,21.58,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8959.32,Estimated Valve 109,19663.23,19.91,21.58,20.12,19.91,21.58,18240,20.41,21.44,33.8360716,-118.0110524,71.94,Reinforced
GWD 18250,Girth Weld,,63499.49,20.41,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,8980.90,Estimated Valve 109,19641.65,21.58,20.41,19.91,21.58,20.41,18250,21.44,21.35,33.8361314,-118.0110518,71.36,Reinforced
GWD 18260,Girth Weld,,63519.90,21.44,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9001.30,Estimated Valve 109,19621.24,20.41,21.44,21.58,20.41,21.44,18260,21.35,20.86,33.8361879,-118.0110519,70.81,Reinforced
GWD 18270,Girth Weld,,63541.34,21.35,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9022.75,Estimated Valve 109,19599.80,21.44,21.35,20.41,21.44,21.35,18270,20.86,21.49,33.8362474,-118.0110530,70.48,Reinforced
GWD 18280,Girth Weld,,63562.69,20.86,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9044.09,Estimated Valve 109,19578.45,21.35,20.86,21.44,21.35,20.86,18280,21.49,21.61,33.8363066,-118.0110545,70.27,Reinforced
GWD 18290,Girth Weld,,63583.55,21.49,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9064.96,Estimated Valve 109,19557.59,20.86,21.49,21.35,20.86,21.49,18290,21.61,20.80,33.8363644,-118.0110549,69.98,Reinforced
GWD 18300,Girth Weld,,63605.04,21.61,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9086.45,Estimated Valve 109,19536.10,21.49,21.61,20.86,21.49,21.61,18300,20.80,19.66,33.8364240,-118.0110543,69.57,Reinforced
GWD 18310,Girth Weld,,63626.66,20.80,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9108.06,Estimated Valve 109,19514.48,21.61,20.80,21.49,21.61,20.80,18310,19.66,21.16,33.8364839,-118.0110536,69.17,Reinforced
GWD 18320,Girth Weld,,63647.46,19.66,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9128.87,Estimated Valve 109,19493.68,20.80,19.66,21.61,20.80,19.66,18320,21.16,21.39,33.8365416,-118.0110533,68.84,Reinforced
GWD 18330,Girth Weld,,63667.12,21.16,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9148.52,Estimated Valve 109,19474.02,19.66,21.16,20.80,19.66,21.16,18330,21.39,22.13,33.8365961,-118.0110527,68.66,Reinforced
GWD 18340,Girth Weld,,63688.28,21.39,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9169.69,Estimated Valve 109,19452.86,21.16,21.39,19.66,21.16,21.39,18340,22.13,20.85,33.8366548,-118.0110522,68.49,Reinforced
GWD 18350,Girth Weld,,63709.67,22.13,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9191.07,Estimated Valve 109,19431.47,21.39,22.13,21.16,21.39,22.13,18350,20.85,19.80,33.8367141,-118.0110523,68.30,Reinforced
GWD 18360,Girth Weld,,63731.79,20.85,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9213.20,Estimated Valve 109,19409.35,22.13,20.85,21.39,22.13,20.85,18360,19.80,20.46,33.8367754,-118.0110529,67.90,Reinforced
GWD 18370,Girth Weld,,63752.64,19.80,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9234.05,Estimated Valve 109,19388.50,20.85,19.80,22.13,20.85,19.80,18370,20.46,22.09,33.8368332,-118.0110538,67.76,Reinforced
GWD 18380,Girth Weld,,63772.44,20.46,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9253.85,Estimated Valve 109,19368.70,19.80,20.46,20.85,19.80,20.46,18380,22.09,21.19,33.8368881,-118.0110543,67.68,Reinforced
GWD 18390,Girth Weld,,63792.91,22.09,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9274.31,Estimated Valve 109,19348.24,20.46,22.09,19.80,20.46,22.09,18390,21.19,20.66,33.8369448,-118.0110547,67.30,Reinforced
GWD 18400,Girth Weld,,63815.00,21.19,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9296.40,Estimated Valve 109,19326.14,22.09,21.19,20.46,22.09,21.19,18400,20.66,20.00,33.8370061,-118.0110551,66.94,Reinforced
GWD 18410,Girth Weld,,63836.18,20.66,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9317.59,Estimated Valve 109,19304.96,21.19,20.66,22.09,21.19,20.66,18410,20.00,20.00,33.8370648,-118.0110551,66.66,Reinforced
GWD 18420,Girth Weld,,63856.85,20.00,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9338.25,Estimated Valve 109,19284.29,20.66,20.00,21.19,20.66,20.00,18420,20.00,46.54,33.8371221,-118.0110549,66.23,Reinforced
GWD 18430,Girth Weld,,63876.85,20.00,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9358.25,Estimated Valve 109,19264.29,20.00,20.00,20.66,20.00,20.00,18430,46.54,46.39,33.8371775,-118.0110548,65.63,Reinforced
GWD 18440,Girth Weld,,63896.85,46.54,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9378.25,Estimated Valve 109,19244.29,20.00,46.54,20.00,20.00,46.54,18440,46.39,46.64,33.8372330,-118.0110548,64.81,
GWD 18450,Girth Weld,,63943.39,46.39,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9424.79,Estimated Valve 109,19197.75,46.54,46.39,20.00,46.54,46.39,18450,46.64,47.49,33.8373620,-118.0110564,64.54,
GWD 18460,Girth Weld,,63989.78,46.64,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9471.18,Estimated Valve 109,19151.36,46.39,46.64,46.54,46.39,46.64,18460,47.49,26.74,33.8374906,-118.0110581,63.79,
GWD 18470,Girth Weld,,64036.42,47.49,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9517.82,Estimated Valve 109,19104.72,46.64,47.49,46.39,46.64,47.49,18470,26.74,46.48,33.8376199,-118.0110602,63.47,
GWD 18480,Girth Weld,,64083.91,26.74,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9565.31,Estimated Valve 109,19057.23,47.49,26.74,46.64,47.49,26.74,18480,46.48,37.85,33.8377515,-118.0110622,63.66,
GWD 18490,Girth Weld,,64110.65,46.48,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9592.05,Estimated Valve 109,19030.49,26.74,46.48,47.49,26.74,46.48,18490,37.85,40.32,33.8378256,-118.0110630,63.12,
GWD 18500,Girth Weld,,64157.13,37.85,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9638.53,Estimated Valve 109,18984.02,46.48,37.85,26.74,46.48,37.85,18500,40.32,37.19,33.8379545,-118.0110630,62.70,
GWD 18510,Girth Weld,,64194.98,40.32,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9676.38,Estimated Valve 109,18946.16,37.85,40.32,46.48,37.85,40.32,18510,37.19,45.39,33.8380594,-118.0110633,62.77,
GWD 18520,Girth Weld,,64235.30,37.19,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9716.70,Estimated Valve 109,18905.85,40.32,37.19,37.85,40.32,37.19,18520,45.39,41.01,33.8381712,-118.0110641,62.34,
GWD 18530,Girth Weld,,64272.49,45.39,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9753.89,Estimated Valve 109,18868.65,37.19,45.39,40.32,37.19,45.39,18530,41.01,47.61,33.8382743,-118.0110651,62.80,
GWD 18540,Girth Weld,,64317.88,41.01,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9799.29,Estimated Valve 109,18823.26,45.39,41.01,37.19,45.39,41.01,18540,47.61,48.62,33.8384001,-118.0110670,63.19,
GWD 18550,Girth Weld,,64358.89,47.61,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9840.30,Estimated Valve 109,18782.25,41.01,47.61,45.39,41.01,47.61,18550,48.62,47.72,33.8385137,-118.0110683,62.89,
GWD 18560,Girth Weld,,64406.50,48.62,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9887.90,Estimated Valve 109,18734.65,47.61,48.62,41.01,47.61,48.62,18560,47.72,42.41,33.8386457,-118.0110695,62.87,
GWD 18570,Girth Weld,,64455.11,47.72,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9936.52,Estimated Valve 109,18686.03,48.62,47.72,47.61,48.62,47.72,18570,42.41,1.50,33.8387805,-118.0110705,62.73,
GWD 18580,Girth Weld,,64502.83,42.41,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,9984.24,Estimated Valve 109,18638.31,47.72,42.41,48.62,47.72,42.41,18580,1.50,0.66,33.8389127,-118.0110752,62.36,
GWD 18590,Girth Weld,,64545.25,1.50,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10026.65,Estimated Valve 109,18595.90,42.41,1.50,47.72,42.41,1.50,18590,0.66,1.79,33.8390302,-118.0110820,62.10,
GWD 18600,Girth Weld,,64546.74,0.66,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10028.15,Estimated Valve 109,18594.40,1.50,0.66,42.41,1.50,0.66,18600,1.79,38.64,33.8390336,-118.0110822,62.85,
GWD 18610,Girth Weld,,64547.41,1.79,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10028.81,Estimated Valve 109,18593.73,0.66,1.79,1.50,0.66,1.79,18610,38.64,39.42,33.8390349,-118.0110823,63.33,
GWD 18620,Girth Weld,,64549.19,4.73,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10030.60,Estimated Valve 109,18591.95,1.79,38.64,0.66,1.79,38.64,18620,39.42,3.09,33.8390394,-118.0110825,63.89,
CSG 13,Casing Start,,64553.93,23.11,0.280,35000,ERW,8.625,600,,,277.272,,,,,,,,AGM 18,10035.33,Estimated Valve 109,18587.21,4.73,33.91,0.66,1.79,38.64,18620,39.42,3.09,33.8390526,-118.0110827,63.87,Casing - Start
CSG 13,Casing End,,64577.03,10.80,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10058.44,Estimated Valve 109,18564.11,27.84,10.80,0.66,1.79,38.64,18620,39.42,3.09,33.8391166,-118.0110836,63.62,Casing - End
GWD 18630,Girth Weld,,64587.84,39.42,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10069.24,Estimated Valve 109,18553.30,38.64,39.42,1.79,38.64,39.42,18630,3.09,37.65,33.8391466,-118.0110837,63.47,
GWD 18640,Girth Weld,,64627.26,3.09,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10108.66,Estimated Valve 109,18513.88,39.42,3.09,38.64,39.42,3.09,18640,37.65,38.21,33.8392558,-118.0110842,63.25,
GWD 18650,Girth Weld,,64630.34,37.65,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10111.75,Estimated Valve 109,18510.80,3.09,37.65,39.42,3.09,37.65,18650,38.21,38.68,33.8392644,-118.0110843,63.23,
GWD 18660,Girth Weld,,64668.00,38.21,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10149.40,Estimated Valve 109,18473.14,37.65,38.21,3.09,37.65,38.21,18660,38.68,14398.17,33.8393688,-118.0110854,63.19,
GWD 18670,Girth Weld,,64706.20,38.68,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10187.61,Estimated Valve 109,18434.94,38.21,38.68,37.65,38.21,38.68,18670,14398.17,18.69,33.8394747,-118.0110867,63.12,
GWD 18680,Girth Weld,,64744.89,14398.17,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,10226.29,Estimated Valve 109,18396.26,38.68,14398.17,38.21,38.68,14398.17,18680,18.69,20.32,33.8395819,-118.0110882,62.97,Start Bad Data
GWD 18690,Girth Weld,,79143.05,18.69,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24624.46,Estimated Valve 109,3998.09,14398.17,18.69,38.68,14398.17,18.69,18690,20.32,20.72,33.8772303,-118.0156205,57.09,End Bad Data
GWD 18700,Girth Weld,,79161.74,20.32,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24643.15,Estimated Valve 109,3979.40,18.69,20.32,14398.17,18.69,20.32,18700,20.72,20.85,33.8772737,-118.0155861,56.74,
GWD 18710,Girth Weld,,79182.06,20.72,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24663.46,Estimated Valve 109,3959.08,20.32,20.72,18.69,20.32,20.72,18710,20.85,20.77,33.8773209,-118.0155487,56.38,
GWD 18720,Girth Weld,,79202.78,20.85,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24684.18,Estimated Valve 109,3938.37,20.72,20.85,20.32,20.72,20.85,18720,20.77,20.73,33.8773692,-118.0155107,56.03,
GWD 18730,Girth Weld,,79223.63,20.77,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24705.03,Estimated Valve 109,3917.52,20.85,20.77,20.72,20.85,20.77,18730,20.73,20.99,33.8774176,-118.0154723,55.65,
GWD 18740,Girth Weld,,79244.40,20.73,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24725.80,Estimated Valve 109,3896.74,20.77,20.73,20.85,20.77,20.73,18740,20.99,20.92,33.8774660,-118.0154342,55.35,
GWD 18750,Girth Weld,,79265.13,20.99,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24746.53,Estimated Valve 109,3876.01,20.73,20.99,20.77,20.73,20.99,18750,20.92,20.91,33.8775143,-118.0153962,55.05,
GWD 18760,Girth Weld,,79286.12,20.92,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24767.52,Estimated Valve 109,3855.03,20.99,20.92,20.73,20.99,20.92,18760,20.91,3.01,33.8775632,-118.0153578,54.74,
GWD 18770,Girth Weld,,79307.03,20.91,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24788.44,Estimated Valve 109,3834.11,20.92,20.91,20.99,20.92,20.91,18770,3.01,7.29,33.8776118,-118.0153192,54.45,
GWD 18780,Girth Weld,,79327.95,3.01,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24809.35,Estimated Valve 109,3813.19,20.91,3.01,20.92,20.91,3.01,18780,7.29,1.23,33.8776604,-118.0152807,54.08,
GWD 18790,Girth Weld,,79330.96,7.29,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24812.36,Estimated Valve 109,3810.18,3.01,7.29,20.91,3.01,7.29,18790,1.23,5.67,33.8776674,-118.0152752,54.00,Estimated WT 0.250
GWD 18800,Girth Weld,,79338.24,1.23,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24819.65,Estimated Valve 109,3802.90,7.29,1.23,3.01,7.29,1.23,18800,5.67,29.05,33.8776762,-118.0152686,58.70,
GWD 18810,Girth Weld,,79339.47,5.67,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24820.88,Estimated Valve 109,3801.67,1.23,5.67,7.29,1.23,5.67,18810,29.05,29.90,33.8776765,-118.0152691,59.89,Estimated WT 0.250
GWD 18820,Girth Weld,,79345.14,29.05,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24826.54,Estimated Valve 109,3796.00,5.67,29.05,1.23,5.67,29.05,18820,29.90,42.21,33.8776843,-118.0152819,61.98,
GWD 18830,Girth Weld,,79374.19,29.90,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24855.59,Estimated Valve 109,3766.95,29.05,29.90,5.67,29.05,29.90,18830,42.21,3.74,33.8777317,-118.0153605,62.03,
GWD 18840,Girth Weld,,79404.09,42.21,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24885.50,Estimated Valve 109,3737.05,29.90,42.21,29.05,29.90,42.21,18840,3.74,6.88,33.8777803,-118.0154416,62.42,
GWD 18850,Girth Weld,,79446.30,3.74,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24927.70,Estimated Valve 109,3694.84,42.21,3.74,29.90,42.21,3.74,18850,6.88,5.02,33.8778489,-118.0155560,63.78,
GWD 18860,Girth Weld,,79450.04,6.88,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24931.44,Estimated Valve 109,3691.10,3.74,6.88,42.21,3.74,6.88,18860,5.02,19.18,33.8778547,-118.0155656,64.54,
GWD 18870,Girth Weld,,79456.92,5.02,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24938.32,Estimated Valve 109,3684.23,6.88,5.02,3.74,6.88,5.02,18870,19.18,38.46,33.8778627,-118.0155790,69.30,
GWD 18880,Girth Weld,,79461.94,19.18,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24943.34,Estimated Valve 109,3679.20,5.02,19.18,6.88,5.02,19.18,18880,38.46,20.92,33.8778720,-118.0155867,71.52,
GWD 18890,Girth Weld,,79481.12,38.46,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,24962.52,Estimated Valve 109,3660.02,19.18,38.46,5.02,19.18,38.46,18890,20.92,20.77,33.8779243,-118.0155995,71.18,
GWD 18900,Girth Weld,,79519.58,20.92,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25000.99,Estimated Valve 109,3621.56,38.46,20.92,19.18,38.46,20.92,18900,20.77,4.74,33.8780294,-118.0156248,70.56,
GWD 18910,Girth Weld,,79540.50,20.77,0.280,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25021.90,Estimated Valve 109,3600.64,20.92,20.77,38.46,20.92,20.77,18910,4.74,8.16,33.8780865,-118.0156386,70.36,
GWD 18920,Girth Weld,,79561.27,4.74,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25042.67,Estimated Valve 109,3579.87,20.77,4.74,20.92,20.77,4.74,18920,8.16,5.79,33.8781432,-118.0156523,70.21,Estimated WT 0.250
GWD 18930,Girth Weld,,79566.01,8.16,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25047.41,Estimated Valve 109,3575.13,4.74,8.16,20.77,4.74,8.16,18930,5.79,42.10,33.8781506,-118.0156609,68.01,
GWD 18940,Girth Weld,,79574.17,5.79,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25055.57,Estimated Valve 109,3566.97,8.16,5.79,4.74,8.16,5.79,18940,42.10,26.36,33.8781488,-118.0156793,61.96,
GWD 18950,Girth Weld,,79579.96,42.10,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25061.36,Estimated Valve 109,3561.18,5.79,42.10,8.16,5.79,42.10,18950,26.36,4.01,33.8781474,-118.0156959,59.69,
GWD 18960,Girth Weld,,79622.06,26.36,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25103.47,Estimated Valve 109,3519.08,42.10,26.36,5.79,42.10,26.36,18960,4.01,5.34,33.8781362,-118.0158358,58.07,
GWD 18970,Girth Weld,,79648.43,4.01,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25129.83,Estimated Valve 109,3492.72,26.36,4.01,42.10,26.36,4.01,18970,5.34,2.88,33.8781309,-118.0159236,57.36,
GWD 18980,Girth Weld,,79652.43,5.34,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25133.84,Estimated Valve 109,3488.71,4.01,5.34,26.36,4.01,5.34,18980,2.88,14.80,33.8781307,-118.0159370,57.25,
GWD 18990,Girth Weld,,79657.77,2.88,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25139.18,Estimated Valve 109,3483.37,5.34,2.88,4.01,5.34,2.88,18990,14.80,4.96,33.8781403,-118.0159481,57.22,
GWD 19000,Girth Weld,,79660.66,14.80,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25142.06,Estimated Valve 109,3480.48,2.88,14.80,5.34,2.88,14.80,19000,4.96,20.99,33.8781483,-118.0159480,57.26,
GWD 19010,Girth Weld,,79675.46,4.96,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25156.86,Estimated Valve 109,3465.68,14.80,4.96,2.88,14.80,4.96,19010,20.99,22.22,33.8781896,-118.0159476,57.24,
GWD 19020,Girth Weld,,79680.42,20.99,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25161.82,Estimated Valve 109,3460.73,4.96,20.99,14.80,4.96,20.99,19020,22.22,7.09,33.8782034,-118.0159474,57.13,Reinforced
GWD 19030,Girth Weld,,79701.40,22.22,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25182.81,Estimated Valve 109,3439.74,20.99,22.22,4.96,20.99,22.22,19030,7.09,12.71,33.8782618,-118.0159472,56.77,Reinforced
GWD 19040,Girth Weld,,79723.62,7.09,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25205.03,Estimated Valve 109,3417.52,22.22,7.09,20.99,22.22,7.09,19040,12.71,21.16,33.8783237,-118.0159471,56.24,Reinforced
GWD 19050,Girth Weld,,79730.71,12.71,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25212.12,Estimated Valve 109,3410.43,7.09,12.71,22.22,7.09,12.71,19050,21.16,15.81,33.8783435,-118.0159470,56.08,
GWD 19060,Girth Weld,,79743.42,21.16,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25224.83,Estimated Valve 109,3397.72,12.71,21.16,7.09,12.71,21.16,19060,15.81,41.12,33.8783789,-118.0159466,55.80,Reinforced
GWD 19070,Girth Weld,,79764.58,15.81,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25245.98,Estimated Valve 109,3376.56,21.16,15.81,12.71,21.16,15.81,19070,41.12,39.83,33.8784378,-118.0159458,55.43,Reinforced
GWD 19080,Girth Weld,,79780.39,41.12,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25261.80,Estimated Valve 109,3360.75,15.81,41.12,21.16,15.81,41.12,19080,39.83,42.92,33.8784819,-118.0159453,55.11,
GWD 19090,Girth Weld,,79821.51,39.83,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25302.91,Estimated Valve 109,3319.63,41.12,39.83,15.81,41.12,39.83,19090,42.92,19.02,33.8785964,-118.0159443,54.27,
GWD 19100,Girth Weld,,79861.34,42.92,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25342.75,Estimated Valve 109,3279.80,39.83,42.92,41.12,39.83,42.92,19100,19.02,18.18,33.8787074,-118.0159431,53.91,
GWD 19110,Girth Weld,,79904.26,19.02,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25385.66,Estimated Valve 109,3236.88,42.92,19.02,39.83,42.92,19.02,19110,18.18,11.12,33.8788269,-118.0159411,53.48,
GWD 19120,Girth Weld,,79923.28,18.18,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25404.68,Estimated Valve 109,3217.86,19.02,18.18,42.92,19.02,18.18,19120,11.12,17.87,33.8788799,-118.0159399,53.40,
GWD 19130,Girth Weld,,79941.45,11.12,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25422.86,Estimated Valve 109,3199.69,18.18,11.12,19.02,18.18,11.12,19130,17.87,21.55,33.8789305,-118.0159393,53.29,
GWD 19140,Girth Weld,,79952.57,17.87,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25433.97,Estimated Valve 109,3188.57,11.12,17.87,18.18,11.12,17.87,19140,21.55,19.80,33.8789615,-118.0159390,53.09,
GWD 19150,Girth Weld,,79970.44,21.55,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25451.84,Estimated Valve 109,3170.71,17.87,21.55,11.12,17.87,21.55,19150,19.80,21.86,33.8790113,-118.0159390,52.79,Reinforced
GWD 19160,Girth Weld,,79991.99,19.80,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25473.40,Estimated Valve 109,3149.15,21.55,19.80,17.87,21.55,19.80,19160,21.86,21.39,33.8790713,-118.0159390,52.32,Reinforced
GWD 19170,Girth Weld,,80011.79,21.86,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25493.19,Estimated Valve 109,3129.35,19.80,21.86,21.55,19.80,21.86,19170,21.39,21.17,33.8791265,-118.0159389,52.16,Reinforced
GWD 19180,Girth Weld,,80033.65,21.39,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25515.06,Estimated Valve 109,3107.49,21.86,21.39,19.80,21.86,21.39,19180,21.17,19.82,33.8791874,-118.0159386,52.21,Reinforced
GWD 19190,Girth Weld,,80055.04,21.17,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25536.45,Estimated Valve 109,3086.10,21.39,21.17,21.86,21.39,21.17,19190,19.82,20.41,33.8792470,-118.0159381,52.05,Reinforced
GWD 19200,Girth Weld,,80076.21,19.82,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25557.62,Estimated Valve 109,3064.93,21.17,19.82,21.39,21.17,19.82,19200,20.41,19.23,33.8793059,-118.0159373,51.68,Reinforced
GWD 19210,Girth Weld,,80096.03,20.41,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25577.43,Estimated Valve 109,3045.11,19.82,20.41,21.17,19.82,20.41,19210,19.23,20.77,33.8793611,-118.0159366,51.40,Reinforced
GWD 19220,Girth Weld,,80116.44,19.23,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25597.84,Estimated Valve 109,3024.70,20.41,19.23,19.82,20.41,19.23,19220,20.77,20.65,33.8794180,-118.0159362,51.24,Reinforced
GWD 19230,Girth Weld,,80135.66,20.77,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25617.07,Estimated Valve 109,3005.48,19.23,20.77,20.41,19.23,20.77,19230,20.65,16.17,33.8794715,-118.0159359,51.08,Reinforced
GWD 19240,Girth Weld,,80156.44,20.65,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25637.84,Estimated Valve 109,2984.70,20.77,20.65,19.23,20.77,20.65,19240,16.17,13.65,33.8795294,-118.0159369,50.98,Reinforced
GWD 19250,Girth Weld,,80177.09,16.17,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25658.49,Estimated Valve 109,2964.05,20.65,16.17,20.77,20.65,16.17,19250,13.65,14.99,33.8795869,-118.0159378,50.74,Reinforced
GWD 19260,Girth Weld,,80193.26,13.65,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25674.66,Estimated Valve 109,2947.88,16.17,13.65,20.65,16.17,13.65,19260,14.99,18.45,33.8796320,-118.0159385,50.62,Reinforced
GWD 19270,Girth Weld,,80206.91,14.99,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25688.31,Estimated Valve 109,2934.23,13.65,14.99,16.17,13.65,14.99,19270,18.45,17.20,33.8796700,-118.0159392,50.68,Reinforced
GWD 19280,Girth Weld,,80221.90,18.45,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25703.31,Estimated Valve 109,2919.24,14.99,18.45,13.65,14.99,18.45,19280,17.20,20.66,33.8797118,-118.0159400,50.77,Reinforced
GWD 19290,Girth Weld,,80240.36,1.32,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25721.76,Estimated Valve 109,2900.78,18.45,17.20,14.99,18.45,17.20,19290,20.66,18.69,33.8797632,-118.0159407,50.62,Reinforced
DNT 8,Deformation,,80241.68,8.79,0.250,35000,ERW,8.625,600,2.6,0.226,13.039,1.736,6:18,,,,,,AGM 18,25723.09,Estimated Valve 109,2899.46,1.32,15.88,14.99,18.45,17.20,19290,20.66,18.69,33.8797669,-118.0159408,50.60,
DNT 9,Deformation,,80250.47,7.09,0.250,35000,ERW,8.625,600,2.6,0.220,12.151,1.797,3:29,,,,,,AGM 18,25731.87,Estimated Valve 109,2890.67,10.11,7.09,14.99,18.45,17.20,19290,20.66,18.69,33.8797914,-118.0159411,50.53,
GWD 19300,Girth Weld,,80257.56,20.66,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25738.96,Estimated Valve 109,2883.58,17.20,20.66,18.45,17.20,20.66,19300,18.69,19.29,33.8798111,-118.0159413,50.49,Reinforced
GWD 19310,Girth Weld,,80278.22,18.69,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25759.63,Estimated Valve 109,2862.92,20.66,18.69,17.20,20.66,18.69,19310,19.29,20.45,33.8798687,-118.0159419,50.34,Reinforced
GWD 19320,Girth Weld,,80296.91,19.29,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25778.31,Estimated Valve 109,2844.23,18.69,19.29,20.66,18.69,19.29,19320,20.45,19.06,33.8799207,-118.0159425,50.32,Reinforced
GWD 19330,Girth Weld,,80316.20,20.45,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25797.60,Estimated Valve 109,2824.94,19.29,20.45,18.69,19.29,20.45,19330,19.06,19.80,33.8799745,-118.0159433,50.11,Reinforced
GWD 19340,Girth Weld,,80336.65,19.06,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25818.05,Estimated Valve 109,2804.49,20.45,19.06,19.29,20.45,19.06,19340,19.80,10.13,33.8800314,-118.0159443,50.01,Reinforced
GWD 19350,Girth Weld,,80355.71,19.80,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25837.11,Estimated Valve 109,2785.43,19.06,19.80,20.45,19.06,19.80,19350,10.13,9.15,33.8800845,-118.0159449,49.98,Reinforced
GWD 19360,Girth Weld,,80375.51,10.13,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25856.91,Estimated Valve 109,2765.64,19.80,10.13,19.06,19.80,10.13,19360,9.15,16.17,33.8801397,-118.0159455,50.03,Reinforced
GWD 19370,Girth Weld,,80385.63,9.15,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25867.04,Estimated Valve 109,2755.51,10.13,9.15,19.80,10.13,9.15,19370,16.17,16.51,33.8801679,-118.0159458,50.19,Reinforced
GWD 19380,Girth Weld,,80394.78,16.17,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25876.19,Estimated Valve 109,2746.36,9.15,16.17,10.13,9.15,16.17,19380,16.51,21.55,33.8801934,-118.0159459,50.33,Reinforced
GWD 19390,Girth Weld,,80410.95,16.51,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25892.35,Estimated Valve 109,2730.19,16.17,16.51,9.15,16.17,16.51,19390,21.55,20.88,33.8802384,-118.0159461,50.42,Reinforced
GWD 19400,Girth Weld,,80427.46,21.55,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25908.86,Estimated Valve 109,2713.68,16.51,21.55,16.17,16.51,21.55,19400,20.88,21.59,33.8802844,-118.0159463,50.39,Reinforced
GWD 19410,Girth Weld,,80449.01,20.88,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25930.41,Estimated Valve 109,2692.13,21.55,20.88,16.51,21.55,20.88,19410,21.59,19.48,33.8803444,-118.0159469,50.13,Reinforced
GWD 19420,Girth Weld,,80469.89,21.59,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25951.29,Estimated Valve 109,2671.25,20.88,21.59,21.55,20.88,21.59,19420,19.48,19.23,33.8804026,-118.0159478,49.87,Reinforced
GWD 19430,Girth Weld,,80491.48,19.48,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25972.88,Estimated Valve 109,2649.66,21.59,19.48,20.88,21.59,19.48,19430,19.23,21.04,33.8804627,-118.0159485,49.69,Reinforced
GWD 19440,Girth Weld,,80510.96,19.23,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,25992.36,Estimated Valve 109,2630.18,19.48,19.23,21.59,19.48,19.23,19440,21.04,15.76,33.8805170,-118.0159493,49.52,Reinforced
GWD 19450,Girth Weld,,80530.19,21.04,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,26011.59,Estimated Valve 109,2610.95,19.23,21.04,19.48,19.23,21.04,19450,15.76,1.07,33.8805705,-118.0159498,49.07,
GWD 19460,Girth Weld,,80551.23,15.76,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,26032.63,Estimated Valve 109,2589.91,21.04,15.76,19.23,21.04,15.76,19460,1.07,20752.14,33.8806291,-118.0159506,48.37,
GWD 19470,Girth Weld,,80566.99,1.07,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,26048.39,Estimated Valve 109,2574.15,15.76,1.07,21.04,15.76,1.07,19470,20752.14,37.55,33.8806730,-118.0159519,47.91,
GWD 19480,Girth Weld,,80568.06,2573.08,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,26049.47,Estimated Valve 109,2573.08,1.07,20752.14,15.76,1.07,20752.14,19480,37.55,42.15,33.8806756,-118.0159535,47.90,Start Bad Data|End Section CSFM 39
VLV 5,Valve,,83141.14,18179.06,0.250,35000,ERW,8.625,600,,,,,,,,,,,AGM 18,28622.55,MLV 3,18967.68,2573.08,18179.06,15.76,1.07,20752.14,19480,37.55,42.15,33.8847319,-118.0198737,55.85,Estimated Valve 109
