Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
10,InVista,2,0.022,1+18,-7.7,GW10,Weld,U0.67,0.67,1.96,,,20.55,0.364,0.364,,,,,,,1.96,280,,,,,,,,,,,79.1,,,,,,0.346,"2,258",0.908,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.364,0.372,-7.7,118.3,5.041,5.042,2.692,0.322,
20,InVista,3,0.023,1+20,-5.74,GW20,Weld,U1.96,1.96,2.55,,,18.59,0.305,0.305,,,,,,,2.55,,,,,,,,,,,Begin Inspection,87.8,,,,,,0.26,"2,189",0.873,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.305,0.309,-5.74,120.26,5.108,5.104,2.723,0.322,
20,InVista,3,0.023,1+22,-3.71,TP,Tap,D0.52,2.03,0.52,,,16.56,,,,,,0.58,0.89,356,,,,,,,,,,,,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,-3.71,122.29,5.105,5.035,3.436,0.322,
30,InVista,4,0.023,1+23,-3.19,GW30,Weld; Begin 0.365 in wall. API 5L (X-42) Seamless,D0.30,2.55,0.3,,,16.03,0.362,0.362,,,,,,,0.3,,,,,,,,,,,"End 10.750"" Pipe",34,,,,,,0.328,"2,054",0.903,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,054",10.75,0.362,0.397,-3.19,122.81,5.027,4.956,2.913,0.365,
30,InVista,5,0.023,1+23,-2.89,PT,Pipe Transition,D0.29,0.3,0.29,,,15.74,0.339,0.339,,,,,,,,,,,,,,,,,,"10.750"" x 8.625"" Reducer",28.5,,,,,,0.292,"2,258",0.912,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.339,0.391,-2.89,123.11,4.017,4.166,3.025,0.322,
40,InVista,6,0.023,1+23,-2.6,GW40,Weld,U0.29,0.29,1.05,,,15.45,0.315,0.315,,,,,,,1.05,289,,,,,,,,,,"Begin 8.625"" Pipe",95.5,,,,,,0.295,"2,258",0.923,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.315,0.317,-2.6,123.4,4.005,4.002,2.779,0.322,
50,InVista,7,0.024,1+24,-1.55,GW50,Weld,D0.46,1.05,0.46,,,14.4,1.307,1.307,,,,,,,0.46,,,,,,,,,,,,1.2,,,,,,1.203,"2,258",0.992,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.307,1.405,-1.55,124.45,4.008,4.006,2.878,0.322,
50,InVista,8,0.024,1+25,-1.09,FL60,Flange,U0.46,0.46,0.46,,,13.94,1.319,1.319,,,,,,,0.46,,,,,,,,,,,,1.4,,,,,,1.202,"2,258",0.994,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.319,1.468,-1.09,124.91,4.005,4.004,3.527,0.322,
60,InVista,9,0.024,1+25,-0.63,GW70,Weld,D0.30,0.46,0.3,,,13.48,0.316,0.316,,,,,,,0.3,,,,,,,,,,,,95.6,,,,,,0.279,"2,258",0.911,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.326,-0.63,125.37,4.014,4.015,2.831,0.322,
70,InVista,10,0.024,1+26,-0.33,GW80,Weld,U0.30,0.3,0.61,,,13.18,1.697,1.697,,,,,,,0.61,,,,,,,,,,,Begin Valve Setting,2.7,,,,,,1.401,"2,237",0.892,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.697,1.697,-0.33,125.67,4.046,4.047,2.885,0.322,
70,InVista,10,0.024,1+26,0,VC,Valve (Circ),D0.29,0.33,0.29,,,12.85,,,,,,,,,,,,,,,,,33.8002955,-118.2326675,45.9,Launcher - Kinder Morgan (Valve Name: Scraper Trap/Launcher Valve-GATX),,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,0,126,,,,0.322,
80,InVista,11,0.024,1+26,0.29,GW90,Weld,D0.36,0.61,0.36,,,12.56,0.313,0.313,,,,,,,0.36,,,,,,,,33.8002956,-118.232668,45.5,End Valve Setting,94.6,,,,,,0.29,"2,258",0.903,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.313,0.322,0.29,126.25,4.018,4.018,3.99,0.322,
90,InVista,12,0.024,1+27,0.65,GW100,Weld,U0.36,0.36,0.46,,,12.2,1.412,1.412,,,,,,,0.46,,,,,,,,33.80029574,-118.2326688,45,,1.7,,,,,,1.2,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.412,1.544,0.65,126.57,4.004,4.005,3.285,0.322,
90,InVista,13,0.024,1+27,1.11,FL110,Flange,D0.42,0.46,0.42,,,11.74,1.331,1.331,,,,,,,0.42,,,,,,,,33.8002959,-118.2326696,44.4,,1.7,,,,,,1.201,"2,258",0.98,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.331,1.463,1.11,126.97,4.008,4.006,3.819,0.322,
100,InVista,14,0.024,1+27,1.53,GW120,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,U0.42,0.42,1.15,,,11.32,0.44,0.44,,,,,,,1.15,,,,,,,,33.80029606,-118.2326704,43.8,,23.9,,,,,,0.395,"2,847",0.923,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.44,0.483,1.53,127.34,4.219,4.178,3.159,0.406,
100,InVista,14,0.024,1+27,1.7,TE,Tee,U0.16,0.16,0.99,,,11.15,,,,,,10.49,9.44,210,,,,,,,,,33.80029611,-118.2326706,43.6,"Barred, (Tee Type: Anti-Foul)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,1.7,127.48,4.237,4.271,3.657,0.406,
110,InVista,15,0.024,1+28,2.69,GW130,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.15,1.15,2.67,,,10.16,0.315,0.315,,,,,,,2.67,46,,,,,,,33.80029648,-118.2326725,42.3,,92.6,,,,,,0.299,"2,258",0.94,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.315,0.321,2.69,128.35,3.999,3.994,2.757,0.322,
110,InVista,15,0.024,1+29,3.25,TP,Tap,U0.56,0.56,2.11,,,9.6,,,,,,1.32,0.89,1,,,,,,,,,33.80029714,-118.232675,42.2,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,3.25,128.84,3.787,3.806,3.467,0.322,
110,InVista,15,0.025,1+29,3.86,TP,Tap,U1.17,1.17,1.5,,,8.99,,,,,,0.68,0.48,360,,,,,,,,,33.80029777,-118.2326776,41.9,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,3.86,129.37,3.995,3.952,3.65,0.322,
110,InVista,15,0.025,1+30,4.31,TP,Tap,D1.05,1.62,1.05,,,8.54,,,,,,1.85,1.69,352,,,,,,,,,33.80029824,-118.2326795,41.8,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,4.31,129.76,3.964,3.822,3.445,0.322,
120,InVista,16,0.025,1+31,5.35,GW140,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.51,2.67,1.51,,,7.49,0.333,0.333,,,,,,,1.51,,,,,,,,33.8002993,-118.2326843,42.1,,34.1,,,,,,0.305,"2,412",0.933,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.333,0.389,5.35,130.68,3.961,3.966,2.548,0.344,
120,InVista,16,0.025,1+31,6.12,BD,Bend; Air Entrainment from Tap at 12:00,D0.74,,,,,6.73,,,,,,,,,,,,,,,,,33.80030009,-118.2326876,42,Air Entrainment from Tap at 12:00,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,6.12,131.35,,,,0.344,
130,InVista,17,0.025,1+32,6.86,GW150,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.51,1.51,8.14,,,5.99,0.313,0.313,,,,,,,8.14,322,,,,,,,33.8003006,-118.2326895,41.6,,98.1,,,,,,0.297,"2,258",0.955,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.313,0.315,6.86,132,4.004,4.004,2.585,0.322,
130,InVista,17,0.026,1+37,12.85,AGM 1,"AGM 1-Description: T.O.P. @ GROUND -Location: Kinder Morgan-Map: 4A-1558-(Above Descriptions from PSOMAS)-",D2.15,5.99,2.15,,,"2,010.98",,,,,,,,,,,,,,,,,33.80030369,-118.2327027,37.9,"AGM 1-Description: T.O.P. @ GROUND -Location: Kinder Morgan-Map: 4A-1558-(Above Descriptions from PSOMAS)-",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,12.85,137.22,,,,0.322,
140,InVista,18,0.026,1+39,15,GW160,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.52,8.14,1.52,U2.15,2.15,"2,008.82",0.352,0.352,,,,,,,1.52,,,,,,,,33.8003049,-118.2327078,36.7,,32.1,,,,,,0.323,"2,412",0.932,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.352,0.417,15,139.11,3.938,3.938,3.187,0.344,
140,InVista,18,0.026,1+40,15.76,BD,Bend; Possible Bend Signatures,D0.76,,,U2.91,2.91,"2,008.06",,,,,,,,,,,,,,,,,33.80030489,-118.2327083,36.1,Possible Bend Signatures,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,15.76,139.77,,,,0.344,
150,InVista,19,0.027,1+41,16.52,GW170,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.52,1.92,U3.67,3.67,"2,007.31",0.313,0.313,,,,,,,1.92,314,,,,,,,33.80030552,-118.2327104,36,,96.5,,,,,,0.306,"2,258",0.959,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.313,0.315,16.52,140.53,4.006,4.005,3.096,0.322,
150,InVista,19,0.027,1+42,18.13,EQ,Equation EQ: 1+42.16 (BK),D0.30,1.61,0.3,U5.29,5.28,"2,005.69",,,,,,,,,,,,,,,,,33.80030709,-118.2327155,36,EQ: 1+42.16 (BK),,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,18.13,142.16,,,,0.322,
150,InVista,19,1.604,84+72,18.14,EQ,Equation EQ: 84+71.52 (AH),D0.30,1.62,0.3,U5.29,5.29,"2,005.69",,,,,,,,,,,,,,,,,33.80030709,-118.2327155,36,EQ: 84+71.52 (AH),,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,18.14,"8,471.52",,,,0.322,
160,InVista,20,1.605,84+72,18.44,GW180,Weld,U1.92,1.92,42.47,U5.59,5.59,"2,005.39",0.322,0.322,,,,,,,42.47,155,,,,,,,33.80030741,-118.2327165,36,,99.9,,,,,,0.305,"1,613",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.323,18.44,"8,471.82",4.008,4.008,2.852,0.322,
170,InVista,21,1.613,85+15,60.9,GW190,Weld,U42.47,42.47,43.22,U48.05,48.05,"1,962.93",0.319,0.319,,,,,,,43.22,102,,,,,,,33.8003391,-118.2328514,36.3,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.216,"1,613",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.32,60.9,"8,514.55",4.013,4.012,3.192,0.322,
170,InVista,21,1.613,85+15,60.9,IML-190-01,Internal Metal Loss,U0.00,0,43.22,U48.06,48.06,"1,962.92",0.253,0.319,32,40,,0.14,0.4,286,,,"2,128","2,128","2,128","2,127","2,956","2,954",33.8003391,-118.2328514,36.3,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,100,Internal,0.103,0.025,0.128,0.191,0.216,"1,613",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.253,0.256,60.9,"8,514.55",4.073,4.056,4.011,0.322,
170,InVista,21,1.619,85+47,93.13,EML-190-02,External Metal Loss,D10.99,32.23,10.99,U80.29,80.29,"1,930.69",0.308,0.319,25,33,,1.18,1.53,256,,,"2,058","2,028","2,087","2,057","2,899","2,857",33.80036318,-118.2329541,36.6,,47.4,External,0.081,0.025,0.106,0.213,0.238,"1,613",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.308,0.305,93.13,"8,546.99",4.005,4.005,4,0.322,
180,InVista,22,1.621,85+58,104.13,GW200,Weld,U43.23,43.22,43.44,U91.28,91.28,"1,919.70",0.319,0.319,,,,,,,43.44,335,,,,,,,33.80037134,-118.2329889,36.7,,99.9,,,,,,0.29,"1,613",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.319,104.13,"8,558.05",4.01,4.01,2.769,0.322,
190,InVista,23,1.629,86+02,147.57,GW210,Weld,D39.96,43.44,39.96,U134.72,134.72,"1,876.26",0.315,0.315,,,,,,,39.96,188,,,,,,,33.80040431,-118.2331268,37,,99.8,,,,,,0.3,"1,613",0.96,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.315,147.57,"8,601.77",4.011,4.011,2.783,0.322,
200,InVista,24,1.637,86+42,187.53,GW220,Weld,U39.96,39.96,43.53,U174.68,174.68,"1,836.30",0.311,0.311,,,,,,,43.53,187,,,,,,,33.80043477,-118.2332537,37.1,,99.8,,,,,,0.291,"1,613",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.311,0.312,187.53,"8,641.98",4.014,4.012,2.831,0.322,
210,InVista,25,1.645,86+86,231.06,GW230,Weld,D43.12,43.53,43.12,U218.21,218.21,"1,792.77",0.317,0.317,,,,,,,43.12,87,,,,,,,33.80046702,-118.2333923,36.8,Small Laminations in Joint,99.5,,,,,,0.302,"1,613",0.976,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.318,231.06,"8,685.79",4.008,4.008,2.822,0.322,
210,InVista,25,1.649,87+04,249.28,LAM-230-01,Lamination,U18.22,18.22,24.91,U236.43,236.43,"1,774.55",,,,,,41.19,0.73,213,,,,,,,,,33.80048001,-118.2334505,36.7,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,249.28,"8,704.12",3.999,3.999,3.992,0.322,
220,InVista,26,1.653,87+29,274.19,GW240,Weld,D42.99,43.12,42.99,U261.34,261.34,"1,749.64",0.318,0.318,,,,,,,42.99,328,,,,,,,33.80049779,-118.2335301,36.5,,99.9,,,,,,0.307,"1,613",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.319,274.19,"8,729.19",4.001,4.002,2.764,0.322,
230,InVista,27,1.661,87+72,317.18,GW250,Weld,U42.99,42.99,43.47,U304.33,304.33,"1,706.65",0.32,0.32,,,,,,,43.47,114,,,,,,,33.80052885,-118.2336671,35.9,Small Lamination in Joint,99.8,,,,,,0.298,"1,613",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.32,0.321,317.18,"8,772.45",4.005,4.003,3.037,0.322,
240,InVista,28,1.67,88+16,360.64,GW260,Weld,D43.18,43.47,43.17,U347.79,347.79,"1,663.19",0.329,0.329,,,,,,,43.17,81,,,,,,,33.800562,-118.2338051,34.6,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.8,,,,,,0.267,"1,613",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.329,0.33,360.64,"8,816.19",3.995,3.994,2.959,0.322,
240,InVista,28,1.677,88+56,400.65,EML-260-01,External Metal Loss,D3.16,40.01,3.16,U387.80,387.8,"1,623.18",0.319,0.329,19,26,,2.62,3.47,327,,,"2,053","1,986","2,113","2,039","2,934","2,832",33.80059253,-118.2339322,33.3,,94.4,External,0.062,0.025,0.087,0.242,0.267,"1,613",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.323,400.65,"8,856.45",3.998,3.996,3.989,0.322,
250,InVista,29,1.678,88+60,403.82,GW270,Weld,U43.18,43.17,43.77,U390.97,390.97,"1,620.01",0.318,0.318,,,,,,,43.77,257,,,,,,,33.80059495,-118.2339423,33.2,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.271,"1,613",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.319,403.82,"8,859.64",4.006,4.005,3.024,0.322,
250,InVista,29,1.685,88+95,438.88,EML-270-01,External Metal Loss,D8.71,35.06,8.71,U426.03,426.03,"1,584.95",0.304,0.318,15,23,,10.62,2.1,353,,,"1,909","1,790","1,924","1,784","2,673","2,478",33.80062076,-118.2340535,31.1,,89.6,External,0.047,0.025,0.072,0.246,0.271,"1,613",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.304,0.313,438.88,"8,894.92",4.004,4.002,3.987,0.322,
260,InVista,30,1.686,89+04,447.58,GW280,Weld,D8.35,43.77,8.35,U434.74,434.74,"1,576.24",0.316,0.316,,,,,,,8.35,288,,,,,,,33.80062718,-118.2340813,30.5,,99.5,,,,,,0.236,"1,558",0.87,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.318,447.58,"8,903.68",4.005,4.004,3.36,0.322,
260,InVista,30,1.687,89+06,449.76,EML-280-01,External Metal Loss,U2.18,2.18,6.17,U436.91,436.91,"1,574.07",0.31,0.316,24,32,,19,5.4,336,,,"1,726","1,594","1,819","1,667","2,527","2,315",33.8006288,-118.2340883,30.4,Intermittent,96.8,External,0.076,0.025,0.101,0.215,0.24,"1,558",0.87,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.31,0.309,449.76,"8,905.87",4.005,4.003,3.988,0.322,
260,InVista,30,1.688,89+12,455.4,EML-280-02,External Metal Loss,D0.53,7.82,0.53,U442.56,442.56,"1,568.42",0.308,0.316,25,33,,1.32,2.5,66,,,"2,024","1,989","2,060","2,024","2,861","2,811",33.80063294,-118.2341062,30,,88.3,External,0.08,0.025,0.105,0.211,0.236,"1,613",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.308,0.306,455.4,"8,911.55",4.005,4.004,3.997,0.322,
260,InVista,30,1.688,89+12,455.62,EML-280-03,External Metal Loss,D0.31,8.03,0.31,U442.77,442.77,"1,568.21",0.313,0.316,25,33,,1.19,2.18,66,,,"2,038","2,007","2,060","2,028","2,861","2,817",33.80063306,-118.2341067,30,,84.6,External,0.079,0.025,0.104,0.212,0.237,"1,613",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.313,0.306,455.62,"8,911.77",4.007,4.007,3.996,0.322,
270,InVista,31,1.688,89+12,455.93,GW290,Weld,D1.01,8.35,1.01,U443.08,443.08,"1,567.89",0.311,0.311,,,,,,,1.01,,,,,,,,33.80063329,-118.2341078,30,,96.2,,,,,,0.288,"1,613",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.311,0.315,455.93,"8,912.09",4.012,4.012,2.825,0.322,
280,InVista,32,1.688,89+13,456.94,GW300,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.01,1.01,62.38,U444.10,444.1,"1,566.88",0.217,0.217,,,,,,,62.38,301,,,,,,,33.80063402,-118.2341109,29.9,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.169,"1,901",0.954,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.218,456.94,"8,913.10",4.106,4.106,2.892,0.219,
280,InVista,32,1.692,89+32,475.4,EML-300-01,External Metal Loss,U18.45,18.45,43.92,U462.55,462.55,"1,548.43",0.216,0.217,17,29,,1.73,0.97,51,,,"2,140","2,054","2,172","2,076","3,017","2,883",33.80064757,-118.2341696,28.7,,90.5,External,0.037,0.025,0.062,0.155,0.18,"1,901",0.958,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.217,475.4,"8,931.67",4.08,4.082,4.066,0.219,
280,InVista,32,1.697,89+62,505.1,IML-300-02,Internal Metal Loss,D14.22,48.15,14.22,U492.25,492.25,"1,518.73",0.209,0.217,22,34,,0.44,0.32,177,,,"2,230","2,219","2,231","2,217","3,098","3,079",33.80066937,-118.2342641,26.8,Mill Related; WT Inferred from IR; Not Associated with Deposits;,92.9,Internal,0.048,0.025,0.073,0.144,0.169,"1,901",0.981,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.209,0.198,505.1,"8,961.56",4.104,4.114,4.1,0.219,
290,InVista,33,1.7,89+76,519.32,GW310,Weld,D60.11,62.38,60.11,U506.47,506.47,"1,504.51",0.217,0.217,,,,,,,60.11,350,,,,,,,33.80067934,-118.2343095,26,,99.9,,,,,,0.208,"1,901",0.978,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.218,519.32,"8,975.88",4.106,4.106,2.928,0.219,
300,InVista,34,1.711,90+36,579.43,GW320,Weld,D59.65,60.11,59.65,U566.58,566.58,"1,444.40",0.214,0.214,,,,,,,59.65,168,,,,,,,33.80072147,-118.2345012,22.7,,99.5,,,,,,0.199,"1,901",0.973,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.214,0.216,579.43,"9,036.36",4.102,4.101,2.991,0.219,
310,InVista,35,1.723,90+96,639.08,GW330,Weld,U59.65,59.65,59.97,U626.23,626.23,"1,384.75",0.216,0.216,,,,,,,59.97,6,,,,,,,33.8007645,-118.2346913,20.5,,99.8,,,,,,0.206,"1,901",0.974,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.216,639.08,"9,096.39",4.108,4.107,3.241,0.219,
320,InVista,36,1.734,91+57,699.06,GW340,Weld,D53.72,59.97,53.72,U686.21,686.21,"1,324.77",0.212,0.212,,,,,,,53.72,349,,,,,,,33.80080831,-118.2348825,18.8,,99.9,,,,,,0.177,"1,901",0.986,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.212,0.213,699.06,"9,156.75",4.103,4.103,2.832,0.219,
320,InVista,36,1.736,91+65,707.22,EML-340-01,External Metal Loss,U8.17,8.17,45.56,U694.37,694.37,"1,316.60",0.2,0.212,17,28,,0.31,0.32,207,,,"2,189","2,183","2,187","2,179","3,037","3,027",33.8008143,-118.2349085,18.8,,60,External,0.035,0.025,0.06,0.152,0.177,"1,901",0.987,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.2,0.225,707.22,"9,164.97",4.101,4.101,4.098,0.219,
330,InVista,37,1.744,92+11,752.78,GW350,Weld,U53.72,53.72,62.16,U739.93,739.93,"1,271.05",0.22,0.22,,,,,,,62.16,352,,,,,,,33.80084766,-118.2350535,19,,99.8,,,,,,0.204,"1,901",0.946,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.22,0.221,752.78,"9,210.81",4.102,4.102,2.851,0.219,
340,InVista,38,1.756,92+73,814.94,GW360,Weld,U62.16,62.16,62.39,U802.09,802.09,"1,208.89",0.216,0.216,,,,,,,62.39,345,,,,,,,33.80089379,-118.2352512,19.4,,99.7,,,,,,0.206,"1,901",0.972,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.217,814.94,"9,273.37",4.106,4.105,2.804,0.219,
350,InVista,39,1.768,93+36,877.33,GW370,Weld,D59.42,62.39,59.42,U864.49,864.48,"1,146.49",0.215,0.215,,,,,,,59.42,317,,,,,,,33.80094123,-118.2354496,20.3,,99.9,,,,,,0.194,"1,901",0.96,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.215,0.216,877.33,"9,336.15",4.1,4.1,2.883,0.219,
360,InVista,40,1.78,93+96,936.75,GW380,Weld,U59.42,59.42,63.07,U923.90,923.9,"1,087.08",0.217,0.217,,,,,,,63.07,187,,,,,,,33.80098446,-118.2356388,22.9,,99.8,,,,,,0.179,"1,901",0.922,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.217,936.75,"9,395.95",4.1,4.1,2.81,0.219,
360,InVista,40,1.784,94+21,961.38,EML-380-01,External Metal Loss,U24.63,24.63,38.45,U948.53,948.53,"1,062.45",0.199,0.217,18,29,,2.29,3.55,328,,,"2,101","1,989","2,104","1,971","2,923","2,738",33.80100236,-118.2357171,23.9,,97.5,External,0.038,0.025,0.063,0.154,0.179,"1,901",0.937,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.199,0.207,961.38,"9,420.73",4.099,4.1,4.092,0.219,
370,InVista,41,1.792,94+59,999.82,GW390,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.99,63.07,0.99,U986.98,986.97,"1,024.00",0.311,0.311,,,,,,,0.99,44,,,,,,,33.80103009,-118.2358396,25,,95.8,,,,,,0.298,"1,613",0.975,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.311,0.314,999.82,"9,459.42",4.013,4.013,2.826,0.322,
380,InVista,42,1.792,94+60,"1,000.82",GW400,Weld,U0.99,0.99,41.89,U987.97,987.97,"1,023.01",0.314,0.314,,,,,,,41.89,73,,,,,,,33.80103086,-118.235843,25,,99.9,,,,,,0.291,"1,613",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.314,0.315,"1,000.82","9,460.42",4.005,4.004,3.163,0.322,
390,InVista,43,1.8,95+03,"1,042.71",GW410,Weld,U41.89,41.89,43.53,D981.12,"1,029.86",981.12,0.319,0.319,,,,,,,43.53,31,,,,,,,33.80106088,-118.2359765,25.7,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.7,,,,,,0.278,"1,613",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.32,"1,042.71","9,502.58",4,3.999,2.798,0.322,
400,InVista,44,1.808,95+46,"1,086.24",GW420,Weld,D42.76,43.53,42.76,D937.58,"1,073.39",937.58,0.317,0.317,,,,,,,42.76,217,,,,,,,33.80109258,-118.2361153,26.4,,99.8,,,,,,0.3,"1,613",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.318,"1,086.24","9,546.39",4.004,4.003,3.284,0.322,
410,InVista,45,1.816,95+89,"1,129.01",GW430,Weld,D32.57,42.76,32.57,D894.82,"1,116.16",894.82,0.325,0.325,,,,,,,32.57,346,,,,,,,33.80112452,-118.2362511,26.9,,99.9,,,,,,0.3,"1,613",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.325,0.327,"1,129.01","9,589.42",3.994,3.993,3.187,0.322,
420,InVista,46,1.822,96+22,"1,161.58",GW440,Weld,D10.00,32.57,10,D862.25,"1,148.73",862.25,0.316,0.316,,,,,,,10,183,,,,,,,33.8011498,-118.2363546,27,,99.6,,,,,,0.307,"1,613",0.979,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.318,"1,161.58","9,622.20",3.99,3.99,3.346,0.322,
430,InVista,47,1.824,96+32,"1,171.57",GW450,Weld,D8.69,10,8.69,D852.25,"1,158.73",852.25,0.31,0.31,,,,,,,8.69,167,,,,,,,33.8011567,-118.2363865,27,Metal Loss (<15.0%) in Joint,99.4,,,,,,0.286,"1,613",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.31,0.312,"1,171.57","9,632.26",4.008,4.008,2.821,0.322,
440,InVista,48,1.826,96+41,"1,180.26",GW460,Weld,U8.69,8.69,12.29,D843.56,"1,167.41",843.56,0.315,0.315,,,,,,,12.29,104,,,,,,,33.80115951,-118.2364147,28,Metal Loss (<15.0%) in Joint,99.5,,,,,,0.278,"1,613",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.317,"1,180.26","9,641.00",4.001,4.003,2.982,0.322,
450,InVista,49,1.828,96+53,"1,192.55",GW470,Weld,U12.29,12.29,40.29,D831.28,"1,179.70",831.28,0.319,0.319,,,,,,,40.29,233,,,,,,,33.80116453,-118.2364548,28,Metal Loss (<15.0%) in Joint,99.4,,,,,,0.279,"1,594",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.32,"1,192.55","9,653.37",3.998,3.998,3.161,0.322,
460,InVista,50,1.836,96+94,"1,232.84",GW480,Weld,D4.67,40.29,4.66,D790.99,"1,219.99",790.99,0.314,0.314,,,,,,,4.66,,,,,,,,33.80116626,-118.2365861,29.9,,91.5,,,,,,0.257,"1,536",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.314,0.317,"1,232.84","9,693.91",3.998,3.979,3.203,0.322,
460,InVista,50,1.836,96+94,"1,232.87",EML-480-01,External Metal Loss,U0.04,0.04,4.63,D790.96,"1,220.02",790.96,0.305,0.314,18,26,,51.73,11.61,120,,,"1,781","1,642","1,786","1,622","2,480","2,252",33.80116632,-118.2365864,29.9,Intermittent,89.5,External,0.057,0.025,0.082,0.232,0.257,"1,536",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.305,0.312,"1,232.87","9,693.94",3.995,3.979,3.302,0.322,
460,InVista,50,1.836,96+95,"1,233.75",BD,Bend,U0.92,,,D790.08,"1,220.90",790.08,,,,,,,,,,,,,,,,,33.80116693,-118.236589,29.9,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,233.75","9,694.83",,,,0.322,
460,InVista,51,1.837,96+99,"1,237.50",IML-490-01,Internal Metal Loss,U0.00,0,33.2,D786.33,"1,224.65",786.33,0.313,0.314,19,27,,0.28,0.97,165,,,"2,113","2,111","2,114","2,112","2,936","2,933",33.80116973,-118.2366009,29.9,Possibe Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,77.1,Internal,0.061,0.025,0.086,0.231,0.256,"1,613",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.313,0.318,"1,237.50","9,698.60",3.999,3.995,3.938,0.322,
470,InVista,51,1.837,96+99,"1,237.50",GW490,Weld,U4.67,4.66,33.19,D786.33,"1,224.65",786.33,0.317,0.317,,,,,,,33.19,160,,,,,,,33.80116973,-118.2366009,29.9,,99.7,,,,,,0.24,"1,613",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.319,"1,237.50","9,698.60",3.999,3.999,3.369,0.322,
470,InVista,51,1.837,96+99,"1,237.50",IML-490-02,Internal Metal Loss,U0.00,0,33.19,D786.32,"1,224.66",786.32,0.279,0.317,24,32,,0.21,0.73,221,,,"2,114","2,113","2,113","2,112","2,935","2,933",33.80116973,-118.2366009,29.9,Possibe Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,85.2,Internal,0.077,0.025,0.102,0.215,0.24,"1,613",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.279,0.279,"1,237.50","9,698.60",4.033,4.033,3.978,0.322,
480,InVista,52,1.843,97+32,"1,270.70",GW500,Weld,U33.20,33.19,33.82,D753.13,"1,257.85",753.13,0.324,0.324,,,,,,,33.82,226,,,,,,,33.80119452,-118.2367068,29.9,,99.9,,,,,,0.303,"1,613",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.324,0.325,"1,270.70","9,732.01",3.995,3.995,2.922,0.322,
490,InVista,53,1.85,97+66,"1,304.52",GW510,Weld,U33.82,33.82,39.47,D719.31,"1,291.67",719.31,0.324,0.324,,,,,,,39.47,105,,,,,,,33.80121969,-118.2368141,29.9,,99.1,,,,,,0.309,"1,613",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.324,0.326,"1,304.52","9,766.04",3.993,3.992,3.085,0.322,
500,InVista,54,1.857,98+06,"1,343.99",GW520,Weld,D37.64,39.47,37.63,D679.84,"1,331.14",679.84,0.321,0.321,,,,,,,37.63,349,,,,,,,33.80124912,-118.2369397,29.9,,99.5,,,,,,0.215,"1,519",0.848,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.321,"1,343.99","9,805.77",3.995,3.995,2.874,0.322,
500,InVista,54,1.857,98+06,"1,343.99",IML-520-01,Internal Metal Loss,U0.00,0,37.63,D679.83,"1,331.14",679.83,0.319,0.321,33,41,,0.26,0.65,267,,,"2,137","2,135","2,139","2,137","2,971","2,968",33.80124912,-118.2369397,29.9,Possibe Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,53.1,Internal,0.106,0.025,0.131,0.19,0.215,"1,613",0.981,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.311,"1,343.99","9,805.77",3.993,4.002,3.964,0.322,
500,InVista,54,1.858,98+10,"1,348.29",IML-520-02,Internal Metal Loss,U4.30,4.3,33.33,D675.53,"1,335.44",675.53,0.301,0.321,15,23,,1.71,1.05,178,,,"2,076","2,035","2,084","2,036","2,894","2,828",33.80125235,-118.2369535,29.9,Not Associated with Deposits;,73.5,Internal,0.048,0.025,0.073,0.248,0.273,"1,613",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.301,0.316,"1,348.29","9,810.10",3.998,4.001,3.986,0.322,
500,InVista,54,1.858,98+11,"1,349.42",EML-520-03,External Metal Loss,U5.43,5.43,32.2,D674.40,"1,336.58",674.4,0.305,0.321,22,30,,23.78,19.35,65,,,"1,775","1,641","1,844","1,688","2,561","2,344",33.8012532,-118.2369571,29.9,,94.1,External,0.071,0.025,0.096,0.225,0.25,"1,519",0.848,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.305,0.306,"1,349.42","9,811.23",3.995,3.994,3.383,0.322,
510,InVista,55,1.864,98+44,"1,381.63",GW530,Weld,U37.64,37.63,43.27,D642.20,"1,368.78",642.2,0.319,0.319,,,,,,,43.27,268,,,,,,,33.80127719,-118.2370595,29.9,,99.9,,,,,,0.289,"1,613",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.32,"1,381.63","9,843.64",4.001,4,2.888,0.322,
510,InVista,55,1.864,98+44,"1,382.16",CB,Casing (Begin),U0.54,0.54,42.73,D641.67,"1,369.31",641.67,,,,,,,,,,,,,,,,,33.80127762,-118.2370613,29.9,"Casing Begins 12"" Station 98+44.18",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,382.16","9,844.18",,,,0.322,
510,InVista,55,1.869,98+68,"1,405.75",CL Alameda St.,Road Centerline (approx),D19.15,24.12,19.15,D618.08,"1,392.90",618.08,0.325,,,,,0.07,0.08,359,,,,,,,,,33.80129479,-118.2371361,31.5,"CL Alameda St.-98+67.92-(Alignment Sheet 4-A-1559)",100,,,,,,0.325,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.325,0.325,"1,405.75","9,867.91",,,,0.322,
520,InVista,56,1.873,98+87,"1,424.89",GW540,Weld,D5.27,43.27,5.27,D598.94,"1,412.04",598.93,0.315,0.315,,,,,,,5.27,263,,,,,,,33.80130879,-118.2371972,32.8,,98.8,,,,,,0.289,"1,613",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.318,"1,424.89","9,887.18",4.001,4.001,3.361,0.322,
520,InVista,56,1.873,98+90,"1,427.70",CE,Casing (End),D2.46,2.81,2.46,D596.13,"1,414.85",596.13,,,,,,,,,,,,,,,,,33.80131082,-118.237206,33,"Casing Ends 12"" Station 98+90.01",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,427.70","9,890.00",,,,0.322,
520,InVista,57,1.874,98+92,"1,430.16",RMBS,Recoat Marker Band Start,U0.00,0,4.18,D593.67,"1,417.31",593.67,,,,,,0.07,0.08,360,,,,,,,,,33.80131141,-118.237214,33.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,430.16","9,892.48",3.922,3.922,3.922,0.322,
530,InVista,57,1.874,98+92,"1,430.16",GW550,Weld,D4.18,5.27,4.18,D593.67,"1,417.31",593.67,0.306,0.306,,,,,,,4.18,,,,,,,,33.80131141,-118.237214,33.1,,75.4,,,,,,0.243,"1,472",0.821,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.306,0.312,"1,430.16","9,892.48",3.96,3.958,3.241,0.322,
530,InVista,57,1.874,98+93,"1,430.28",BF,Bend - Field,U0.12,0.12,4.06,D593.55,"1,417.43",593.55,,,,,,,,,,,,,,,,,33.8013114,-118.2372144,33.1,Crosses 2 Girth Welds,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"1,430.28","9,892.60",,,,0.322,
530,InVista,57,1.874,98+95,"1,432.42",EML-550-03,External Metal Loss,D1.92,2.26,1.92,D591.41,"1,419.57",591.41,0.265,0.306,21,29,,1.23,1.21,144,,,"1,984","1,954","1,957","1,916","2,718","2,661",33.80130637,-118.2372179,33.1,,80,External,0.063,0.025,0.088,0.218,0.243,"1,475",0.823,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.265,0.278,"1,432.42","9,894.73",3.962,3.964,3.94,0.322,
530,InVista,57,1.874,98+95,"1,432.87",EML-550-04,External Metal Loss,D1.47,2.71,1.47,D590.96,"1,420.02",590.96,0.26,0.306,19,27,,0.59,0.65,161,,,"2,028","2,019","2,020","2,008","2,805","2,789",33.8013053,-118.2372183,33.1,,91.3,External,0.059,0.025,0.084,0.222,0.247,"1,487",0.83,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.26,0.271,"1,432.87","9,895.18",4.007,3.997,3.963,0.322,
540,InVista,58,1.874,98+97,"1,434.34",GW560,Weld,D3.07,4.18,3.07,D589.49,"1,421.49",589.49,0.306,0.306,,,,,,,3.07,,,,,,,,33.80130141,-118.2372198,33.1,,89.9,,,,,,0.188,"1,518",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.306,0.313,"1,434.34","9,896.63",3.95,3.95,2.999,0.322,
540,InVista,58,1.875,98+97,"1,435.20",EML-560-01,External Metal Loss,U0.87,0.87,2.2,D588.62,"1,422.36",588.62,0.25,0.306,39,47,,1.28,2.1,92,,,"1,903","1,858","1,861","1,798","2,585","2,497",33.80129927,-118.2372206,33.1,,61.7,External,0.118,0.025,0.143,0.163,0.188,"1,535",0.856,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.25,0.258,"1,435.20","9,897.49",3.935,3.938,3.925,0.322,
540,InVista,58,1.875,98+98,"1,435.48",DNT-560-02,Dent,U1.14,1.14,1.93,D588.35,"1,422.63",588.35,,,,,3.9,3,3,83,,,,,,,,,33.8012984,-118.2372209,33.1,,13.9,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"1,435.48","9,897.77",3.877,3.872,3.654,0.322,
540,InVista,58,1.875,98+99,"1,436.72",AWMBS,Armor Wrap Marker Band Start,D0.69,2.38,0.69,D587.11,"1,423.87",587.11,0.294,,,,,0.07,0.08,359,,,,,,,,,33.80129517,-118.2372221,33.1,,100,,,,,,0.294,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.294,0.294,"1,436.72","9,899.00",,,,0.322,
550,InVista,59,1.875,99+00,"1,437.41",GW570,Weld,D2.91,3.07,2.91,D586.42,"1,424.56",586.42,0.327,0.327,,,,,,,2.91,,,,,,,,33.80129345,-118.2372227,33.1,,97.7,,,,,,0.275,"1,564",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.327,0.328,"1,437.41","9,899.68",3.992,3.981,2.776,0.322,
560,InVista,60,1.875,99+03,"1,440.32",GW580,Weld,U2.91,2.91,16.23,D583.50,"1,427.47",583.5,0.318,0.318,,,,,,,16.23,285,,,,,,,33.80128591,-118.2372255,33.2,,98.1,,,,,,0.286,"1,613",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.32,"1,440.32","9,902.58",3.999,3.998,2.776,0.322,
560,InVista,60,1.876,99+04,"1,441.76",AWMBE,Armor Wrap Marker Band End,U1.44,1.44,14.79,D582.07,"1,428.91",582.07,0.315,,,,,0.07,0.08,359,,,,,,,,,33.80128225,-118.2372269,33.2,,100,,,,,,0.315,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.315,0.315,"1,441.76","9,904.00",,,,0.322,
560,InVista,60,1.876,99+07,"1,444.63",BF,Bend - Field,U4.30,4.3,11.92,D579.20,"1,431.78",579.2,,,,,,,,,,,,,,,,,33.80127471,-118.2372297,33.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"1,444.63","9,906.85",,,,0.322,
560,InVista,60,1.877,99+10,"1,447.56",LAM-580-03,Lamination,U7.24,7.24,8.99,D576.27,"1,434.71",576.27,,,,,,27.58,0.89,96,,,,,,,,,33.80126717,-118.2372324,33.2,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,447.56","9,909.76",3.995,3.996,3.988,0.322,
560,InVista,60,1.877,99+12,"1,450.20",BF,Bend - Field,D6.35,9.87,6.35,D573.63,"1,437.35",573.63,,,,,,,,,,,,,,,,,33.80126027,-118.237235,33.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"1,450.20","9,912.38",,,,0.322,
570,InVista,61,1.879,99+19,"1,456.55",GW590,Weld,D7.08,16.23,7.08,D567.28,"1,443.70",567.28,0.32,0.32,,,,,,,7.08,178,,,,,,,33.80124369,-118.2372411,33.3,,99.1,,,,,,0.295,"1,613",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.32,0.322,"1,456.55","9,918.70",3.996,3.995,2.877,0.322,
580,InVista,62,1.88,99+26,"1,463.63",GW600,Weld,D3.90,7.08,3.9,D560.20,"1,450.78",560.2,0.315,0.315,,,,,,,3.9,307,,,,,,,33.80122538,-118.2372479,33.3,,99,,,,,,0.299,"1,613",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.317,"1,463.63","9,925.73",4.001,4.001,2.871,0.322,
590,InVista,63,1.881,99+30,"1,467.53",GW610,Weld,U3.90,3.9,12.07,D556.30,"1,454.68",556.3,0.315,0.315,,,,,,,12.07,,,,,,,,33.80121504,-118.2372517,33.4,,99,,,,,,0.246,"1,606",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.316,"1,467.53","9,929.60",4.005,4.003,2.974,0.322,
590,InVista,63,1.881,99+30,"1,468.18",SS,Sleeve Start,U0.65,0.65,11.41,D555.65,"1,455.33",555.65,,,,,,,,,,,,,,,,,33.80121354,-118.2372523,33.4,Dents (BRC) Under Sleeve,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,468.18","9,930.25",,,,0.322,
590,InVista,63,1.881,99+32,"1,469.57",DNT-610-02,Dent Under Sleeve; Double Dent,U2.04,2.04,10.02,D554.26,"1,456.72",554.26,,,,,1.3,4,4,209,,,,,,,,,33.80120987,-118.2372536,33.4,Dent Under Sleeve; Double Dent,64.3,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"1,469.57","9,931.62",3.974,3.969,3.878,0.322,
590,InVista,63,1.882,99+35,"1,472.48",EML-610-03,External Metal Loss,U4.95,4.95,7.12,D551.35,"1,459.63",551.35,0.314,0.315,22,30,,13.35,6.21,354,,,"1,773","1,647","1,898","1,754","2,637","2,436",33.80120233,-118.2372564,33.4,Under Sleeve; Intermittent,96.1,External,0.069,0.025,0.094,0.221,0.246,"1,606",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.314,0.32,"1,472.48","9,934.51",4.001,4.002,3.99,0.322,
590,InVista,63,1.882,99+37,"1,475.21",SE,Sleeve End,D4.39,7.68,4.39,D548.62,"1,462.36",548.62,,,,,,,,,,,,,,,,,33.80119522,-118.2372591,33.4,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,475.21","9,937.22",,,,0.322,
600,InVista,64,1.883,99+42,"1,479.59",GW620,Weld,U12.07,12.07,18.02,D544.23,"1,466.74",544.23,0.325,0.325,,,,,,,18.02,226,,,,,,,33.80118381,-118.2372633,33.5,,99.8,,,,,,0.311,"1,613",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.325,0.327,"1,479.59","9,941.58",3.994,3.993,2.994,0.322,
610,InVista,65,1.886,99+59,"1,497.61",GW630,Weld,U18.02,18.02,40.11,D526.22,"1,484.76",526.22,0.318,0.318,,,,,,,40.11,230,,,,,,,33.80113685,-118.2372806,33.6,Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.289,"1,613",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.319,"1,497.61","9,959.48",3.997,3.996,2.926,0.322,
620,InVista,66,1.894,99+99,"1,537.73",GW640,Weld,D35.17,40.11,35.17,D486.10,"1,524.88",486.1,0.324,0.324,,,,,,,35.17,231,,,,,,,33.8010326,-118.2373192,33.9,Metal Loss (<15.0%) in Joint; Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.268,"1,613",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.324,0.324,"1,537.73","9,999.32",3.996,3.996,2.829,0.322,
620,InVista,66,1.894,100+00,"1,538.33",EML-640-01,External Metal Loss,U0.61,0.61,34.57,D485.49,"1,525.48",485.49,0.315,0.324,17,25,,11.67,7.82,26,,,"1,903","1,782","1,988","1,848","2,762","2,566",33.80103109,-118.2373198,33.9,Intermittent,97.1,External,0.056,0.025,0.081,0.243,0.268,"1,613",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.313,"1,538.33","9,999.92",3.996,3.993,3.97,0.322,
630,InVista,67,1.9,100+34,"1,572.90",GW650,Weld,U35.17,35.17,36.95,D450.93,"1,560.05",450.93,0.317,0.317,,,,,,,36.95,351,,,,,,,33.80094104,-118.2373531,34.2,,99.8,,,,,,0.297,"1,613",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.318,"1,572.90","10,034.26",4.001,4.002,2.942,0.322,
640,InVista,68,1.907,100+71,"1,609.85",GW660,Weld,U36.95,36.95,43.45,D413.97,"1,597.00",413.97,0.324,0.324,,,,,,,43.45,173,,,,,,,33.80084498,-118.2373886,34.4,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.292,"1,613",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.324,0.325,"1,609.85","10,070.96",3.994,3.993,2.979,0.322,
650,InVista,69,1.916,101+14,"1,653.30",GW670,Weld,D43.37,43.45,43.37,D370.52,"1,640.45",370.52,0.32,0.32,,,,,,,43.37,288,,,,,,,33.80073211,-118.2374303,34.8,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.279,"1,567",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.32,0.322,"1,653.30","10,114.12",3.999,3.998,3.201,0.322,
660,InVista,70,1.924,101+57,"1,696.67",GW680,Weld,D17.06,43.37,17.06,D327.16,"1,683.82",327.16,0.319,0.319,,,,,,,17.06,,,,,,,,33.80061923,-118.2374721,35.1,,92.8,,,,,,0.098,820,0.457,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.322,"1,696.67","10,157.19",3.998,3.976,2.892,0.322,
660,InVista,70,1.924,101+58,"1,697.38",EML-680-01,External Metal Loss,U0.71,0.71,16.35,D326.45,"1,684.53",326.45,0.309,0.319,24,32,,54.5,10.89,113,,,"1,703","1,563","1,733","1,569","2,407","2,179",33.80061729,-118.2374728,35.1,Intermittent,76.4,External,0.077,0.025,0.102,0.217,0.242,"1,377",0.768,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.309,0.322,"1,697.38","10,157.89",3.926,3.928,3.388,0.322,
660,InVista,70,1.924,101+60,"1,699.60",BD,Bend,U2.93,,,D324.23,"1,686.75",324.23,,,,,,,,,,,,,,,,,33.80061209,-118.237476,35.1,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,699.60","10,160.10",,,,0.322,
660,InVista,70,1.925,101+64,"1,703.15",SS,Sleeve Start,U6.48,6.48,10.58,D320.67,"1,690.31",320.67,,,,,,,,,,,,,,,,,33.8006106,-118.2374875,35.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,703.15","10,163.70",,,,0.322,
660,InVista,70,1.925,101+64,"1,703.29",EML-680-04,External Metal Loss,U6.62,6.62,10.44,D320.54,"1,690.44",320.54,0.32,0.319,69,77,,59.52,27.1,54,,,888,745,"1,444","1,278","2,005","1,775",33.80061058,-118.2374878,35.1,Under Sleeve; Intermittent,97.3,External,0.221,0.025,0.246,0.073,0.098,820,0.457,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.32,0.32,"1,703.29","10,163.84",4.001,4.001,2.892,0.322,
660,InVista,70,1.926,101+69,"1,708.47",RMBE,Recoat Marker Band End,D5.26,11.8,5.26,D315.36,"1,695.62",315.36,,,,,,0.07,0.08,359,,,,,,,,,33.8006097,-118.237505,35.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,708.47","10,169.08",4.007,4.007,4.007,0.322,
660,InVista,70,1.926,101+71,"1,710.19",SE,Sleeve End,D3.54,13.52,3.54,D313.64,"1,697.34",313.64,,,,,,,,,,,,,,,,,33.80060942,-118.2375107,35.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,710.19","10,170.83",,,,0.322,
660,InVista,70,1.927,101+73,"1,712.81",EML-680-07,External Metal Loss,D0.93,16.13,0.93,D311.02,"1,699.96",311.02,0.324,0.319,16,24,,1.9,2.66,237,,,"2,047","1,999","2,079","2,026","2,887","2,814",33.80060898,-118.2375193,35.1,,92.4,External,0.051,0.025,0.076,0.243,0.268,"1,613",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.324,0.332,"1,712.81","10,173.48",4.001,4.001,3.994,0.322,
660,InVista,70,1.927,101+74,"1,712.92",EML-680-08,External Metal Loss,D0.82,16.24,0.82,D310.91,"1,700.07",310.91,0.313,0.319,15,23,,1.31,1.69,191,,,"2,085","2,057","2,095","2,062","2,909","2,864",33.80060896,-118.2375196,35.1,,87.4,External,0.047,0.025,0.072,0.247,0.272,"1,613",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.313,0.327,"1,712.92","10,173.59",4.001,4.002,3.996,0.322,
670,InVista,71,1.927,101+74,"1,713.73",GW690,Weld,D8.81,17.06,8.81,D310.10,"1,700.88",310.1,0.32,0.32,,,,,,,8.81,218,,,,,,,33.80060882,-118.2375223,35.1,Metal Loss (<15.0%) in Joint,98.9,,,,,,0.192,"1,421",0.793,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.32,0.321,"1,713.73","10,174.42",4,3.999,3.02,0.322,
670,InVista,71,1.928,101+77,"1,716.55",EML-690-01,External Metal Loss,U2.82,2.82,5.99,D307.28,"1,703.70",307.28,0.319,0.32,24,32,,2.33,2.26,256,,,"1,968","1,902","2,067","2,001","2,871","2,779",33.80060834,-118.2375317,35.1,Intermittent,93.1,External,0.078,0.025,0.103,0.217,0.242,"1,613",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.326,"1,716.55","10,177.28",4.001,4.003,3.993,0.322,
670,InVista,71,1.928,101+81,"1,720.08",SS,Sleeve Start,D2.46,6.35,2.46,D303.74,"1,707.23",303.74,,,,,,,,,,,,,,,,,33.80060775,-118.2375433,35.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,720.08","10,180.86",,,,0.322,
670,InVista,71,1.928,101+81,"1,720.46",EML-690-03,External Metal Loss,D2.08,6.73,2.08,D303.36,"1,707.61",303.36,0.295,0.32,40,48,,13.47,13.95,300,,,"1,505","1,372","1,704","1,553","2,367","2,157",33.80060768,-118.2375447,35.1,Under Sleeve,97,External,0.128,0.025,0.153,0.167,0.192,"1,421",0.793,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.295,0.306,"1,720.46","10,181.24",3.999,3.997,3.965,0.322,
670,InVista,71,1.928,101+81,"1,720.67",IML-690-04,Internal Metal Loss,D1.88,6.93,1.88,D303.16,"1,707.82",303.16,0.299,0.32,21,28,,3.85,2.26,157,,,"1,926","1,835","1,977","1,874","2,746","2,603",33.80060765,-118.2375452,35.1,Under Sleeve; WT Inferred from IR; Not Associated with Deposits;,100,Internal,0.066,0.025,0.091,0.229,0.254,"1,426",0.796,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.299,0.304,"1,720.67","10,181.45",4.014,4.008,3.105,0.322,
670,InVista,71,1.929,101+83,"1,722.12",SE,Sleeve End,D0.42,8.39,0.42,D301.71,"1,709.27",301.71,,,,,,,,,,,,,,,,,33.80060741,-118.2375501,35.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,722.12","10,182.92",,,,0.322,
680,InVista,72,1.929,101+83,"1,722.54",GW700,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,D3.04,8.81,3.04,D301.29,"1,709.69",301.29,0.217,0.217,,,,,,,3.04,196,,,,,,,33.80060734,-118.2375514,35.1,,99.4,,,,,,0.209,"1,097",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.217,0.219,"1,722.54","10,183.35",4.097,4.097,2.99,0.219,
690,InVista,73,1.929,101+86,"1,725.58",GW710,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U3.04,3.04,30.51,D298.25,"1,712.73",298.25,0.316,0.316,,,,,,,30.51,218,,,,,,,33.80060683,-118.2375614,35.1,,99.9,,,,,,0.293,"1,613",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.317,"1,725.58","10,186.43",4.004,4.003,3.073,0.322,
690,InVista,73,1.93,101+92,"1,730.97",CB,Casing (Begin),U5.39,5.39,25.12,D292.86,"1,718.12",292.86,,,,,,,,,,,,,,,,,33.80060593,-118.2375792,35.1,"Casing Begins 12"" Station 101+91.81",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,730.97","10,191.89",,,,0.322,
690,InVista,73,1.935,102+15,"1,753.95",U.P.R.R. C/L,Railroad Centerline (approx),D2.15,28.37,2.15,D269.88,"1,741.10",269.88,0.314,,,,,0.06,0.08,359,,,,,,,,,33.80060204,-118.2376552,35.1,"U.P.R.R. C/L-102+15.1-(Alignment Sheet 4-A-1559)",100,,,,,,0.314,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.314,0.314,"1,753.95","10,215.17",,,,0.322,
700,InVista,74,1.935,102+17,"1,756.09",GW720,Weld,U30.51,30.51,33.89,D267.73,"1,743.24",267.73,0.325,0.325,,,,,,,33.89,139,,,,,,,33.80060168,-118.2376622,35.1,Metal Loss (<15.0%) in Joint,99.4,,,,,,0.178,"1,549",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.325,0.325,"1,756.09","10,217.35",3.998,3.997,3.382,0.322,
700,InVista,74,1.937,102+26,"1,765.03",EML-720-01,External Metal Loss,U8.93,8.93,24.95,D258.80,"1,752.18",258.8,0.315,0.325,21,28,,0.72,0.65,268,,,"2,146","2,134","2,154","2,142","2,992","2,975",33.80060019,-118.2376916,35.1,,56.8,External,0.067,0.025,0.092,0.233,0.258,"1,613",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.306,"1,765.03","10,226.40",3.995,3.996,3.993,0.322,
700,InVista,74,1.941,102+48,"1,786.11",EML-720-02,External Metal Loss,D3.87,30.01,3.87,D237.72,"1,773.26",237.72,0.326,0.325,21,29,,1.6,1.45,173,,,"2,078","2,036","2,120","2,077","2,945","2,885",33.80059664,-118.2377611,35.1,,82.9,External,0.069,0.025,0.094,0.231,0.256,"1,613",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.326,0.322,"1,786.11","10,247.77",3.992,3.992,3.985,0.322,
700,InVista,74,1.941,102+48,"1,786.26",EML-720-03,External Metal Loss,D3.72,30.17,3.72,D237.56,"1,773.41",237.56,0.297,0.325,21,29,,0.64,0.65,197,,,"2,150","2,141","2,155","2,144","2,993","2,978",33.80059661,-118.2377617,35.1,,66.3,External,0.068,0.025,0.093,0.232,0.257,"1,613",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.297,0.315,"1,786.26","10,247.93",3.99,3.99,3.989,0.322,
700,InVista,74,1.941,102+50,"1,788.78",SS,Sleeve Start,D1.20,32.69,1.2,D235.05,"1,775.93",235.05,,,,,,,,,,,,,,,,,33.80059619,-118.23777,35.1,Crosses Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,788.78","10,250.48",,,,0.322,
700,InVista,74,1.942,102+51,"1,789.79",EML-720-05,External Metal Loss,D0.19,33.7,0.19,D234.04,"1,776.94",234.04,0.299,0.325,45,53,,8.35,1.94,349,,,"1,486","1,354","1,860","1,721","2,583","2,390",33.80059601,-118.2377735,35.1,Under Sleeve; Crosses Girth Weld,88.3,External,0.147,0.025,0.172,0.153,0.178,"1,504",0.839,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.299,0.304,"1,789.79","10,251.50",3.989,3.986,3.898,0.322,
710,InVista,75,1.942,102+52,"1,789.98",GW730,Weld,U33.89,33.89,43.19,D233.85,"1,777.13",233.85,0.321,0.321,,,,,,,43.19,249,,,,,,,33.80059598,-118.237774,35.1,,99.7,,,,,,0.203,"1,504",0.839,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.322,"1,789.98","10,251.69",3.998,3.997,3.237,0.322,
710,InVista,75,1.942,102+52,"1,790.67",EML-730-01,External Metal Loss,U0.69,0.69,42.51,D233.16,"1,777.82",233.16,0.315,0.321,37,45,,6.08,7.34,305,,,"1,648","1,527","1,839","1,708","2,554","2,372",33.80059587,-118.2377762,35.1,Under Sleeve,94,External,0.118,0.025,0.143,0.178,0.203,"1,530",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.305,"1,790.67","10,252.39",4.001,4.001,3.988,0.322,
710,InVista,75,1.942,102+55,"1,793.62",EML-730-02,External Metal Loss,U3.64,3.64,39.55,D230.20,"1,780.77",230.2,0.31,0.321,25,33,,5.66,4.44,121,,,"1,824","1,714","1,938","1,816","2,692","2,522",33.80059537,-118.2377859,35.1,Under Sleeve,96.5,External,0.081,0.025,0.106,0.215,0.24,"1,602",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.31,0.309,"1,793.62","10,255.38",3.999,3.998,3.987,0.322,
710,InVista,75,1.942,102+56,"1,794.19",EML-730-03,External Metal Loss,U4.20,4.2,38.99,D229.64,"1,781.34",229.64,0.303,0.321,21,28,,4.21,1.85,149,,,"1,921","1,827","1,968","1,860","2,734","2,583",33.80059528,-118.2377878,35.1,Under Sleeve,88.5,External,0.066,0.025,0.091,0.23,0.255,"1,607",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.303,0.308,"1,794.19","10,255.95",3.997,3.997,3.993,0.322,
710,InVista,75,1.943,102+58,"1,796.01",EML-730-04,External Metal Loss,U6.03,6.03,37.17,D227.82,"1,783.16",227.82,0.307,0.321,16,24,,1.53,2.42,164,,,"2,081","2,045","2,089","2,047","2,902","2,843",33.80059497,-118.237794,35.1,Under Sleeve,95.2,External,0.051,0.025,0.076,0.245,0.27,"1,613",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.307,0.311,"1,796.01","10,257.80",3.995,3.994,3.99,0.322,
