Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
1740,InVista,178,2.528,133+47,"4,885.09",GW1760,Weld,U40.15,40.15,40.3,D692.14,"2,861.26",692.14,0.32,0.32,,,,,,,40.3,107,,,,,,,33.80033782,-118.2478232,33.3,,99.8,,,,,,0.3,"1,882",0.952,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.32,"4,885.09","13,346.67",3.992,3.991,2.793,0.322,
1750,InVista,179,2.535,133+87,"4,925.39",GW1770,Weld,U40.30,40.3,40.5,D651.83,"2,901.56",651.83,0.32,0.32,,,,,,,40.5,41,,,,,,,33.80033132,-118.2479555,33.3,,99.9,,,,,,0.305,"1,882",0.965,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"4,925.39","13,386.97",3.99,3.99,2.781,0.322,
1760,InVista,180,2.543,134+27,"4,965.89",GW1780,Weld,U40.50,40.5,40.6,D611.33,"2,942.06",611.33,0.325,0.325,,,,,,,40.6,9,,,,,,,33.8003248,-118.2480884,33.4,,99.9,,,,,,0.317,"1,882",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.325,0.326,"4,965.89","13,427.46",3.987,3.987,2.886,0.322,
1770,InVista,181,2.551,134+68,"5,006.48",GW1790,Weld,D40.16,40.6,40.15,D570.74,"2,982.66",570.74,0.326,0.326,,,,,,,40.15,303,,,,,,,33.80031826,-118.2482219,33.4,,99.9,,,,,,0.319,"1,882",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.326,0.327,"5,006.48","13,468.06",3.986,3.987,2.811,0.322,
1780,InVista,182,2.558,135+08,"5,046.64",GW1800,Weld,U40.16,40.15,40.47,D530.58,"3,022.81",530.58,0.326,0.326,,,,,,,40.47,9,,,,,,,33.80031178,-118.2483538,33.4,,99.9,,,,,,0.317,"1,882",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.326,0.327,"5,046.64","13,508.21",3.987,3.987,2.826,0.322,
1790,InVista,183,2.566,135+49,"5,087.11",GW1810,Weld,U40.47,40.47,40.52,D490.11,"3,063.28",490.11,0.323,0.323,,,,,,,40.52,316,,,,,,,33.80030554,-118.2484867,33.8,,99.9,,,,,,0.312,"1,882",0.977,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.324,"5,087.11","13,548.68",3.989,3.989,2.798,0.322,
1800,InVista,184,2.574,135+89,"5,127.63",GW1820,Weld,D40.19,40.52,40.19,D449.59,"3,103.80",449.59,0.324,0.324,,,,,,,40.19,8,,,,,,,33.80029927,-118.2486199,34.1,,99.9,,,,,,0.318,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"5,127.63","13,589.20",3.987,3.987,2.787,0.322,
1810,InVista,185,2.581,136+29,"5,167.82",GW1830,Weld,U40.19,40.19,40.47,D409.40,"3,144.00",409.4,0.325,0.325,,,,,,,40.47,330,,,,,,,33.80029307,-118.248752,34.5,,99.9,,,,,,0.316,"1,882",0.983,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.325,0.326,"5,167.82","13,629.39",3.987,3.987,2.814,0.322,
1820,InVista,186,2.589,136+70,"5,208.29",GW1840,Weld,U40.47,40.47,40.5,D368.93,"3,184.46",368.93,0.323,0.323,,,,,,,40.5,40,,,,,,,33.8002869,-118.2488848,34.3,,99.9,,,,,,0.311,"1,882",0.977,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.323,"5,208.29","13,669.86",3.989,3.989,2.798,0.322,
1830,InVista,187,2.597,137+10,"5,248.79",GW1850,Weld,D40.19,40.5,40.19,D328.43,"3,224.96",328.43,0.323,0.323,,,,,,,40.19,319,,,,,,,33.80027957,-118.2490179,34.4,,99.8,,,,,,0.315,"1,882",0.983,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.324,"5,248.79","13,710.35",3.988,3.988,2.801,0.322,
1840,InVista,188,2.604,137+51,"5,288.98",GW1860,Weld,U40.19,40.19,40.49,D288.25,"3,265.15",288.25,0.326,0.326,,,,,,,40.49,50,,,,,,,33.80027232,-118.2491497,34.4,,99.9,,,,,,0.316,"1,882",0.98,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.326,0.327,"5,288.98","13,750.54",3.988,3.987,2.858,0.322,
1850,InVista,189,2.612,137+91,"5,329.47",GW1870,Weld,U40.50,40.49,42.11,D247.75,"3,305.64",247.75,0.313,0.313,,,,,,,42.11,332,,,,,,,33.80026499,-118.2492828,34.5,,99.7,,,,,,0.302,"1,882",0.982,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.313,0.315,"5,329.47","13,791.03",4.01,4.009,2.781,0.322,
1860,InVista,190,2.62,138+33,"5,371.58",GW1880,Weld,D40.42,42.11,40.42,D205.64,"3,347.76",205.64,0.32,0.32,,,,,,,40.42,5,,,,,,,33.80025738,-118.2494211,34.6,,99.8,,,,,,0.307,"1,882",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"5,371.58","13,833.14",3.99,3.99,2.88,0.322,
1870,InVista,191,2.628,138+74,"5,412.01",GW1890,Weld,U40.42,40.42,42.13,D165.21,"3,388.18",165.21,0.312,0.312,,,,,,,42.13,55,,,,,,,33.80025048,-118.2495537,35.3,,99.7,,,,,,0.303,"1,882",0.986,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.312,0.314,"5,412.01","13,873.56",4.012,4.01,2.813,0.322,
1880,InVista,192,2.636,139+16,"5,454.13",GW1900,Weld,D38.82,42.13,38.82,D123.09,"3,430.30",123.09,0.312,0.312,,,,,,,38.82,0,,,,,,,33.80024381,-118.2496922,35.3,,99.7,,,,,,0.3,"1,882",0.985,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.312,0.314,"5,454.13","13,915.69",4.011,4.01,2.804,0.322,
1890,InVista,193,2.643,139+55,"5,492.96",GW1910,Weld,U38.82,38.82,42.14,D84.27,"3,469.13",84.27,0.313,0.313,,,,,,,42.14,51,,,,,,,33.80023767,-118.2498198,35.4,,99.3,,,,,,0.302,"1,882",0.985,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.313,0.316,"5,492.96","13,954.51",4.008,4.008,2.773,0.322,
1900,InVista,194,2.651,139+97,"5,535.10",GW1920,Weld,D42.12,42.14,42.12,D42.12,"3,511.27",42.12,0.312,0.312,,,,,,,42.12,67,,,,,,,33.800231,-118.2499582,35.4,,99.5,,,,,,0.301,"1,882",0.985,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.312,0.315,"5,535.10","13,996.65",4.01,4.009,2.763,0.322,
1910,InVista,195,2.659,140+39,"5,577.22",AGM 3,"AGM 3-Description: Reset, Set Mag & W, -5.0 Top-Location: Kinder Morgan Rail Loading-Map: D4A-3185-(Above Descriptions from PSOMAS)",U0.00,0,40.31,D877.12,"3,553.39",877.12,,0.321,,,,,,,,,,,,,,,33.8002237,-118.2500964,35.3,"AGM 3-Description: Reset, Set Mag & W, -5.0 Top-Location: Kinder Morgan Rail Loading-Map: D4A-3185-(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"5,577.22","14,038.77",,,,0.322,
1910,InVista,195,2.659,140+39,"5,577.22",GW1930,Weld,D40.31,42.12,40.31,D0.00,"3,553.39",0,0.321,,,,,,,,40.31,48,,,,,,,33.8002237,-118.2500964,35.3,,99.9,,,,,,0.306,"1,882",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.321,"5,577.22","14,038.77",3.992,3.991,2.798,0.322,
1920,InVista,196,2.666,140+79,"5,617.53",GW1940,Weld,D31.08,40.31,31.08,U40.31,40.31,836.81,0.322,0.322,,,,,,,31.08,140,,,,,,,33.80021571,-118.2502289,35.2,,99.9,,,,,,0.311,"1,882",0.976,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"5,617.53","14,079.08",3.989,3.99,2.822,0.322,
1930,InVista,197,2.672,141+10,"5,648.62",GW1950,Weld,U31.08,31.08,40.49,U71.39,71.39,805.72,0.324,0.324,,,,,,,40.49,47,,,,,,,33.80020956,-118.250331,35.1,,99.9,,,,,,0.315,"1,882",0.984,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"5,648.62","14,110.16",3.988,3.988,2.77,0.322,
1940,InVista,198,2.68,141+51,"5,689.11",GW1960,Weld,D19.24,40.49,19.24,U111.89,111.89,765.23,0.312,0.312,,,,,,,19.24,337,,,,,,,33.80020132,-118.2504637,36,,99.7,,,,,,0.295,"1,882",0.948,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.312,0.314,"5,689.11","14,150.65",4.011,4.01,2.773,0.322,
1950,InVista,199,2.684,141+70,"5,708.35",GW1970,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D1.53,19.24,1.53,U131.13,131.13,745.99,0.427,0.427,,,,,,,1.53,,,,,,,,33.80019739,-118.2505268,36.5,,34.5,,,,,,0.39,"2,372",0.929,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.427,0.467,"5,708.35","14,169.89",3.999,4,3.388,0.406,
1950,InVista,199,2.684,141+71,"5,709.17",BD,Bend,D0.71,,,U131.95,131.95,745.17,,,,,,,,,,,,,,,,,33.80019739,-118.2505295,36.5,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"5,709.17","14,170.72",,,,0.406,
1960,InVista,200,2.684,141+71,"5,709.88",GW1980,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.53,1.53,17.86,U132.66,132.66,744.46,0.313,0.313,,,,,,,17.86,347,,,,,,,33.8001984,-118.2505316,36.5,,99,,,,,,0.304,"1,882",0.93,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.313,0.315,"5,709.88","14,171.42",4.01,4.009,2.79,0.322,
1970,InVista,201,2.687,141+89,"5,727.74",GW1990,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D2.25,17.86,2.25,U150.52,150.52,726.6,0.427,0.427,,,,,,,2.25,,,,,,,,33.80022985,-118.2505755,37.3,,33.3,,,,,,0.375,"2,348",0.891,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.427,0.469,"5,727.74","14,189.28",4.001,4,2.751,0.406,
1970,InVista,201,2.688,141+90,"5,728.88",BD,Bend,D1.11,,,U151.66,151.66,725.46,,,,,,,,,,,,,,,,,33.80023208,-118.2505782,37.3,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"5,728.88","14,190.42",,,,0.406,
1980,InVista,202,2.688,141+92,"5,729.99",GW2000,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U2.25,2.25,40.47,U152.77,152.77,724.35,0.321,0.321,,,,,,,40.47,74,,,,,,,33.80023511,-118.2505782,37.3,,99.7,,,,,,0.311,"1,882",0.926,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"5,729.99","14,191.52",3.989,3.99,2.813,0.322,
1990,InVista,203,2.695,142+32,"5,770.46",GW2010,Weld,D40.16,40.47,40.16,U193.24,193.24,683.88,0.324,0.324,,,,,,,40.16,295,,,,,,,33.80034154,-118.25054,38.1,,99.9,,,,,,0.309,"1,882",0.971,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.324,"5,770.46","14,231.75",3.988,3.988,2.853,0.322,
2000,InVista,204,2.703,142+72,"5,810.62",GW2020,Weld,U40.16,40.16,40.53,U233.40,233.4,643.72,0.323,0.323,,,,,,,40.53,64,,,,,,,33.8004469,-118.2505021,38.9,,99.9,,,,,,0.306,"1,882",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.323,"5,810.62","14,271.67",3.988,3.988,2.817,0.322,
2010,InVista,205,2.711,143+12,"5,851.16",GW2030,Weld,D40.18,40.53,40.18,U273.94,273.93,603.18,0.324,0.324,,,,,,,40.18,199,,,,,,,33.80055355,-118.2504638,39.7,,99.9,,,,,,0.305,"1,882",0.964,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"5,851.16","14,311.95",3.986,3.987,2.921,0.322,
2020,InVista,206,2.718,143+52,"5,891.34",GW2040,Weld,D28.36,40.18,28.36,U314.12,314.11,563,0.312,0.312,,,,,,,28.36,8,,,,,,,33.80065921,-118.2504259,39.4,,99.7,,,,,,0.305,"1,882",0.948,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.312,0.315,"5,891.34","14,351.89",4.01,4.009,2.888,0.322,
2030,InVista,207,2.723,143+80,"5,919.70",GW2050,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D1.54,28.36,1.54,U342.48,342.48,534.64,0.412,0.412,,,,,,,1.54,,,,,,,,33.80073371,-118.2503991,39.1,,36.7,,,,,,0.372,"2,372",0.922,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.412,0.452,"5,919.70","14,380.08",3.999,3.999,3.575,0.406,
2030,InVista,207,2.724,143+81,"5,920.53",BD,Bend,D0.72,,,U343.31,343.3,533.81,,,,,,,,,,,,,,,,,33.80073567,-118.2503978,39.1,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"5,920.53","14,380.90",,,,0.406,
2040,InVista,208,2.724,143+82,"5,921.24",GW2060,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.54,1.54,3.99,U344.02,344.02,533.1,0.318,0.318,,,,,,,3.99,23,,,,,,,33.80073719,-118.2503968,39.3,,98,,,,,,0.303,"1,882",0.911,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.32,"5,921.24","14,381.61",3.992,3.992,2.846,0.322,
2050,InVista,209,2.725,143+86,"5,925.24",GW2070,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D1.54,3.99,1.54,U348.02,348.02,529.1,0.417,0.417,,,,,,,1.54,,,,,,,,33.8007436,-118.2503912,42.1,,39.2,,,,,,0.357,"2,313",0.877,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.417,0.447,"5,925.24","14,385.58",3.999,3.999,2.829,0.406,
2050,InVista,209,2.725,143+86,"5,926.03",BD,Bend,D0.74,,,U348.81,348.81,528.31,,,,,,,,,,,,,,,,,33.80074514,-118.2503897,42.2,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"5,926.03","14,386.37",,,,0.406,
2060,InVista,210,2.725,143+87,"5,926.77",GW2080,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.54,1.54,3.98,U349.55,349.55,527.57,0.318,0.318,,,,,,,3.98,0,,,,,,,33.80074695,-118.2503887,42.2,,97.7,,,,,,0.303,"1,882",0.91,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.32,"5,926.77","14,387.12",3.992,3.992,2.683,0.322,
2060,InVista,210,2.726,143+91,"5,930.47",EQ,Equation EQ: 143+90.86 (Bk) *M-122,D0.28,3.7,0.28,U353.25,353.25,523.87,,,,,,,,,,,,,,,,,33.80075657,-118.2503848,42.3,EQ: 143+90.86 (Bk) *M-122,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"5,930.47","14,390.86",,,,0.322,
2060,InVista,210,0.839,44+31,"5,930.47",EQ,Equation EQ: 44_31 (AH) *M-99,D0.28,3.7,0.28,U353.25,353.25,523.87,,,,,,,,,,,,,,,,,33.80075657,-118.2503848,42.3,EQ: 44_31 (AH) *M-99,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"5,930.47","4,431.00",,,,0.322,
2070,InVista,211,0.839,44+31,"5,930.75",GW2090,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U3.98,3.98,30.97,U353.53,353.53,523.59,0.25,0.25,,,,,,,30.97,314,,,,,,,33.80075743,-118.2503845,42.3,,99.8,,,,,,0.228,"1,002",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.251,"5,930.75","4,431.28",4.074,4.074,2.787,0.25,
2070,InVista,211,0.84,44+33,"5,932.56",TP,Tap,U1.80,1.8,29.17,U355.34,355.34,521.78,,,,,,1.64,1.53,342,,,,,,,,,33.80076221,-118.2503828,42.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"5,932.56","4,433.11",5.03,4.948,3.956,0.25,
2080,InVista,212,0.845,44+63,"5,961.72",GW2100,Weld,U30.97,30.97,48.62,U384.50,384.5,492.62,0.256,0.256,,,,,,,48.62,174,,,,,,,33.80083909,-118.2503551,42.3,,99.9,,,,,,0.229,"1,002",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"5,961.72","4,462.58",4.067,4.068,2.804,0.25,
2090,InVista,213,0.854,45+12,"6,010.34",GW2110,Weld,D45.99,48.62,45.99,U433.12,433.12,444,0.259,0.259,,,,,,,45.99,206,,,,,,,33.80096735,-118.250309,42.3,,99.8,,,,,,0.235,"1,002",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.259,0.258,"6,010.34","4,511.71",4.066,4.066,2.787,0.25,
2100,InVista,214,0.863,45+58,"6,056.33",GW2120,Weld,U45.99,45.99,49.49,D398.01,479.11,398.01,0.258,0.258,,,,,,,49.49,265,,,,,,,33.80108871,-118.2502654,42.3,,99.9,,,,,,0.228,"1,002",0.94,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.258,0.258,"6,056.33","4,558.18",4.066,4.065,2.771,0.25,
2110,InVista,215,0.873,46+08,"6,105.83",GW2130,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D26.57,49.49,26.57,D348.52,528.6,348.52,0.318,0.318,,,,,,,26.57,306,,,,,,,33.80121935,-118.2502185,42.4,,99.8,,,,,,0.308,"1,290",0.96,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,290",8.625,0.318,0.319,"6,105.83","4,608.19",4.001,4.001,2.765,0.322,
2120,InVista,216,0.878,46+35,"6,132.40",GW2140,Weld,D8.28,26.57,8.28,D321.94,555.18,321.94,0.32,0.32,,,,,,,8.28,276,,,,,,,33.80128953,-118.2501933,42.4,,99.6,,,,,,0.315,"1,290",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,290",8.625,0.32,0.321,"6,132.40","4,635.04",3.998,3.999,2.918,0.322,
2130,InVista,217,0.879,46+43,"6,140.68",GW2150,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U8.28,8.28,13.31,D313.66,563.46,313.66,0.256,0.256,,,,,,,13.31,260,,,,,,,33.80131133,-118.2501854,42.4,Small Laminations in Joint,99.6,,,,,,0.226,"1,002",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"6,140.68","4,643.41",4.067,4.067,2.834,0.25,
2140,InVista,218,0.882,46+57,"6,153.99",GW2160,Weld,U13.31,13.31,49.8,D300.36,576.76,300.36,0.256,0.256,,,,,,,49.8,318,,,,,,,33.80134653,-118.2501728,42.4,,99.9,,,,,,0.232,"1,002",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"6,153.99","4,656.86",4.067,4.068,2.772,0.25,
2150,InVista,219,0.892,47+07,"6,203.78",GW2170,Weld,U49.80,49.8,50.89,D250.56,626.56,250.56,0.25,0.25,,,,,,,50.89,51,,,,,,,33.80147804,-118.2501255,42.4,,99.8,,,,,,0.195,"1,002",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.25,"6,203.78","4,707.18",4.073,4.072,2.774,0.25,
2150,InVista,219,0.899,47+48,"6,243.78",IML-2170-01,Internal Metal Loss,D10.90,40,10.9,D210.56,666.56,210.56,0.246,0.25,22,32,,1.2,0.56,38,,,"1,288","1,260","1,304","1,274","1,811","1,769",33.80158363,-118.2500876,42.4,Mill Related; Adjacent Long Seam; WT Inferred from IR; Not Associated with Deposits;,100,Internal,0.055,0.025,0.08,0.17,0.195,"1,002",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.246,0.24,"6,243.78","4,747.59",4.067,4.073,4.057,0.25,
2160,InVista,220,0.901,47+59,"6,254.68",GW2180,Weld,D50.86,50.89,50.86,D199.67,677.45,199.66,0.255,0.255,,,,,,,50.86,34,,,,,,,33.80161235,-118.2500773,42.4,,99.9,,,,,,0.228,"1,002",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.254,"6,254.68","4,758.60",4.07,4.069,2.801,0.25,
2170,InVista,221,0.911,48+10,"6,305.54",GW2190,Weld,D48.53,50.86,48.53,D148.80,728.32,148.8,0.256,0.256,,,,,,,48.53,294,,,,,,,33.80174645,-118.2500291,42.4,,99.8,,,,,,0.233,"1,002",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"6,305.54","4,810.00",4.067,4.068,2.78,0.25,
2180,InVista,222,0.92,48+59,"6,354.07",GW2200,Weld,U48.53,48.53,50.16,D100.27,776.85,100.27,0.256,0.256,,,,,,,50.16,109,,,,,,,33.80187471,-118.249983,42.5,,99.8,,,,,,0.231,"1,002",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"6,354.07","4,859.04",4.067,4.068,2.843,0.25,
2190,InVista,223,0.93,49+10,"6,404.23",GW2210,Weld,D40.34,50.16,40.34,D50.11,827.01,50.11,0.254,0.254,,,,,,,40.34,247,,,,,,,33.80200708,-118.2499354,42.5,,99.7,,,,,,0.233,"1,002",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.253,"6,404.23","4,909.73",4.07,4.07,2.848,0.25,
2200,InVista,224,0.938,49+50,"6,444.58",GW2220,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D2.96,40.34,2.96,D9.77,867.35,9.77,0.355,0.355,,,,,,,2.96,,,,,,,,33.80211354,-118.2498974,42.5,,35.7,,,,,,0.303,"2,314",0.863,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.355,0.391,"6,444.58","4,950.50",3.965,3.966,2.843,0.344,
2200,InVista,224,0.938,49+52,"6,446.03",BD,Bend; Possible Bend Signatures,U1.46,,,D8.31,868.81,8.31,,,,,,,,,,,,,,,,,33.8021175,-118.249898,42.5,Possible Bend Signatures,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,446.03","4,951.97",,,,0.344,
2210,InVista,225,0.938,49+53,"6,447.53",GW2230,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U2.96,2.96,10.02,D6.81,870.31,6.81,0.317,0.317,,,,,,,10.02,254,,,,,,,33.80212003,-118.2499027,42.5,,98.4,,,,,,0.31,"2,258",0.92,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"6,447.53","4,953.38",4,4,2.792,0.322,
2210,InVista,225,0.939,49+60,"6,454.34",AGM 4,"AGM 4-Description: FD Alum Disk Specs SVCS, -1.22 Top-Location: Kinder Morgan Rail Loading-Map: 4A-723-(Above Descriptions from PSOMAS)",D3.21,6.81,3.21,U877.12,877.12,"1,130.31",,,,,,,,,,,,,,,,,33.80212418,-118.2499279,42.3,"AGM 4-Description: FD Alum Disk Specs SVCS, -1.22 Top-Location: Kinder Morgan Rail Loading-Map: 4A-723-(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,454.34","4,959.80",,,,0.322,
2220,InVista,226,0.94,49+63,"6,457.55",GW2240,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D3.06,10.02,3.06,U3.21,3.21,"1,127.10",0.34,0.34,,,,,,,3.06,,,,,,,,33.80212842,-118.249938,43.6,,35.6,,,,,,0.297,"2,366",0.883,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.34,0.382,"6,457.55","4,962.83",3.983,3.985,2.4,0.344,
2220,InVista,226,0.94,49+64,"6,459.09",BD,Bend,D1.52,,,U4.75,4.75,"1,125.56",,,,,,,,,,,,,,,,,33.80213096,-118.2499393,44.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,459.09","4,964.28",,,,0.344,
2230,InVista,227,0.94,49+66,"6,460.61",GW2250,Weld,D3.05,3.06,3.05,U6.27,6.27,"1,124.04",0.334,0.334,,,,,,,3.05,,,,,,,,33.80213381,-118.2499383,46,,40.7,,,,,,0.319,"2,412",0.921,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.334,0.372,"6,460.61","4,965.71",3.987,3.986,2.534,0.344,
2230,InVista,227,0.941,49+67,"6,462.14",BD,Bend,D1.52,,,U7.80,7.8,"1,122.51",,,,,,,,,,,,,,,,,33.8021372,-118.2499371,46.7,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,462.14","4,967.15",,,,0.344,
2240,InVista,228,0.941,49+69,"6,463.66",GW2260,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D1.00,3.05,1,U9.32,9.32,"1,120.99",0.314,0.314,,,,,,,1,189,,,,,,,33.80213862,-118.2499366,48.3,,90.3,,,,,,0.308,"2,258",0.971,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.32,"6,463.66","4,968.59",4.001,4.002,2.748,0.322,
2240,InVista,228,0.941,49+69,"6,464.08",TP,Tap,U0.42,0.42,0.59,U9.74,9.74,"1,120.57",,,,,,2.01,2.1,346,,,,,,,,,33.80213903,-118.2499364,48.8,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,464.08","4,968.98",3.969,3.99,3.916,0.322,
2250,InVista,229,0.941,49+70,"6,464.67",GW2270,Weld,D0.23,1,0.23,U10.33,10.33,"1,119.98",1.217,1.217,,,,,,,0.23,,,,,,,,33.80213957,-118.2499362,49.4,Begin Valve Setting,0.3,,,,,,1.076,"2,258",0.979,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.217,1.382,"6,464.67","4,969.54",3.998,3.992,3.051,0.322,
2250,InVista,230,0.941,49+70,"6,464.90",FL2280,Flange,U0.23,0.23,2.65,U10.56,10.56,"1,119.75",1.173,1.173,,,,,,,2.65,,,,,,,,33.80213984,-118.2499361,49.7,,4,,,,,,0.959,"2,258",0.912,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.173,1.247,"6,464.90","4,969.75",4.077,4.065,2.769,0.322,
2250,InVista,230,0.941,49+71,"6,466.22",VC,Valve (Circ),U1.32,1.32,1.33,U11.88,11.88,"1,118.43",,,,,,,,,,,,,,,,,33.80214108,-118.2499357,50.5,MLV (Valve Name: Unknown),,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,466.22","4,971.00",,,,0.322,
2250,InVista,231,0.942,49+72,"6,467.55",FL2290,Flange,D0.22,2.65,0.22,U13.21,13.21,"1,117.10",1.247,1.247,,,,,,,0.22,,,,,,,,33.80214368,-118.2499347,47.7,,0.5,,,,,,1.019,"2,258",0.943,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.247,1.31,"6,467.55","4,972.26",3.994,3.991,2.792,0.322,
2260,InVista,232,0.942,49+72,"6,467.77",GW2300,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,U0.22,0.22,1.15,U13.43,13.43,"1,116.88",0.418,0.418,,,,,,,1.15,,,,,,,,33.80214397,-118.2499346,47.4,End Valve Setting,21,,,,,,0.393,"2,847",0.946,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.418,0.481,"6,467.77","4,972.47",4.237,4.195,2.93,0.406,
2260,InVista,232,0.942,49+73,"6,467.88",TE,Tee,U0.11,0.11,1.04,U13.54,13.54,"1,116.77",,,,,,10.49,10.4,176,,,,,,,,,33.80214412,-118.2499346,47.2,Unbarred; (Tee Type: Straight) (Tee at Shell Connection,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,467.88","4,972.57",4.262,4.344,3.179,0.406,
2270,InVista,233,0.942,49+74,"6,468.92",GW2310,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D1.03,1.15,1.03,U14.58,14.58,"1,115.73",0.315,0.315,,,,,,,1.03,270,,,,,,,33.80214574,-118.249934,46.2,,84.9,,,,,,0.31,"2,258",0.964,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.315,0.322,"6,468.92","4,973.55",4.001,4.001,2.878,0.322,
2270,InVista,233,0.942,49+74,"6,469.38",TP,Tap,U0.46,0.46,0.58,U15.04,15.04,"1,115.27",,,,,,1.83,1.69,343,,,,,,,,,33.80214745,-118.2499333,46.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,469.38","4,973.98",3.955,3.969,3.947,0.322,
2280,InVista,234,0.942,49+75,"6,469.95",GW2320,Weld,D0.23,1.03,0.23,U15.61,15.61,"1,114.70",1.3,1.3,,,,,,,0.23,,,,,,,,33.8021495,-118.2499325,46.3,Begin Valve Setting,0.2,,,,,,1.057,"2,258",0.996,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.3,1.359,"6,469.95","4,974.52",3.995,3.986,2.911,0.322,
2280,InVista,235,0.942,49+75,"6,470.19",FL2330,Flange,U0.23,0.23,2.63,U15.85,15.85,"1,114.46",1.511,1.511,,,,,,,2.63,,,,,,,,33.80215036,-118.2499322,46.3,,1.6,,,,,,1.4,"2,258",0.975,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.511,1.612,"6,470.19","4,974.74",4.06,4.053,2.797,0.322,
2280,InVista,235,0.942,49+76,"6,471.52",VC,Valve (Circ),D1.30,1.33,1.3,U17.18,17.18,"1,113.13",,,,,,,,,,,,,,,,,33.80215459,-118.2499305,46.3,MLV (Valve Name: Unknown),,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,471.52","4,976.00",,,,0.322,
2280,InVista,236,0.943,49+77,"6,472.82",FL2340,Flange,D0.24,2.63,0.24,U18.48,18.48,"1,111.83",1.188,1.188,,,,,,,0.24,,,,,,,,33.8021589,-118.2499292,46.3,,0.2,,,,,,1.01,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.188,1.244,"6,472.82","4,977.16",3.999,3.995,2.864,0.322,
2290,InVista,237,0.943,49+77,"6,473.06",GW2350,Weld,U0.24,0.24,0.94,U18.72,18.72,"1,111.59",0.315,0.315,,,,,,,0.94,224,,,,,,,33.80215911,-118.2499291,46.3,End Valve Setting,93.6,,,,,,0.309,"2,258",0.963,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.315,0.319,"6,473.06","4,977.37",4.001,4,2.816,0.322,
2290,InVista,237,0.943,49+78,"6,473.46",TP,Tap,U0.40,0.4,0.54,U19.12,19.12,"1,111.19",,,,,,1.74,1.77,345,,,,,,,,,33.80215954,-118.249929,46.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,473.46","4,977.73",3.976,4.115,3.919,0.322,
2290,InVista,237,0.943,49+78,"6,473.51",TP,Tap,U0.44,0.44,0.5,U19.17,19.17,"1,111.15",,,,,,0.52,0.56,265,,,,,,,,,33.80215954,-118.249929,46.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,473.51","4,977.77",3.996,3.994,3.986,0.322,
2340,InVista,238,0.943,49+78,"6,474.01",GW2360,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,U0.95,0.94,3.21,U19.67,19.67,"1,110.65",0.335,0.335,,,,,,,3.21,,,,,,,,33.80215997,-118.2499288,46.3,,30.5,,,,,,0.312,"2,412",0.921,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.335,0.387,"6,474.01","4,978.22",3.987,3.988,2.365,0.344,
2340,InVista,238,0.943,49+80,"6,475.80",BD,Bend,D1.42,,,U21.46,21.46,"1,108.85",,,,,,,,,,,,,,,,,33.80216164,-118.2499282,46.2,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,475.80","4,979.81",,,,0.344,
2350,InVista,239,0.943,49+81,"6,477.22",GW2370,Weld,D3.02,3.21,3.02,U22.88,22.88,"1,107.43",0.354,0.354,,,,,,,3.02,,,,,,,,33.80216409,-118.2499273,45.2,,36.9,,,,,,0.316,"2,412",0.9,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.354,0.389,"6,477.22","4,981.08",4.024,4.022,2.904,0.344,
2350,InVista,239,0.944,49+82,"6,478.77",BD,Bend,D1.47,,,U24.43,24.42,"1,105.89",,,,,,,,,,,,,,,,,33.80216667,-118.2499264,44.1,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,478.77","4,982.45",,,,0.344,
2360,InVista,240,0.944,49+84,"6,480.24",GW2380,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U3.02,3.02,10.08,U25.90,25.9,"1,104.41",0.316,0.316,,,,,,,10.08,144,,,,,,,33.80216577,-118.2499219,43.8,,99.1,,,,,,0.31,"2,258",0.938,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.318,"6,480.24","4,983.76",4.004,4.003,2.872,0.322,
2370,InVista,241,0.946,49+93,"6,490.32",GW2390,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D3.32,10.08,3.32,U35.98,35.98,"1,094.33",0.319,0.319,,,,,,,3.32,,,,,,,,33.80215748,-118.2498896,42.7,,40.6,,,,,,0.281,"2,383",0.889,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.319,0.37,"6,490.32","4,992.74",3.985,3.988,2.712,0.344,
2370,InVista,241,0.946,49+94,"6,492.11",BD,Bend,D1.53,,,U37.77,37.77,"1,092.54",,,,,,,,,,,,,,,,,33.80215787,-118.2498838,42.7,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"6,492.11","4,994.33",,,,0.344,
2380,InVista,242,0.946,49+95,"6,493.64",GW2400,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U3.32,3.32,33.32,U39.30,39.29,"1,091.02",0.25,0.25,,,,,,,33.32,91,,,,,,,33.80216119,-118.2498807,42.7,,99.8,,,,,,0.221,"1,002",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.251,"6,493.64","4,995.39",4.073,4.071,2.835,0.25,
2380,InVista,242,0.946,49+96,"6,495.00",EQ,Equation EQ: 49+96.33 (BK),U1.36,1.36,31.96,U40.66,40.66,"1,089.65",,,,,,,,,,,,,,,,,33.80216489,-118.2498795,42.7,EQ: 49+96.33 (BK),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"6,495.00","4,996.33",,,,0.25,
2380,InVista,242,0.941,49+68,"6,495.00",EQ,Equation EQ: 49+68 (AH),U1.37,1.37,31.95,U40.66,40.66,"1,089.65",,,,,,,,,,,,,,,,,33.80216489,-118.2498795,42.7,EQ: 49+68 (AH),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"6,495.00","4,968.32",,,,0.25,
2390,InVista,243,0.947,50+01,"6,526.95",GW2410,Weld,U33.32,33.32,48.94,U72.61,72.61,"1,057.70",0.256,0.256,,,,,,,48.94,287,,,,,,,33.80224934,-118.2498512,42.5,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.173,875,0.786,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"6,526.95","5,001.22",4.067,4.067,2.791,0.25,
2390,InVista,243,0.955,50+42,"6,566.18",EML-2410-01,External Metal Loss,D9.71,39.23,9.71,U111.84,111.84,"1,018.47",0.255,0.256,32,42,,18.23,8.23,140,,,"1,026",918,"1,148","1,024","1,595","1,423",33.80235312,-118.2498164,42.3,,94.5,External,0.083,0.025,0.108,0.148,0.173,875,0.786,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.252,"6,566.18","5,041.62",4.067,4.065,2.791,0.25,
2400,InVista,244,0.957,50+52,"6,575.90",GW2420,Weld,U48.95,48.94,49.13,U121.56,121.56,"1,008.75",0.256,0.256,,,,,,,49.13,37,,,,,,,33.80237874,-118.2498078,42.3,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.177,915,0.822,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.255,"6,575.90","5,051.63",4.067,4.067,2.817,0.25,
2400,InVista,244,0.957,50+53,"6,577.37",EML-2420-01,External Metal Loss,U1.47,1.47,47.66,U123.03,123.03,"1,007.28",0.243,0.256,31,41,,7.68,4.84,203,,,"1,081",982,"1,162","1,049","1,614","1,457",33.80238265,-118.2498065,42.3,,89.5,External,0.079,0.025,0.104,0.152,0.177,915,0.822,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.243,0.245,"6,577.37","5,053.15",4.07,4.065,3.398,0.25,
2400,InVista,244,0.958,50+59,"6,583.50",EML-2420-02,External Metal Loss,U7.60,7.6,41.53,U129.16,129.16,"1,001.15",0.245,0.256,22,32,,3.47,3.06,156,,,"1,223","1,149","1,264","1,180","1,755","1,639",33.80239893,-118.2498011,42.2,,90.6,External,0.056,0.025,0.081,0.175,0.2,"1,002",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.245,0.247,"6,583.50","5,059.46",4.067,4.069,4.06,0.25,
2400,InVista,244,0.959,50+61,"6,585.30",EML-2420-03,External Metal Loss,U9.40,9.4,39.73,U130.96,130.96,999.35,0.255,0.256,19,29,,1.62,2.42,60,,,"1,308","1,270","1,333","1,292","1,851","1,794",33.80240371,-118.2497995,42.2,Intermittent,89.1,External,0.048,0.025,0.073,0.183,0.208,"1,002",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.253,"6,585.30","5,061.31",4.066,4.066,4.059,0.25,
2400,InVista,244,0.959,50+64,"6,587.63",EML-2420-04,External Metal Loss,U11.73,11.73,37.4,U133.29,133.29,997.02,0.252,0.256,20,29,,0.82,1.29,78,,,"1,345","1,331","1,352","1,336","1,878","1,856",33.80240979,-118.2497974,42.2,,76.9,External,0.05,0.025,0.075,0.181,0.206,"1,002",0.94,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.248,"6,587.63","5,063.71",4.063,4.062,4.059,0.25,
2410,InVista,245,0.966,51+02,"6,625.03",GW2430,Weld,U49.13,49.13,50.4,U170.69,170.69,959.62,0.254,0.254,,,,,,,50.4,220,,,,,,,33.80250879,-118.2497643,42,Metal Loss (<15.0%) in Joint,99.6,,,,,,0.098,559,0.502,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"6,625.03","5,102.23",4.067,4.068,2.858,0.25,
2410,InVista,245,0.967,51+05,"6,627.75",EML-2430-01,External Metal Loss,U2.72,2.72,47.68,U173.41,173.41,956.9,0.25,0.254,20,30,,2.45,2.42,342,,,"1,256","1,197","1,312","1,250","1,822","1,736",33.80251595,-118.2497619,42,,96.1,External,0.051,0.025,0.076,0.178,0.203,"1,002",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.253,"6,627.75","5,105.03",4.071,4.071,4.065,0.25,
2410,InVista,245,0.971,51+26,"6,648.34",AWMBS,Armor Wrap Marker Band Start,U23.31,23.31,27.09,U194.00,194,936.31,0.255,,,,,0.06,0.08,360,,,,,,,,,33.80257045,-118.2497436,41.9,,100,,,,,,0.255,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.255,0.255,"6,648.34","5,126.23",,,,0.25,
2410,InVista,245,0.971,51+27,"6,649.02",EML-2430-03,External Metal Loss,U23.99,23.99,26.41,U194.68,194.68,935.63,0.24,0.254,18,28,,0.78,0.97,297,,,"1,338","1,326","1,345","1,331","1,868","1,849",33.80257219,-118.249743,41.9,,84.7,External,0.046,0.025,0.071,0.183,0.208,985,0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.24,0.24,"6,649.02","5,126.93",4.072,4.071,4.067,0.25,
2410,InVista,245,0.972,51+30,"6,652.24",AWMBE,Armor Wrap Marker Band End,D23.19,27.21,23.19,U197.90,197.9,932.41,0.252,,,,,0.06,0.08,359,,,,,,,,,33.80258066,-118.2497402,41.9,,100,,,,,,0.252,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.252,0.252,"6,652.24","5,130.24",,,,0.25,
2410,InVista,245,0.972,51+31,"6,652.80",EML-2430-05,External Metal Loss,D22.63,27.77,22.63,U198.46,198.46,931.85,0.238,0.254,30,40,,1.66,0.81,280,,,"1,248","1,201","1,293","1,245","1,795","1,729",33.80258218,-118.2497397,41.9,,77.3,External,0.077,0.025,0.102,0.152,0.177,913,0.82,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.238,0.24,"6,652.80","5,130.82",4.08,4.079,4.073,0.25,
2410,InVista,245,0.972,51+32,"6,654.17",EML-2430-06,External Metal Loss,D21.26,29.14,21.26,U199.83,199.83,930.48,0.248,0.254,61,71,,22.61,14.44,98,,,682,567,817,685,"1,135",951,33.80258586,-118.2497385,41.9,Crosses Long Seam,96.6,External,0.156,0.025,0.181,0.073,0.098,559,0.502,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.232,"6,654.17","5,132.24",4.067,4.068,3.02,0.25,
2410,InVista,245,0.972,51+33,"6,654.65",EML-2430-07,External Metal Loss,D20.78,29.62,20.78,U200.31,200.31,930,0.241,0.254,17,27,,1.16,1.05,283,,,"1,324","1,300","1,332","1,305","1,850","1,812",33.80258716,-118.249738,41.9,,98.3,External,0.043,0.025,0.068,0.186,0.211,666,0.599,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.241,0.244,"6,654.65","5,132.73",4.08,4.081,4.076,0.25,
2410,InVista,245,0.972,51+34,"6,656.22",EML-2430-08,External Metal Loss,D19.21,31.19,19.21,U201.88,201.88,928.43,0.246,0.254,33,43,,8.24,2.9,258,,,"1,050",949,"1,145","1,030","1,590","1,431",33.80259129,-118.2497366,41.8,,97.1,External,0.083,0.025,0.108,0.146,0.171,797,0.716,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.246,0.245,"6,656.22","5,134.34",4.076,4.076,4.063,0.25,
2420,InVista,246,0.976,51+54,"6,675.43",GW2440,Weld,D49.27,50.4,49.27,U221.09,221.09,909.22,0.254,0.254,,,,,,,49.27,50,,,,,,,33.80264209,-118.2497196,41.7,Metal Loss (<15.0%) in Joint,99.6,,,,,,0.158,830,0.746,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.253,"6,675.43","5,154.13",4.07,4.069,2.767,0.25,
2420,InVista,246,0.985,52+02,"6,721.83",EML-2440-01,External Metal Loss,D2.88,46.39,2.88,U267.48,267.48,862.83,0.25,0.254,38,48,,26.86,12.66,135,,,943,832,"1,063",934,"1,477","1,298",33.80276476,-118.2496785,41.5,,92.4,External,0.096,0.025,0.121,0.133,0.158,830,0.746,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.247,"6,721.83","5,201.90",4.074,4.071,2.924,0.25,
2420,InVista,246,0.986,52+04,"6,723.83",EML-2440-02,External Metal Loss,D0.87,48.39,0.87,U269.48,269.48,860.83,0.245,0.254,20,30,,6.13,5.89,20,,,"1,187","1,097","1,227","1,123","1,705","1,560",33.80277019,-118.2496767,41.5,Intermittent; Crosses Long Seam,92.9,External,0.051,0.025,0.076,0.178,0.203,900,0.808,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.245,0.246,"6,723.83","5,203.96",4.071,4.072,4.063,0.25,
2430,InVista,247,0.986,52+05,"6,724.70",GW2450,Weld,U49.27,49.27,49.85,U270.36,270.36,859.95,0.252,0.252,,,,,,,49.85,111,,,,,,,33.80277236,-118.249676,41.5,Metal Loss (<15.0%) in Joint,97.9,,,,,,0.196,931,0.836,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"6,724.70","5,204.86",4.067,4.066,2.817,0.25,
2430,InVista,247,0.989,52+21,"6,740.66",EML-2450-01,External Metal Loss,U15.96,15.96,33.89,U286.32,286.32,843.99,0.247,0.252,22,32,,11.78,6.37,133,,,"1,132","1,031","1,171","1,054","1,627","1,463",33.80281469,-118.2496618,41.4,Intermittent,84.1,External,0.056,0.025,0.081,0.171,0.196,956,0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.247,0.254,"6,740.66","5,221.30",4.06,4.062,3.28,0.25,
2430,InVista,247,0.991,52+34,"6,752.83",EML-2450-02,External Metal Loss,D21.72,28.13,21.72,U298.49,298.49,831.82,0.25,0.252,22,32,,1.01,1.53,159,,,"1,311","1,289","1,321","1,298","1,835","1,803",33.80284683,-118.249651,41.3,,88.8,External,0.055,0.025,0.08,0.172,0.197,982,0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.248,"6,752.83","5,233.83",4.067,4.07,4.057,0.25,
2430,InVista,247,0.992,52+38,"6,757.05",EML-2450-03,External Metal Loss,D17.50,32.35,17.5,U302.71,302.71,827.6,0.237,0.252,19,29,,0.88,0.81,135,,,"1,322","1,306","1,322","1,302","1,836","1,809",33.80285812,-118.2496473,41.3,,80,External,0.047,0.025,0.072,0.18,0.205,977,0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.237,0.239,"6,757.05","5,238.18",4.065,4.065,4.06,0.25,
2430,InVista,247,0.992,52+38,"6,757.09",EML-2450-04,External Metal Loss,D17.47,32.39,17.47,U302.75,302.74,827.57,0.246,0.252,21,31,,0.44,0.65,167,,,"1,339","1,334","1,340","1,334","1,861","1,853",33.80285812,-118.2496473,41.3,,58.9,External,0.053,0.025,0.078,0.174,0.199,977,0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.246,0.239,"6,757.09","5,238.21",4.071,4.07,4.064,0.25,
2430,InVista,247,0.992,52+39,"6,757.39",EML-2450-05,External Metal Loss,D17.16,32.69,17.16,U303.05,303.05,827.26,0.25,0.252,16,26,,5.18,4.84,212,,,"1,219","1,135","1,257","1,160","1,745","1,611",33.80285899,-118.249647,41.3,Intermittent,89.4,External,0.041,0.025,0.066,0.186,0.211,973,0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.251,"6,757.39","5,238.53",4.06,4.062,4.051,0.25,
2430,InVista,247,0.995,52+53,"6,771.04",AWMBS,Armor Wrap Marker Band Start,D3.52,46.34,3.52,U316.70,316.7,813.61,0.254,,,,,0.06,0.08,359,,,,,,,,,33.80289503,-118.2496349,41.2,,100,,,,,,0.254,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.254,0.254,"6,771.04","5,252.58",,,,0.25,
2440,InVista,248,0.995,52+56,"6,774.55",GW2460,Weld,D33.80,49.85,33.8,U320.21,320.21,810.1,0.255,0.255,,,,,,,33.8,28,,,,,,,33.80290436,-118.2496318,41.2,,97.5,,,,,,0.058,425,0.381,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.253,"6,774.55","5,256.20",4.066,4.065,2.827,0.25,
2440,InVista,248,0.996,52+57,"6,774.94",AWMBE,Armor Wrap Marker Band End,U0.39,0.39,33.42,U320.60,320.6,809.71,0.252,,,,,0.06,0.08,359,,,,,,,,,33.80290523,-118.2496315,41.2,,100,,,,,,0.252,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.252,0.252,"6,774.94","5,256.60",,,,0.25,
2440,InVista,248,0.996,52+57,"6,775.29",EML-2460-02,External Metal Loss,U0.74,0.74,33.06,U320.95,320.95,809.36,0.25,0.255,55,65,,73.19,21.53,36,,,731,617,"1,151","1,018","1,599","1,414",33.80290631,-118.2496311,41.2,Intermittent,98.1,External,0.14,0.025,0.165,0.09,0.115,760,0.683,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.252,"6,775.29","5,256.97",4.066,4.064,2.916,0.25,
2440,InVista,248,0.997,52+62,"6,780.00",PA,Patch,U5.45,5.45,28.35,U325.66,325.66,804.65,,,,,,6,10,279,,,,,,,,,33.80291869,-118.249627,41.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"6,780.00","5,261.82",4.059,4.058,4.008,0.25,
2440,InVista,248,0.997,52+63,"6,781.40",PA,Patch,U6.85,6.85,26.95,U327.06,327.06,803.25,,,,,,25,15,166,,,,,,,,,33.80292239,-118.2496257,41.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"6,781.40","5,263.26",4.059,4.058,3.013,0.25,
2440,InVista,248,0.997,52+63,"6,781.64",EML-2460-05,External Metal Loss,U7.08,7.08,26.72,U327.29,327.29,803.02,0.24,0.255,77,87,,34.37,22.82,37,,,483,367,857,724,"1,190","1,005",33.80292304,-118.2496255,41.2,Partially Under Patch; Deepest Point Under Patch; 31% Metal Loss Adjacent Patch,93.9,External,0.197,0.025,0.222,0.033,0.058,425,0.381,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.24,0.237,"6,781.64","5,263.50",4.063,4.062,2.89,0.25,
2440,InVista,248,0.997,52+67,"6,784.66",EML-2460-06,External Metal Loss,U10.11,10.1,23.7,U330.32,330.32,799.99,0.25,0.255,42,51,,113.35,16.69,23,,,883,769,"1,105",972,"1,535","1,350",33.80293106,-118.2496228,41.2,Intermittent,94.3,External,0.106,0.025,0.131,0.124,0.149,792,0.711,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.251,"6,784.66","5,266.61",4.067,4.066,2.827,0.25,
2440,InVista,248,1.001,52+85,"6,802.34",EML-2460-07,External Metal Loss,D6.01,27.79,6.01,U348.00,348,782.31,0.244,0.255,18,28,,7.23,3.39,185,,,"1,203","1,110","1,271","1,165","1,765","1,619",33.80297775,-118.2496072,41.1,,96,External,0.046,0.025,0.071,0.184,0.209,"1,002",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.244,0.248,"6,802.34","5,284.82",4.065,4.065,3.751,0.25,
2450,InVista,249,1.002,52+91,"6,808.35",GW2470,Weld,D5.09,33.8,5.09,U354.01,354.01,776.3,0.252,0.252,,,,,,,5.09,50,,,,,,,33.80299381,-118.2496018,41,,95.7,,,,,,0.232,"1,002",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.254,"6,808.35","5,291.01",4.067,4.066,2.911,0.25,
2460,InVista,250,1.003,52+96,"6,813.44",GW2480,Weld,U5.09,5.09,12.74,U359.10,359.1,771.21,0.252,0.252,,,,,,,12.74,175,,,,,,,33.80300728,-118.2495973,41,Metal Loss (<15.0%) in Joint,98.5,,,,,,0.185,945,0.849,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.251,"6,813.44","5,296.25",4.072,4.071,2.842,0.25,
2460,InVista,250,1.005,53+06,"6,823.36",DML-2480-01,Dent w/ Metal Loss,D2.82,9.92,2.82,U369.02,369.02,761.29,0.25,0.252,25,35,0.48,8,10,295,,,,,,,,,33.80303354,-118.2495885,41,Intermittent; Dent (Below Reporting Threshold),90.8,External,0.064,0.025,0.089,0.163,0.188,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.25,0.251,"6,823.36","5,306.47",4.073,4.073,4.021,0.25,
2460,InVista,250,1.005,53+07,"6,824.04",EML-2480-02,External Metal Loss,D2.14,10.6,2.14,U369.70,369.7,760.61,0.248,0.252,17,27,,1.2,0.89,325,,,"1,311","1,285","1,327","1,300","1,843","1,806",33.80303528,-118.2495879,41,,83.2,External,0.043,0.025,0.068,0.184,0.209,978,0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.253,"6,824.04","5,307.17",4.067,4.067,4.063,0.25,
2460,InVista,250,1.005,53+07,"6,824.30",EML-2480-03,External Metal Loss,D1.88,10.86,1.88,U369.96,369.96,760.35,0.244,0.252,27,37,,0.48,0.56,328,,,"1,334","1,327","1,338","1,332","1,859","1,850",33.80303593,-118.2495877,41,,76.8,External,0.067,0.025,0.092,0.16,0.185,"1,000",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.244,0.246,"6,824.30","5,307.43",4.067,4.067,4.065,0.25,
2470,InVista,251,1.006,53+09,"6,826.18",GW2490,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.98,12.74,0.98,U371.84,371.84,758.47,0.318,0.318,,,,,,,0.98,20,,,,,,,33.80304093,-118.249586,41,,96.1,,,,,,0.29,"1,230",0.858,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,290",8.625,0.318,0.32,"6,826.18","5,309.37",4.01,4.007,2.917,0.322,
2480,InVista,252,1.006,53+10,"6,827.16",GW2500,Weld; Begin 0.375 in wall. API 5L (A) Seamless,U0.98,0.98,1.54,U372.82,372.82,757.49,0.369,0.369,,,,,,,1.54,,,,,,,,33.80304353,-118.2495851,40.9,,40.7,,,,,,0.289,"1,697",0.813,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.369,0.416,"6,827.16","5,310.38",3.976,3.976,3.093,0.375,
2480,InVista,252,1.006,53+11,"6,827.95",BD,Bend; Possible Bend Signatures,D0.75,,,U373.61,373.61,756.7,,,,,,,,,,,,,,,,,33.80304548,-118.2495845,40.9,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"6,827.95","5,311.19",,,,0.375,
2490,InVista,253,1.006,53+12,"6,828.70",GW2510,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U1.54,1.54,2.05,U374.36,374.36,755.95,0.32,0.32,,,,,,,2.05,64,,,,,,,33.80304765,-118.2495838,40.9,,95.7,,,,,,0.292,"1,233",0.86,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,290",8.625,0.32,0.321,"6,828.70","5,311.94",4.01,4.009,3.026,0.322,
2500,InVista,254,1.006,53+14,"6,830.75",GW2520,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D1.51,2.05,1.51,U376.41,376.41,753.9,0.372,0.372,,,,,,,1.51,,,,,,,,33.80305308,-118.2495819,40.9,,38.5,,,,,,0.353,"1,878",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.372,0.406,"6,830.75","5,313.98",3.98,3.979,2.566,0.375,
2500,InVista,254,1.007,53+15,"6,831.57",BD,Bend; Possible Bend Signatures,D0.69,,,U377.23,377.23,753.08,,,,,,,,,,,,,,,,,33.80305525,-118.2495812,40.9,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"6,831.57","5,314.80",,,,0.375,
2510,InVista,255,1.007,53+15,"6,832.26",GW2530,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U1.51,1.51,2.56,U377.92,377.92,752.39,0.322,0.322,,,,,,,2.56,,,,,,,,33.80305699,-118.2495806,40.9,,95.5,,,,,,0.18,"1,613",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.323,"6,832.26","5,315.49",4.001,4.002,2.843,0.322,
2510,InVista,255,1.007,53+17,"6,833.34",EML-2530-01,External Metal Loss,U1.08,1.08,1.48,U379.00,379,751.31,0.307,0.322,44,52,,1.15,2.66,120,,,"2,004","1,961","2,074","2,038","2,880","2,831",33.80305981,-118.2495797,40.9,,68.9,External,0.142,0.025,0.167,0.155,0.18,"1,613",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.307,0.312,"6,833.34","5,316.57",4.004,4.005,3.998,0.322,
2520,InVista,256,1.007,53+18,"6,834.82",GW2540,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D0.54,2.56,0.54,U380.48,380.48,749.83,0.36,0.36,,,,,,,0.54,,,,,,,,33.80306372,-118.2495784,40.9,,55.5,,,,,,0.298,"1,846",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.36,0.379,"6,834.82","5,318.04",3.99,3.992,2.674,0.375,
2520,InVista,256,1.007,53+18,"6,835.11",BD,Bend; Possible Bend Signatures,D0.25,,,U380.77,380.77,749.54,,,,,,,,,,,,,,,,,33.80306459,-118.2495781,40.9,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"6,835.11","5,318.33",,,,0.375,
2530,InVista,257,1.007,53+19,"6,835.36",GW2550,Weld; Begin 0.25 in wall. API 5L (A) Seamless,U0.54,0.54,28.83,U381.02,381.02,749.29,0.255,0.255,,,,,,,28.83,,,,,,,,33.80306524,-118.2495779,40.9,Metal Loss (<15.0%) in Joint,99.6,,,,,,0.176,998,0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"6,835.36","5,318.58",4.07,4.068,2.87,0.25,
2530,InVista,257,1.007,53+19,"6,836.16",EML-2550-01,External Metal Loss,U0.80,0.8,28.04,U381.82,381.82,748.49,0.255,0.255,30,40,,1.88,7.74,123,,,"1,239","1,186","1,289","1,235","1,790","1,715",33.8030672,-118.2495772,40.9,Intermittent,88.6,External,0.076,0.025,0.101,0.154,0.179,"1,002",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.258,"6,836.16","5,319.37",4.059,4.057,3.888,0.25,
2530,InVista,257,1.008,53+21,"6,837.57",EML-2550-02,External Metal Loss,U2.21,2.21,26.62,U383.23,383.23,747.08,0.256,0.255,28,38,,0.68,1.29,218,,,"1,337","1,324","1,348","1,336","1,872","1,855",33.80307111,-118.2495759,40.9,,78.8,External,0.072,0.025,0.097,0.158,0.183,"1,002",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.269,"6,837.57","5,320.78",4.06,4.061,4.052,0.25,
2530,InVista,257,1.008,53+21,"6,838.24",EML-2550-03,External Metal Loss,U2.88,2.88,25.96,U383.90,383.9,746.41,0.249,0.255,31,41,,0.74,2.74,131,,,"1,329","1,313","1,336","1,320","1,856","1,833",33.80307284,-118.2495753,40.9,,81.6,External,0.079,0.025,0.104,0.151,0.176,"1,002",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.249,0.247,"6,838.24","5,321.45",4.057,4.056,4.044,0.25,
2530,InVista,257,1.008,53+22,"6,838.88",EML-2550-04,External Metal Loss,U3.52,3.52,25.31,U384.54,384.54,745.77,0.252,0.255,23,33,,0.81,2.34,124,,,"1,336","1,320","1,343","1,327","1,866","1,843",33.80307457,-118.2495747,40.9,,74.1,External,0.059,0.025,0.084,0.171,0.196,"1,002",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.257,"6,838.88","5,322.09",4.06,4.062,4.05,0.25,
2530,InVista,257,1.008,53+22,"6,838.98",EML-2550-05,External Metal Loss,U3.62,3.62,25.21,U384.64,384.64,745.67,0.252,0.255,27,37,,1.02,1.94,132,,,"1,315","1,291","1,338","1,315","1,859","1,827",33.80307479,-118.2495747,40.9,,63.1,External,0.069,0.025,0.094,0.161,0.186,"1,002",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"6,838.98","5,322.19",4.054,4.057,4.047,0.25,
