Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
2540,InVista,258,1.013,53+47,"6,864.19",GW2560,Weld,U28.83,28.83,50.77,U409.85,409.85,720.46,0.257,0.257,,,,,,,50.77,13,,,,,,,33.80314145,-118.2495523,40.8,,99.7,,,,,,0.215,975,0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.258,"6,864.19","5,347.32",4.064,4.064,2.81,0.25,
2550,InVista,259,1.022,53+98,"6,914.97",GW2570,Weld,D49.98,50.77,49.98,U460.63,460.63,669.68,0.255,0.255,,,,,,,49.98,,,,,,,,33.80327583,-118.2495073,40.5,,99.9,,,,,,0.232,"1,252",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,252",8.625,0.255,0.255,"6,914.97","5,397.94",4.067,4.069,2.79,0.25,
2560,InVista,260,1.032,54+48,"6,964.95",GW2580,Weld,D49.24,49.98,49.24,U510.61,510.61,619.7,0.252,0.252,,,,,,,49.24,355,,,,,,,33.80340806,-118.249463,40.2,Dent (BRC) in Joint,99.6,,,,,,0.158,944,0.848,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"6,964.95","5,447.77",4.067,4.068,2.778,0.25,
2560,InVista,260,1.034,54+60,"6,977.47",EML-2580-01,External Metal Loss,U12.52,12.52,36.72,U523.13,523.13,607.18,0.25,0.252,37,47,,0.73,0.81,326,,,"1,305","1,287","1,325","1,310","1,840","1,819",33.80344106,-118.249452,40.2,,64.5,External,0.094,0.025,0.119,0.133,0.158,"1,002",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.246,"6,977.47","5,460.26",4.066,4.066,4.063,0.25,
2560,InVista,260,1.04,54+92,"7,009.79",EML-2580-02,External Metal Loss,D4.40,44.84,4.4,U555.45,555.45,574.86,0.248,0.252,26,36,,1.13,2.26,304,,,"1,294","1,266","1,311","1,282","1,820","1,781",33.8035266,-118.2494233,40,,87.3,External,0.065,0.025,0.09,0.162,0.187,"1,002",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.247,"7,009.79","5,492.47",4.067,4.068,4.06,0.25,
2570,InVista,261,1.041,54+97,"7,014.19",GW2590,Weld,U49.24,49.24,49.41,U559.85,559.85,570.46,0.255,0.255,,,,,,,49.41,181,,,,,,,33.80353832,-118.2494194,40,,99.8,,,,,,0.224,"1,002",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.254,"7,014.19","5,496.86",4.07,4.07,2.847,0.25,
2580,InVista,262,1.05,55+46,"7,063.60",GW2600,Weld,U49.41,49.41,50.93,D521.05,609.26,521.05,0.25,0.25,,,,,,,50.93,164,,,,,,,33.80366836,-118.249373,39.9,,99.5,,,,,,0.219,971,0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.251,"7,063.60","5,546.12",4.073,4.073,2.795,0.25,
2580,InVista,262,1.052,55+55,"7,072.80",DNT-2600-01,Dent,U9.20,9.2,41.73,D511.85,618.46,511.85,,,,,1.04,3,2,49,,,,,,,,,33.80369251,-118.2493642,39.9,,78.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"7,072.80","5,555.29",4.027,4.023,3.973,0.25,
2590,InVista,263,1.06,55+97,"7,114.53",GW2610,Weld,D45.80,50.93,45.8,D470.12,660.19,470.12,0.254,0.254,,,,,,,45.8,334,,,,,,,33.80380207,-118.2493242,39.9,,99.5,,,,,,0.177,938,0.843,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"7,114.53","5,596.89",4.067,4.068,2.821,0.25,
2590,InVista,263,1.067,56+35,"7,152.91",EML-2610-01,External Metal Loss,D7.42,38.38,7.42,D431.75,698.57,431.74,0.25,0.254,30,40,,11.9,4.19,341,,,"1,058",955,"1,189","1,072","1,651","1,488",33.80390301,-118.2492874,39.9,Adjacent Long Seam,96.1,External,0.077,0.025,0.102,0.152,0.177,948,0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.249,"7,152.91","5,635.16",4.07,4.07,4.064,0.25,
2600,InVista,264,1.069,56+43,"7,160.33",GW2620,Weld,U45.80,45.8,46.16,D424.32,705.99,424.32,0.252,0.252,,,,,,,46.16,114,,,,,,,33.80392242,-118.2492804,39.8,,99.6,,,,,,0.206,950,0.853,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.254,"7,160.33","5,642.55",4.07,4.069,2.774,0.25,
2610,InVista,265,1.077,56+89,"7,206.48",GW2630,Weld,U46.16,46.16,48.77,D378.17,752.14,378.17,0.254,0.254,,,,,,,48.77,244,,,,,,,33.80404385,-118.2492361,39.8,,99.7,,,,,,0.129,924,0.83,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"7,206.48","5,688.57",4.071,4.07,2.774,0.25,
2610,InVista,265,1.078,56+92,"7,210.20",EML-2630-01,External Metal Loss,U3.72,3.72,45.05,D374.45,755.86,374.45,0.245,0.254,24,33,,10.9,7.66,176,,,"1,130","1,029","1,155","1,038","1,605","1,442",33.80405355,-118.2492326,39.8,Crosses Long Seam,90.2,External,0.06,0.025,0.085,0.169,0.194,930,0.835,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.245,0.242,"7,210.20","5,692.28",4.073,4.072,3.471,0.25,
2610,InVista,265,1.084,57+24,"7,242.42",EML-2630-02,External Metal Loss,D12.84,35.93,12.84,D342.24,788.07,342.24,0.255,0.254,37,46,,13.05,7.1,352,,,988,881,"1,166","1,046","1,619","1,453",33.80413831,-118.2492017,39.8,,97,External,0.093,0.025,0.118,0.136,0.161,924,0.83,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.253,"7,242.42","5,724.39",4.072,4.071,4.063,0.25,
2610,InVista,265,1.086,57+34,"7,252.45",EML-2630-03,External Metal Loss,D2.80,45.97,2.8,D332.20,798.11,332.2,0.249,0.254,21,31,,5.63,3.63,181,,,"1,182","1,093","1,246","1,146","1,731","1,591",33.80416462,-118.2491921,39.8,Adjacent Long Seam,96.6,External,0.054,0.025,0.079,0.175,0.2,998,0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.249,0.249,"7,252.45","5,734.40",4.072,4.071,3.694,0.25,
2610,InVista,265,1.086,57+35,"7,253.04",EML-2630-04,External Metal Loss,D2.21,46.56,2.21,D331.61,798.7,331.61,0.248,0.254,20,30,,6.09,3.71,183,,,"1,184","1,094","1,243","1,140","1,727","1,584",33.80416613,-118.2491915,39.8,Intermittent; Adjacent Long Seam,97.8,External,0.052,0.025,0.077,0.177,0.202,985,0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.248,"7,253.04","5,734.99",4.073,4.073,4.066,0.25,
2610,InVista,265,1.086,57+36,"7,254.25",EML-2630-05,External Metal Loss,D1.00,47.76,1,D330.40,799.91,330.4,0.252,0.254,49,59,,2.39,2.18,11,,,"1,065",981,"1,201","1,123","1,667","1,560",33.80416937,-118.2491903,39.8,,87,External,0.125,0.025,0.15,0.104,0.129,962,0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.249,"7,254.25","5,736.19",4.072,4.073,4.067,0.25,
2620,InVista,266,1.087,57+37,"7,255.25",GW2640,Weld,D48.33,48.77,48.33,D329.40,800.91,329.4,0.254,0.254,,,,,,,48.33,243,,,,,,,33.80417196,-118.2491894,39.8,,99.5,,,,,,0.16,940,0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.255,"7,255.25","5,737.19",4.067,4.067,2.85,0.25,
2620,InVista,266,1.088,57+47,"7,265.19",EML-2640-01,External Metal Loss,U9.94,9.94,38.38,D319.46,810.85,319.46,0.25,0.254,37,47,,3.06,3.47,210,,,"1,114","1,033","1,208","1,123","1,678","1,560",33.80419805,-118.2491799,39.8,Crosses Long Seam,91.6,External,0.094,0.025,0.119,0.135,0.16,967,0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.248,"7,265.19","5,747.10",4.067,4.066,4.054,0.25,
2630,InVista,267,1.096,57+85,"7,303.58",GW2650,Weld,D47.90,48.33,47.9,D281.07,849.24,281.07,0.255,0.255,,,,,,,47.9,93,,,,,,,33.80429899,-118.2491431,39.8,,99.8,,,,,,0.182,906,0.814,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"7,303.58","5,785.37",4.067,4.068,2.847,0.25,
2630,InVista,267,1.096,57+89,"7,307.40",IML-2650-01,Internal Metal Loss,U3.83,3.83,44.07,D277.25,853.06,277.25,0.216,0.255,29,38,,7.01,0.81,88,,,"1,104","1,007","1,139","1,026","1,581","1,425",33.80430891,-118.2491395,39.8,Mill Related; In Long Seam; Not Associated with Deposits;,74.6,Internal,0.073,0.025,0.098,0.157,0.182,906,0.814,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.216,0.288,"7,307.40","5,789.18",4.108,4.098,4.063,0.25,
2640,InVista,268,1.105,58+33,"7,351.47",GW2660,Weld,U47.90,47.9,50.13,D233.18,897.13,233.18,0.252,0.252,,,,,,,50.13,276,,,,,,,33.80442473,-118.2490972,39.8,,99.4,,,,,,0.212,983,0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"7,351.47","5,833.12",4.067,4.067,2.803,0.25,
2650,InVista,269,1.114,58+83,"7,401.60",GW2670,Weld,D10.03,50.13,10.03,D183.05,947.26,183.05,0.255,0.255,,,,,,,10.03,55,,,,,,,33.8045565,-118.2490492,39.8,,99.4,,,,,,0.237,"1,002",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.256,"7,401.60","5,883.10",4.067,4.065,2.905,0.25,
2660,InVista,270,1.116,58+93,"7,411.63",GW2680,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D0.98,10.03,0.98,D173.02,957.29,173.02,0.323,0.323,,,,,,,0.98,,,,,,,,33.80458282,-118.2490396,39.8,,97.5,,,,,,0.308,"1,613",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.323,0.325,"7,411.63","5,893.09",4.008,4.008,2.77,0.322,
2660,InVista,270,1.116,58+94,"7,412.12",BD,Bend,U0.49,,,D172.53,957.78,172.53,,,,,,,,,,,,,,,,,33.8045841,-118.2490391,39.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"7,412.12","5,893.58",,,,0.322,
2670,InVista,271,1.116,58+94,"7,412.62",GW2690,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,U0.98,0.98,50.85,D172.03,958.28,172.03,0.214,0.214,,,,,,,50.85,290,,,,,,,33.8045854,-118.2490386,39.8,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.184,"1,097",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.215,"7,412.62","5,894.07",4.103,4.102,2.798,0.219,
2670,InVista,271,1.123,59+28,"7,446.77",EML-2690-01,External Metal Loss,D16.70,34.15,16.7,D137.88,992.43,137.88,0.21,0.214,14,26,,0.19,0.56,134,,,"1,428","1,427","1,428","1,426","1,983","1,980",33.80467534,-118.2490059,39.7,,95.2,External,0.03,0.025,0.055,0.159,0.184,"1,097",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.21,0.215,"7,446.77","5,928.12",4.1,4.1,4.096,0.219,
2680,InVista,272,1.126,59+45,"7,463.46",GW2700,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D1.09,50.85,1.09,D121.19,"1,009.12",121.19,0.362,0.362,,,,,,,1.09,,,,,,,,33.80471912,-118.2489899,39.7,,95.7,,,,,,0.346,"1,878",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.362,0.368,"7,463.46","5,944.77",3.961,3.962,2.843,0.375,
2680,InVista,272,1.126,59+45,"7,463.98",BD,Bend; Possible Bend Signatures,U0.52,,,D120.67,"1,009.64",120.67,,,,,,,,,,,,,,,,,33.80472041,-118.2489894,39.7,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"7,463.98","5,945.28",,,,0.375,
2690,InVista,273,1.126,59+46,"7,464.55",GW2710,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.09,1.09,26.27,D120.10,"1,010.21",120.1,0.25,0.25,,,,,,,26.27,126,,,,,,,33.80472193,-118.2489889,39.7,,99.7,,,,,,0.206,957,0.86,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.251,"7,464.55","5,945.85",4.07,4.069,2.82,0.25,
2700,InVista,274,1.131,59+72,"7,490.82",GW2720,Weld,U26.27,26.27,45.85,D93.83,"1,036.48",93.83,0.254,0.254,,,,,,,45.85,346,,,,,,,33.80479094,-118.2489637,39.7,Small Laminations in Joint,99.5,,,,,,0.175,980,0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"7,490.82","5,972.04",4.067,4.066,2.886,0.25,
2700,InVista,274,1.131,59+72,"7,490.83",IML-2720-01,Internal Metal Loss,U0.00,0,45.84,D93.83,"1,036.48",93.83,0.253,0.254,31,41,,0.19,0.56,169,,,"1,354","1,353","1,354","1,353","1,881","1,879",33.80479094,-118.2489637,39.7,Possibe Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,85.7,Internal,0.079,0.025,0.104,0.15,0.175,"1,002",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.253,0.23,"7,490.83","5,972.04",4.063,4.083,4.047,0.25,
2710,InVista,275,1.14,60+18,"7,536.67",GW2730,Weld,U45.85,45.85,51.06,D47.98,"1,082.33",47.98,0.248,0.248,,,,,,,51.06,16,,,,,,,33.8049115,-118.2489198,39.7,Small Laminations in Joint,99.7,,,,,,0.219,"1,002",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.248,"7,536.67","6,017.75",4.072,4.071,2.802,0.25,
2710,InVista,275,1.149,60+66,"7,584.65",AGM 4a,"AGM 4a-Not Placed During Inspection Run; Placed in Data for Reference and GPS-Description: FD Alum Disk Spec SVCS, -1.9 CL-Location: Trucking Facility (Tesoro)-Map: 4A-723",D3.08,47.98,3.08,D1109.70,"1,130.31","1,109.70",,,,,,,,,,,,,,,,,33.8050375,-118.2488738,39.7,"AGM 4a-Not Placed During Inspection Run; Placed in Data for Reference and GPS-Description: FD Alum Disk Spec SVCS, -1.9 CL-Location: Trucking Facility (Tesoro)-Map: 4A-723",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"7,584.65","6,065.58",,,,0.25,
2720,InVista,276,1.149,60+69,"7,587.73",GW2740,Weld,D50.17,51.06,50.17,U3.08,3.08,"1,106.62",0.256,0.256,,,,,,,50.17,219,,,,,,,33.80504571,-118.2488709,39.7,,99.9,,,,,,0.226,"1,002",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"7,587.73","6,068.65",4.067,4.068,2.777,0.25,
2730,InVista,277,1.159,61+19,"7,637.90",GW2750,Weld,U50.17,50.17,51.03,U53.25,53.24,"1,056.46",0.255,0.255,,,,,,,51.03,98,,,,,,,33.80517772,-118.2488238,39.5,,99.8,,,,,,0.228,"1,002",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.256,"7,637.90","6,118.67",4.067,4.067,2.82,0.25,
2740,InVista,278,1.168,61+70,"7,688.93",GW2760,Weld,D48.22,51.03,48.22,U104.28,104.28,"1,005.42",0.254,0.254,,,,,,,48.22,357,,,,,,,33.80531211,-118.2487758,39.3,,99.8,,,,,,0.237,"1,002",0.94,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"7,688.93","6,169.55",4.067,4.066,2.801,0.25,
2750,InVista,279,1.178,62+18,"7,737.15",GW2770,Weld,U48.22,48.22,49.42,U152.50,152.5,957.2,0.258,0.258,,,,,,,49.42,201,,,,,,,33.80543916,-118.2487305,39.1,,99.9,,,,,,0.236,"1,002",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.258,0.258,"7,737.15","6,217.62",4.063,4.062,2.807,0.25,
2760,InVista,280,1.187,62+67,"7,786.58",GW2780,Weld,U49.42,49.42,50.28,U201.93,201.93,907.77,0.258,0.258,,,,,,,50.28,147,,,,,,,33.80556922,-118.2486841,38.9,,99.9,,,,,,0.232,"1,002",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.258,0.258,"7,786.58","6,266.90",4.067,4.066,2.823,0.25,
2770,InVista,281,1.196,63+17,"7,836.86",GW2790,Weld,D50.10,50.28,50.1,U252.21,252.21,857.49,0.256,0.256,,,,,,,50.1,100,,,,,,,33.80570145,-118.2486369,38.7,,99.8,,,,,,0.216,"1,002",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"7,836.86","6,317.02",4.067,4.067,2.772,0.25,
2780,InVista,282,1.206,63+67,"7,886.96",GW2800,Weld,U50.10,50.1,50.23,U302.31,302.31,807.4,0.256,0.256,,,,,,,50.23,313,,,,,,,33.80583347,-118.2485898,38.5,,99.9,,,,,,0.234,"1,002",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"7,886.96","6,366.97",4.067,4.068,2.782,0.25,
2790,InVista,283,1.215,64+17,"7,937.19",GW2810,Weld,U50.23,50.23,51.05,U352.53,352.53,757.17,0.254,0.254,,,,,,,51.05,94,,,,,,,33.80596559,-118.2485424,38.6,,99.6,,,,,,0.213,975,0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"7,937.19","6,417.04",4.067,4.067,2.882,0.25,
2800,InVista,284,1.225,64+68,"7,988.23",GW2820,Weld,U51.05,51.05,51.11,U403.58,403.58,706.12,0.25,0.25,,,,,,,51.11,82,,,,,,,33.80609988,-118.2484941,38.8,,99.8,,,,,,0.209,963,0.865,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.251,"7,988.23","6,467.93",4.067,4.068,2.904,0.25,
2810,InVista,285,1.235,65+19,"8,039.34",GW2830,Weld,D36.78,51.11,36.78,U454.69,454.69,655.01,0.254,0.254,,,,,,,36.78,118,,,,,,,33.80623439,-118.2484457,39.1,,99.9,,,,,,0.227,"1,002",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"8,039.34","6,518.89",4.07,4.069,2.915,0.25,
2820,InVista,286,1.242,65+56,"8,076.12",GW2840,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,D26.29,36.78,26.29,U491.47,491.47,618.23,0.222,0.222,,,,,,,26.29,174,,,,,,,33.80633112,-118.2484108,39.3,,99.9,,,,,,0.215,"1,901",0.962,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.222,"8,076.12","6,555.56",4.097,4.097,2.855,0.219,
2830,InVista,287,1.247,65+82,"8,102.41",GW2850,Weld,U26.29,26.29,33.31,U517.76,517.76,591.94,0.221,0.221,,,,,,,33.31,317,,,,,,,33.80640021,-118.248386,39.4,,99.8,,,,,,0.211,"1,901",0.958,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.221,"8,102.41","6,581.76",4.1,4.099,2.794,0.219,
2840,InVista,288,1.253,66+15,"8,135.72",GW2860,Weld; Begin 0.25 in wall. API 5L (B) LongSeam,U33.31,33.31,45.61,U551.07,551.07,558.63,0.259,0.259,,,,,,,45.61,71,,,,,,,33.80648786,-118.2483544,39.6,,99.9,,,,,,0.235,"1,002",0.93,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.259,0.259,"8,135.72","6,614.97",4.059,4.058,2.877,0.25,
2850,InVista,289,1.261,66+60,"8,181.33",GW2870,Weld,U45.61,45.61,49.73,D513.02,596.68,513.02,0.257,0.257,,,,,,,49.73,196,,,,,,,33.80660791,-118.2483112,39.8,,99.9,,,,,,0.228,"1,002",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.257,0.257,"8,181.33","6,660.44",4.067,4.068,2.946,0.25,
2860,InVista,290,1.271,67+10,"8,231.05",GW2880,Weld,D49.46,49.73,49.46,D463.30,646.4,463.3,0.256,0.256,,,,,,,49.46,174,,,,,,,33.80673875,-118.2482641,40.1,,99.9,,,,,,0.191,"1,002",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.256,0.255,"8,231.05","6,710.02",4.07,4.069,2.826,0.25,
2860,InVista,290,1.28,67+59,"8,280.09",EML-2880-01,External Metal Loss,D0.43,49.03,0.43,D414.26,695.44,414.26,0.248,0.256,25,35,,2.75,1.21,337,,,"1,222","1,155","1,300","1,231","1,806","1,709",33.80686765,-118.2482178,40.3,,89.1,External,0.065,0.025,0.09,0.166,0.191,"1,002",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.248,0.246,"8,280.09","6,758.90",4.066,4.065,4.058,0.25,
2870,InVista,291,1.28,67+59,"8,280.52",GW2890,Weld,U49.46,49.46,50.6,D413.84,695.86,413.84,0.25,0.25,,,,,,,50.6,33,,,,,,,33.80686872,-118.2482174,40.3,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.218,990,0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.25,0.251,"8,280.52","6,759.33",4.07,4.07,2.827,0.25,
2880,InVista,292,1.29,68+10,"8,331.11",GW2900,Weld,D50.20,50.6,50.2,D363.24,746.46,363.24,0.254,0.254,,,,,,,50.2,241,,,,,,,33.80700198,-118.2481695,40.4,,99.9,,,,,,0.222,999,0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.254,0.254,"8,331.11","6,809.77",4.071,4.07,2.926,0.25,
2890,InVista,293,1.299,68+60,"8,381.31",GW2910,Weld,D49.99,50.2,49.99,D313.04,796.66,313.04,0.247,0.247,,,,,,,49.99,240,,,,,,,33.80713392,-118.2481221,40.5,,99.9,,,,,,0.228,"1,002",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.247,0.247,"8,381.31","6,859.81",4.072,4.071,2.859,0.25,
2900,InVista,294,1.309,69+10,"8,431.30",GW2920,Weld,U49.99,49.99,51.09,D263.05,846.65,263.05,0.254,0.254,,,,,,,51.09,219,,,,,,,33.80726542,-118.2480748,40.5,,99.9,,,,,,0.225,"1,002",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.254,0.254,"8,431.30","6,909.65",4.067,4.068,2.805,0.25,
2910,InVista,295,1.318,69+61,"8,482.39",GW2930,Weld,D49.46,51.09,49.46,D211.96,897.74,211.96,0.254,0.254,,,,,,,49.46,136,,,,,,,33.80739995,-118.2480265,40.6,,99.8,,,,,,0.211,"1,002",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.254,0.253,"8,482.39","6,960.58",4.071,4.07,2.784,0.25,
2910,InVista,295,1.328,70+09,"8,531.24",EML-2930-01,External Metal Loss,D0.61,48.85,0.61,D163.11,946.59,163.11,0.25,0.254,17,27,,4.01,2.02,142,,,"1,238","1,162","1,284","1,198","1,784","1,664",33.80752844,-118.2479803,40.6,Adjacent Long Seam,86.5,External,0.043,0.025,0.068,0.186,0.211,"1,002",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.25,0.248,"8,531.24","7,009.29",4.056,4.05,2.971,0.25,
2920,InVista,296,1.328,70+10,"8,531.85",GW2940,Weld,U49.46,49.46,51.88,D162.50,947.2,162.5,0.255,0.255,,,,,,,51.88,168,,,,,,,33.80753016,-118.2479797,40.6,Small Laminations in Joint,99.7,,,,,,0.224,"1,002",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.255,0.255,"8,531.85","7,009.89",4.067,4.068,2.8,0.25,
2930,InVista,297,1.337,70+62,"8,583.73",GW2950,Weld,D50.95,51.88,50.95,D110.62,999.08,110.62,0.255,0.255,,,,,,,50.95,170,,,,,,,33.80766663,-118.2479306,40.7,,99.7,,,,,,0.219,978,0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.255,0.256,"8,583.73","7,061.62",4.066,4.066,2.772,0.25,
2940,InVista,298,1.347,71+12,"8,634.69",GW2960,Weld,D49.01,50.95,49.01,D59.67,"1,050.04",59.67,0.255,0.255,,,,,,,49.01,123,,,,,,,33.80780073,-118.2478824,40.7,,99.8,,,,,,0.22,981,0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.255,0.256,"8,634.69","7,112.42",4.065,4.065,2.82,0.25,
2950,InVista,299,1.356,71+61,"8,683.69",GW2970,Weld,U49.01,49.01,50.89,D10.66,"1,099.04",10.66,0.254,0.254,,,,,,,50.89,271,,,,,,,33.80792964,-118.2478361,40.8,,99.7,,,,,,0.208,940,0.844,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.254,0.254,"8,683.69","7,161.27",4.067,4.068,2.881,0.25,
2950,InVista,299,1.356,71+62,"8,684.61",ANS-2970-01,Seam weld anomaly,U0.92,0.92,49.97,D9.74,"1,099.96",9.74,,,,,,22.33,0.89,267,,,,,,,,,33.80793202,-118.2478353,40.8,,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,,,,,"8,684.61","7,162.19",4.089,4.089,4.067,0.25,
2950,InVista,299,1.358,71+72,"8,694.35",AGM 5,"AGM 5-Description: Reset, Set Mag & W, -2.5 CL-Location: Trucking Facility (Tesoro)-Map: D4a-3140-(Above Descriptions from PSOMAS)",U10.66,10.66,40.23,U1109.70,"1,109.70","2,254.73",,,,,,,,,,,,,,,,,33.80795771,-118.247826,40.8,"AGM 5-Description: Reset, Set Mag & W, -2.5 CL-Location: Trucking Facility (Tesoro)-Map: D4a-3140-(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,,,,,"8,694.35","7,171.90",,,,0.25,
2960,InVista,300,1.366,72+12,"8,734.58",GW2980,Weld,D24.06,50.89,24.06,U40.23,40.23,"2,214.50",0.256,0.256,,,,,,,24.06,27,,,,,,,33.80806352,-118.2477882,40.2,,99.8,,,,,,0.229,"1,002",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,002",8.625,0.256,0.257,"8,734.58","7,212.01",4.071,4.07,2.857,0.25,
2960,InVista,300,1.37,72+36,"8,758.21",EC,External Weld (Circ),D0.43,23.63,0.43,U63.86,63.86,"2,190.87",,,,,,,,,,,,,,,,,33.80812534,-118.2477649,39.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,,,,,"8,758.21","7,235.56",,,,0.25,
2970,InVista,301,1.37,72+36,"8,758.64",GW2990,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D1.67,24.06,1.67,U64.29,64.29,"2,190.44",0.315,0.315,,,,,,,1.67,147,,,,,,,33.80812641,-118.2477645,39.6,Weld + End,96.7,,,,,,0.291,"2,258",0.921,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.315,0.329,"8,758.64","7,235.99",3.996,3.998,3.296,0.322,
2970,InVista,301,1.371,72+36,"8,759.07",EC,External Weld (Circ),U0.43,0.43,1.24,U64.72,64.72,"2,190.01",,,,,,,,,,,,,,,,,33.8081277,-118.247764,39.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"8,759.07","7,236.42",,,,0.322,
2980,InVista,302,1.371,72+38,"8,760.31",GW3000,Weld,D0.49,1.67,0.49,U65.96,65.96,"2,188.77",0.313,0.313,,,,,,,0.49,,,,,,,,33.80813091,-118.2477628,39.6,,56.7,,,,,,0.256,"1,568",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,42,"1,613",8.625,0.313,0.334,"8,760.31","7,237.66",3.971,3.971,3.471,0.322,
2990,InVista,303,1.371,72+38,"8,760.80",GW3010,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,U0.49,0.49,3.04,U66.45,66.45,"2,188.28",0.319,0.319,,,,,,,3.04,,,,,,,,33.8081322,-118.2477623,39.5,,36.5,,,,,,0.282,"2,359",0.88,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.319,0.362,"8,760.80","7,238.15",3.998,3.997,2.765,0.344,
2990,InVista,303,1.371,72+40,"8,762.27",BD,Bend,U1.46,,,U67.92,67.92,"2,186.81",,,,,,,,,,,,,,,,,33.808136,-118.2477608,39.5,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"8,762.27","7,239.61",,,,0.344,
3000,InVista,304,1.371,72+41,"8,763.85",GW3020,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D2.68,3.04,2.68,U69.50,69.5,"2,185.23",0.316,0.316,,,,,,,2.68,39,,,,,,,33.80813603,-118.247766,39.6,,97.2,,,,,,0.31,"2,258",0.932,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.319,"8,763.85","7,241.19",3.995,3.995,2.994,0.322,
3010,InVista,305,1.372,72+44,"8,766.53",GW3030,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.54,2.68,1.54,U72.18,72.18,"2,182.55",0.338,0.338,,,,,,,1.54,,,,,,,,33.80813616,-118.2477749,39.6,,32,,,,,,0.316,"2,412",0.943,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.338,0.384,"8,766.53","7,243.87",3.99,3.994,3.48,0.344,
3010,InVista,305,1.372,72+45,"8,767.32",BD,Bend,D0.74,,,U72.97,72.97,"2,181.76",,,,,,,,,,,,,,,,,33.8081362,-118.2477773,39.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"8,767.32","7,244.66",,,,0.344,
3020,InVista,306,1.372,72+45,"8,768.07",GW3040,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.54,2.68,U73.71,73.71,"2,181.01",0.316,0.316,,,,,,,2.68,34,,,,,,,33.80813624,-118.2477797,39.6,,97.9,,,,,,0.306,"2,258",0.954,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.318,"8,768.07","7,245.40",3.995,3.995,2.843,0.322,
3030,InVista,307,1.373,72+48,"8,770.75",GW3050,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.56,2.68,1.56,U76.40,76.4,"2,178.33",0.321,0.321,,,,,,,1.56,,,,,,,,33.80813632,-118.2477886,39.3,,40.6,,,,,,0.292,"2,412",0.925,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.321,0.357,"8,770.75","7,248.09",3.99,3.992,2.647,0.344,
3030,InVista,307,1.373,72+49,"8,771.57",BD,Bend,D0.74,,,U77.22,77.21,"2,177.51",,,,,,,,,,,,,,,,,33.80813634,-118.2477912,39.2,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"8,771.57","7,248.90",,,,0.344,
3040,InVista,308,1.373,72+50,"8,772.31",GW3060,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.56,1.56,1.96,U77.96,77.96,"2,176.77",0.318,0.318,,,,,,,1.96,299,,,,,,,33.80813635,-118.2477936,39.1,,97.9,,,,,,0.313,"2,258",0.956,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"8,772.31","7,249.64",3.995,3.994,2.905,0.322,
3050,InVista,309,1.373,72+52,"8,774.27",GW3070,Weld,U1.96,1.96,25.39,U79.92,79.92,"2,174.81",0.317,0.317,,,,,,,25.39,306,,,,,,,33.8081364,-118.2478,38.7,Long Seam Axially Aligned Across Girth Weld,99.8,,,,,,0.308,"2,258",0.975,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.318,"8,774.27","7,251.61",3.996,3.996,2.818,0.322,
3060,InVista,310,1.378,72+77,"8,799.66",GW3080,Weld,U25.39,25.39,40.16,U105.31,105.31,"2,149.42",0.315,0.315,,,,,,,40.16,357,,,,,,,33.80813688,-118.2478836,37.8,,99.8,,,,,,0.31,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.315,0.317,"8,799.66","7,276.99",3.997,3.997,2.802,0.322,
3070,InVista,311,1.386,73+17,"8,839.82",GW3090,Weld,D40.04,40.16,40.03,U145.46,145.46,"2,109.26",0.317,0.317,,,,,,,40.03,313,,,,,,,33.80813898,-118.2480156,37.8,,99.7,,,,,,0.31,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.318,"8,839.82","7,317.13",3.995,3.995,3.025,0.322,
3080,InVista,312,1.393,73+57,"8,879.85",GW3100,Weld,U40.04,40.03,40.16,U185.50,185.5,"2,069.23",0.318,0.318,,,,,,,40.16,22,,,,,,,33.80814108,-118.2481474,37.8,,99.4,,,,,,0.311,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.319,"8,879.85","7,357.15",3.994,3.994,2.95,0.322,
3090,InVista,313,1.401,73+97,"8,920.01",GW3110,Weld,D40.13,40.16,40.13,U225.66,225.66,"2,029.07",0.32,0.32,,,,,,,40.13,30,,,,,,,33.80814317,-118.2482795,37.8,,99.9,,,,,,0.314,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.321,"8,920.01","7,397.30",3.993,3.993,2.905,0.322,
3100,InVista,314,1.409,74+37,"8,960.13",GW3120,Weld,D39.82,40.13,39.82,U265.78,265.78,"1,988.95",0.318,0.318,,,,,,,39.82,345,,,,,,,33.80814527,-118.2484115,37.8,,99.3,,,,,,0.31,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.319,"8,960.13","7,437.41",3.995,3.995,2.961,0.322,
3110,InVista,315,1.416,74+77,"8,999.95",GW3130,Weld,U39.82,39.82,39.88,U305.60,305.6,"1,949.13",0.316,0.316,,,,,,,39.88,47,,,,,,,33.80814735,-118.2485424,37.8,,99.9,,,,,,0.31,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.317,"8,999.95","7,477.21",3.997,3.997,2.844,0.322,
3120,InVista,316,1.424,75+17,"9,039.84",GW3140,Weld,U39.88,39.88,40.11,U345.49,345.48,"1,909.24",0.318,0.318,,,,,,,40.11,303,,,,,,,33.80814943,-118.2486737,37.9,,99.5,,,,,,0.309,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"9,039.84","7,517.08",3.994,3.994,3.006,0.322,
3130,InVista,317,1.431,75+57,"9,079.95",GW3150,Weld,D39.90,40.11,39.9,U385.60,385.6,"1,869.13",0.317,0.317,,,,,,,39.9,41,,,,,,,33.80815153,-118.2488057,37.9,,99.8,,,,,,0.302,"2,258",0.984,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.318,"9,079.95","7,557.18",3.996,3.996,2.991,0.322,
3140,InVista,318,1.439,75+97,"9,119.84",GW3160,Weld,U39.90,39.9,40.17,U425.49,425.49,"1,829.24",0.316,0.316,,,,,,,40.17,303,,,,,,,33.80815362,-118.2489369,37.9,,99.5,,,,,,0.305,"2,258",0.972,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.317,"9,119.84","7,597.06",3.996,3.996,3.065,0.322,
3150,InVista,319,1.446,76+37,"9,160.01",GW3170,Weld,D40.16,40.17,40.16,U465.66,465.66,"1,789.07",0.318,0.318,,,,,,,40.16,30,,,,,,,33.80815572,-118.2490693,37.9,,99.3,,,,,,0.305,"2,258",0.973,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"9,160.01","7,637.21",3.994,3.994,3.052,0.322,
3160,InVista,320,1.454,76+77,"9,200.17",GW3180,Weld,D40.05,40.16,40.05,U505.82,505.82,"1,748.91",0.318,0.318,,,,,,,40.05,296,,,,,,,33.80815782,-118.2492013,37.9,,99.9,,,,,,0.311,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"9,200.17","7,677.37",3.994,3.994,3.033,0.322,
3170,InVista,321,1.462,77+17,"9,240.22",GW3190,Weld,U40.05,40.05,40.14,U545.87,545.87,"1,708.86",0.319,0.319,,,,,,,40.14,24,,,,,,,33.80815991,-118.2493331,37.9,,99.8,,,,,,0.313,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.32,"9,240.22","7,717.40",3.994,3.994,3.108,0.322,
3180,InVista,322,1.469,77+58,"9,280.36",GW3200,Weld,D40.09,40.14,40.09,U586.01,586.01,"1,668.72",0.319,0.319,,,,,,,40.09,263,,,,,,,33.80816215,-118.2494652,37.8,,99.9,,,,,,0.303,"2,258",0.967,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.319,"9,280.36","7,757.53",3.994,3.994,3.075,0.322,
3190,InVista,323,1.477,77+98,"9,320.45",GW3210,Weld,U40.09,40.09,40.11,U626.10,626.1,"1,628.63",0.316,0.316,,,,,,,40.11,32,,,,,,,33.80816445,-118.249597,37.7,,99.9,,,,,,0.311,"2,258",0.975,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.317,"9,320.45","7,797.60",3.999,3.998,3.068,0.322,
3200,InVista,324,1.484,78+38,"9,360.56",GW3220,Weld,U40.11,40.11,40.19,U666.21,666.21,"1,588.52",0.317,0.317,,,,,,,40.19,321,,,,,,,33.80816675,-118.249729,37.6,,99.4,,,,,,0.295,"2,258",0.941,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.318,"9,360.56","7,837.70",3.994,3.994,2.972,0.322,
3210,InVista,325,1.492,78+78,"9,400.75",GW3230,Weld,D40.15,40.19,40.15,U706.40,706.4,"1,548.33",0.32,0.32,,,,,,,40.15,357,,,,,,,33.80816905,-118.2498613,37.5,,99.4,,,,,,0.31,"2,258",0.974,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"9,400.75","7,877.87",3.991,3.991,3.247,0.322,
3220,InVista,326,1.5,79+18,"9,440.90",GW3240,Weld,D40.10,40.15,40.1,U746.55,746.55,"1,508.18",0.316,0.316,,,,,,,40.1,317,,,,,,,33.80817135,-118.2499933,37.4,,99.9,,,,,,0.308,"2,258",0.984,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.317,"9,440.90","7,918.02",3.998,3.998,2.886,0.322,
3230,InVista,327,1.507,79+58,"9,481.00",GW3250,Weld,U40.10,40.1,40.2,U786.65,786.65,"1,468.08",0.321,0.321,,,,,,,40.2,71,,,,,,,33.80817365,-118.2501251,37.3,,99.7,,,,,,0.307,"2,258",0.981,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.322,"9,481.00","7,958.10",3.991,3.991,3.18,0.322,
3240,InVista,328,1.515,79+98,"9,521.20",GW3260,Weld,D40.10,40.2,40.1,U826.85,826.85,"1,427.88",0.321,0.321,,,,,,,40.1,336,,,,,,,33.80817595,-118.2502574,37.2,,99.8,,,,,,0.313,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.322,"9,521.20","7,998.28",3.99,3.99,2.862,0.322,
3250,InVista,329,1.522,80+38,"9,561.30",GW3270,Weld,D40.07,40.1,40.07,U866.95,866.95,"1,387.78",0.317,0.317,,,,,,,40.07,55,,,,,,,33.80817826,-118.2503894,37.1,,99.8,,,,,,0.309,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"9,561.30","8,038.37",3.996,3.996,2.849,0.322,
3260,InVista,330,1.53,80+78,"9,601.37",GW3280,Weld,D39.79,40.07,39.79,U907.01,907.01,"1,347.71",0.316,0.316,,,,,,,39.79,295,,,,,,,33.80818055,-118.2505212,37,,99.4,,,,,,0.307,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.318,"9,601.37","8,078.42",3.997,3.996,2.909,0.322,
3270,InVista,331,1.538,81+18,"9,641.15",GW3290,Weld,U39.79,39.79,40.07,U946.80,946.8,"1,307.93",0.318,0.318,,,,,,,40.07,30,,,,,,,33.80818283,-118.2506522,36.9,,99.3,,,,,,0.308,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"9,641.15","8,118.20",3.997,3.996,2.895,0.322,
3280,InVista,332,1.545,81+58,"9,681.23",GW3300,Weld,U40.07,40.07,40.09,U986.88,986.88,"1,267.85",0.315,0.315,,,,,,,40.09,276,,,,,,,33.80818513,-118.2507839,36.8,,99.9,,,,,,0.309,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.315,0.317,"9,681.23","8,158.26",3.998,3.998,2.98,0.322,
3290,InVista,333,1.553,81+98,"9,721.32",GW3310,Weld,U40.09,40.09,40.1,U1026.97,"1,026.97","1,227.76",0.319,0.319,,,,,,,40.1,359,,,,,,,33.80818743,-118.250916,36.7,,99.2,,,,,,0.308,"2,258",0.973,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"9,721.32","8,198.34",3.993,3.993,2.985,0.322,
3300,InVista,334,1.56,82+38,"9,761.42",GW3320,Weld,D39.64,40.1,39.63,U1067.07,"1,067.07","1,187.66",0.316,0.316,,,,,,,39.63,173,,,,,,,33.80818957,-118.2510478,36.6,,99.9,,,,,,0.311,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.318,"9,761.42","8,238.43",3.995,3.994,2.867,0.322,
3310,InVista,335,1.568,82+78,"9,801.06",GW3330,Weld,U39.64,39.63,39.78,U1106.71,"1,106.71","1,148.02",0.314,0.314,,,,,,,39.78,91,,,,,,,33.80819152,-118.2511783,36.6,,99.4,,,,,,0.304,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.316,"9,801.06","8,278.05",3.999,3.998,3.071,0.322,
3320,InVista,336,1.575,83+18,"9,840.84",GW3340,Weld,D39.77,39.78,39.76,D1108.24,"1,146.49","1,108.24",0.317,0.317,,,,,,,39.76,123,,,,,,,33.80819346,-118.2513092,36.5,,99.8,,,,,,0.312,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"9,840.84","8,317.82",3.993,3.992,2.889,0.322,
3330,InVista,337,1.583,83+58,"9,880.61",GW3350,Weld,U39.77,39.76,40.16,D1068.47,"1,186.26","1,068.47",0.318,0.318,,,,,,,40.16,40,,,,,,,33.80819541,-118.2514399,36.5,,99.4,,,,,,0.31,"2,258",0.981,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.319,"9,880.61","8,357.57",3.993,3.993,3.066,0.322,
3340,InVista,338,1.59,83+98,"9,920.77",GW3360,Weld,D39.89,40.16,39.89,D1028.31,"1,226.42","1,028.31",0.317,0.317,,,,,,,39.89,302,,,,,,,33.80819738,-118.2515722,36.5,,99.9,,,,,,0.311,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"9,920.77","8,397.72",3.994,3.994,2.853,0.322,
3350,InVista,339,1.598,84+38,"9,960.66",GW3370,Weld,U39.89,39.89,40.13,D988.42,"1,266.31",988.42,0.318,0.318,,,,,,,40.13,202,,,,,,,33.80819933,-118.2517035,36.5,,99.5,,,,,,0.312,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"9,960.66","8,437.59",3.994,3.993,2.855,0.322,
3360,InVista,340,1.606,84+78,"10,000.79",GW3380,Weld,D40.13,40.13,40.13,D948.29,"1,306.44",948.29,0.317,0.317,,,,,,,40.13,65,,,,,,,33.8082013,-118.2518355,36.4,,99.7,,,,,,0.311,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"10,000.79","8,477.71",3.993,3.993,2.881,0.322,
3370,InVista,341,1.613,85+18,"10,040.92",GW3390,Weld,D40.12,40.13,40.12,D908.16,"1,346.57",908.16,0.317,0.317,,,,,,,40.12,323,,,,,,,33.80820326,-118.2519675,36.4,,99.3,,,,,,0.309,"2,258",0.984,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.318,"10,040.92","8,517.83",3.993,3.993,3.08,0.322,
3380,InVista,342,1.621,85+58,"10,081.04",GW3400,Weld,D40.01,40.12,40.01,D868.04,"1,386.69",868.04,0.319,0.319,,,,,,,40.01,53,,,,,,,33.80820522,-118.2520996,36.4,,99.9,,,,,,0.311,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.32,"10,081.04","8,557.93",3.992,3.992,2.997,0.322,
3390,InVista,343,1.628,85+98,"10,121.04",GW3410,Weld,U40.01,40.01,40.2,D828.04,"1,426.69",828.04,0.318,0.318,,,,,,,40.2,280,,,,,,,33.80820717,-118.2522311,36.4,,99.6,,,,,,0.311,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.319,"10,121.04","8,597.93",3.995,3.994,2.974,0.322,
3400,InVista,344,1.636,86+38,"10,161.24",GW3420,Weld,D39.58,40.2,39.58,D787.84,"1,466.89",787.84,0.318,0.318,,,,,,,39.58,35,,,,,,,33.80820915,-118.2523634,36.3,,99.9,,,,,,0.31,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.319,"10,161.24","8,638.11",3.997,3.997,3.083,0.322,
3410,InVista,345,1.643,86+78,"10,200.82",GW3430,Weld,U39.58,39.58,39.99,D748.26,"1,506.47",748.26,0.322,0.322,,,,,,,39.99,329,,,,,,,33.80821108,-118.2524935,36.3,,99.3,,,,,,0.303,"2,258",0.968,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.323,"10,200.82","8,677.68",3.99,3.99,3.146,0.322,
3420,InVista,346,1.651,87+18,"10,240.81",GW3440,Weld,U39.99,39.99,40.1,D708.27,"1,546.46",708.27,0.319,0.319,,,,,,,40.1,50,,,,,,,33.8082129,-118.2526252,36.3,,99.9,,,,,,0.312,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.32,"10,240.81","8,717.65",3.992,3.992,2.87,0.322,
3430,InVista,347,1.659,87+58,"10,280.92",GW3450,Weld,U40.10,40.1,40.18,D668.17,"1,586.56",668.17,0.321,0.321,,,,,,,40.18,349,,,,,,,33.80821456,-118.252757,36.4,,99.9,,,,,,0.315,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.322,"10,280.92","8,757.74",3.991,3.991,3.192,0.322,
3440,InVista,348,1.666,87+98,"10,321.09",GW3460,Weld,D40.12,40.18,40.12,D627.99,"1,626.74",627.99,0.317,0.317,,,,,,,40.12,105,,,,,,,33.80821622,-118.2528893,36.5,,99.1,,,,,,0.307,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"10,321.09","8,797.91",3.995,3.995,3.206,0.322,
3450,InVista,349,1.674,88+38,"10,361.21",GW3470,Weld,D40.07,40.12,40.07,D587.87,"1,666.86",587.87,0.319,0.319,,,,,,,40.07,18,,,,,,,33.80821787,-118.2530214,36.6,,99.6,,,,,,0.31,"2,258",0.981,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.32,"10,361.21","8,838.01",3.994,3.994,3.006,0.322,
3460,InVista,350,1.681,88+78,"10,401.28",GW3480,Weld,D40.01,40.07,40.01,D547.80,"1,706.93",547.8,0.319,0.319,,,,,,,40.01,348,,,,,,,33.80821953,-118.2531531,36.7,,99.2,,,,,,0.307,"2,258",0.973,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.32,"10,401.28","8,878.07",3.994,3.993,2.958,0.322,
3470,InVista,351,1.689,89+18,"10,441.29",GW3490,Weld,D40.01,40.01,40.01,D507.79,"1,746.94",507.79,0.322,0.322,,,,,,,40.01,42,,,,,,,33.80822118,-118.2532849,36.8,,99.8,,,,,,0.315,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.324,"10,441.29","8,918.07",3.99,3.99,3.006,0.322,
3480,InVista,352,1.697,89+58,"10,481.30",GW3500,Weld,U40.01,40.01,40.16,D467.78,"1,786.95",467.78,0.316,0.316,,,,,,,40.16,251,,,,,,,33.80822283,-118.2534164,36.9,,99.3,,,,,,0.306,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.318,"10,481.30","8,958.06",3.993,3.993,2.936,0.322,
3490,InVista,353,1.704,89+98,"10,521.46",GW3510,Weld,D40.07,40.16,40.07,D427.62,"1,827.11",427.62,0.317,0.317,,,,,,,40.07,342,,,,,,,33.80822449,-118.2535487,37,,99.9,,,,,,0.311,"2,258",0.981,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.318,"10,521.46","8,998.21",3.995,3.994,3.075,0.322,
3500,InVista,354,1.712,90+38,"10,561.53",GW3520,Weld,U40.07,40.07,40.18,D387.55,"1,867.18",387.55,0.318,0.318,,,,,,,40.18,38,,,,,,,33.80822613,-118.2536805,37.1,,99.3,,,,,,0.307,"2,258",0.971,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"10,561.53","9,038.26",3.993,3.993,2.815,0.322,
3510,InVista,355,1.719,90+78,"10,601.71",GW3530,Weld,D40.15,40.18,40.15,D347.37,"1,907.36",347.37,0.316,0.316,,,,,,,40.15,332,,,,,,,33.80822779,-118.2538126,37.2,,99.9,,,,,,0.311,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.317,"10,601.71","9,078.43",3.996,3.996,3.333,0.322,
3520,InVista,356,1.727,91+19,"10,641.86",GW3540,Weld,D37.98,40.15,37.98,D307.22,"1,947.51",307.22,0.318,0.318,,,,,,,37.98,32,,,,,,,33.80822945,-118.2539449,37.3,,99.4,,,,,,0.311,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"10,641.86","9,118.56",3.994,3.994,3.152,0.322,
3530,InVista,357,1.734,91+57,"10,679.84",GW3550,Weld,U37.98,37.98,39.61,D269.24,"1,985.49",269.24,0.316,0.316,,,,,,,39.61,279,,,,,,,33.80823102,-118.2540696,37.3,,99.9,,,,,,0.303,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.317,"10,679.84","9,156.53",3.997,3.997,3.068,0.322,
3540,InVista,358,1.742,91+96,"10,719.46",GW3560,Weld,U39.61,39.61,40.15,D229.63,"2,025.10",229.63,0.317,0.317,,,,,,,40.15,82,,,,,,,33.80823328,-118.2542002,37.3,,99.6,,,,,,0.305,"2,258",0.98,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.318,"10,719.46","9,196.13",3.995,3.994,2.989,0.322,
3550,InVista,359,1.749,92+36,"10,759.61",GW3570,Weld,D40.01,40.15,40.01,D189.47,"2,065.25",189.47,0.318,0.318,,,,,,,40.01,308,,,,,,,33.80823653,-118.2543322,37,,99.9,,,,,,0.304,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.319,"10,759.61","9,236.27",3.994,3.994,3.167,0.322,
3560,InVista,360,1.757,92+76,"10,799.62",GW3580,Weld,U40.01,40.01,40.06,D149.47,"2,105.26",149.47,0.319,0.319,,,,,,,40.06,12,,,,,,,33.80823977,-118.2544637,36.7,,99.5,,,,,,0.305,"2,258",0.971,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.32,"10,799.62","9,276.27",3.992,3.992,3.422,0.322,
3570,InVista,361,1.764,93+16,"10,839.68",GW3590,Weld,U40.06,40.06,40.07,D109.41,"2,145.32",109.4,0.318,0.318,,,,,,,40.07,295,,,,,,,33.80824302,-118.2545954,36.4,,99.9,,,,,,0.312,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.319,"10,839.68","9,316.31",3.994,3.994,3.134,0.322,
3580,InVista,362,1.772,93+56,"10,879.75",GW3600,Weld,U40.07,40.07,40.13,D69.33,"2,185.40",69.33,0.319,0.319,,,,,,,40.13,35,,,,,,,33.80824627,-118.2547274,36.1,,99.8,,,,,,0.312,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.32,"10,879.75","9,356.37",3.993,3.992,2.984,0.322,
3590,InVista,363,1.78,93+96,"10,919.88",GW3610,Weld,U40.13,40.13,40.18,D29.20,"2,225.53",29.2,0.318,0.318,,,,,,,40.18,268,,,,,,,33.80824952,-118.2548594,35.9,,99.4,,,,,,0.312,"2,258",0.967,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"10,919.88","9,396.49",3.992,3.992,3.258,0.322,
3590,InVista,363,1.785,94+26,"10,949.08",AGM 6,"AGM 6-Description: Reset, Set 1x2 w/Mag & W Flushing, -5.0 CL-Location: Sepulveda Blvd R/W-Map: D4A-3141-(Above Descriptions from PSOMAS)",D10.98,29.2,10.98,U2254.73,"2,254.73","2,362.61",,,,,,,,,,,,,,,,,33.80825039,-118.2549555,35.9,"AGM 6-Description: Reset, Set 1x2 w/Mag & W Flushing, -5.0 CL-Location: Sepulveda Blvd R/W-Map: D4A-3141-(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"10,949.08","9,425.68",,,,0.322,
3600,InVista,364,1.787,94+37,"10,960.06",GW3620,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.53,40.18,1.53,U10.98,10.98,"2,351.63",0.332,0.332,,,,,,,1.53,,,,,,,,33.8082503,-118.2549916,35.8,,32,,,,,,0.311,"2,412",0.952,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.332,0.38,"10,960.06","9,436.66",3.987,3.991,3.861,0.344,
3600,InVista,364,1.787,94+38,"10,960.93",BD,Bend,D0.66,,,U11.85,11.85,"2,350.76",,,,,,,,,,,,,,,,,33.80825089,-118.2549943,35.8,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"10,960.93","9,437.53",,,,0.344,
3610,InVista,365,1.788,94+38,"10,961.59",GW3630,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.53,1.53,37.98,U12.51,12.51,"2,350.10",0.317,0.317,,,,,,,37.98,14,,,,,,,33.80825177,-118.2549962,35.8,,99.1,,,,,,0.31,"2,258",0.968,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.318,"10,961.59","9,438.19",3.993,3.993,3.035,0.322,
3620,InVista,366,1.795,94+76,"10,999.57",GW3640,Weld,D2.85,37.98,2.85,U50.49,50.49,"2,312.13",0.319,0.319,,,,,,,2.85,176,,,,,,,33.80832613,-118.2550825,36,,99,,,,,,0.309,"2,258",0.964,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.32,"10,999.57","9,476.25",3.993,3.992,3.486,0.322,
3630,InVista,367,1.795,94+79,"11,002.42",GW3650,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.54,2.85,1.54,U53.34,53.34,"2,309.27",0.334,0.334,,,,,,,1.54,,,,,,,,33.8083317,-118.2550891,36.1,,39.5,,,,,,0.316,"2,412",0.953,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.334,0.365,"11,002.42","9,479.10",3.993,3.995,3.877,0.344,
3630,InVista,367,1.795,94+80,"11,003.22",BD,Bend,D0.74,,,U54.14,54.14,"2,308.47",,,,,,,,,,,,,,,,,33.8083327,-118.2550912,36.1,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"11,003.22","9,479.91",,,,0.344,
3640,InVista,368,1.796,94+81,"11,003.95",GW3660,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D1.36,1.54,1.36,U54.87,54.87,"2,307.74",0.318,0.318,,,,,,,1.36,339,,,,,,,33.80833339,-118.2550937,36.1,,94.9,,,,,,0.306,"2,258",0.958,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.325,"11,003.95","9,480.64",3.989,3.987,3.418,0.322,
3640,InVista,368,1.796,94+82,"11,004.88",EC,External Weld (Circ),D0.43,0.93,0.43,U55.80,55.8,"2,306.81",,,,,,,,,,,,,,,,,33.80833344,-118.2550967,36.1,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"11,004.88","9,481.57",,,,0.322,
3650,InVista,369,1.796,94+82,"11,005.31",GW3670,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.36,1.36,3.27,U56.23,56.23,"2,306.38",0.244,0.244,,,,,,,3.27,176,,,,,,,33.80833346,-118.255098,36.1,Weld + End,98.2,,,,,,0.217,"1,002",0.94,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.244,0.246,"11,005.31","9,482.00",4.067,4.068,3.057,0.25,
3650,InVista,369,1.796,94+82,"11,005.73",EC,External Weld (Circ),U0.42,0.42,2.85,U56.65,56.65,"2,305.96",,,,,,,,,,,,,,,,,33.80833348,-118.2550994,36.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,005.73","9,482.42",,,,0.25,
3650,InVista,369,1.796,94+83,"11,005.88",EQ,Equation EQ: 94+82.57 (BK),U0.56,0.56,2.71,U56.80,56.79,"2,305.82",,,,,,,,,,,,,,,,,33.80833348,-118.2550999,36.1,EQ: 94+82.57 (BK),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,005.88","9,482.57",,,,0.25,
3650,InVista,369,1.808,95+47,"11,005.88",EQ,Equation EQ: 95+46.77 (AH),U0.57,0.57,2.7,U56.80,56.8,"2,305.81",,,,,,,,,,,,,,,,,33.80833348,-118.2550999,36.1,EQ: 95+46.77 (AH),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,005.88","9,546.77",,,,0.25,
3660,InVista,370,1.809,95+49,"11,008.58",GW3680,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U3.27,3.27,19.08,U59.50,59.5,"2,303.11",0.214,0.214,,,,,,,19.08,104,,,,,,,33.80833362,-118.2551088,36.1,,99.7,,,,,,0.201,"1,901",0.959,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.214,0.215,"11,008.58","9,549.47",4.118,4.118,3.045,0.219,
3670,InVista,371,1.812,95+69,"11,027.66",GW3690,Weld,D12.84,19.08,12.84,U78.58,78.58,"2,284.03",0.217,0.217,,,,,,,12.84,334,,,,,,,33.80833452,-118.2551715,36,,99.9,,,,,,0.209,"1,901",0.977,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.218,"11,027.66","9,568.60",4.098,4.098,2.958,0.219,
3680,InVista,372,1.815,95+81,"11,040.50",GW3700,Weld,U12.84,12.84,16.33,U91.42,91.42,"2,271.19",0.213,0.213,,,,,,,16.33,244,,,,,,,33.80833514,-118.2552139,36,,99.8,,,,,,0.191,"1,901",0.946,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.213,0.214,"11,040.50","9,581.46",4.119,4.118,2.918,0.219,
