Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
3690,InVista,373,1.818,95+98,"11,056.83",GW3710,Weld,D11.54,16.33,11.54,U107.75,107.75,"2,254.86",0.216,0.216,,,,,,,11.54,253,,,,,,,33.80833591,-118.2552673,36,,99.6,,,,,,0.206,"1,901",0.967,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.217,"11,056.83","9,597.82",4.112,4.112,2.88,0.219,
3690,InVista,373,1.818,96+00,"11,059.21",Willmington Ave (Survey),Road Centerline (approx),U2.38,2.38,9.16,U110.13,110.13,"2,252.48",0.214,,,,,0.06,0.08,359,,,,,,,,,33.80833602,-118.2552752,36,"Willmington Ave (Survey)-96+00.21-(Alignment sheet 4-A-725)",100,,,,,,0.214,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.214,0.214,"11,059.21","9,600.21",,,,0.219,
3700,InVista,374,1.82,96+09,"11,068.37",GW3720,Weld,U11.54,11.54,29.08,U119.28,119.28,"2,243.33",0.217,0.217,,,,,,,29.08,128,,,,,,,33.80833646,-118.2553054,36,Small Laminations in Joint,99.9,,,,,,0.189,"1,901",0.956,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.218,"11,068.37","9,609.38",4.098,4.098,2.879,0.219,
3710,InVista,375,1.825,96+39,"11,097.44",GW3730,Weld,U29.08,29.08,41.99,U148.36,148.36,"2,214.25",0.216,0.216,,,,,,,41.99,188,,,,,,,33.80833784,-118.255401,35.9,,99.7,,,,,,0.196,"1,901",0.906,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.217,"11,097.44","9,638.52",4.112,4.111,2.912,0.219,
3720,InVista,376,1.833,96+81,"11,139.43",GW3740,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.50,41.99,1.5,U190.35,190.35,"2,172.26",0.328,0.328,,,,,,,1.5,,,,,,,,33.80833983,-118.255539,35.8,,44,,,,,,0.28,"2,892",0.871,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,"2,987",8.625,0.328,0.369,"11,139.43","9,680.60",3.978,3.98,2.899,0.344,
3720,InVista,376,1.834,96+81,"11,140.22",BD,Bend; Possible Bend Signatures,D0.72,,,U191.14,191.14,"2,171.47",,,,,,,,,,,,,,,,,33.80833987,-118.2555417,35.8,Possible Bend Signatures,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,,,,,"11,140.22","9,681.39",,,,0.344,
3730,InVista,377,1.834,96+82,"11,140.94",GW3750,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,D1.32,1.5,1.32,U191.86,191.86,"2,170.75",0.215,0.215,,,,,,,1.32,274,,,,,,,33.80833989,-118.2555439,35.9,,97.3,,,,,,0.209,"1,901",0.905,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.215,0.219,"11,140.94","9,682.11",4.101,4.098,2.851,0.219,
3740,InVista,378,1.834,96+83,"11,142.26",GW3760,Weld,D1.18,1.32,1.18,U193.18,193.18,"2,169.43",0.216,0.216,,,,,,,1.18,199,,,,,,,33.8083399,-118.2555476,36.6,,98.1,,,,,,0.21,"1,901",0.904,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.218,"11,142.26","9,683.43",4.096,4.095,3.249,0.219,
3750,InVista,379,1.834,96+85,"11,143.44",GW3770,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U1.18,1.18,1.51,U194.36,194.36,"2,168.25",0.326,0.326,,,,,,,1.51,,,,,,,,33.80833989,-118.2555509,37.2,,41.7,,,,,,0.279,"2,867",0.864,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,"2,987",8.625,0.326,0.365,"11,143.44","9,684.62",3.975,3.98,3.386,0.344,
3750,InVista,379,1.834,96+85,"11,144.22",BD,Bend,D0.73,,,U195.14,195.13,"2,167.48",,,,,,,,,,,,,,,,,33.8083399,-118.2555531,37.6,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,,,,,"11,144.22","9,685.39",,,,0.344,
3760,InVista,380,1.834,96+86,"11,144.95",GW3780,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.51,1.51,41.24,U195.87,195.87,"2,166.74",0.215,0.215,,,,,,,41.24,200,,,,,,,33.80833994,-118.2555555,37.6,,99.4,,,,,,0.149,"1,842",0.872,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.215,0.216,"11,144.95","9,686.13",4.112,4.112,2.902,0.219,
3760,InVista,380,1.835,96+86,"11,144.98",IML-3780-01,Internal Metal Loss,U0.03,0.03,41.2,U195.90,195.9,"2,166.71",0.216,0.215,31,42,,2.19,2.26,158,,,"1,962","1,834","2,023","1,881","2,809","2,613",33.80833994,-118.2555555,37.6,Intermittent; WT Inferred from IR; Not Associated with Deposits;,98.4,Internal,0.066,0.025,0.091,0.124,0.149,"1,878",0.889,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.213,"11,144.98","9,686.16",4.097,4.1,4.031,0.219,
3760,InVista,380,1.84,97+16,"11,174.32",LAM-3780-02,Lamination,D11.87,29.37,11.87,U225.23,225.23,"2,137.38",,,,,,17.72,1.37,4,,,,,,,,,33.80834138,-118.2556522,37.6,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"11,174.32","9,715.56",4.111,4.11,4.098,0.219,
3760,InVista,380,1.84,97+18,"11,176.50",LAM-3780-03,Lamination,D9.69,31.55,9.69,U227.42,227.42,"2,135.19",,,,,,14.27,0.89,6,,,,,,,,,33.80834149,-118.2556592,37.6,Intermittent,,Midwall,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"11,176.50","9,717.74",4.101,4.103,4.093,0.219,
3770,InVista,381,1.842,97+27,"11,186.18",GW3790,Weld,U41.24,41.24,44.98,U237.10,237.1,"2,125.51",0.212,0.212,,,,,,,44.98,289,,,,,,,33.80834197,-118.2556911,37.7,,99.9,,,,,,0.2,"1,901",0.958,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.212,0.213,"11,186.18","9,727.45",4.102,4.102,2.864,0.219,
3780,InVista,382,1.851,97+73,"11,231.16",GW3800,Weld,D40.05,44.98,40.05,U282.08,282.08,"2,080.53",0.213,0.213,,,,,,,40.05,295,,,,,,,33.80834418,-118.2558391,37.7,Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.2,"1,901",0.973,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.213,0.214,"11,231.16","9,772.52",4.117,4.116,2.833,0.219,
3790,InVista,383,1.858,98+13,"11,271.21",GW3810,Weld,D39.50,40.05,39.5,U322.13,322.13,"2,040.48",0.212,0.212,,,,,,,39.5,116,,,,,,,33.80834615,-118.2559708,37.8,,99.8,,,,,,0.204,"1,901",0.976,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.212,0.213,"11,271.21","9,812.66",4.116,4.115,2.893,0.219,
3800,InVista,384,1.866,98+52,"11,310.71",GW3820,Weld,U39.50,39.5,41.8,U361.63,361.63,"2,000.98",0.214,0.214,,,,,,,41.8,64,,,,,,,33.80834696,-118.2561007,37.8,,99.9,,,,,,0.2,"1,901",0.972,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.214,0.214,"11,310.71","9,852.24",4.117,4.117,2.92,0.219,
3810,InVista,385,1.874,98+94,"11,352.51",GW3830,Weld,U41.80,41.8,42.07,U403.43,403.43,"1,959.18",0.215,0.215,,,,,,,42.07,101,,,,,,,33.80834722,-118.2562381,37.7,,99.9,,,,,,0.206,"1,901",0.974,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.215,0.216,"11,352.51","9,894.12",4.1,4.1,2.941,0.219,
3820,InVista,386,1.882,99+36,"11,394.57",GW3840,Weld,D41.99,42.07,41.99,U445.49,445.49,"1,917.12",0.218,0.218,,,,,,,41.99,293,,,,,,,33.80834747,-118.2563764,37.7,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.171,"1,901",0.901,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.218,0.218,"11,394.57","9,936.28",4.11,4.11,2.861,0.219,
3820,InVista,386,1.883,99+44,"11,401.90",EML-3840-01,External Metal Loss,U7.33,7.32,34.67,U452.82,452.82,"1,909.79",0.211,0.218,22,33,,4.72,1.45,290,,,"1,971","1,802","2,032","1,838","2,823","2,553",33.80834751,-118.2564004,37.7,Crosses Long Seam,91.5,External,0.047,0.025,0.072,0.146,0.171,"1,901",0.901,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.211,0.209,"11,401.90","9,943.62",4.112,4.112,4.097,0.219,
3830,InVista,387,1.89,99+78,"11,436.57",GW3850,Weld,U41.99,41.99,42.01,U487.49,487.49,"1,875.12",0.217,0.217,,,,,,,42.01,293,,,,,,,33.80834626,-118.2565144,37.5,Long Seam Axially Aligned Across Girth Weld; Small Laminations in Joint,99.7,,,,,,0.206,"1,901",0.965,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.218,"11,436.57","9,978.36",4.098,4.097,2.85,0.219,
3840,InVista,388,1.898,100+20,"11,478.58",GW3860,Weld,D42.00,42.01,42,U529.50,529.5,"1,833.11",0.211,0.211,,,,,,,42,231,,,,,,,33.80834361,-118.2566526,37.2,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.121,"1,901",0.902,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.211,0.212,"11,478.58","10,020.46",4.12,4.12,2.91,0.219,
3840,InVista,388,1.905,100+58,"11,515.64",EML-3860-01,External Metal Loss,D4.94,37.06,4.93,U566.56,566.56,"1,796.05",0.197,0.211,43,55,,1.94,2.42,338,,,"1,832","1,691","1,943","1,800","2,699","2,500",33.80834043,-118.2567743,36.6,,87.3,External,0.09,0.025,0.115,0.096,0.121,"1,901",0.902,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.197,0.19,"11,515.64","10,057.60",4.117,4.117,4.112,0.219,
3850,InVista,389,1.906,100+63,"11,520.58",GW3870,Weld,D10.53,42,10.53,U571.50,571.5,"1,791.11",0.213,0.213,,,,,,,10.53,129,,,,,,,33.80833999,-118.2567905,36.6,,99.8,,,,,,0.172,"1,901",0.961,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.213,0.214,"11,520.58","10,062.55",4.101,4.101,3.22,0.219,
3850,InVista,389,1.906,100+63,"11,520.76",EML-3870-01,External Metal Loss,U0.19,0.19,10.34,U571.68,571.68,"1,790.93",0.209,0.213,19,31,,1.53,1.29,71,,,"2,101","2,022","2,125","2,036","2,951","2,827",33.80833998,-118.2567913,36.6,,88.3,External,0.041,0.025,0.066,0.147,0.172,"1,901",0.965,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.209,0.21,"11,520.76","10,062.73",4.093,4.093,4.091,0.219,
3860,InVista,390,1.908,100+73,"11,531.11",GW3880,Weld; Begin 0.312 in wall. API 5L (A) LongSeam,D1.68,10.53,1.68,U582.03,582.03,"1,780.58",0.309,0.309,,,,,,,1.68,101,,,,,,,33.80833907,-118.2568253,36.4,,98.5,,,,,,0.286,"1,563",0.982,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,563",8.625,0.309,0.311,"11,531.11","10,073.10",3.996,3.995,3.016,0.312,
3870,InVista,391,1.908,100+75,"11,532.79",GW3890,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.68,1.68,4.27,U583.71,583.71,"1,778.90",0.213,0.213,,,,,,,4.27,355,,,,,,,33.80833893,-118.2568307,36.4,,99.4,,,,,,0.198,"1,901",0.906,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.213,0.214,"11,532.79","10,074.78",4.102,4.101,2.822,0.219,
3880,InVista,392,1.909,100+79,"11,537.05",GW3900,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.77,4.27,1.76,U587.97,587.97,"1,774.64",0.328,0.328,,,,,,,1.76,,,,,,,,33.80833856,-118.2568447,36.3,,46.9,,,,,,0.278,"2,864",0.863,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,"2,987",8.625,0.328,0.353,"11,537.05","10,079.06",3.974,3.98,3.309,0.344,
3880,InVista,392,1.909,100+80,"11,537.97",BD,Bend,D0.85,,,U588.89,588.89,"1,773.72",,,,,,,,,,,,,,,,,33.80833849,-118.2568476,36.3,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,,,,,"11,537.97","10,079.97",,,,0.344,
3890,InVista,393,1.909,100+81,"11,538.82",GW3910,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.77,1.76,4.25,U589.74,589.74,"1,772.87",0.215,0.215,,,,,,,4.25,161,,,,,,,33.80833846,-118.2568506,36.3,,98.9,,,,,,0.206,"1,901",0.909,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.215,0.217,"11,538.82","10,080.83",4.112,4.111,3.159,0.219,
3900,InVista,394,1.91,100+85,"11,543.07",GW3920,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D3.02,4.25,3.02,U593.98,593.98,"1,768.63",0.329,0.329,,,,,,,3.02,,,,,,,,33.80834145,-118.2568629,36.3,,36.1,,,,,,0.298,"2,987",0.917,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,"2,987",8.625,0.329,0.388,"11,543.07","10,085.08",3.978,3.979,2.543,0.344,
3900,InVista,394,1.91,100+87,"11,544.59",BD,Bend,D1.49,,,U595.51,595.51,"1,767.10",,,,,,,,,,,,,,,,,33.80834539,-118.2568641,36.3,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,,,,,"11,544.59","10,086.61",,,,0.344,
3910,InVista,395,1.911,100+88,"11,546.08",GW3930,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U3.02,3.02,4.75,U597.00,597,"1,765.61",0.213,0.213,,,,,,,4.75,197,,,,,,,33.80834967,-118.2568642,36.2,,98.9,,,,,,0.195,"1,901",0.934,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.213,0.214,"11,546.08","10,088.11",4.118,4.117,3.541,0.219,
3920,InVista,396,1.912,100+93,"11,550.83",GW3940,Weld,U4.75,4.75,25.52,U601.75,601.75,"1,760.86",0.215,0.215,,,,,,,25.52,45,,,,,,,33.80836249,-118.2568646,35.9,,99.7,,,,,,0.195,"1,901",0.955,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.215,0.216,"11,550.83","10,092.86",4.113,4.113,2.993,0.219,
3920,InVista,396,1.912,100+94,"11,551.66",CB,Casing (Begin),U0.83,0.83,24.69,U602.58,602.58,"1,760.03",,,,,,,,,,,,,,,,,33.80836474,-118.2568646,35.8,"Casing Begins 12"" Station 100+93.72",,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"11,551.66","10,093.69",,,,0.219,
3930,InVista,397,1.916,101+18,"11,576.35",GW3950,Weld,U25.52,25.52,25.55,U627.27,627.27,"1,735.34",0.214,0.214,,,,,,,25.55,291,,,,,,,33.80843244,-118.2568666,34.2,,99.7,,,,,,0.203,"1,901",0.977,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.214,0.215,"11,576.35","10,118.44",4.116,4.116,3.099,0.219,
3940,InVista,398,1.921,101+44,"11,601.90",GW3960,Weld,D23.82,25.55,23.82,U652.82,652.82,"1,709.79",0.216,0.216,,,,,,,23.82,251,,,,,,,33.80850238,-118.2568687,32.6,,99.9,,,,,,0.16,"1,901",0.917,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.217,"11,601.90","10,144.04",4.097,4.096,2.791,0.219,
3940,InVista,398,1.925,101+67,"11,624.34",CE,Casing (End),D1.38,22.44,1.38,U675.26,675.26,"1,687.35",,,,,,,,,,,,,,,,,33.80856379,-118.2568705,31.2,"Casing Ends 12"" Station 101+66.54",,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"11,624.34","10,166.53",,,,0.219,
3940,InVista,398,1.926,101+67,"11,625.01",EML-3960-02,External Metal Loss,D0.71,23.11,0.7,U675.93,675.93,"1,686.68",0.204,0.216,26,38,,2.48,4.52,351,,,"1,996","1,864","2,041","1,893","2,835","2,629",33.80856582,-118.2568705,31.1,,97,External,0.056,0.025,0.081,0.135,0.16,"1,901",0.917,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.204,0.208,"11,625.01","10,167.20",4.08,4.086,4.067,0.219,
3950,InVista,399,1.926,101+68,"11,625.72",GW3970,Weld,D2.55,23.82,2.55,U676.64,676.64,"1,685.97",0.215,0.215,,,,,,,2.55,81,,,,,,,33.80856761,-118.2568706,31.1,,98.8,,,,,,0.189,"1,759",0.832,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.215,0.217,"11,625.72","10,167.91",4.11,4.109,3.433,0.219,
3960,InVista,400,1.926,101+70,"11,628.27",GW3980,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U2.55,2.55,3.2,U679.19,679.19,"1,683.42",0.319,0.319,,,,,,,3.2,,,,,,,,33.80857252,-118.2568759,31.1,,48.9,,,,,,0.236,"2,514",0.758,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,"2,987",8.625,0.319,0.351,"11,628.27","10,170.46",3.982,3.981,2.456,0.344,
3960,InVista,400,1.927,101+72,"11,630.04",BD,Bend; Possible Bend Signatures,D1.42,,,U680.96,680.96,"1,681.65",,,,,,,,,,,,,,,,,33.808573,-118.2568794,32.2,Possible Bend Signatures,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,,,,,"11,630.04","10,172.24",,,,0.344,
3970,InVista,401,1.927,101+74,"11,631.47",GW3990,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,D3.14,3.2,3.14,U682.39,682.39,"1,680.22",0.216,0.216,,,,,,,3.14,323,,,,,,,33.80857299,-118.2568817,33.4,Metal Loss (<15.0%) in Joint,98.3,,,,,,0.19,"1,755",0.831,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.218,"11,631.47","10,173.64",4.109,4.108,3.479,0.219,
3980,InVista,402,1.927,101+77,"11,634.61",GW4000,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.49,3.14,1.49,U685.52,685.52,"1,677.09",0.325,0.325,,,,,,,1.49,,,,,,,,33.80857289,-118.2568889,35.1,,41.8,,,,,,0.284,"2,969",0.895,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,"2,987",8.625,0.325,0.374,"11,634.61","10,176.73",3.976,3.98,3.783,0.344,
3980,InVista,402,1.928,101+77,"11,635.37",BD,Bend,D0.73,,,U686.29,686.28,"1,676.33",,,,,,,,,,,,,,,,,33.80857282,-118.2568916,35.1,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,,,,,"11,635.37","10,177.48",,,,0.344,
3990,InVista,403,1.928,101+78,"11,636.09",GW4010,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.49,1.49,11.59,U687.01,687.01,"1,675.60",0.216,0.216,,,,,,,11.59,347,,,,,,,33.80857276,-118.2568937,35.1,,99.7,,,,,,0.203,"1,901",0.926,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.217,"11,636.09","10,178.19",4.097,4.096,2.787,0.219,
4000,InVista,404,1.93,101+90,"11,647.68",GW4020,Weld,D6.10,11.59,6.1,U698.60,698.6,"1,664.01",0.217,0.217,,,,,,,6.1,280,,,,,,,33.80857177,-118.2569318,35,,99.6,,,,,,0.19,"1,901",0.921,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.217,"11,647.68","10,189.59",4.101,4.101,3.698,0.219,
4010,InVista,405,1.931,101+96,"11,653.79",GW4030,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,D0.92,6.1,0.92,U704.71,704.71,"1,657.90",0.252,0.252,,,,,,,0.92,76,,,,,,,33.80857124,-118.256952,35,,95.8,,,,,,0.214,975,0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.256,"11,653.79","10,195.60",4.067,4.065,3.76,0.25,
4020,InVista,406,1.931,101+97,"11,654.71",GW4040,Weld,U0.92,0.92,48.19,U705.63,705.63,"1,656.98",0.25,0.25,,,,,,,48.19,274,,,,,,,33.80857116,-118.256955,35,,99.7,,,,,,0.208,953,0.856,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.251,"11,654.71","10,196.50",4.067,4.066,2.797,0.25,
4030,InVista,407,1.94,102+44,"11,702.90",GW4050,Weld,D46.75,48.19,46.75,U753.82,753.82,"1,608.80",0.257,0.257,,,,,,,46.75,237,,,,,,,33.80856701,-118.2571134,34.8,,99.9,,,,,,0.215,"1,002",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.257,"11,702.90","10,243.90",4.059,4.058,2.995,0.25,
4030,InVista,407,1.94,102+44,"11,703.04",EM,Excess Metal,U0.14,0.14,46.61,U753.95,753.95,"1,608.66",,,,,,1.1,1.13,360,,,,,,,,,33.80856701,-118.2571137,34.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,703.04","10,244.04",,,,0.25,
4040,InVista,408,1.949,102+90,"11,749.65",GW4060,Weld,U46.75,46.75,48.42,U800.57,800.57,"1,562.04",0.255,0.255,,,,,,,48.42,301,,,,,,,33.80856299,-118.257267,34.6,,99.9,,,,,,0.21,"1,002",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.254,"11,749.65","10,289.89",4.06,4.061,2.886,0.25,
4040,InVista,408,1.949,102+90,"11,749.82",EM,Excess Metal,U0.17,0.17,48.25,U800.74,800.73,"1,561.88",,,,,,0.97,2.1,6,,,,,,,,,33.80856298,-118.2572676,34.6,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,749.82","10,290.06",,,,0.25,
4040,InVista,408,1.957,103+31,"11,791.38",EML-4060-02,External Metal Loss,D6.69,41.73,6.69,U842.30,842.29,"1,520.32",0.237,0.255,18,27,,2.25,1.29,130,,,"1,281","1,228","1,305","1,245","1,812","1,729",33.8085594,-118.2574042,34.4,,91.7,External,0.045,0.025,0.07,0.185,0.21,"1,002",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.237,0.236,"11,791.38","10,330.94",4.057,4.057,4.054,0.25,
4040,InVista,408,1.958,103+37,"11,797.87",EM,Excess Metal,D0.20,48.22,0.2,U848.79,848.79,"1,513.82",,,,,,0.82,1.45,3,,,,,,,,,33.80855884,-118.2574255,34.4,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,797.87","10,337.33",,,,0.25,
4050,InVista,409,1.958,103+38,"11,798.07",GW4070,Weld,U48.42,48.42,49.35,U848.99,848.99,"1,513.62",0.256,0.256,,,,,,,49.35,55,,,,,,,33.80855883,-118.2574263,34.4,,99.7,,,,,,0.213,955,0.858,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.257,"11,798.07","10,337.52",4.063,4.062,2.926,0.25,
4050,InVista,409,1.967,103+86,"11,847.27",EM,Excess Metal,D0.15,49.2,0.15,U898.19,898.19,"1,464.42",,,,,,0.75,1.53,3,,,,,,,,,33.80855459,-118.257588,34.2,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,847.27","10,385.92",,,,0.25,
4060,InVista,410,1.967,103+86,"11,847.42",GW4080,Weld,U49.35,49.35,49.61,U898.34,898.34,"1,464.27",0.252,0.252,,,,,,,49.61,130,,,,,,,33.80855458,-118.2575885,34.2,,99.9,,,,,,0.223,"1,002",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"11,847.42","10,386.06",4.06,4.061,2.846,0.25,
4060,InVista,410,1.97,103+99,"11,861.02",Bonita Street (Produced),Road Centerline (approx),U13.60,13.6,36.01,U911.94,911.94,"1,450.67",0.255,,,,,0.06,0.08,359,,,,,,,,,33.80855341,-118.2576331,34.1,"Bonita Street (Produced)-103+99.45-(Alignment Sheet 4-A-725)",100,,,,,,0.255,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.255,0.255,"11,861.02","10,399.44",,,,0.25,
4070,InVista,411,1.976,104+35,"11,897.03",GW4090,Weld,D47.47,49.61,47.47,U947.95,947.95,"1,414.66",0.252,0.252,,,,,,,47.47,223,,,,,,,33.80855032,-118.2577516,34,,99.9,,,,,,0.209,956,0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"11,897.03","10,434.86",4.066,4.066,2.915,0.25,
4070,InVista,411,1.976,104+35,"11,897.23",EM,Excess Metal,U0.20,0.2,47.27,U948.15,948.15,"1,414.46",,,,,,0.88,1.53,7,,,,,,,,,33.8085503,-118.2577521,34,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,897.23","10,435.06",,,,0.25,
4070,InVista,411,1.985,104+81,"11,944.32",EM,Excess Metal,D0.18,47.29,0.18,U995.24,995.24,"1,367.38",,,,,,0.99,1.61,6,,,,,,,,,33.80854625,-118.2579068,33.7,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,944.32","10,481.38",,,,0.25,
4080,InVista,412,1.985,104+82,"11,944.50",GW4100,Weld,U47.47,47.47,47.58,U995.42,995.42,"1,367.19",0.246,0.246,,,,,,,47.58,105,,,,,,,33.80854623,-118.2579076,33.7,,99.8,,,,,,0.213,"1,002",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.246,0.246,"11,944.50","10,481.56",4.071,4.07,2.966,0.25,
4080,InVista,412,1.985,104+83,"11,945.98",ANMF-4100-01,Manufacturing Anomaly,U1.48,1.48,46.11,U996.90,996.9,"1,365.72",,,,,,3.45,0.97,280,,,,,,,,,33.80854611,-118.2579124,33.7,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,945.98","10,483.01",4.05,4.051,4.041,0.25,
4080,InVista,412,1.994,105+28,"11,991.84",EM,Excess Metal,D0.24,47.34,0.24,U1042.76,"1,042.76","1,319.85",,,,,,0.81,1.61,359,,,,,,,,,33.80854216,-118.2580631,33.5,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"11,991.84","10,528.12",,,,0.25,
4090,InVista,413,1.994,105+28,"11,992.08",GW4110,Weld,D47.00,47.58,46.99,U1043.00,"1,043.00","1,319.61",0.252,0.252,,,,,,,46.99,75,,,,,,,33.80854213,-118.2580639,33.5,,99.9,,,,,,0.225,"1,002",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"11,992.08","10,528.36",4.066,4.065,3.127,0.25,
4100,InVista,414,2.003,105+75,"12,039.08",GW4120,Weld,U47.00,46.99,49.66,U1090.00,"1,090.00","1,272.61",0.254,0.254,,,,,,,49.66,88,,,,,,,33.8085381,-118.2582183,33.3,,99.7,,,,,,0.215,977,0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"12,039.08","10,574.59",4.067,4.066,3.53,0.25,
4100,InVista,414,2.003,105+75,"12,039.26",EM,Excess Metal,U0.18,0.18,49.48,U1090.18,"1,090.18","1,272.43",,,,,,1.22,1.85,8,,,,,,,,,33.80853807,-118.2582191,33.3,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,039.26","10,574.77",,,,0.25,
4100,InVista,414,2.012,106+23,"12,088.48",EM,Excess Metal,D0.26,49.4,0.26,U1139.40,"1,139.40","1,223.21",,,,,,1.16,1.94,343,,,,,,,,,33.80853384,-118.2583808,33.1,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,088.48","10,623.18",,,,0.25,
4110,InVista,415,2.012,106+23,"12,088.74",GW4130,Weld,D5.46,49.66,5.46,U1139.66,"1,139.66","1,222.95",0.252,0.252,,,,,,,5.46,27,,,,,,,33.80853382,-118.2583816,33.1,,98.6,,,,,,0.18,995,0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"12,088.74","10,623.44",4.063,4.062,3.824,0.25,
4110,InVista,415,2.012,106+24,"12,089.01",EML-4130-01,External Metal Loss,U0.27,0.27,5.19,U1139.93,"1,139.93","1,222.68",0.244,0.252,29,38,,1.59,1.45,240,,,"1,251","1,206","1,281","1,234","1,779","1,714",33.8085338,-118.2583824,33.1,,83.5,External,0.072,0.025,0.097,0.155,0.18,"1,002",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.244,0.239,"12,089.01","10,623.70",4.066,4.066,4.063,0.25,
4120,InVista,416,2.013,106+29,"12,094.20",GW4140,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D1.55,5.46,1.55,U1145.12,"1,145.12","1,217.49",0.49,0.49,,,,,,,1.55,,,,,,,,33.80853339,-118.258399,32.8,,32.8,,,,,,0.442,"2,504",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.49,0.534,"12,094.20","10,628.81",3.806,3.811,3.634,0.5,
4120,InVista,416,2.013,106+30,"12,094.99",BD,Bend; Possible Bend Signatures,D0.76,,,U1145.91,"1,145.91","1,216.70",,,,,,,,,,,,,,,,,33.80853339,-118.258401,32.2,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,094.99","10,629.59",,,,0.5,
4130,InVista,417,2.013,106+30,"12,095.75",GW4150,Weld,D1.53,1.55,1.53,U1146.67,"1,146.67","1,215.94",0.483,0.483,,,,,,,1.53,,,,,,,,33.80853336,-118.2584032,32,,44,,,,,,0.447,"2,504",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.483,0.52,"12,095.75","10,630.33",3.81,3.811,2.508,0.5,
4130,InVista,417,2.013,106+31,"12,096.55",BD,Bend,D0.73,,,U1147.47,"1,147.47","1,215.14",,,,,,,,,,,,,,,,,33.8085333,-118.2584059,32,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,096.55","10,631.12",,,,0.5,
4140,InVista,418,2.014,106+32,"12,097.28",GW4160,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.53,1.53,20.34,U1148.20,"1,148.19","1,214.42",0.254,0.254,,,,,,,20.34,219,,,,,,,33.80853325,-118.2584083,32,,99,,,,,,0.082,832,0.748,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.253,"12,097.28","10,631.85",4.06,4.061,2.427,0.25,
4140,InVista,418,2.014,106+32,"12,097.43",AWS,Armor Wrap Start,U0.16,0.16,20.18,U1148.35,"1,148.35","1,214.26",,,,,,,,,,,,,,,,,33.80853323,-118.2584088,31.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,097.43","10,632.00",,,,0.25,
4140,InVista,418,2.014,106+33,"12,098.23",EML-4160-02,External Metal Loss,U0.95,0.95,19.39,U1149.15,"1,149.15","1,213.46",0.242,0.254,68,78,,1.39,1.61,71,,,"1,071",983,"1,209","1,147","1,679","1,593",33.80853317,-118.2584113,31.9,,83.3,External,0.172,0.025,0.197,0.057,0.082,873,0.784,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.242,0.224,"12,098.23","10,632.80",4.067,4.066,4.06,0.25,
4140,InVista,418,2.014,106+33,"12,098.30",EML-4160-03,External Metal Loss,U1.02,1.02,19.31,U1149.22,"1,149.22","1,213.39",0.237,0.254,30,40,,1.19,1.13,350,,,"1,289","1,257","1,311","1,278","1,821","1,776",33.80853317,-118.2584115,31.9,,96,External,0.076,0.025,0.101,0.153,0.178,833,0.749,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.237,0.238,"12,098.30","10,632.87",4.067,4.067,4.06,0.25,
4140,InVista,418,2.014,106+33,"12,098.40",EML-4160-04,External Metal Loss,U1.12,1.12,19.21,U1149.32,"1,149.32","1,213.29",0.243,0.254,50,60,,2.16,4.27,253,,,"1,079",997,"1,160","1,078","1,611","1,497",33.80853315,-118.2584121,31.9,,92.3,External,0.128,0.025,0.153,0.101,0.126,832,0.748,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.243,0.235,"12,098.40","10,632.97",4.06,4.062,4.054,0.25,
4140,InVista,418,2.014,106+34,"12,099.17",CB,Casing (Begin),U1.89,1.89,18.44,U1150.09,"1,150.09","1,212.52",,,,,,,,,,,,,,,,,33.8085331,-118.2584145,31.9,"Casing Begins 12"" Station 106+33.74",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,099.17","10,633.74",,,,0.25,
4140,InVista,418,2.014,106+34,"12,099.43",AWE,Armor Wrap End,U2.15,2.15,18.18,U1150.35,"1,150.35","1,212.26",,,,,,,,,,,,,,,,,33.80853308,-118.2584153,31.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,099.43","10,634.00",,,,0.25,
4140,InVista,418,2.017,106+50,"12,115.43",RMBS,Recoat Marker Band Start,D2.19,18.15,2.19,U1166.35,"1,166.34","1,196.27",,,,,,0.06,0.08,359,,,,,,,,,33.80853184,-118.2584679,31.5,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,115.43","10,650.00",4.066,4.066,4.066,0.25,
4140,InVista,418,2.017,106+50,"12,115.93",CE,Casing (End),D1.69,18.65,1.68,U1166.85,"1,166.85","1,195.76",,,,,,,,,,,,,,,,,33.8085318,-118.2584696,31.5,"Casing Ends 12"" Station 10+650.50",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,115.93","10,650.50",,,,0.25,
4140,InVista,418,2.017,106+51,"12,116.21",DNT-4160-09,Dent Adjacent Long Seam,D1.41,18.93,1.41,U1167.12,"1,167.12","1,195.49",,,,,2.01,2,2,196,,,,,,,,,33.80853178,-118.2584704,31.5,Adjacent Long Seam,31,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"12,116.21","10,650.78",4.018,4.012,3.889,0.25,
4150,InVista,419,2.017,106+52,"12,117.61",GW4170,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D1.48,20.34,1.48,U1168.53,"1,168.53","1,194.08",0.474,0.474,,,,,,,1.48,,,,,,,,33.80853168,-118.2584748,31.7,,35.9,,,,,,0.446,"2,504",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.474,0.526,"12,117.61","10,652.18",3.812,3.812,2.698,0.5,
4150,InVista,419,2.018,106+53,"12,118.35",BD,Bend; Possible Bend Signatures,U0.74,,,U1169.27,"1,169.27","1,193.34",,,,,,,,,,,,,,,,,33.80853164,-118.2584766,32.2,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,118.35","10,652.92",,,,0.5,
4160,InVista,420,2.018,106+54,"12,119.09",GW4180,Weld,U1.48,1.48,1.49,U1170.01,"1,170.01","1,192.60",0.49,0.49,,,,,,,1.49,,,,,,,,33.80853159,-118.2584785,32.6,,35.9,,,,,,0.45,"2,504",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.49,0.525,"12,119.09","10,653.67",3.804,3.809,3.287,0.5,
4160,InVista,420,2.018,106+54,"12,119.82",BD,Bend; Possible Bend Signatures,U0.73,,,U1170.74,"1,170.74","1,191.87",,,,,,,,,,,,,,,,,33.80853153,-118.2584809,32.6,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,119.82","10,654.39",,,,0.5,
4160,InVista,420,2.018,106+55,"12,120.43",RMBE,Recoat Marker Band End,D0.15,1.33,0.15,U1171.35,"1,171.35","1,191.27",,,,,,0.06,0.08,360,,,,,,,,,33.80853147,-118.2584831,32.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"12,120.43","10,655.00",3.856,3.856,3.856,0.5,
4170,InVista,421,2.018,106+55,"12,120.58",GW4190,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.49,1.49,16.45,U1171.50,"1,171.50","1,191.11",0.254,0.254,,,,,,,16.45,38,,,,,,,33.80853147,-118.2584833,32.6,,99.2,,,,,,0.173,989,0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.255,"12,120.58","10,655.15",4.06,4.06,2.801,0.25,
4170,InVista,421,2.021,106+72,"12,137.01",IML-4190-01,Internal Metal Loss,D0.02,16.43,0.02,D1174.68,"1,187.93","1,174.68",0.262,0.254,32,42,,0.27,0.56,191,,,"1,352","1,349","1,354","1,352","1,881","1,878",33.80853015,-118.2585373,32.6,Possibe Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,67.9,Internal,0.081,0.025,0.106,0.148,0.173,989,0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.262,0.247,"12,137.01","10,671.58",4.05,4.065,4.001,0.25,
4180,InVista,422,2.021,106+72,"12,137.03",GW4200,Weld,U16.45,16.45,49.74,D1174.66,"1,187.95","1,174.66",0.252,0.252,,,,,,,49.74,185,,,,,,,33.80853015,-118.2585376,32.6,,99.6,,,,,,0.204,933,0.838,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"12,137.03","10,671.60",4.065,4.065,2.805,0.25,
4190,InVista,423,2.031,107+21,"12,186.77",GW4210,Weld,D48.81,49.74,48.81,D1124.92,"1,237.69","1,124.92",0.255,0.255,,,,,,,48.81,89,,,,,,,33.80852617,-118.2587009,32.7,,99.9,,,,,,0.197,968,0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"12,186.77","10,721.34",4.066,4.065,3.275,0.25,
4190,InVista,423,2.037,107+57,"12,222.08",IML-4210-01,Internal Metal Loss,D13.50,35.31,13.5,D1089.61,"1,273.00","1,089.61",0.265,0.255,23,33,,1.62,0.56,88,,,"1,287","1,247","1,351","1,314","1,877","1,825",33.80852333,-118.258817,32.8,Mill Related; In Long Seam; Not Associated with Deposits;,65.4,Internal,0.058,0.025,0.083,0.172,0.197,"1,002",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.265,0.426,"12,222.08","10,756.65",4.112,4.104,4.067,0.25,
4200,InVista,424,2.04,107+70,"12,235.58",GW4220,Weld,D46.87,48.81,46.87,D1076.11,"1,286.50","1,076.11",0.255,0.255,,,,,,,46.87,95,,,,,,,33.80852224,-118.2588615,32.8,Long Seam Axially Aligned Across Girth Weld,99.8,,,,,,0.206,951,0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.256,"12,235.58","10,770.15",4.065,4.063,3.043,0.25,
4210,InVista,425,2.049,108+17,"12,282.45",GW4230,Weld,U46.87,46.87,49.07,D1029.24,"1,333.37","1,029.24",0.254,0.254,,,,,,,49.07,266,,,,,,,33.80851849,-118.2590154,32.9,,99.9,,,,,,0.225,996,0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.253,"12,282.45","10,817.02",4.06,4.061,2.82,0.25,
4220,InVista,426,2.058,108+66,"12,331.52",GW4240,Weld,U49.07,49.07,49.62,D980.17,"1,382.44",980.17,0.252,0.252,,,,,,,49.62,356,,,,,,,33.80851455,-118.2591768,33,,99.8,,,,,,0.155,907,0.815,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"12,331.52","10,866.09",4.067,4.066,2.971,0.25,
4220,InVista,426,2.059,108+70,"12,335.12",IML-4240-01,Internal Metal Loss,U3.60,3.6,46.02,D976.57,"1,386.04",976.57,0.26,0.252,38,48,,2.97,0.56,352,,,"1,098","1,016","1,172","1,085","1,628","1,507",33.80851426,-118.2591887,33.1,Mill Related; In Long Seam; Not Associated with Deposits;,74.2,Internal,0.097,0.025,0.122,0.13,0.155,907,0.815,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.26,0.345,"12,335.12","10,869.69",4.143,4.124,4.071,0.25,
4220,InVista,426,2.061,108+84,"12,349.59",IML-4240-02,Internal Metal Loss,U18.07,18.07,31.55,D962.10,"1,400.51",962.1,0.192,0.252,29,39,,2.24,0.56,352,,,"1,205","1,144","1,256","1,191","1,744","1,655",33.80851311,-118.2592362,33.1,Mill Related; In Long Seam; Not Associated with Deposits;,64.5,Internal,0.073,0.025,0.098,0.154,0.179,978,0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.192,0.353,"12,349.59","10,884.16",4.117,4.105,4.06,0.25,
4230,InVista,427,2.067,109+16,"12,381.14",GW4250,Weld,D48.43,49.62,48.42,D930.55,"1,432.06",930.55,0.252,0.252,,,,,,,48.42,97,,,,,,,33.80851058,-118.2593399,33.2,,99.9,,,,,,0.18,"1,002",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"12,381.14","10,915.71",4.063,4.062,3.016,0.25,
4230,InVista,427,2.068,109+19,"12,384.13",IML-4250-01,Internal Metal Loss,U2.99,2.99,45.43,D927.56,"1,435.05",927.56,0.247,0.252,29,38,,1.97,0.97,174,,,"1,224","1,169","1,282","1,227","1,780","1,704",33.80851033,-118.2593499,33.2,Intermittent; WT Inferred from IR; Not Associated with Deposits;,99.7,Internal,0.072,0.025,0.097,0.155,0.18,"1,002",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.247,0.241,"12,384.13","10,918.70",4.066,4.072,4.054,0.25,
4240,InVista,428,2.077,109+64,"12,429.57",GW4260,Weld,D46.65,48.42,46.65,D882.13,"1,480.48",882.13,0.252,0.252,,,,,,,46.65,231,,,,,,,33.80850669,-118.2594992,33.3,,99.9,,,,,,0.211,960,0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"12,429.57","10,964.14",4.066,4.066,2.778,0.25,
4250,InVista,429,2.085,110+11,"12,476.21",GW4270,Weld,U46.65,46.65,47.75,D835.48,"1,527.13",835.48,0.252,0.252,,,,,,,47.75,95,,,,,,,33.80850295,-118.2596525,33.4,,99.8,,,,,,0.229,"1,002",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"12,476.21","11,010.78",4.06,4.059,2.89,0.25,
4260,InVista,430,2.094,110+59,"12,523.96",GW4280,Weld,U47.75,47.75,49.72,D787.73,"1,574.88",787.73,0.26,0.26,,,,,,,49.72,49,,,,,,,33.80849898,-118.2598094,33.4,,99.9,,,,,,0.225,"1,002",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.26,0.26,"12,523.96","11,058.53",4.057,4.056,2.805,0.25,
4270,InVista,431,2.104,111+08,"12,573.68",GW4290,Weld,D46.71,49.72,46.71,D738.01,"1,624.60",738.01,0.254,0.254,,,,,,,46.71,116,,,,,,,33.80849474,-118.259973,33.5,,99.8,,,,,,0.211,954,0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"12,573.68","11,108.25",4.065,4.064,2.956,0.25,
4280,InVista,432,2.113,111+55,"12,620.39",GW4300,Weld,D44.95,46.71,44.95,D691.30,"1,671.31",691.3,0.254,0.254,,,,,,,44.95,69,,,,,,,33.80849077,-118.2601263,33.5,,99.8,,,,,,0.214,968,0.87,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"12,620.39","11,154.96",4.066,4.065,3.102,0.25,
4280,InVista,432,2.114,111+62,"12,627.75",Banning Blvd. (Produced),Road Centerline (approx),U7.35,7.35,37.59,D683.94,"1,678.67",683.94,0.252,,,,,0.07,0.08,359,,,,,,,,,33.80849013,-118.2601506,33.5,"Banning Blvd. (Produced)-111+62.32-(Alignment Sheet 4-A-752A)",100,,,,,,0.252,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.252,0.252,"12,627.75","11,162.32",,,,0.25,
4290,InVista,433,2.121,112+00,"12,665.34",GW4310,Weld,U44.95,44.95,49.69,D646.35,"1,716.26",646.35,0.252,0.252,,,,,,,49.69,335,,,,,,,33.80848693,-118.2602742,33.5,,99.9,,,,,,0.196,"1,002",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"12,665.34","11,199.91",4.064,4.064,2.823,0.25,
4290,InVista,433,2.121,112+00,"12,665.76",EML-4310-01,External Metal Loss,U0.42,0.42,49.27,D645.93,"1,716.68",645.93,0.218,0.252,22,32,,2,0.65,7,,,"1,254","1,203","1,267","1,208","1,759","1,678",33.80848689,-118.2602756,33.5,,87.5,External,0.056,0.025,0.081,0.171,0.196,"1,002",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.218,0.266,"12,665.76","11,200.34",4.077,4.076,4.074,0.25,
4300,InVista,434,2.131,112+50,"12,715.03",GW4320,Weld,U49.69,49.69,50.5,D596.66,"1,765.95",596.66,0.256,0.256,,,,,,,50.5,157,,,,,,,33.80848269,-118.2604375,33.6,,99.8,,,,,,0.213,960,0.863,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.257,"12,715.03","11,249.60",4.06,4.06,2.911,0.25,
4310,InVista,435,2.14,113+00,"12,765.53",GW4330,Weld,D48.38,50.5,48.38,D546.16,"1,816.45",546.16,0.249,0.249,,,,,,,48.38,351,,,,,,,33.80847839,-118.2606035,33.6,,99.7,,,,,,0.215,992,0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.249,0.249,"12,765.53","11,300.11",4.067,4.067,3.029,0.25,
4320,InVista,436,2.149,113+48,"12,813.91",GW4340,Weld,U48.38,48.38,49.23,D497.78,"1,864.83",497.78,0.255,0.255,,,,,,,49.23,61,,,,,,,33.80847426,-118.2607625,33.7,,99.9,,,,,,0.211,961,0.863,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"12,813.91","11,348.48",4.064,4.063,2.872,0.25,
4330,InVista,437,2.159,113+98,"12,863.14",GW4350,Weld,D47.98,49.23,47.98,D448.56,"1,914.06",448.55,0.254,0.254,,,,,,,47.98,52,,,,,,,33.80847006,-118.2609242,33.7,,99.8,,,,,,0.216,973,0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.253,"12,863.14","11,397.71",4.064,4.063,3.162,0.25,
4340,InVista,438,2.168,114+46,"12,911.11",GW4360,Weld,U47.98,47.98,48.66,D400.58,"1,962.03",400.58,0.248,0.248,,,,,,,48.66,174,,,,,,,33.808466,-118.2610819,34,,99.8,,,,,,0.228,"1,002",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.249,"12,911.11","11,445.69",4.067,4.067,2.975,0.25,
4350,InVista,439,2.177,114+94,"12,959.78",GW4370,Weld,U48.66,48.66,50.48,D351.92,"2,010.69",351.92,0.25,0.25,,,,,,,50.48,64,,,,,,,33.80846189,-118.2612419,34.3,,99.9,,,,,,0.222,"1,002",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.25,"12,959.78","11,494.35",4.065,4.064,2.989,0.25,
4350,InVista,439,2.183,115+27,"12,992.70",East Street (Produced),Road Centerline (approx),D17.56,32.92,17.56,D319.00,"2,043.61",319,0.25,,,,,0.06,0.08,360,,,,,,,,,33.80845909,-118.2613502,34.5,"East Street (Produced)-115+27.27-(Alignment Sheet 4-A-725A)",100,,,,,,0.25,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.25,0.25,"12,992.70","11,527.27",,,,0.25,
4360,InVista,440,2.187,115+45,"13,010.26",GW4380,Weld,U50.48,50.48,50.85,D301.43,"2,061.18",301.43,0.249,0.249,,,,,,,50.85,126,,,,,,,33.80845761,-118.2614079,34.7,,99.9,,,,,,0.218,"1,001",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.249,0.249,"13,010.26","11,544.83",4.067,4.066,3.162,0.25,
4370,InVista,441,2.196,115+96,"13,061.11",GW4390,Weld,D46.80,50.85,46.8,D250.58,"2,112.03",250.58,0.257,0.257,,,,,,,46.8,48,,,,,,,33.80845331,-118.261575,35,,99.9,,,,,,0.219,983,0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.258,"13,061.11","11,595.69",4.06,4.061,2.807,0.25,
4380,InVista,442,2.205,116+42,"13,107.92",GW4400,Weld,U46.80,46.8,48.82,D203.78,"2,158.84",203.77,0.252,0.252,,,,,,,48.82,322,,,,,,,33.80844935,-118.2617289,35.3,,99.9,,,,,,0.216,984,0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"13,107.92","11,642.49",4.066,4.065,2.895,0.25,
4390,InVista,443,2.214,116+91,"13,156.74",GW4410,Weld,D46.47,48.82,46.47,D154.95,"2,207.66",154.95,0.256,0.256,,,,,,,46.47,26,,,,,,,33.80844522,-118.2618892,35.7,,99.8,,,,,,0.195,943,0.848,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"13,156.74","11,691.31",4.063,4.062,2.897,0.25,
4390,InVista,443,2.222,117+33,"13,198.92",IML-4410-01,Internal Metal Loss,D4.28,42.18,4.28,D112.77,"2,249.84",112.77,0.252,0.256,24,34,,1.6,0.73,24,,,"1,289","1,248","1,316","1,272","1,828","1,767",33.80844165,-118.262028,35.9,Mill Related; In Long Seam; Not Associated with Deposits;,66.7,Internal,0.061,0.025,0.086,0.17,0.195,"1,002",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.357,"13,198.92","11,733.50",4.093,4.085,4.053,0.25,
4400,InVista,444,2.223,117+38,"13,203.21",GW4420,Weld,D45.22,46.47,45.22,D108.49,"2,254.13",108.49,0.255,0.255,,,,,,,45.22,282,,,,,,,33.80844129,-118.262042,36,,99.4,,,,,,0.163,911,0.819,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.256,"13,203.21","11,737.78",4.06,4.06,3.033,0.25,
4400,InVista,444,2.229,117+70,"13,234.93",CB,Casing (Begin),D13.50,31.72,13.5,D76.76,"2,285.85",76.76,,,,,,,,,,,,,,,,,33.8084386,-118.2621462,36.2,"Casing Begins 12"" Station 117+70",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,234.93","11,769.50",,,,0.25,
4400,InVista,444,2.231,117+78,"13,243.24",EML-4420-02,External Metal Loss,D5.19,40.03,5.19,D68.46,"2,294.16",68.46,0.25,0.255,36,46,,6.13,4.11,189,,,"1,042",943,"1,193","1,087","1,657","1,509",33.80843777,-118.2621735,36.4,,96.5,External,0.092,0.025,0.117,0.138,0.163,927,0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.243,"13,243.24","11,777.81",4.074,4.072,4.054,0.25,
4400,InVista,444,2.231,117+78,"13,243.77",EML-4420-03,External Metal Loss,D4.66,40.56,4.66,D67.92,"2,294.69",67.92,0.196,0.255,24,33,,0.38,0.24,198,,,"1,356","1,352","1,357","1,353","1,885","1,879",33.8084377,-118.2621754,36.4,,61.1,External,0.06,0.025,0.085,0.17,0.195,948,0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.196,0.199,"13,243.77","11,778.34",4.064,4.064,4.06,0.25,
4400,InVista,444,2.231,117+82,"13,247.22",IML-4420-04,Internal Metal Loss,D1.21,44.01,1.21,D64.47,"2,298.14",64.47,0.24,0.255,24,34,,2.28,1.21,171,,,"1,247","1,189","1,296","1,235","1,800","1,715",33.80843733,-118.2621867,36.5,WT Inferred from IR; Not Associated with Deposits;,99.4,Internal,0.061,0.025,0.086,0.169,0.194,912,0.819,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.24,0.236,"13,247.22","11,781.79",4.072,4.076,4.063,0.25,
4410,InVista,445,2.232,117+83,"13,248.43",GW4430,Weld,D2.44,45.22,2.44,D63.26,"2,299.35",63.26,0.254,0.254,,,,,,,2.44,174,,,,,,,33.80843717,-118.2621907,36.5,Metal Loss (<15.0%) in Joint,98.4,,,,,,0.22,985,0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.256,"13,248.43","11,783.00",4.058,4.058,3.832,0.25,
4420,InVista,446,2.232,117+85,"13,250.87",GW4440,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D1.54,2.44,1.54,D60.82,"2,301.79",60.82,0.515,0.515,,,,,,,1.54,,,,,,,,33.80843681,-118.2621988,36.6,,29.2,,,,,,0.463,"2,504",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.515,0.559,"13,250.87","11,785.44",3.807,3.812,3.023,0.5,
4420,InVista,446,2.232,117+86,"13,251.67",BD,Bend; Possible Bend Signatures,D0.74,,,D60.02,"2,302.59",60.02,,,,,,,,,,,,,,,,,33.80843652,-118.2622013,36.6,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,251.67","11,786.24",,,,0.5,
4430,InVista,447,2.232,117+87,"13,252.41",GW4450,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,U1.54,1.54,2.01,D59.28,"2,303.33",59.28,0.213,0.213,,,,,,,2.01,88,,,,,,,33.80843523,-118.2622037,36.6,,96.3,,,,,,0.207,"1,097",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.213,0.216,"13,252.41","11,786.98",4.099,4.096,3.023,0.219,
4440,InVista,448,2.233,117+89,"13,254.41",GW4460,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D1.53,2.01,1.53,D57.28,"2,305.33",57.28,0.501,0.501,,,,,,,1.53,,,,,,,,33.80843046,-118.2622091,36.8,,35.6,,,,,,0.459,"2,504",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"2,504",8.625,0.501,0.54,"13,254.41","11,788.99",3.808,3.808,2.909,0.5,
4440,InVista,448,2.233,117+90,"13,255.24",BD,Bend; Possible Bend Signatures,D0.70,,,D56.46,"2,306.16",56.46,,,,,,,,,,,,,,,,,33.80842861,-118.2622116,36.8,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,,,,,"13,255.24","11,789.81",,,,0.5,
4440,InVista,448,2.233,117+90,"13,255.24",EQ,Equation EQ: 117+89.81 (BK),D0.70,0.82,0.7,D56.46,"2,306.16",56.46,,,,,,,,,,,,,,,,,33.80842861,-118.2622116,36.8,EQ: 117+89.81 (BK),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,,,,,"13,255.24","11,789.81",,,,0.5,
4440,InVista,448,2.229,117+67,"13,255.24",EQ,Equation EQ: 117+67.25 (AH),D0.70,0.83,0.7,D56.45,"2,306.16",56.45,,,,,,,,,,,,,,,,,33.80842859,-118.2622116,36.8,EQ: 117+67.25 (AH),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,,,,,"13,255.24","11,767.25",,,,0.5,
4450,InVista,449,2.229,117+68,"13,255.94",GW4470,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.53,1.53,31.25,D55.75,"2,306.86",55.75,0.255,0.255,,,,,,,31.25,171,,,,,,,33.80842813,-118.2622137,36.8,,99.8,,,,,,0.228,"1,002",0.94,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"13,255.94","11,767.95",4.057,4.057,2.87,0.25,
4450,InVista,449,2.233,117+89,"13,277.00",A.T. & S.F. Railroad,Railroad Centerline (approx),D10.18,21.06,10.18,D34.69,"2,327.92",34.69,0.255,,,,,0.07,0.08,359,,,,,,,,,33.80842663,-118.2622826,36.9,"A.T. & S.F. RailroaD-117+89-(Alignment Sheet 4-A-725A)",100,,,,,,0.255,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.255,0.255,"13,277.00","11,788.99",,,,0.25,
4460,InVista,450,2.235,117+99,"13,287.19",GW4480,Weld,D11.12,31.25,11.12,D24.50,"2,338.11",24.5,0.254,0.254,,,,,,,11.12,202,,,,,,,33.80842595,-118.262316,36.8,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.4,,,,,,0.116,"1,000",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"13,287.19","11,799.17",4.06,4.062,2.968,0.25,
4460,InVista,450,2.236,118+08,"13,296.32",CE,Casing (End),D1.99,9.13,1.99,D15.37,"2,347.24",15.37,,,,,,,,,,,,,,,,,33.80842502,-118.262346,36.6,"Casing Ends 12"" Station 118+08",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,296.32","11,808.29",,,,0.25,
4460,InVista,450,2.237,118+10,"13,298.29",IML-4480-02,Internal Metal Loss,D0.02,11.11,0.02,D13.40,"2,349.21",13.4,0.259,0.254,54,64,,0.34,6.53,126,,,"1,338","1,331","1,345","1,339","1,868","1,859",33.80842481,-118.2623524,36.6,Possible Lack of Penetration; Echo Loss in IR; In Girth Weld; WT Inferred from IR,78.4,Internal,0.138,0.025,0.163,0.091,0.116,"1,002",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.259,0.25,"13,298.29","11,810.26",4.054,4.063,3.962,0.25,
4470,InVista,451,2.237,118+10,"13,298.31",GW4490,Weld,D0.96,11.12,0.96,D13.38,"2,349.23",13.38,0.246,0.246,,,,,,,0.96,163,,,,,,,33.80842481,-118.2623524,36.6,,94.9,,,,,,0.159,"1,002",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.246,0.251,"13,298.31","11,810.28",4.06,4.06,3.04,0.25,
4480,InVista,452,2.237,118+11,"13,299.27",GW4500,Weld; Begin 0.5 in wall. API 5L (A) Seamless,U0.96,0.96,1.52,D12.42,"2,350.19",12.42,0.472,0.472,,,,,,,1.52,,,,,,,,33.80842471,-118.2623557,36.6,,34.1,,,,,,0.427,"2,504",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.472,0.523,"13,299.27","11,811.24",3.806,3.81,3.289,0.5,
4480,InVista,452,2.237,118+12,"13,300.07",BD,Bend; Possible Bend Signatures,D0.73,,,D11.62,"2,350.99",11.62,,,,,,,,,,,,,,,,,33.8084241,-118.2623581,36.6,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,300.07","11,812.04",,,,0.5,
