Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
5400,InVista,544,2.929,154+66,"16,955.39",GW5420,Weld,U47.39,47.39,50.9,U512.75,512.75,"1,616.21",0.252,0.252,,,,,,,50.9,193,,,,,,,33.80989472,-118.2723079,38.2,,99.7,,,,,,0.193,935,0.84,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"16,955.39","15,466.11",4.06,4.059,2.788,0.25,
5400,InVista,544,2.929,154+67,"16,955.90",IML-5420-01,Internal Metal Loss; Not Associated with Deposits,U0.51,0.51,50.38,U513.27,513.27,"1,615.70",0.233,0.252,17,27,,2.09,1.05,174,,,"1,276","1,227","1,290","1,233","1,791","1,713",33.80989607,-118.2723079,38.2,Channeling; Adjacent Long Seam; Not Associated with Deposits;,80.3,Internal,0.042,0.025,0.067,0.185,0.21,"1,002",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.233,0.246,"16,955.90","15,466.63",4.066,4.067,4.05,0.25,
5400,InVista,544,2.938,155+15,"17,003.72",ANS-5420-02,Seam weld anomaly,D2.56,48.33,2.56,U561.09,561.09,"1,567.88",,,,,,21.65,1.13,184,,,,,,,,,33.8100275,-118.2723071,38.4,,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,003.72","15,514.56",4.067,4.067,3.253,0.25,
5400,InVista,544,2.939,155+17,"17,005.69",EML-5420-03,External Metal Loss,D0.59,50.3,0.59,U563.06,563.06,"1,565.91",0.247,0.252,18,28,,8.95,9.11,120,,,"1,179","1,083","1,201","1,088","1,668","1,511",33.81003291,-118.2723071,38.4,Intermittent; Adjacent Girth Weld,84.5,External,0.046,0.025,0.071,0.181,0.206,954,0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.247,0.255,"17,005.69","15,516.54",4.057,4.055,2.891,0.25,
5410,InVista,545,2.939,155+17,"17,006.28",GW5430,Weld,D49.94,50.9,49.94,U563.65,563.65,"1,565.32",0.252,0.252,,,,,,,49.94,306,,,,,,,33.81003471,-118.2723071,38.4,,99.8,,,,,,0.211,978,0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"17,006.28","15,517.13",4.059,4.06,2.83,0.25,
5420,InVista,546,2.948,155+67,"17,056.22",GW5440,Weld,D49.69,49.94,49.69,U613.59,613.59,"1,515.38",0.254,0.254,,,,,,,49.69,251,,,,,,,33.81017201,-118.2723062,38.6,,99.9,,,,,,0.217,985,0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"17,056.22","15,567.19",4.06,4.06,2.8,0.25,
5430,InVista,547,2.958,156+17,"17,105.91",GW5450,Weld,U49.69,49.69,50.24,U663.28,663.28,"1,465.69",0.255,0.255,,,,,,,50.24,31,,,,,,,33.81030862,-118.2723053,38.7,,98.6,,,,,,0.228,"1,002",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"17,105.91","15,617.00",4.059,4.059,2.938,0.25,
5430,InVista,547,2.958,156+18,"17,107.26",LAM-5450-01,Lamination,U1.35,1.35,48.9,U664.63,664.63,"1,464.34",,,,,,40.46,1.05,41,,,,,,,,,33.81031245,-118.2723053,38.7,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,107.26","15,618.35",4.06,4.061,4.056,0.25,
5430,InVista,547,2.966,156+59,"17,147.74",LAM-5450-02,Lamination,D8.41,41.83,8.41,U705.11,705.11,"1,423.86",,,,,,87.53,2.02,81,,,,,,,,,33.81042382,-118.2723046,38.9,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,147.74","15,658.93",4.057,4.058,4.047,0.25,
5440,InVista,548,2.967,156+67,"17,156.15",GW5460,Weld,D20.79,50.24,20.79,U713.52,713.52,"1,415.44",0.252,0.252,,,,,,,20.79,202,,,,,,,33.81044681,-118.2723045,38.9,,99.6,,,,,,0.2,"1,002",0.93,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"17,156.15","15,667.37",4.06,4.061,2.941,0.25,
5440,InVista,548,2.967,156+68,"17,157.17",IML-5460-01,Internal Metal Loss; Not Associated with Deposits,U1.01,1.01,19.78,U714.53,714.53,"1,414.43",0.247,0.252,17,27,,3.65,0.89,175,,,"1,233","1,160","1,290","1,208","1,791","1,678",33.81044975,-118.2723045,38.9,Channeling; Intermittent; Not Associated with Deposits;,83.1,Internal,0.043,0.025,0.068,0.184,0.209,"1,002",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.247,0.256,"17,157.17","15,668.38",4.067,4.072,4.063,0.25,
5440,InVista,548,2.968,156+69,"17,157.63",EML-5460-02,External Metal Loss,U1.48,1.48,19.31,U715.00,715,"1,413.97",0.213,0.252,19,29,,0.51,0.56,181,,,"1,337","1,331","1,337","1,329","1,857","1,846",33.81045087,-118.2723045,38.9,,83.9,External,0.048,0.025,0.073,0.179,0.204,"1,002",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.213,0.236,"17,157.63","15,668.85",4.067,4.068,4.067,0.25,
5440,InVista,548,2.968,156+70,"17,158.30",IML-5460-03,Internal Metal Loss; Not Associated with Deposits,U2.15,2.15,18.64,U715.67,715.67,"1,413.30",0.225,0.252,21,31,,2.11,1.13,160,,,"1,257","1,205","1,277","1,218","1,773","1,692",33.8104529,-118.2723044,38.9,Channeling; Not Associated with Deposits;,74.3,Internal,0.052,0.025,0.077,0.175,0.2,"1,002",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.225,0.253,"17,158.30","15,669.52",4.08,4.08,4.059,0.25,
5450,InVista,549,2.971,156+88,"17,176.94",GW5470,Weld,D0.45,20.79,0.45,U734.31,734.31,"1,394.66",1.399,1.399,,,,,,,0.45,,,,,,,,33.81050408,-118.2723041,39,,0.8,,,,,,1.2,"1,002",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,1.399,1.42,"17,176.94","15,688.20",3.824,3.823,2.793,0.25,
5450,InVista,550,2.971,156+89,"17,177.39",FL5480,Flange,D0.42,0.45,0.42,U734.76,734.76,"1,394.21",1.516,1.516,,,,,,,0.42,,,,,,,,33.8105052,-118.2723041,39,,0.5,,,,,,1.2,"1,002",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,1.516,1.501,"17,177.39","15,688.65",3.82,3.819,2.784,0.25,
5460,InVista,551,2.971,156+89,"17,177.81",GW5490,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U0.42,0.42,0.74,U735.18,735.18,"1,393.79",0.366,0.366,,,,,,,0.74,,,,,,,,33.81050656,-118.2723041,39,,22.9,,,,,,0.315,"1,590",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.366,0.455,"17,177.81","15,689.08",3.989,3.988,3.688,0.322,
5460,InVista,551,2.971,156+89,"17,178.23",BD,Bend,D0.32,,,U735.60,735.6,"1,393.37",,,,,,,,,,,,,,,,,33.81050759,-118.2723042,39,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,178.23","15,689.49",,,,0.322,
5480,InVista,552,2.972,156+90,"17,178.55",GW5500,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.74,0.74,17.71,U735.92,735.92,"1,393.05",0.275,0.275,,,,,,,17.71,339,,,,,,,33.81050829,-118.2723049,39,,98.6,,,,,,0.243,"1,108",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.277,"17,178.55","15,689.82",4.028,4.029,2.889,0.277,
5490,InVista,553,2.975,157+08,"17,196.26",GW5510,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D0.77,17.71,0.77,U753.63,753.63,"1,375.34",0.324,0.324,,,,,,,0.77,,,,,,,,33.8105422,-118.2723469,38.6,,25.8,,,,,,0.285,"1,613",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.324,0.408,"17,196.26","15,707.56",3.992,3.993,3.239,0.322,
5490,InVista,553,2.975,157+08,"17,196.65",BD,Bend; Possible Bend Signatures,D0.37,,,U754.02,754.02,"1,374.95",,,,,,,,,,,,,,,,,33.8105431,-118.2723477,38.6,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"17,196.65","15,707.96",,,,0.322,
5500,InVista,554,2.975,157+08,"17,197.02",GW5520,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.77,0.77,44.97,U754.39,754.39,"1,374.58",0.273,0.273,,,,,,,44.97,267,,,,,,,33.8105441,-118.2723479,38.6,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,98.9,,,,,,0.225,"1,110",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"17,197.02","15,708.33",4.039,4.039,2.847,0.277,
5500,InVista,554,2.975,157+10,"17,198.52",EML-5520-01,External Metal Loss,U1.49,1.49,43.48,U755.88,755.88,"1,373.08",0.26,0.273,18,27,,1.01,0.89,205,,,"1,430","1,412","1,429","1,407","1,985","1,954",33.81054816,-118.2723479,38.6,,77.8,External,0.048,0.025,0.073,0.2,0.225,"1,110",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.26,0.262,"17,198.52","15,709.83",4.039,4.039,4.034,0.277,
5510,InVista,555,2.984,157+53,"17,242.00",GW5530,Weld,U44.97,44.97,52.65,U799.36,799.36,"1,329.60",0.276,0.276,,,,,,,52.65,261,,,,,,,33.81066763,-118.272347,38.7,,99.1,,,,,,0.238,"1,106",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.276,0.277,"17,242.00","15,753.32",4.043,4.043,3.169,0.277,
5520,InVista,556,2.994,158+06,"17,294.64",GW5540,Weld,D52.57,52.65,52.57,U852.01,852.01,"1,276.96",0.272,0.272,,,,,,,52.57,357,,,,,,,33.81081214,-118.272346,38.8,,99.3,,,,,,0.232,"1,109",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.272,"17,294.64","15,805.98",4.038,4.037,2.975,0.277,
5520,InVista,556,2.994,158+06,"17,294.64",GMA-5540-01,Geometric Anomaly,U0.00,0,52.57,U852.01,852.01,"1,276.95",,,,,2.07,2,2,47,,,,,,,,,33.81081214,-118.272346,38.8,2.1% Depth; Adjacent Girth Weld,23.5,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"17,294.64","15,805.98",3.996,3.986,3.857,0.277,
5520,InVista,556,3.001,158+45,"17,333.40",236th Street,Road Centerline (approx),D13.82,38.76,13.82,U890.77,890.77,"1,238.20",0.269,,,,,0.07,0.08,359,,,,,,,,,33.81091832,-118.2723452,38.8,"236th Street-158+45-(Alignment Sheet 4-A-727)",100,,,,,,0.269,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.269,0.269,"17,333.40","15,844.74",,,,0.277,
5530,InVista,557,3.004,158+59,"17,347.22",GW5550,Weld,U52.57,52.57,53.27,U904.58,904.58,"1,224.38",0.271,0.271,,,,,,,53.27,157,,,,,,,33.81095642,-118.2723449,38.9,,99.1,,,,,,0.231,"1,110",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.272,"17,347.22","15,858.56",4.047,4.048,3.155,0.277,
5540,InVista,558,3.014,159+12,"17,400.49",GW5560,Weld,U53.27,53.27,53.32,U957.86,957.86,"1,171.11",0.274,0.274,,,,,,,53.32,154,,,,,,,33.81110252,-118.2723439,39,,99.2,,,,,,0.233,"1,110",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.275,"17,400.49","15,911.85",4.04,4.038,3.3,0.277,
5540,InVista,558,3.017,159+28,"17,416.89",EML-5560-01,External Metal Loss,U16.41,16.41,36.91,U974.26,974.26,"1,154.71",0.252,0.274,15,24,,0.87,0.97,167,,,"1,445","1,432","1,444","1,427","2,006","1,982",33.81114761,-118.2723436,39,,94,External,0.041,0.025,0.066,0.208,0.233,"1,110",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.263,"17,416.89","15,928.26",4.021,4.023,4.017,0.277,
5550,InVista,559,3.024,159+65,"17,453.80",GW5570,Weld,D52.51,53.32,52.51,U1011.17,"1,011.17","1,117.80",0.275,0.275,,,,,,,52.51,314,,,,,,,33.81124883,-118.2723429,39.1,,99,,,,,,0.232,"1,100",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.276,"17,453.80","15,965.18",4.041,4.043,3.204,0.277,
5560,InVista,560,3.034,160+18,"17,506.32",GW5580,Weld,D32.08,52.51,32.08,U1063.69,"1,063.69","1,065.28",0.274,0.274,,,,,,,32.08,126,,,,,,,33.8113931,-118.2723418,39.2,,99,,,,,,0.236,"1,096",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.275,"17,506.32","16,017.70",4.034,4.037,2.955,0.277,
5570,InVista,561,3.04,160+50,"17,538.40",GW5590,Weld,D20.84,32.08,20.83,D1033.20,"1,095.77","1,033.20",0.275,0.275,,,,,,,20.83,117,,,,,,,33.81148103,-118.2723412,39.3,,99.1,,,,,,0.237,"1,100",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.275,"17,538.40","16,049.79",4.034,4.035,3.153,0.277,
5580,InVista,562,3.044,160+71,"17,559.23",GW5600,Weld,U20.84,20.83,50.17,D1012.37,"1,116.60","1,012.37",0.276,0.276,,,,,,,50.17,284,,,,,,,33.81153829,-118.2723408,39.3,,99.1,,,,,,0.237,"1,097",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.276,0.277,"17,559.23","16,070.63",4.037,4.038,3.026,0.277,
5590,InVista,563,3.053,161+21,"17,609.40",GW5610,Weld,U50.17,50.17,53.03,D962.20,"1,166.77",962.2,0.274,0.274,,,,,,,53.03,205,,,,,,,33.81167603,-118.2723399,39.4,Small Laminations in Joint,98.8,,,,,,0.233,"1,094",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.275,"17,609.40","16,120.82",4.045,4.045,2.882,0.277,
5600,InVista,564,3.063,161+74,"17,662.44",GW5620,Weld,D53.00,53.03,53,D909.16,"1,219.81",909.16,0.273,0.273,,,,,,,53,94,,,,,,,33.81182166,-118.2723388,39.5,,99.3,,,,,,0.231,"1,080",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"17,662.44","16,173.86",4.034,4.036,3.073,0.277,
5610,InVista,565,3.073,162+27,"17,715.44",GW5630,Weld,D23.20,53,23.2,D856.17,"1,272.80",856.16,0.272,0.272,,,,,,,23.2,301,,,,,,,33.81196707,-118.2723378,39.6,,99.5,,,,,,0.252,"1,110",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.272,"17,715.44","16,226.87",4.047,4.048,3.215,0.277,
5610,InVista,566,3.078,162+50,"17,738.64",IML-5640-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0,28.09,D832.96,"1,296.00",832.96,0.241,0.272,49,58,,0.25,0.97,107,,,"1,445","1,442","1,442","1,437","2,003","1,996",33.81203064,-118.2723374,39.7,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,87.5,Internal,0.133,0.025,0.158,0.114,0.139,"1,110",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.241,0.216,"17,738.64","16,250.08",4.084,4.097,4.034,0.277,
5620,InVista,566,3.078,162+50,"17,738.64",GW5640,Weld,U23.20,23.2,28.08,D832.96,"1,296.01",832.96,0.272,0.272,,,,,,,28.08,285,,,,,,,33.81203064,-118.2723374,39.7,,99.5,,,,,,0.139,"1,110",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.272,"17,738.64","16,250.08",4.046,4.046,2.853,0.277,
5630,InVista,567,3.083,162+78,"17,766.72",GW5650,Weld,U28.08,28.08,50.85,D804.88,"1,324.09",804.88,0.273,0.273,,,,,,,50.85,53,,,,,,,33.81210773,-118.2723368,39.7,,99.7,,,,,,0.231,"1,085",0.88,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"17,766.72","16,278.17",4.041,4.041,2.988,0.277,
5640,InVista,568,3.093,163+29,"17,817.58",GW5660,Weld,U50.85,50.85,52.36,D754.02,"1,374.94",754.02,0.272,0.272,,,,,,,52.36,86,,,,,,,33.81224727,-118.2723358,39.7,,99.5,,,,,,0.23,"1,081",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"17,817.58","16,329.04",4.046,4.047,2.805,0.277,
5650,InVista,569,3.103,163+81,"17,869.94",GW5670,Weld,D45.76,52.36,45.76,D701.66,"1,427.31",701.66,0.272,0.272,,,,,,,45.76,232,,,,,,,33.8123911,-118.2723348,39.8,,99.8,,,,,,0.232,"1,101",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.274,"17,869.94","16,381.42",4.039,4.038,2.888,0.277,
5660,InVista,570,3.111,164+27,"17,915.70",GW5680,Weld,D6.64,45.76,6.64,D655.90,"1,473.06",655.9,0.272,0.272,,,,,,,6.64,211,,,,,,,33.81251667,-118.2723339,39.8,,99,,,,,,0.246,"1,110",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"17,915.70","16,427.19",4.039,4.039,2.79,0.277,
5670,InVista,571,3.112,164+34,"17,922.34",GW5690,Weld,U6.64,6.64,53.12,D649.26,"1,479.71",649.26,0.273,0.273,,,,,,,53.12,317,,,,,,,33.81253494,-118.2723338,39.8,,99.5,,,,,,0.243,"1,110",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"17,922.34","16,433.83",4.038,4.039,2.876,0.277,
5680,InVista,572,3.123,164+87,"17,975.46",GW5700,Weld,D52.57,53.12,52.57,D596.14,"1,532.83",596.14,0.272,0.272,,,,,,,52.57,257,,,,,,,33.81268079,-118.2723327,39.8,,99.4,,,,,,0.245,"1,110",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"17,975.46","16,486.97",4.047,4.047,2.948,0.277,
5690,InVista,573,3.132,165+40,"18,028.03",GW5710,Weld,U52.57,52.57,52.69,D543.57,"1,585.40",543.57,0.276,0.276,,,,,,,52.69,254,,,,,,,33.81282507,-118.2723317,39.9,,99.5,,,,,,0.231,"1,076",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.276,0.277,"18,028.03","16,539.55",4.038,4.037,2.791,0.277,
5700,InVista,574,3.142,165+92,"18,080.73",GW5720,Weld,D27.14,52.69,27.14,D490.87,"1,638.09",490.87,0.274,0.274,,,,,,,27.14,360,,,,,,,33.81296958,-118.2723307,39.9,,99.6,,,,,,0.239,"1,110",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.275,"18,080.73","16,592.26",4.039,4.039,2.874,0.277,
5710,InVista,575,3.148,166+19,"18,107.86",GW5730,Weld,D25.25,27.14,25.25,D463.74,"1,665.23",463.74,0.277,0.277,,,,,,,25.25,342,,,,,,,33.81304419,-118.2723301,39.9,,99.6,,,,,,0.25,"1,110",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.277,0.277,"18,107.86","16,619.40",4.034,4.035,2.892,0.277,
5720,InVista,576,3.152,166+45,"18,133.11",GW5740,Weld,U25.25,25.25,52.22,D438.49,"1,690.47",438.49,0.273,0.273,,,,,,,52.22,356,,,,,,,33.81311341,-118.2723297,39.9,,99.2,,,,,,0.236,"1,110",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"18,133.11","16,644.65",4.039,4.039,2.927,0.277,
5730,InVista,577,3.162,166+97,"18,185.33",GW5750,Weld,D11.65,52.22,11.65,D386.27,"1,742.69",386.27,0.272,0.272,,,,,,,11.65,189,,,,,,,33.81325678,-118.2723286,40,,98.6,,,,,,0.247,"1,110",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"18,185.33","16,696.88",4.047,4.046,3.374,0.277,
5740,InVista,578,3.164,167+09,"18,196.98",GW5760,Weld,U11.65,11.65,41.76,D374.62,"1,754.34",374.62,0.274,0.274,,,,,,,41.76,124,,,,,,,33.8132888,-118.2723284,40,,99.4,,,,,,0.237,"1,110",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.274,"18,196.98","16,708.54",4.046,4.046,2.995,0.277,
5750,InVista,579,3.172,167+50,"18,238.74",GW5770,Weld,U41.77,41.76,45.69,D332.86,"1,796.11",332.86,0.274,0.274,,,,,,,45.69,103,,,,,,,33.81340336,-118.2723276,40,,98.6,,,,,,0.234,"1,108",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.275,"18,238.74","16,750.31",4.044,4.044,2.86,0.277,
5760,InVista,580,3.181,167+96,"18,284.43",GW5780,Weld,D7.66,45.69,7.66,D287.17,"1,841.80",287.17,0.272,0.272,,,,,,,7.66,187,,,,,,,33.8135287,-118.272327,40.2,,98.5,,,,,,0.241,"1,110",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"18,284.43","16,796.01",4.047,4.048,2.836,0.277,
5770,InVista,581,3.183,168+04,"18,292.09",GW5790,Weld,U7.66,7.66,50.56,D279.51,"1,849.46",279.51,0.28,0.28,,,,,,,50.56,49,,,,,,,33.81354989,-118.2723269,40.3,,99.4,,,,,,0.241,"1,110",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.28,0.281,"18,292.09","16,803.67",4.03,4.03,3.046,0.277,
5780,InVista,582,3.192,168+54,"18,342.65",GW5800,Weld,D36.72,50.56,36.72,D228.95,"1,900.02",228.95,0.275,0.275,,,,,,,36.72,287,,,,,,,33.81368853,-118.2723262,40.5,,99.5,,,,,,0.246,"1,110",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.276,"18,342.65","16,854.25",4.033,4.032,3.354,0.277,
5790,InVista,583,3.199,168+91,"18,379.37",GW5810,Weld,D14.93,36.72,14.93,D192.23,"1,936.73",192.23,0.275,0.275,,,,,,,14.93,130,,,,,,,33.8137893,-118.2723258,40.7,,99.1,,,,,,0.246,"1,110",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.276,"18,379.37","16,890.97",4.032,4.032,3.147,0.277,
5800,InVista,584,3.202,169+06,"18,394.30",GW5820,Weld,U14.93,14.93,53.42,D177.30,"1,951.67",177.3,0.276,0.276,,,,,,,53.42,41,,,,,,,33.81383033,-118.2723256,40.8,,99.5,,,,,,0.24,"1,110",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.276,0.277,"18,394.30","16,905.91",4.038,4.036,2.964,0.277,
5810,InVista,585,3.212,169+59,"18,447.72",GW5830,Weld,D19.95,53.42,19.95,D123.88,"2,005.09",123.88,0.278,0.278,,,,,,,19.95,278,,,,,,,33.81397709,-118.2723249,41,,99.1,,,,,,0.239,"1,100",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.278,0.278,"18,447.72","16,959.35",4.041,4.042,3.496,0.277,
5820,InVista,586,3.216,169+79,"18,467.68",GW5840,Weld,U19.95,19.95,24.59,D103.92,"2,025.05",103.92,0.276,0.276,,,,,,,24.59,59,,,,,,,33.81403188,-118.2723246,41.1,,99.4,,,,,,0.242,"1,110",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.276,0.277,"18,467.68","16,979.31",4.043,4.044,3.378,0.277,
5830,InVista,587,3.22,170+04,"18,492.26",GW5850,Weld,U24.59,24.59,50.29,D79.34,"2,049.63",79.34,0.273,0.273,,,,,,,50.29,296,,,,,,,33.81409927,-118.2723243,41.2,,99.3,,,,,,0.235,"1,110",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"18,492.26","17,003.90",4.038,4.037,2.935,0.277,
5840,InVista,588,3.23,170+54,"18,542.55",GW5860,Weld,D49.52,50.29,49.52,D29.05,"2,099.92",29.05,0.273,0.273,,,,,,,49.52,19,,,,,,,33.81423724,-118.2723237,41.5,,99.5,,,,,,0.243,"1,100",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"18,542.55","17,054.20",4.04,4.039,2.928,0.277,
5840,InVista,588,3.232,170+65,"18,553.58",233rd Street,Road Centerline (approx),U11.02,11.02,38.49,D18.02,"2,110.95",18.02,0.274,,,,,0.06,0.08,360,,,,,,,,,33.81426746,-118.2723235,41.5,"233rd Street-170+65.23-(Alignment Sheet 4-A-728)",100,,,,,,0.274,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.274,0.274,"18,553.58","17,065.23",,,,0.277,
5840,InVista,588,3.235,170+83,"18,571.60",AGM 9a,"AGM 9a-Description: Mag & Spec W, -3.0 CL-Location: Dolores St R/W-Map: 4A-728-(Above Descriptions from PSOMAS)",D20.47,29.05,20.47,D301.85,"2,128.97",301.85,,,,,,,,,,,,,,,,,33.814317,-118.2723233,41.6,"AGM 9a-Description: Mag & Spec W, -3.0 CL-Location: Dolores St R/W-Map: 4A-728-(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,571.60","17,083.25",,,,0.277,
5850,InVista,589,3.239,171+04,"18,592.07",GW5870,Weld,U49.52,49.52,49.81,U20.47,20.47,281.38,0.279,0.279,,,,,,,49.81,85,,,,,,,33.81437313,-118.2723227,41.5,,99.7,,,,,,0.224,"1,050",0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.279,0.28,"18,592.07","17,103.73",4.034,4.035,2.804,0.277,
5850,InVista,589,3.239,171+04,"18,592.34",ANS-5870-01,Seam weld anomaly,U0.27,0.27,49.54,U20.74,20.74,281.11,,,,,,26.31,0.97,80,,,,,,,,,33.81437403,-118.2723227,41.5,,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,592.34","17,104.00",4.071,4.072,4.041,0.277,
5860,InVista,590,3.249,171+54,"18,641.88",GW5880,Weld,D6.60,49.81,6.59,U70.28,70.28,231.57,0.272,0.272,,,,,,,6.59,351,,,,,,,33.81450996,-118.2723214,41.3,,98.7,,,,,,0.22,"1,042",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"18,641.88","17,153.56",4.047,4.047,2.958,0.277,
5860,InVista,590,3.249,171+54,"18,642.78",ANS-5880-01,Seam weld anomaly,U0.90,0.9,5.7,U71.18,71.18,230.67,,,,,,21.97,1.13,342,,,,,,,,,33.81451244,-118.2723213,41.2,,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,642.78","17,154.45",4.067,4.069,4.043,0.277,
5870,InVista,591,3.25,171+60,"18,648.48",GW5890,Weld,U6.60,6.59,46.22,U76.88,76.88,224.97,0.275,0.275,,,,,,,46.22,150,,,,,,,33.814528,-118.2723212,41.2,,99.2,,,,,,0.231,"1,076",0.872,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.277,"18,648.48","17,160.15",4.039,4.038,2.84,0.277,
5880,InVista,592,3.259,172+06,"18,694.70",GW5900,Weld,U46.22,46.22,53.31,U123.10,123.1,178.75,0.274,0.274,,,,,,,53.31,60,,,,,,,33.81465491,-118.2723199,41,,99.4,,,,,,0.214,"1,110",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.275,"18,694.70","17,206.38",4.038,4.037,2.84,0.277,
5880,InVista,592,3.264,172+33,"18,721.13",IML-5900-01,Internal Metal Loss; Not Associated with Deposits,U26.44,26.44,26.88,U149.54,149.54,152.31,0.254,0.274,22,31,,0.56,0.48,68,,,"1,451","1,444","1,450","1,441","2,014","2,002",33.81472751,-118.2723191,40.9,Mill Related; WT Inferred from IR; Not Associated with Deposits;,100,Internal,0.06,0.025,0.085,0.189,0.214,"1,110",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.254,0.254,"18,721.13","17,232.83",4.059,4.059,4.024,0.277,
5890,InVista,593,3.269,172+60,"18,748.01",GW5910,Weld,D52.34,53.31,52.34,D125.44,176.41,125.44,0.273,0.273,,,,,,,52.34,358,,,,,,,33.8148012,-118.2723189,40.8,,99.2,,,,,,0.238,"1,110",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"18,748.01","17,259.71",4.038,4.037,2.79,0.277,
5900,InVista,594,3.279,173+12,"18,800.35",GW5920,Weld,D29.94,52.34,29.94,D73.10,228.75,73.1,0.275,0.275,,,,,,,29.94,248,,,,,,,33.8149448,-118.2723193,40.6,,99.3,,,,,,0.232,"1,110",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.277,"18,800.35","17,312.06",4.039,4.038,2.894,0.277,
5900,InVista,594,3.279,173+13,"18,801.16",IML-5920-01,Internal Metal Loss; Not Associated with Deposits,U0.81,0.81,29.13,D72.29,229.56,72.29,0.27,0.275,16,25,,0.67,0.4,225,,,"1,457","1,448","1,461","1,451","2,029","2,015",33.81494706,-118.2723193,40.6,Mill Related; Not Associated with Deposits;,70,Internal,0.043,0.025,0.068,0.207,0.232,"1,110",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.27,0.271,"18,801.16","17,312.87",4.044,4.056,4.041,0.277,
5910,InVista,595,3.284,173+42,"18,830.29",GW5930,Weld,D21.34,29.94,21.34,D43.16,258.69,43.16,0.276,0.276,,,,,,,21.34,235,,,,,,,33.81502709,-118.2723195,40.5,,99.5,,,,,,0.245,"1,110",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.276,0.277,"18,830.29","17,342.01",4.037,4.036,2.943,0.277,
5920,InVista,596,3.289,173+63,"18,851.63",GW5940,Weld,U21.34,21.34,52.99,D21.82,280.03,21.82,0.273,0.273,,,,,,,52.99,219,,,,,,,33.8150857,-118.2723197,40.5,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.236,"1,110",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"18,851.63","17,363.36",4.046,4.046,2.817,0.277,
5920,InVista,596,3.293,173+85,"18,873.45",AGM 9,"AGM 9-Not Placed During Inspection Run; Placed in Data for Reference and GPS-Description: Mag & Spec W, -3.3 CL-Location: Dolores St R/W-Map: 4A-728",U21.82,21.82,31.17,U301.85,301.85,"2,427.32",,,,,,,,,,,,,,,,,33.81514559,-118.2723198,40.4,"AGM 9-Not Placed During Inspection Run; Placed in Data for Reference and GPS-Description: Mag & Spec W, -3.3 CL-Location: Dolores St R/W-Map: 4A-728",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,873.45","17,385.18",,,,0.277,
5930,InVista,597,3.299,174+16,"18,904.63",GW5950,Weld,D46.10,52.99,46.1,U31.18,31.17,"2,396.15",0.279,0.279,,,,,,,46.1,15,,,,,,,33.81523104,-118.2723191,40.3,,99.4,,,,,,0.258,"1,110",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.279,0.279,"18,904.63","17,416.36",4.041,4.041,3.009,0.277,
5940,InVista,598,3.307,174+62,"18,950.73",GW5960,Weld,U46.10,46.1,49.89,U77.28,77.28,"2,350.05",0.274,0.274,,,,,,,49.89,221,,,,,,,33.81535773,-118.272318,40.2,,99.1,,,,,,0.237,"1,109",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.275,"18,950.73","17,462.48",4.04,4.04,2.847,0.277,
5950,InVista,599,3.317,175+12,"19,000.61",GW5970,Weld,D23.44,49.89,23.44,U127.16,127.16,"2,300.16",0.275,0.275,,,,,,,23.44,260,,,,,,,33.81549457,-118.2723168,40.1,,99.4,,,,,,0.247,"1,110",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.276,"19,000.61","17,512.38",4.039,4.039,2.947,0.277,
5960,InVista,600,3.321,175+36,"19,024.05",GW5980,Weld,U23.44,23.44,26.12,U150.60,150.6,"2,276.72",0.278,0.278,,,,,,,26.12,284,,,,,,,33.81555881,-118.2723162,40.1,Small Laminations in Joint,99.4,,,,,,0.25,"1,110",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.278,0.279,"19,024.05","17,535.82",4.034,4.034,2.869,0.277,
5970,InVista,601,3.326,175+62,"19,050.18",GW5990,Weld,U26.12,26.12,51.67,U176.73,176.73,"2,250.59",0.28,0.28,,,,,,,51.67,254,,,,,,,33.81563051,-118.2723156,40,,99.5,,,,,,0.248,"1,101",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.28,0.281,"19,050.18","17,561.95",4.033,4.032,2.912,0.277,
5980,InVista,602,3.336,176+14,"19,101.85",GW6000,Weld,U51.67,51.67,53.06,U228.40,228.4,"2,198.92",0.274,0.274,,,,,,,53.06,33,,,,,,,33.81577253,-118.2723143,39.9,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,98.4,,,,,,0.227,"1,064",0.863,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.274,"19,101.85","17,613.64",4.044,4.045,2.932,0.277,
5980,InVista,602,3.336,176+14,"19,101.87",ANS-6000-01,Seam weld anomaly,U0.02,0.02,53.04,U228.42,228.42,"2,198.91",,,,,,13.01,1.45,26,,,,,,,,,33.81577253,-118.2723143,39.9,Adjacent Girth Weld,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"19,101.87","17,613.65",4.058,4.06,4.034,0.277,
5990,InVista,603,3.346,176+67,"19,154.91",GW6010,Weld,D23.71,53.06,23.71,U281.46,281.46,"2,145.86",0.271,0.271,,,,,,,23.71,165,,,,,,,33.81591816,-118.2723131,39.8,Metal Loss (<15.0%) in Joint,98.1,,,,,,0.219,"1,082",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.272,"19,154.91","17,666.71",4.047,4.048,2.901,0.277,
5990,InVista,603,3.346,176+67,"19,154.91",IML-6010-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0,23.71,U281.47,281.47,"2,145.86",0.254,0.271,19,28,,16.88,11.21,215,,,"1,240","1,136","1,255","1,133","1,743","1,574",33.81591816,-118.2723131,39.8,Adjacent Girth Weld; Not Associated with Deposits;,94.3,Internal,0.052,0.025,0.077,0.194,0.219,"1,082",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.254,0.256,"19,154.91","17,666.72",4.058,4.059,3.945,0.277,
6000,InVista,604,3.35,176+90,"19,178.63",GW6020,Weld,U23.71,23.71,29.59,U305.18,305.17,"2,122.15",0.271,0.271,,,,,,,29.59,173,,,,,,,33.81598308,-118.2723125,39.7,Metal Loss (<15.0%) in Joint,98.4,,,,,,0.22,"1,093",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.272,"19,178.63","17,690.43",4.047,4.049,2.82,0.277,
6000,InVista,604,3.356,177+17,"19,205.43",EML-6020-01,External Metal Loss,D2.79,26.81,2.79,U331.98,331.98,"2,095.34",0.24,0.271,19,28,,0.64,0.97,287,,,"1,434","1,425","1,432","1,421","1,988","1,973",33.81605681,-118.2723119,39.6,,70.5,External,0.051,0.025,0.076,0.195,0.22,"1,110",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.24,0.255,"19,205.43","17,717.24",4.047,4.048,4.046,0.277,
6010,InVista,605,3.356,177+20,"19,208.22",GW6030,Weld,U29.59,29.59,31.91,U334.77,334.77,"2,092.55",0.274,0.274,,,,,,,31.91,321,,,,,,,33.81606447,-118.2723118,39.6,,99.5,,,,,,0.225,"1,060",0.86,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.275,"19,208.22","17,720.03",4.044,4.043,2.89,0.277,
6010,InVista,605,3.356,177+21,"19,209.03",ANS-6030-01,Seam weld anomaly,U0.81,0.81,31.1,U335.58,335.58,"2,091.74",,,,,,19.89,1.21,310,,,,,,,,,33.81606672,-118.2723118,39.6,,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"19,209.03","17,720.84",4.072,4.071,4.047,0.277,
6020,InVista,606,3.362,177+52,"19,240.13",GW6040,Weld,U31.91,31.91,52.28,U366.68,366.68,"2,060.65",0.272,0.272,,,,,,,52.28,348,,,,,,,33.81615196,-118.2723111,39.6,,99.3,,,,,,0.241,"1,110",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"19,240.13","17,751.95",4.046,4.045,2.834,0.277,
6030,InVista,607,3.372,178+04,"19,292.40",GW6050,Weld,D48.61,52.28,48.61,U418.95,418.95,"2,008.37",0.274,0.274,,,,,,,48.61,123,,,,,,,33.81629556,-118.2723103,39.5,Small Laminations in Joint,99.3,,,,,,0.241,"1,110",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.274,"19,292.40","17,804.24",4.041,4.041,2.817,0.277,
6040,InVista,608,3.381,178+53,"19,341.01",GW6060,Weld,U48.61,48.61,53.01,U467.56,467.56,"1,959.76",0.273,0.273,,,,,,,53.01,142,,,,,,,33.8164288,-118.2723096,39.4,,98.6,,,,,,0.236,"1,108",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"19,341.01","17,852.86",4.047,4.047,3.072,0.277,
6050,InVista,609,3.391,179+06,"19,394.02",GW6070,Weld,D50.90,53.01,50.9,U520.57,520.57,"1,906.75",0.276,0.276,,,,,,,50.9,292,,,,,,,33.81657443,-118.2723087,39.3,,99.7,,,,,,0.232,"1,081",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.276,0.276,"19,394.02","17,905.88",4.05,4.05,3.116,0.277,
6060,InVista,610,3.401,179+57,"19,444.92",GW6080,Weld,U50.90,50.9,53.88,U571.47,571.47,"1,855.85",0.281,0.281,,,,,,,53.88,343,,,,,,,33.81671398,-118.2723079,39.2,,99.5,,,,,,0.225,"1,044",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.281,0.282,"19,444.92","17,956.79",4.034,4.036,3.131,0.277,
6070,InVista,611,3.411,180+11,"19,498.80",GW6090,Weld,D52.44,53.88,52.44,U625.35,625.35,"1,801.97",0.274,0.274,,,,,,,52.44,3,,,,,,,33.81686209,-118.2723071,39,,99.3,,,,,,0.241,"1,088",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.276,"19,498.80","18,010.69",4.041,4.041,2.922,0.277,
6080,InVista,612,3.421,180+63,"19,551.24",GW6100,Weld,D51.98,52.44,51.98,U677.79,677.79,"1,749.53",0.274,0.274,,,,,,,51.98,102,,,,,,,33.81700592,-118.2723063,38.9,,99.4,,,,,,0.217,"1,033",0.837,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.274,"19,551.24","18,063.14",4.051,4.05,2.847,0.277,
6080,InVista,612,3.43,181+13,"19,600.83",ANS-6100-01,Seam weld anomaly,D2.39,49.59,2.39,U727.38,727.38,"1,699.94",,,,,,19.63,1.21,96,,,,,,,,,33.81714208,-118.2723055,38.8,,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"19,600.83","18,112.74",4.067,4.071,4.054,0.277,
6090,InVista,613,3.431,181+15,"19,603.22",GW6110,Weld,D34.15,51.98,34.15,U729.77,729.77,"1,697.55",0.274,0.274,,,,,,,34.15,349,,,,,,,33.81714862,-118.2723055,38.8,,99.4,,,,,,0.242,"1,110",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.276,"19,603.22","18,115.13",4.039,4.038,3.002,0.277,
6090,InVista,613,3.437,181+49,"19,637.24",229th Pl.,Road Centerline (approx),D0.13,34.02,0.13,U763.79,763.79,"1,663.53",0.269,,,,,0.07,0.08,359,,,,,,,,,33.81724195,-118.2723049,38.8,"229th Pl.-181+49.16-(Alignment Sheet 4-A-728)",100,,,,,,0.269,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.269,0.269,"19,637.24","18,149.16",,,,0.277,
6100,InVista,614,3.437,181+49,"19,637.37",GW6120,Weld,U34.15,34.15,51.39,U763.92,763.92,"1,663.41",0.274,0.274,,,,,,,51.39,329,,,,,,,33.8172424,-118.2723049,38.8,,98.9,,,,,,0.238,"1,110",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.275,"19,637.37","18,149.29",4.04,4.038,2.982,0.277,
6110,InVista,615,3.447,182+01,"19,688.75",GW6130,Weld,D51.14,51.39,51.14,U815.30,815.3,"1,612.02",0.276,0.276,,,,,,,51.14,291,,,,,,,33.8173833,-118.2723041,38.7,,99.4,,,,,,0.147,"1,083",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.276,0.277,"19,688.75","18,200.69",4.04,4.039,2.801,0.277,
6110,InVista,615,3.457,182+52,"19,739.87",IML-6130-01,Internal Metal Loss; Not Associated with Deposits,D0.02,51.12,0.02,U866.42,866.42,"1,560.90",0.279,0.276,47,56,,0.19,0.73,160,,,"1,470","1,468","1,471","1,469","2,043","2,040",33.81752374,-118.2723032,38.4,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,77.8,Internal,0.129,0.025,0.154,0.122,0.147,"1,086",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.279,0.275,"19,739.87","18,251.82",4.034,4.052,4.011,0.277,
6120,InVista,616,3.457,182+52,"19,739.89",GW6140,Weld,U51.14,51.14,52.97,U866.44,866.44,"1,560.88",0.269,0.269,,,,,,,52.97,169,,,,,,,33.81752374,-118.2723032,38.4,,98.2,,,,,,0.233,"1,086",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.271,"19,739.89","18,251.84",4.046,4.046,2.905,0.277,
6130,InVista,617,3.467,183+05,"19,792.87",GW6150,Weld,U52.98,52.97,53.26,U919.42,919.42,"1,507.91",0.272,0.272,,,,,,,53.26,272,,,,,,,33.81766915,-118.2723022,38,,99,,,,,,0.234,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"19,792.87","18,304.83",4.033,4.032,2.825,0.277,
6140,InVista,618,3.477,183+58,"19,846.13",GW6160,Weld,U53.26,53.26,53.26,U972.68,972.67,"1,454.65",0.276,0.276,,,,,,,53.26,350,,,,,,,33.81781523,-118.2723011,37.6,,99.1,,,,,,0.24,"1,110",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.276,0.276,"19,846.13","18,358.10",4.043,4.043,2.82,0.277,
6150,InVista,619,3.487,184+11,"19,899.39",GW6170,Weld,U53.27,53.26,53.27,U1025.94,"1,025.94","1,401.38",0.274,0.274,,,,,,,53.27,162,,,,,,,33.81796154,-118.2723,37.3,Metal Loss (<15.0%) in Joint,98.5,,,,,,0.232,"1,109",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.275,"19,899.39","18,411.38",4.047,4.049,2.805,0.277,
6150,InVista,619,3.488,184+14,"19,902.42",EML-6170-01,External Metal Loss,U3.03,3.03,50.24,U1028.98,"1,028.97","1,398.35",0.262,0.274,15,24,,2.92,1.53,259,,,"1,373","1,312","1,380","1,308","1,917","1,817",33.81796987,-118.2722999,37.2,,83.8,External,0.042,0.025,0.067,0.207,0.232,"1,110",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.262,0.269,"19,902.42","18,414.41",4.056,4.056,4.05,0.277,
6160,InVista,620,3.497,184+65,"19,952.66",GW6180,Weld,D52.45,53.27,52.45,U1079.21,"1,079.21","1,348.11",0.277,0.277,,,,,,,52.45,352,,,,,,,33.81810761,-118.2722989,36.9,Small Laminations in Joint,99.1,,,,,,0.246,"1,110",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.277,0.277,"19,952.66","18,464.66",4.037,4.036,3.162,0.277,
6160,InVista,620,3.505,185+05,"19,993.44",LAM-6180-01,Lamination,D11.67,40.78,11.67,U1119.99,"1,119.99","1,307.33",,,,,,19.69,0.73,79,,,,,,,,,33.81821965,-118.2722981,36.6,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"19,993.44","18,505.45",4.033,4.033,4.027,0.277,
6170,InVista,621,3.507,185+17,"20,005.11",GW6190,Weld,D23.96,52.45,23.96,U1131.66,"1,131.66","1,295.66",0.267,0.267,,,,,,,23.96,122,,,,,,,33.81825166,-118.2722978,36.5,,99.1,,,,,,0.205,"1,093",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.268,"20,005.11","18,517.12",4.039,4.039,3.389,0.277,
6170,InVista,621,3.51,185+31,"20,019.18",EML-6190-01,External Metal Loss,D9.89,14.07,9.89,U1145.73,"1,145.73","1,281.59",0.261,0.267,23,33,,10.22,4.68,95,,,"1,195","1,095","1,220","1,104","1,695","1,534",33.81829021,-118.2722976,36.4,Crosses Long Seam,88.5,External,0.062,0.025,0.087,0.18,0.205,"1,093",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.261,0.265,"20,019.18","18,531.20",4.034,4.037,3.876,0.277,
6180,InVista,622,3.512,185+41,"20,029.07",GW6200,Weld,D19.80,23.96,19.8,U1155.62,"1,155.62","1,271.70",0.274,0.274,,,,,,,19.8,164,,,,,,,33.81831749,-118.2722974,36.3,,99.5,,,,,,0.155,"1,075",0.871,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.274,"20,029.07","18,541.09",4.043,4.042,2.903,0.277,
6180,InVista,622,3.515,185+61,"20,048.86",IML-6200-01,Internal Metal Loss; Not Associated with Deposits,D0.01,19.79,0.01,U1175.41,"1,175.41","1,251.92",0.222,0.274,43,53,,0.19,0.89,14,,,"1,460","1,458","1,459","1,457","2,027","2,024",33.81837182,-118.272297,36.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,81.8,Internal,0.119,0.025,0.144,0.13,0.155,"1,110",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.222,0.222,"20,048.86","18,560.88",4.09,4.091,4.024,0.277,
6190,InVista,623,3.515,185+61,"20,048.87",GW6210,Weld,D18.80,19.8,18.8,U1175.42,"1,175.42","1,251.90",0.273,0.273,,,,,,,18.8,325,,,,,,,33.81837182,-118.272297,36.2,,99.1,,,,,,0.162,"1,110",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"20,048.87","18,560.89",4.039,4.039,2.952,0.277,
6200,InVista,624,3.519,185+80,"20,067.67",GW6220,Weld,U18.80,18.8,53.89,U1194.22,"1,194.22","1,233.10",0.275,0.275,,,,,,,53.89,328,,,,,,,33.81842344,-118.2722966,36,Long Seam Axially Aligned Across Girth Weld,99.2,,,,,,0.229,"1,098",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.275,"20,067.67","18,579.70",4.041,4.04,3.243,0.277,
6200,InVista,624,3.519,185+80,"20,067.69",ANS-6220-01,Seam weld anomaly,U0.02,0.02,53.87,U1194.24,"1,194.24","1,233.08",,,,,,4.5,1.77,314,,,,,,,,,33.81842344,-118.2722966,36,,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,067.69","18,579.72",4.06,4.06,4.04,0.277,
6210,InVista,625,3.529,186+34,"20,121.56",GW6230,Weld,D53.59,53.89,53.59,D1179.21,"1,248.11","1,179.21",0.272,0.272,,,,,,,53.59,155,,,,,,,33.81857132,-118.2722955,35.6,,99.1,,,,,,0.241,"1,110",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"20,121.56","18,633.61",4.05,4.05,2.781,0.277,
6220,InVista,626,3.539,186+87,"20,175.15",GW6240,Weld,D35.01,53.59,35.01,D1125.62,"1,301.70","1,125.62",0.272,0.272,,,,,,,35.01,45,,,,,,,33.81871831,-118.2722944,35.2,,99,,,,,,0.23,"1,092",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.272,"20,175.15","18,687.21",4.044,4.045,2.913,0.277,
6230,InVista,627,3.546,187+22,"20,210.16",GW6250,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.48,35.01,1.48,D1090.61,"1,336.71","1,090.61",0.382,0.382,,,,,,,1.48,,,,,,,,33.81881438,-118.2722946,35,,20.3,,,,,,0.323,"1,651",0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.382,0.466,"20,210.16","18,722.23",3.992,3.997,3.18,0.344,
6230,InVista,627,3.546,187+23,"20,210.92",BD,Bend; Possible Bend Signatures,D0.72,,,D1089.85,"1,337.47","1,089.85",,,,,,,,,,,,,,,,,33.8188163,-118.2722955,35.1,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,210.92","18,722.99",,,,0.344,
6240,InVista,628,3.546,187+24,"20,211.65",GW6260,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U1.48,1.48,3.34,D1089.13,"1,338.20","1,089.13",0.27,0.27,,,,,,,3.34,170,,,,,,,33.81881708,-118.2722977,35.1,,94.4,,,,,,0.248,"1,097",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.27,0.274,"20,211.65","18,723.71",4.032,4.032,3.221,0.277,
6250,InVista,629,3.547,187+27,"20,214.99",GW6270,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U3.34,3.34,30.48,D1085.79,"1,341.54","1,085.79",0.252,0.252,,,,,,,30.48,142,,,,,,,33.81881803,-118.2723084,35,,99.5,,,,,,0.219,"1,002",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"20,214.99","18,727.03",4.059,4.059,2.999,0.25,
6250,InVista,629,3.551,187+48,"20,236.10",Dolores Ave,Road Centerline (approx),D9.37,21.11,9.37,D1064.68,"1,362.65","1,064.68",0.254,,,,,0.06,0.08,359,,,,,,,,,33.81881833,-118.2723778,35.1,"Dolores Ave-187+48-(Alignment Sheet 4-A-728)",100,,,,,,0.254,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.254,0.254,"20,236.10","18,748.00",,,,0.25,
6260,InVista,630,3.553,187+57,"20,245.47",GW6280,Weld,U30.48,30.48,48.16,D1055.30,"1,372.02","1,055.30",0.255,0.255,,,,,,,48.16,292,,,,,,,33.81881847,-118.2724086,35.1,,99.9,,,,,,0.232,"1,002",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"20,245.47","18,757.31",4.06,4.061,2.882,0.25,
6270,InVista,631,3.562,188+05,"20,293.63",GW6290,Weld,U48.16,48.16,49.36,D1007.14,"1,420.18","1,007.14",0.257,0.257,,,,,,,49.36,266,,,,,,,33.81881915,-118.2725672,35.3,,99.9,,,,,,0.219,"1,002",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.257,"20,293.63","18,805.16",4.06,4.06,3.133,0.25,
6280,InVista,632,3.571,188+54,"20,342.99",GW6300,Weld,D48.88,49.36,48.88,D957.78,"1,469.54",957.78,0.25,0.25,,,,,,,48.88,41,,,,,,,33.81881985,-118.2727295,35.5,Dent (BRC) in Joint,99.8,,,,,,0.223,"1,002",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.251,"20,342.99","18,854.19",4.064,4.063,2.758,0.25,
6290,InVista,633,3.58,189+03,"20,391.86",GW6310,Weld,U48.88,48.88,50.88,D908.91,"1,518.42",908.91,0.25,0.25,,,,,,,50.88,130,,,,,,,33.81882055,-118.2728902,35.6,,99.9,,,,,,0.213,983,0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.25,"20,391.86","18,902.75",4.063,4.062,2.872,0.25,
6290,InVista,633,3.589,189+51,"20,440.61",ANS-6310-01,Seam weld anomaly,D2.13,48.75,2.13,D860.16,"1,567.16",860.16,,,,,,24.11,1.05,112,,,,,,,,,33.81882124,-118.2730506,35.8,,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,440.61","18,951.18",4.067,4.07,4.053,0.25,
6300,InVista,634,3.59,189+53,"20,442.74",GW6320,Weld,D49.00,50.88,49,D858.03,"1,569.29",858.03,0.254,0.254,,,,,,,49,195,,,,,,,33.81882127,-118.2730577,35.8,,99.5,,,,,,0.214,978,0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"20,442.74","18,953.30",4.06,4.06,2.814,0.25,
6310,InVista,635,3.599,190+02,"20,491.74",GW6330,Weld,D43.83,49,43.83,D809.03,"1,618.29",809.03,0.255,0.255,,,,,,,43.83,184,,,,,,,33.81882196,-118.2732189,36,,99.8,,,,,,0.216,968,0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"20,491.74","19,001.98",4.066,4.066,2.826,0.25,
6320,InVista,636,3.607,190+46,"20,535.57",GW6340,Weld,U43.83,43.83,48.81,D765.20,"1,662.12",765.2,0.252,0.252,,,,,,,48.81,224,,,,,,,33.81882259,-118.2733631,36.1,,99.8,,,,,,0.155,947,0.851,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"20,535.57","19,045.52",4.064,4.064,2.859,0.25,
6320,InVista,636,3.607,190+47,"20,536.57",IML-6340-01,Internal Metal Loss; Not Associated with Deposits,U1.00,1,47.81,D764.21,"1,663.12",764.21,0.22,0.252,38,48,,0.49,0.48,176,,,"1,325","1,316","1,334","1,326","1,852","1,841",33.8188226,-118.2733664,36.1,WT Inferred from IR; Not Associated with Deposits;,100,Internal,0.097,0.025,0.122,0.13,0.155,"1,002",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.22,0.214,"20,536.57","19,046.51",4.093,4.099,4.078,0.25,
6330,InVista,637,3.616,190+94,"20,584.38",GW6350,Weld,D45.18,48.81,45.18,D716.39,"1,710.93",716.39,0.252,0.252,,,,,,,45.18,232,,,,,,,33.81882328,-118.2735236,36.3,Long Seam Axially Aligned Across Girth Weld,99.8,,,,,,0.157,926,0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"20,584.38","19,094.01",4.065,4.064,3.42,0.25,
6330,InVista,637,3.625,191+38,"20,628.29",IML-6350-01,Internal Metal Loss; Not Associated with Deposits,D1.27,43.91,1.27,D672.48,"1,754.84",672.48,0.234,0.252,38,48,,11.46,1.61,168,,,975,869,"1,143","1,024","1,587","1,423",33.81882391,-118.2736681,36.5,Channeling; Intermittent; WT Inferred from IR; Not Associated with Deposits;,99.7,Internal,0.095,0.025,0.12,0.132,0.157,926,0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.234,0.231,"20,628.29","19,137.64",4.078,4.081,4.058,0.25,
6340,InVista,638,3.625,191+39,"20,629.56",GW6360,Weld,U45.18,45.18,47.26,D671.22,"1,756.11",671.22,0.256,0.256,,,,,,,47.26,276,,,,,,,33.81882392,-118.2736721,36.5,,99.9,,,,,,0.214,955,0.858,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"20,629.56","19,138.89",4.06,4.061,3.355,0.25,
6350,InVista,639,3.634,191+86,"20,676.82",GW6370,Weld,U47.26,47.26,48.93,D623.95,"1,803.37",623.95,0.257,0.257,,,,,,,48.93,198,,,,,,,33.81882459,-118.2738276,36.4,,99.7,,,,,,0.203,984,0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.257,"20,676.82","19,185.85",4.06,4.06,3.312,0.25,
6350,InVista,639,3.643,192+33,"20,724.25",IML-6370-01,Internal Metal Loss; Not Associated with Deposits,D1.50,47.43,1.5,D576.52,"1,850.80",576.52,0.236,0.257,21,31,,2.25,0.97,180,,,"1,274","1,219","1,308","1,247","1,816","1,733",33.81882525,-118.2739837,36.3,Channeling; Not Associated with Deposits;,76.9,Internal,0.054,0.025,0.079,0.178,0.203,998,0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.236,0.247,"20,724.25","19,232.97",4.07,4.073,4.053,0.25,
6350,InVista,639,3.643,192+34,"20,725.16",IML-6370-02,Internal Metal Loss; Not Associated with Deposits,D0.59,48.34,0.59,D575.61,"1,851.71",575.61,0.238,0.257,19,28,,2.66,1.13,176,,,"1,272","1,211","1,320","1,254","1,834","1,742",33.81882527,-118.2739867,36.3,Channeling; Not Associated with Deposits;,72.1,Internal,0.048,0.025,0.073,0.184,0.209,"1,002",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.238,0.254,"20,725.16","19,233.87",4.078,4.08,4.065,0.25,
6360,InVista,640,3.643,192+34,"20,725.75",GW6380,Weld,U48.93,48.93,50.69,D575.03,"1,852.30",575.03,0.252,0.252,,,,,,,50.69,155,,,,,,,33.81882528,-118.2739885,36.3,,99.8,,,,,,0.215,"1,002",0.92,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"20,725.75","19,234.46",4.06,4.06,3.374,0.25,
6370,InVista,641,3.652,192+85,"20,776.44",GW6390,Weld,D49.86,50.69,49.86,D524.33,"1,902.99",524.33,0.248,0.248,,,,,,,49.86,235,,,,,,,33.81882599,-118.2741555,36.2,,99.9,,,,,,0.211,"1,002",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.248,"20,776.44","19,284.82",4.065,4.065,3.016,0.25,
