Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
8730,InVista,877,3.195,168+72,"27,997.45",GW8750,Weld,U31.86,31.85,39.85,U979.62,979.62,"2,083.18",0.324,0.324,,,,,,,39.85,266,,,,,,,33.83666773,-118.279444,20.8,,99.9,,,,,,0.316,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.324,"27,997.45","16,871.72",3.987,3.987,2.89,0.322,
8740,InVista,878,3.188,168+32,"28,037.30",GW8760,Weld,U39.85,39.85,40.42,U1019.47,"1,019.47","2,043.33",0.321,0.321,,,,,,,40.42,225,,,,,,,33.83677427,-118.2794729,18.9,,99.5,,,,,,0.314,"2,473",0.989,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.323,"28,037.30","16,831.90",3.989,3.989,2.857,0.322,
8750,InVista,879,3.18,167+92,"28,077.72",GW8770,Weld,U40.42,40.42,40.51,U1059.89,"1,059.89","2,002.91",0.32,0.32,,,,,,,40.51,164,,,,,,,33.83688255,-118.2795022,17,,99.5,,,,,,0.313,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.32,0.322,"28,077.72","16,791.50",3.991,3.991,2.927,0.322,
8760,InVista,880,3.173,167+51,"28,118.23",GW8780,Weld,D40.40,40.51,40.4,U1100.40,"1,100.40","1,962.40",0.32,0.32,,,,,,,40.4,207,,,,,,,33.83699133,-118.2795302,16.5,,99.7,,,,,,0.314,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.32,0.322,"28,118.23","16,751.02",3.992,3.992,2.866,0.322,
8770,InVista,881,3.165,167+11,"28,158.63",GW8790,Weld,D40.36,40.4,40.36,U1140.80,"1,140.80","1,922.00",0.323,0.323,,,,,,,40.36,127,,,,,,,33.83709927,-118.2795592,18.4,,99.9,,,,,,0.316,"2,473",0.989,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.323,"28,158.63","16,710.64",3.989,3.988,2.813,0.322,
8780,InVista,882,3.157,166+70,"28,198.99",GW8800,Weld,D40.19,40.36,40.19,U1181.16,"1,181.16","1,881.64",0.323,0.323,,,,,,,40.19,7,,,,,,,33.83720772,-118.2795859,21.4,,99.5,,,,,,0.315,"2,473",0.99,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.324,"28,198.99","16,670.31",3.99,3.989,2.852,0.322,
8790,InVista,883,3.15,166+30,"28,239.18",GW8810,Weld,D40.07,40.19,40.07,U1221.35,"1,221.35","1,841.45",0.321,0.321,,,,,,,40.07,340,,,,,,,33.83731681,-118.2796054,21.2,,99.8,,,,,,0.312,"2,473",0.982,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"28,239.18","16,630.15",3.991,3.99,2.975,0.322,
8800,InVista,884,3.142,165+90,"28,279.25",GW8820,Weld,U40.07,40.07,40.36,U1261.42,"1,261.42","1,801.38",0.322,0.322,,,,,,,40.36,310,,,,,,,33.83742561,-118.2796249,20.9,,99.9,,,,,,0.298,"2,473",0.973,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"28,279.25","16,590.11",3.99,3.99,2.81,0.322,
8810,InVista,885,3.134,165+50,"28,319.61",GW8830,Weld,U40.36,40.36,43.5,U1301.78,"1,301.78","1,761.02",0.324,0.324,,,,,,,43.5,257,,,,,,,33.83753532,-118.2796445,20.7,,99.9,,,,,,0.317,"2,473",0.982,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.324,"28,319.61","16,549.77",3.993,3.994,2.757,0.322,
8820,InVista,886,3.126,165+06,"28,363.11",GW8840,Weld,D40.05,43.5,40.05,U1345.28,"1,345.28","1,717.52",0.324,0.324,,,,,,,40.05,342,,,,,,,33.8376535,-118.2796656,20.4,,99.6,,,,,,0.316,"2,473",0.985,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.326,"28,363.11","16,506.30",3.988,3.987,2.771,0.322,
8830,InVista,887,3.119,164+66,"28,403.16",GW8850,Weld,U40.05,40.05,40.62,U1385.33,"1,385.33","1,677.47",0.32,0.32,,,,,,,40.62,298,,,,,,,33.83776208,-118.279685,20.2,,99.9,,,,,,0.306,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.32,0.321,"28,403.16","16,466.28",3.993,3.992,2.963,0.322,
8840,InVista,888,3.111,164+26,"28,443.78",GW8860,Weld,D40.55,40.62,40.55,U1425.94,"1,425.94","1,636.85",0.322,0.322,,,,,,,40.55,312,,,,,,,33.83787245,-118.2797047,19.9,,99.9,,,,,,0.315,"2,473",0.984,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"28,443.78","16,425.69",3.988,3.988,2.8,0.322,
8850,InVista,889,3.103,163+85,"28,484.32",GW8870,Weld,D40.09,40.55,40.08,U1466.49,"1,466.49","1,596.31",0.323,0.323,,,,,,,40.08,195,,,,,,,33.83798261,-118.2797244,19.7,,99.7,,,,,,0.316,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.325,"28,484.32","16,385.16",3.989,3.988,2.812,0.322,
8860,InVista,890,3.096,163+45,"28,524.41",GW8880,Weld,U40.09,40.08,40.45,U1506.58,"1,506.58","1,556.22",0.322,0.322,,,,,,,40.45,26,,,,,,,33.83809228,-118.2797351,20.5,,99.7,,,,,,0.314,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.324,"28,524.41","16,345.10",3.989,3.988,2.888,0.322,
8870,InVista,891,3.088,163+05,"28,564.86",GW8890,Weld,U40.45,40.45,40.51,D1515.77,"1,547.03","1,515.77",0.32,0.32,,,,,,,40.51,21,,,,,,,33.83820316,-118.279745,20.5,,99.6,,,,,,0.313,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.32,0.321,"28,564.86","16,304.68",3.992,3.991,2.796,0.322,
8880,InVista,892,3.08,162+64,"28,605.38",GW8900,Weld,D40.18,40.51,40.18,D1475.25,"1,587.55","1,475.25",0.321,0.321,,,,,,,40.18,7,,,,,,,33.83831422,-118.2797535,19.9,,99.7,,,,,,0.315,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.324,"28,605.38","16,264.19",3.991,3.991,2.827,0.322,
8890,InVista,893,3.073,162+24,"28,645.56",GW8910,Weld,U40.18,40.18,40.47,D1435.07,"1,627.73","1,435.07",0.323,0.323,,,,,,,40.47,329,,,,,,,33.83842423,-118.2797619,19.2,,99.7,,,,,,0.314,"2,473",0.982,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.326,"28,645.56","16,224.03",3.99,3.988,2.854,0.322,
8900,InVista,894,3.065,161+84,"28,686.02",GW8920,Weld,U40.47,40.47,40.51,D1394.61,"1,668.19","1,394.61",0.321,0.321,,,,,,,40.51,357,,,,,,,33.83853517,-118.279769,18.8,,99.7,,,,,,0.313,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.323,"28,686.02","16,183.60",3.991,3.991,3.151,0.322,
8910,InVista,895,3.057,161+43,"28,726.53",GW8930,Weld,D40.41,40.51,40.41,D1354.10,"1,708.70","1,354.10",0.322,0.322,,,,,,,40.41,50,,,,,,,33.83864637,-118.2797761,18.3,,99.9,,,,,,0.314,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.322,"28,726.53","16,143.11",3.991,3.99,3.048,0.322,
8920,InVista,896,3.05,161+03,"28,766.94",GW8940,Weld,U40.41,40.41,41.49,D1313.69,"1,749.11","1,313.69",0.322,0.322,,,,,,,41.49,289,,,,,,,33.83875713,-118.2797831,17.9,,99.9,,,,,,0.311,"2,473",0.985,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"28,766.94","16,102.73",3.996,3.997,2.949,0.322,
8930,InVista,897,3.042,160+61,"28,808.44",GW8950,Weld,D40.62,41.49,40.62,D1272.20,"1,790.60","1,272.19",0.32,0.32,,,,,,,40.62,322,,,,,,,33.83887105,-118.2797901,17.8,,99.9,,,,,,0.312,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.32,0.321,"28,808.44","16,061.26",3.993,3.993,3.023,0.322,
8940,InVista,898,3.034,160+21,"28,849.05",GW8960,Weld,D40.51,40.62,40.51,D1231.58,"1,831.22","1,231.57",0.32,0.32,,,,,,,40.51,340,,,,,,,33.83898227,-118.2797968,17.7,,99.7,,,,,,0.307,"2,473",0.985,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.32,0.322,"28,849.05","16,020.67",3.991,3.991,2.871,0.322,
8950,InVista,899,3.027,159+80,"28,889.56",GW8970,Weld,D40.40,40.51,40.4,D1191.07,"1,871.73","1,191.07",0.321,0.321,,,,,,,40.4,25,,,,,,,33.83909349,-118.2798036,17.6,,99.8,,,,,,0.314,"2,473",0.985,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.324,"28,889.56","15,980.19",3.99,3.989,2.882,0.322,
8960,InVista,900,3.019,159+40,"28,929.96",GW8980,Weld,D38.33,40.4,38.33,D1150.67,"1,912.13","1,150.67",0.325,0.325,,,,,,,38.33,315,,,,,,,33.83920427,-118.2798104,17.5,,99.9,,,,,,0.315,"2,473",0.982,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.325,0.325,"28,929.96","15,939.82",3.994,3.995,3.419,0.322,
8970,InVista,901,3.012,159+02,"28,968.29",GW8990,Weld,U38.33,38.33,41.52,D1112.34,"1,950.46","1,112.34",0.323,0.323,,,,,,,41.52,356,,,,,,,33.83930941,-118.2798168,17.5,,99.9,,,,,,0.31,"2,473",0.984,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.324,"28,968.29","15,901.51",3.997,3.997,3.594,0.322,
8980,InVista,902,3.004,158+60,"29,009.80",GW9000,Weld,D40.18,41.52,40.17,D1070.83,"1,991.97","1,070.82",0.321,0.321,,,,,,,40.17,280,,,,,,,33.83942334,-118.2798237,17.4,,99.6,,,,,,0.308,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.323,"29,009.80","15,860.02",3.99,3.989,3.369,0.322,
8990,InVista,903,2.996,158+20,"29,049.98",GW9010,Weld,D40.04,40.17,40.04,D1030.65,"2,032.15","1,030.65",0.319,0.319,,,,,,,40.04,240,,,,,,,33.83953344,-118.2798304,17.3,,99.5,,,,,,0.311,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.319,0.321,"29,049.98","15,819.87",3.993,3.992,3.813,0.322,
9000,InVista,904,2.989,157+80,"29,090.02",GW9020,Weld,U40.04,40.04,40.43,D990.61,"2,072.19",990.61,0.324,0.324,,,,,,,40.43,116,,,,,,,33.83964331,-118.2798371,17.2,,99.7,,,,,,0.315,"2,473",0.979,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.325,"29,090.02","15,779.86",3.988,3.988,2.978,0.322,
9010,InVista,905,2.981,157+39,"29,130.45",GW9030,Weld,D38.20,40.43,38.2,D950.18,"2,112.62",950.18,0.327,0.327,,,,,,,38.2,355,,,,,,,33.83975422,-118.2798438,17.4,,99.9,,,,,,0.315,"2,473",0.972,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.327,0.326,"29,130.45","15,739.46",3.988,3.988,3.51,0.322,
9020,InVista,906,2.974,157+01,"29,168.65",GW9040,Weld,U38.20,38.2,40.54,D911.98,"2,150.82",911.98,0.322,0.322,,,,,,,40.54,284,,,,,,,33.83985892,-118.2798502,17.6,,99.9,,,,,,0.315,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"29,168.65","15,701.28",3.993,3.993,3.495,0.322,
9030,InVista,907,2.966,156+61,"29,209.19",GW9050,Weld,D40.41,40.54,40.41,D871.44,"2,191.36",871.44,0.322,0.322,,,,,,,40.41,37,,,,,,,33.83997013,-118.2798569,17.8,,99.6,,,,,,0.315,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.324,"29,209.19","15,660.76",3.99,3.989,3.225,0.322,
9040,InVista,908,2.958,156+20,"29,249.60",GW9060,Weld,D35.60,40.41,35.6,D831.03,"2,231.77",831.03,0.322,0.322,,,,,,,35.6,358,,,,,,,33.84008084,-118.2798635,16.4,,99.9,,,,,,0.316,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.324,"29,249.60","15,620.38",3.997,3.996,3.165,0.322,
9050,InVista,909,2.952,155+85,"29,285.20",GW9070,Weld,U35.60,35.6,40.57,D795.43,"2,267.37",795.43,0.319,0.319,,,,,,,40.57,61,,,,,,,33.8401785,-118.2798692,15.2,,99.6,,,,,,0.313,"2,473",0.991,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.319,0.322,"29,285.20","15,584.81",3.992,3.992,3.452,0.322,
9060,InVista,910,2.944,155+44,"29,325.77",GW9080,Weld,D28.14,40.57,28.14,D754.86,"2,307.94",754.86,0.322,0.322,,,,,,,28.14,318,,,,,,,33.84028966,-118.2798758,13.8,,99.9,,,,,,0.316,"2,473",0.985,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.322,"29,325.77","15,544.26",3.99,3.99,2.821,0.322,
9070,InVista,911,2.939,155+16,"29,353.91",GW9090,Weld,U28.14,28.14,38.39,D726.72,"2,336.07",726.72,0.32,0.32,,,,,,,38.39,258,,,,,,,33.84036685,-118.2798803,12.8,,99.9,,,,,,0.31,"2,473",0.98,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.32,0.32,"29,353.91","15,516.15",3.999,4,3.512,0.322,
9080,InVista,912,2.931,154+78,"29,392.29",GW9100,Weld,U38.39,38.39,40.18,D688.33,"2,374.47",688.33,0.318,0.318,,,,,,,40.18,202,,,,,,,33.8404722,-118.2798868,13.1,,99.9,,,,,,0.303,"2,473",0.975,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.318,0.318,"29,392.29","15,477.78",3.992,3.992,3.287,0.322,
9090,InVista,913,2.924,154+38,"29,432.47",GW9110,Weld,D36.96,40.18,36.96,D648.16,"2,414.64",648.16,0.32,0.32,,,,,,,36.96,203,,,,,,,33.8405823,-118.2798936,13.5,Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.31,"2,473",0.981,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.32,0.32,"29,432.47","15,437.63",3.991,3.991,3.389,0.322,
9100,InVista,914,2.917,154+01,"29,469.43",GW9120,Weld,U36.96,36.96,40.41,D611.20,"2,451.60",611.2,0.321,0.321,,,,,,,40.41,278,,,,,,,33.84068361,-118.2798998,13.8,,99.8,,,,,,0.312,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.323,"29,469.43","15,400.70",3.99,3.99,3.492,0.322,
9110,InVista,915,2.909,153+60,"29,509.84",GW9130,Weld,U40.41,40.41,40.56,D570.79,"2,492.00",570.79,0.32,0.32,,,,,,,40.56,328,,,,,,,33.8407946,-118.2799067,14.1,,99.8,,,,,,0.313,"2,473",0.981,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.32,0.322,"29,509.84","15,360.32",3.991,3.99,2.768,0.322,
9120,InVista,916,2.901,153+20,"29,550.40",GW9140,Weld,D40.54,40.56,40.54,D530.23,"2,532.57",530.23,0.326,0.326,,,,,,,40.54,89,,,,,,,33.84090582,-118.2799135,14.5,,99.6,,,,,,0.312,"2,473",0.973,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.326,0.328,"29,550.40","15,319.78",3.985,3.985,3.682,0.322,
9130,InVista,917,2.894,152+79,"29,590.94",GW9150,Weld,D36.12,40.54,36.12,D489.69,"2,573.10",489.69,0.323,0.323,,,,,,,36.12,58,,,,,,,33.8410168,-118.2799203,14.8,,99.9,,,,,,0.316,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.323,"29,590.94","15,279.27",3.987,3.986,3.582,0.322,
9140,InVista,918,2.887,152+43,"29,627.06",GW9160,Weld,U36.12,36.12,40.41,D453.57,"2,609.23",453.57,0.321,0.321,,,,,,,40.41,90,,,,,,,33.8411161,-118.2799265,15.2,,99.9,,,,,,0.313,"2,473",0.989,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"29,627.06","15,243.17",3.992,3.991,3.437,0.322,
9150,InVista,919,2.879,152+03,"29,667.46",GW9170,Weld,D39.21,40.41,39.21,D413.17,"2,649.63",413.17,0.323,0.323,,,,,,,39.21,318,,,,,,,33.84122686,-118.2799333,15.5,,99.7,,,,,,0.315,"2,473",0.981,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.325,"29,667.46","15,202.79",3.987,3.986,2.841,0.322,
9160,InVista,920,2.872,151+64,"29,706.67",GW9180,Weld,U39.21,39.21,39.72,D373.96,"2,688.84",373.96,0.321,0.321,,,,,,,39.72,289,,,,,,,33.84133424,-118.2799399,15.9,,99.9,,,,,,0.287,"2,473",0.964,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"29,706.67","15,163.61",3.988,3.988,2.772,0.322,
9170,InVista,921,2.864,151+24,"29,746.39",GW9190,Weld,D34.47,39.72,34.47,D334.24,"2,728.56",334.24,0.322,0.322,,,,,,,34.47,37,,,,,,,33.84144321,-118.2799466,16.2,,99.8,,,,,,0.304,"2,473",0.979,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.324,"29,746.39","15,123.92",3.988,3.987,2.832,0.322,
9180,InVista,922,2.858,150+89,"29,780.86",GW9200,Weld,U34.47,34.47,40.05,D299.77,"2,763.03",299.77,0.324,0.324,,,,,,,40.05,337,,,,,,,33.84153783,-118.2799525,15.9,,99,,,,,,0.316,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.326,"29,780.86","15,089.47",3.985,3.984,2.77,0.322,
9190,InVista,923,2.85,150+49,"29,820.90",GW9210,Weld,D37.41,40.05,37.41,D259.73,"2,803.07",259.73,0.323,0.323,,,,,,,37.41,316,,,,,,,33.84164769,-118.2799593,15.6,,99.9,,,,,,0.314,"2,473",0.99,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.324,"29,820.90","15,049.45",3.986,3.986,2.806,0.322,
9200,InVista,924,2.843,150+12,"29,858.31",GW9220,Weld,U37.41,37.41,40.62,D222.32,"2,840.48",222.32,0.321,0.321,,,,,,,40.62,71,,,,,,,33.84175013,-118.2799657,15.3,,99.9,,,,,,0.312,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"29,858.31","15,012.07",3.991,3.99,3.504,0.322,
9210,InVista,925,2.836,149+71,"29,898.93",GW9230,Weld,D12.96,40.62,12.96,D181.70,"2,881.10",181.7,0.325,0.325,,,,,,,12.96,314,,,,,,,33.84186156,-118.2799726,15,,99.6,,,,,,0.311,"2,473",0.984,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.325,0.325,"29,898.93","14,971.47",3.985,3.984,3.511,0.322,
9220,InVista,926,2.833,149+59,"29,911.89",GW9240,Weld,U12.96,12.96,40.72,D168.74,"2,894.06",168.74,0.327,0.327,,,,,,,40.72,25,,,,,,,33.84189714,-118.2799748,14.9,,99.9,,,,,,0.317,"2,473",0.935,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.327,0.328,"29,911.89","14,958.53",3.986,3.988,3.57,0.322,
9230,InVista,927,2.825,149+18,"29,952.60",GW9250,Weld; Begin 0.344 in wall. API 5L (X-46) Seamless,D1.55,40.72,1.55,D128.03,"2,934.77",128.03,0.348,0.348,,,,,,,1.55,,,,,,,,33.84200891,-118.2799818,14.6,,36.2,,,,,,0.304,"2,615",0.891,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,642",8.625,0.348,0.39,"29,952.60","14,917.84",3.993,3.995,3.604,0.344,
9230,InVista,927,2.825,149+17,"29,953.39",BD,Bend,D0.76,,,D127.24,"2,935.56",127.24,,,,,,,,,,,,,,,,,33.8420109,-118.2799824,14.6,,,,,,,,,,,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,,,,,"29,953.39","14,917.05",,,,0.344,
9240,InVista,928,2.825,149+16,"29,954.15",GW9260,Weld; Begin 0.322 in wall. API 5L (X-46) LongSeam,U1.55,1.55,20.17,D126.48,"2,936.32",126.48,0.321,0.321,,,,,,,20.17,6,,,,,,,33.84201265,-118.2799839,14.6,,99.7,,,,,,0.299,"2,473",0.934,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"29,954.15","14,916.29",3.988,3.988,2.876,0.322,
9250,InVista,929,2.821,148+96,"29,974.32",GW9270,Weld,D15.65,20.17,15.65,D106.31,"2,956.49",106.31,0.322,0.322,,,,,,,15.65,14,,,,,,,33.84204946,-118.2800334,16.9,,99.8,,,,,,0.314,"2,473",0.936,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.322,"29,974.32","14,896.07",3.987,3.987,3.81,0.322,
9260,InVista,930,2.818,148+80,"29,989.97",GW9280,Weld; Begin 0.406 in wall. API 5L (X-46) Seamless,D1.55,15.65,1.55,D90.66,"2,972.14",90.66,0.415,0.415,,,,,,,1.55,,,,,,,,33.84207818,-118.280072,18.6,,32.7,,,,,,0.367,"3,118",0.903,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"3,118",8.625,0.415,0.47,"29,989.97","14,880.37",3.896,3.896,2.746,0.406,
9260,InVista,930,2.818,148+80,"29,990.73",BD,Bend,U0.76,,,D89.90,"2,972.90",89.9,,,,,,,,,,,,,,,,,33.8420799,-118.2800735,18.6,,,,,,,,,,,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,,,,,"29,990.73","14,879.61",,,,0.406,
9270,InVista,931,2.818,148+79,"29,991.52",GW9290,Weld; Begin 0.322 in wall. API 5L (X-46) LongSeam,U1.55,1.55,34.3,D89.11,"2,973.69",89.11,0.322,0.322,,,,,,,34.3,326,,,,,,,33.84208202,-118.2800738,18.6,,99.8,,,,,,0.312,"2,473",0.933,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.322,"29,991.52","14,878.82",3.989,3.989,2.772,0.322,
9270,InVista,931,2.816,148+66,"30,003.81",Torrance Blvd.,Road Centerline (approx),U12.29,12.29,22.01,D76.82,"2,985.98",76.82,0.322,,,,,0.06,0.08,359,,,,,,,,,33.84211558,-118.2800755,18.6,"Torrance Blvd.-148+66.5-(Alignment Sheet D4A-3145)",100,,,,,,0.322,,,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,,8.625,0.322,0.322,"30,003.81","14,866.50",,,,0.322,
9280,InVista,932,2.811,148+44,"30,025.82",GW9300,Weld,D5.19,34.3,5.19,D54.81,"3,007.99",54.81,0.321,0.321,,,,,,,5.19,326,,,,,,,33.8421755,-118.2800784,18.6,Long Seam Axially Aligned Across Girth Weld,99.4,,,,,,0.314,"2,315",0.842,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"30,025.82","14,844.43",3.986,3.985,2.926,0.322,
9290,InVista,933,2.81,148+39,"30,031.01",GW9310,Weld; Begin 0.406 in wall. API 5L (X-46) Seamless,D3.10,5.19,3.1,D49.62,"3,013.18",49.62,0.389,0.389,,,,,,,3.1,,,,,,,,33.84218946,-118.2800791,18.6,,39.1,,,,,,0.274,"2,490",0.719,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"3,118",8.625,0.389,0.422,"30,031.01","14,839.23",3.921,3.926,2.87,0.406,
9290,InVista,933,2.81,148+38,"30,032.72",BD,Bend,D1.39,,,D47.91,"3,014.89",47.91,,,,,,,,,,,,,,,,,33.8421939,-118.2800811,18.6,,,,,,,,,,,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,,,,,"30,032.72","14,837.51",,,,0.406,
9300,InVista,934,2.81,148+36,"30,034.11",GW9320,Weld; Begin 0.322 in wall. API 5L (X-46) LongSeam,D1.50,3.1,1.5,D46.52,"3,016.28",46.52,0.324,0.324,,,,,,,1.5,44,,,,,,,33.84219521,-118.2800854,18.6,,96.1,,,,,,0.308,"2,283",0.831,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.329,"30,034.11","14,836.12",3.982,3.983,2.883,0.322,
9310,InVista,935,2.81,148+35,"30,035.61",GW9330,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,U1.50,1.5,32.31,D45.03,"3,017.77",45.03,0.218,0.218,,,,,,,32.31,94,,,,,,,33.84219524,-118.2800903,18.6,,99.9,,,,,,0.207,"1,058",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,035.61","14,834.62",4.102,4.102,2.841,0.219,
9310,InVista,935,2.809,148+34,"30,036.33",EQ,Equation EQ: 148+33.89 (AH) *M-13 [Line M-54 Equations are opposite to other lines and apply in other direction],U0.72,0.72,31.59,D44.30,"3,018.50",44.3,,,,,,,,,,,,,,,,,33.84219521,-118.2800927,18.6,EQ: 148+33.89 (AH) *M-13 [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,036.33","14,833.89",,,,0.219,
9310,InVista,935,2.809,148+34,"30,036.33",EQ,Equation EQ: 148+33.89 (BK) *M-54 [Line M-54 Equations are opposite to other lines and apply in other direction],U0.73,0.73,31.58,D44.30,"3,018.50",44.3,,,,,,,,,,,,,,,,,33.84219521,-118.2800927,18.6,EQ: 148+33.89 (BK) *M-54 [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,036.33","14,833.89",,,,0.219,
9310,InVista,935,2.809,148+32,"30,038.51",EW,External Weld,U2.90,2.9,29.41,D42.12,"3,020.68",42.12,,,,,,1.91,2.02,350,,,,,,,,,33.84219512,-118.2800998,18.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,038.51","14,831.71",4.078,4.079,4.07,0.219,
9310,InVista,935,2.809,148+32,"30,038.57",TP,Tap,U2.97,2.97,29.34,D42.06,"3,020.74",42.06,,,,,,0.25,0.24,2,,,,,,,,,33.84219512,-118.2801,18.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,038.57","14,831.64",4.083,4.082,4.079,0.219,
9320,InVista,936,2.803,148+02,"30,067.91",GW9340,Weld,U32.31,32.31,42.12,D12.72,"3,050.08",12.72,0.219,0.219,,,,,,,42.12,25,,,,,,,33.84219392,-118.2801967,19.3,,99.9,,,,,,0.207,"1,097",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.219,0.219,"30,067.91","14,802.22",4.1,4.1,2.8,0.219,
9320,InVista,936,2.801,147+89,"30,080.63",AGM 14a,"AGM 14a-Description: Set mag & W , -3.5 CL-Location: Torrance Blvd R/W-Map 4A-582C-(Above Descriptions from PSOMAS)",U12.72,12.72,29.41,D2949.01,"3,062.80","2,949.01",,,,,,,,,,,,,,,,,33.8421934,-118.2802386,19.6,"AGM 14a-Description: Set mag & W , -3.5 CL-Location: Torrance Blvd R/W-Map 4A-582C-(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,080.63","14,789.47",,,,0.219,
9330,InVista,937,2.795,147+60,"30,110.04",GW9350,Weld,U42.12,42.12,42.15,U29.41,29.41,"2,919.60",0.216,0.216,,,,,,,42.15,286,,,,,,,33.84219348,-118.2803353,19.4,,99.9,,,,,,0.206,"1,097",0.976,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.216,0.216,"30,110.04","14,759.98",4.103,4.103,2.794,0.219,
9340,InVista,938,2.787,147+18,"30,152.19",GW9360,Weld,D42.15,42.15,42.15,U71.56,71.56,"2,877.46",0.212,0.212,,,,,,,42.15,330,,,,,,,33.84219359,-118.2804742,19,,99.9,,,,,,0.207,"1,097",0.985,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.212,0.212,"30,152.19","14,717.72",4.107,4.107,2.921,0.219,
9350,InVista,939,2.779,146+75,"30,194.33",GW9370,Weld,U42.15,42.15,42.17,U113.70,113.7,"2,835.31",0.213,0.213,,,,,,,42.17,98,,,,,,,33.84219249,-118.2806128,19.1,,99.9,,,,,,0.204,"1,097",0.982,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.213,0.214,"30,194.33","14,675.46",4.105,4.105,2.91,0.219,
9360,InVista,940,2.771,146+33,"30,236.50",GW9380,Weld,U42.17,42.17,42.18,U155.87,155.87,"2,793.15",0.214,0.214,,,,,,,42.18,198,,,,,,,33.84219133,-118.2807516,19.1,,99.9,,,,,,0.205,"1,097",0.981,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.214,"30,236.50","14,633.19",4.104,4.104,3.21,0.219,
9370,InVista,941,2.763,145+91,"30,278.67",GW9390,Weld,D5.95,42.18,5.95,U198.04,198.04,"2,750.97",0.213,0.213,,,,,,,5.95,332,,,,,,,33.84219016,-118.2808905,19.2,,99.7,,,,,,0.203,"1,097",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.213,0.214,"30,278.67","14,590.90",4.105,4.104,3.795,0.219,
9380,InVista,942,2.762,145+85,"30,284.63",GW9400,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D3.32,5.95,3.32,U203.99,203.99,"2,745.02",0.323,0.323,,,,,,,3.32,108,,,,,,,33.84219,-118.28091,19.2,,98.9,,,,,,0.306,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.323,0.325,"30,284.63","14,584.93",3.991,3.993,3.407,0.322,
9390,InVista,943,2.762,145+82,"30,287.95",GW9410,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,U3.32,3.32,32.93,U207.32,207.32,"2,741.70",0.213,0.213,,,,,,,32.93,332,,,,,,,33.84218991,-118.280921,19.2,,99.9,,,,,,0.174,"1,097",0.985,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.213,0.213,"30,287.95","14,581.60",4.105,4.105,3.18,0.219,
9390,InVista,943,2.761,145+76,"30,293.26",EML-9410-01,External Metal Loss,U5.31,5.31,27.61,U212.63,212.63,"2,736.38",0.208,0.213,18,30,,0.37,0.48,42,,,"1,417","1,412","1,416","1,410","1,967","1,959",33.84218976,-118.2809386,19.2,,77.8,External,0.039,0.025,0.064,0.149,0.174,"1,097",0.985,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.208,0.213,"30,293.26","14,576.27",4.11,4.11,4.109,0.219,
9400,InVista,944,2.755,145+49,"30,320.87",GW9420,Weld,U32.93,32.93,42.16,U240.24,240.24,"2,708.77",0.218,0.218,,,,,,,42.16,340,,,,,,,33.842189,-118.2810294,19.3,Long Seam Axially Aligned Across Girth Weld,100,,,,,,0.198,"1,097",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,320.87","14,548.58",4.1,4.099,3.048,0.219,
9410,InVista,945,2.747,145+06,"30,363.03",GW9430,Weld,U42.16,42.16,42.18,U282.40,282.4,"2,666.61",0.212,0.212,,,,,,,42.18,345,,,,,,,33.84218784,-118.2811682,19.3,,99.9,,,,,,0.203,"1,097",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.212,0.212,"30,363.03","14,506.31",4.105,4.105,3.131,0.219,
9420,InVista,946,2.739,144+64,"30,405.21",GW9440,Weld,D42.17,42.18,42.17,U324.59,324.58,"2,624.43",0.218,0.218,,,,,,,42.17,263,,,,,,,33.84218667,-118.2813072,19.4,,99.9,,,,,,0.195,"1,097",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,405.21","14,464.02",4.099,4.1,3.012,0.219,
9430,InVista,947,2.731,144+22,"30,447.39",GW9450,Weld,U42.17,42.17,42.18,U366.76,366.76,"2,582.25",0.215,0.215,,,,,,,42.18,22,,,,,,,33.84218554,-118.281446,19.7,,99.9,,,,,,0.161,"1,097",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.215,0.216,"30,447.39","14,421.73",4.1,4.101,2.942,0.219,
9430,InVista,947,2.731,144+18,"30,450.78",EML-9450-01,External Metal Loss,U3.40,3.4,38.78,U370.15,370.15,"2,578.86",0.197,0.215,25,37,,0.56,0.4,212,,,"1,417","1,404","1,418","1,403","1,969","1,949",33.84218546,-118.2814571,19.8,,95.6,External,0.054,0.025,0.079,0.136,0.161,"1,097",0.977,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.197,0.201,"30,450.78","14,418.32",4.109,4.108,4.106,0.219,
9440,InVista,948,2.723,143+79,"30,489.57",GW9460,Weld,D42.16,42.18,42.16,U408.94,408.94,"2,540.07",0.214,0.214,,,,,,,42.16,172,,,,,,,33.84218441,-118.2815849,20.1,,99.9,,,,,,0.201,"1,097",0.979,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.215,"30,489.57","14,379.44",4.102,4.102,3.047,0.219,
9450,InVista,949,2.715,143+37,"30,531.73",GW9470,Weld,D42.13,42.16,42.13,U451.10,451.1,"2,497.91",0.214,0.214,,,,,,,42.13,307,,,,,,,33.84218328,-118.2817235,20.4,,100,,,,,,0.201,"1,097",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.215,"30,531.73","14,337.16",4.101,4.1,3.194,0.219,
9460,InVista,950,2.707,142+95,"30,573.86",GW9480,Weld,U42.13,42.13,42.19,U493.23,493.23,"2,455.78",0.213,0.213,,,,,,,42.19,147,,,,,,,33.84218215,-118.2818623,20.8,,99.9,,,,,,0.2,"1,097",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.213,0.213,"30,573.86","14,294.92",4.102,4.102,2.835,0.219,
9470,InVista,951,2.699,142+53,"30,616.05",GW9490,Weld,D42.16,42.19,42.16,U535.42,535.42,"2,413.59",0.214,0.214,,,,,,,42.16,316,,,,,,,33.84218102,-118.2820012,21.1,,99.9,,,,,,0.201,"1,097",0.978,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.214,"30,616.05","14,252.62",4.102,4.101,2.856,0.219,
9480,InVista,952,2.691,142+10,"30,658.21",GW9500,Weld,D42.15,42.16,42.15,U577.58,577.58,"2,371.43",0.218,0.218,,,,,,,42.15,75,,,,,,,33.84217989,-118.2821399,21.4,,99.9,,,,,,0.2,"1,097",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,658.21","14,210.34",4.097,4.097,2.968,0.219,
9490,InVista,953,2.683,141+68,"30,700.36",GW9510,Weld,U42.15,42.15,42.16,U619.73,619.73,"2,329.28",0.214,0.214,,,,,,,42.16,354,,,,,,,33.84217872,-118.2822787,21.6,,99.9,,,,,,0.203,"1,097",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.214,"30,700.36","14,168.08",4.1,4.1,2.921,0.219,
9500,InVista,954,2.675,141+26,"30,742.51",GW9520,Weld,D42.15,42.16,42.15,U661.88,661.88,"2,287.13",0.218,0.218,,,,,,,42.15,273,,,,,,,33.84217756,-118.2824176,21.8,,100,,,,,,0.195,"1,097",0.93,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,742.51","14,125.81",4.096,4.096,2.968,0.219,
9510,InVista,955,2.667,140+84,"30,784.66",GW9530,Weld,U42.15,42.15,42.15,U704.03,704.03,"2,244.98",0.219,0.219,,,,,,,42.15,345,,,,,,,33.84217639,-118.2825562,21.9,,99.9,,,,,,0.198,"1,097",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.219,0.219,"30,784.66","14,083.56",4.093,4.094,3.09,0.219,
9520,InVista,956,2.659,140+41,"30,826.81",GW9540,Weld,D42.13,42.15,42.13,U746.18,746.18,"2,202.83",0.218,0.218,,,,,,,42.13,343,,,,,,,33.84217522,-118.282695,22.1,,99.8,,,,,,0.21,"1,097",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,826.81","14,041.29",4.093,4.094,3.183,0.219,
9530,InVista,957,2.651,139+99,"30,868.94",GW9550,Weld,U42.13,42.13,42.15,U788.31,788.31,"2,160.70",0.216,0.216,,,,,,,42.15,171,,,,,,,33.84217406,-118.2828336,22.3,,99.9,,,,,,0.2,"1,097",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.216,0.216,"30,868.94","13,999.05",4.097,4.097,2.943,0.219,
9540,InVista,958,2.643,139+57,"30,911.09",GW9560,Weld,D39.01,42.15,39.01,U830.46,830.46,"2,118.55",0.218,0.218,,,,,,,39.01,98,,,,,,,33.84217289,-118.2829725,22.5,,100,,,,,,0.192,"1,097",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,911.09","13,956.78",4.093,4.094,2.951,0.219,
9550,InVista,959,2.636,139+18,"30,950.10",GW9570,Weld,U39.01,39.01,42.16,U869.47,869.47,"2,079.54",0.219,0.219,,,,,,,42.16,99,,,,,,,33.84217182,-118.2831008,22.6,,99.9,,,,,,0.193,"1,097",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.219,0.22,"30,950.10","13,917.67",4.093,4.093,2.793,0.219,
9560,InVista,960,2.628,138+75,"30,992.26",GW9580,Weld,D42.14,42.16,42.14,U911.63,911.63,"2,037.38",0.215,0.215,,,,,,,42.14,156,,,,,,,33.84217073,-118.2832398,23,,99.9,,,,,,0.163,"1,097",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.215,0.215,"30,992.26","13,875.39",4.097,4.096,2.891,0.219,
9560,InVista,960,2.625,138+61,"31,006.85",EML-9580-01,External Metal Loss,U14.59,14.59,27.55,U926.22,926.22,"2,022.79",0.208,0.215,24,36,,1.5,1.37,281,,,"1,350","1,297","1,368","1,308","1,900","1,817",33.84217038,-118.2832879,23.2,,96.7,External,0.052,0.025,0.077,0.138,0.163,"1,097",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.208,0.213,"31,006.85","13,860.77",4.079,4.079,4.07,0.219,
9570,InVista,961,2.62,138+33,"31,034.40",GW9590,Weld,D42.09,42.14,42.09,U953.77,953.77,"1,995.24",0.218,0.218,,,,,,,42.09,217,,,,,,,33.8421697,-118.2833784,23.5,,100,,,,,,0.201,"1,097",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"31,034.40","13,833.14",4.093,4.094,3.543,0.219,
9580,InVista,962,2.612,137+91,"31,076.49",GW9600,Weld,U42.09,42.09,42.12,U995.86,995.86,"1,953.15",0.219,0.219,,,,,,,42.12,,,,,,,,33.84216867,-118.2835169,23.9,,99.9,,,,,,0.203,"1,097",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.219,0.219,"31,076.49","13,790.94",4.093,4.094,3.487,0.219,
9590,InVista,963,2.604,137+49,"31,118.61",GW9610,Weld,U42.12,42.12,42.13,U1037.98,"1,037.98","1,911.03",0.219,0.219,,,,,,,42.13,350,,,,,,,33.84216764,-118.2836555,24.4,,100,,,,,,0.206,"1,097",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.219,0.219,"31,118.61","13,748.71",4.093,4.093,3.985,0.219,
9600,InVista,964,2.596,137+06,"31,160.74",GW9620,Weld,D40.53,42.13,40.53,U1080.12,"1,080.11","1,868.90",0.217,0.217,,,,,,,40.53,210,,,,,,,33.8421666,-118.2837944,24.8,,99.9,,,,,,0.202,"1,097",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.217,0.217,"31,160.74","13,706.46",4.093,4.094,2.795,0.219,
9610,InVista,965,2.588,136+66,"31,201.28",GW9630,Weld,U40.53,40.53,42.14,U1120.65,"1,120.65","1,828.36",0.216,0.216,,,,,,,42.14,297,,,,,,,33.84216561,-118.2839278,25.3,,100,,,,,,0.19,"1,097",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.216,0.216,"31,201.28","13,665.82",4.096,4.096,3.479,0.219,
9620,InVista,966,2.58,136+24,"31,243.42",GW9640,Weld,D42.12,42.14,42.12,U1162.79,"1,162.79","1,786.22",0.22,0.22,,,,,,,42.12,342,,,,,,,33.84216458,-118.2840666,25.6,,99.9,,,,,,0.2,"1,097",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.22,0.22,"31,243.42","13,623.57",4.092,4.092,3.227,0.219,
9630,InVista,967,2.572,135+81,"31,285.54",GW9650,Weld,U42.12,42.12,42.13,U1204.91,"1,204.91","1,744.10",0.218,0.218,,,,,,,42.13,351,,,,,,,33.84216354,-118.2842052,25.5,,100,,,,,,0.193,"1,097",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"31,285.54","13,581.33",4.093,4.094,3.06,0.219,
9640,InVista,968,2.564,135+39,"31,327.66",GW9660,Weld,U42.13,42.13,42.15,U1247.03,"1,247.03","1,701.98",0.214,0.214,,,,,,,42.15,192,,,,,,,33.84216251,-118.2843437,25.5,,99.9,,,,,,0.205,"1,097",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.215,"31,327.66","13,539.09",4.097,4.097,2.836,0.219,
9650,InVista,969,2.556,134+97,"31,369.81",GW9670,Weld,D42.15,42.15,42.15,U1289.18,"1,289.18","1,659.83",0.214,0.214,,,,,,,42.15,232,,,,,,,33.84216148,-118.2844826,25.4,,99.9,,,,,,0.2,"1,097",0.977,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.215,"31,369.81","13,496.83",4.097,4.096,3.594,0.219,
9660,InVista,970,2.548,134+55,"31,411.96",GW9680,Weld,D38.98,42.15,38.98,U1331.33,"1,331.33","1,617.68",0.214,0.214,,,,,,,38.98,62,,,,,,,33.84216044,-118.2846215,25.4,,99.9,,,,,,0.165,"1,070",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.214,"31,411.96","13,454.57",4.097,4.097,2.908,0.219,
9660,InVista,970,2.541,134+16,"31,450.58",IML-9680-01,Internal Metal Loss; Not Associated with Deposits,D0.36,38.62,0.36,U1369.95,"1,369.95","1,579.06",0.181,0.214,23,35,,4.19,0.4,72,,,"1,245","1,139","1,276","1,154","1,773","1,603",33.84215949,-118.2847485,25.3,Mill Related; In Long Seam; Adjacent Girth Weld; Not Associated with Deposits;,71.4,Internal,0.049,0.025,0.074,0.14,0.165,"1,070",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.181,0.224,"31,450.58","13,415.85",4.119,4.12,4.084,0.219,
9670,InVista,971,2.541,134+15,"31,450.94",GW9690,Weld,D30.32,38.98,30.32,U1370.31,"1,370.31","1,578.70",0.218,0.218,,,,,,,30.32,225,,,,,,,33.84215949,-118.2847498,25.3,,99.9,,,,,,0.205,"1,097",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"31,450.94","13,415.49",4.093,4.094,3.205,0.219,
9680,InVista,972,2.535,133+85,"31,481.26",GW9700,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D5.33,30.32,5.33,U1400.63,"1,400.63","1,548.38",0.318,0.318,,,,,,,5.33,329,,,,,,,33.84215874,-118.2848495,25.3,,99.4,,,,,,0.308,"1,613",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.321,"31,481.26","13,385.08",3.981,3.981,3.88,0.322,
9690,InVista,973,2.534,133+80,"31,486.59",GW9710,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,U5.33,5.33,5.46,U1405.96,"1,405.96","1,543.05",0.218,0.218,,,,,,,5.46,235,,,,,,,33.84215861,-118.2848671,25.3,,99.5,,,,,,0.204,"1,097",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.219,"31,486.59","13,379.74",4.093,4.093,3.3,0.219,
9700,InVista,974,2.533,133+74,"31,492.05",GW9720,Weld,D0.11,5.46,0.11,U1411.42,"1,411.42","1,537.59",0.532,0.532,,,,,,,0.11,,,,,,,,33.84215849,-118.284885,25.3,,52.7,,,,,,0.505,"1,097",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.532,0.547,"31,492.05","13,374.27",3.801,3.847,3.173,0.219,
9710,InVista,975,2.533,133+74,"31,492.16",GW9730,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.08,0.11,0.08,U1411.53,"1,411.53","1,537.48",0.772,0.772,,,,,,,0.08,,,,,,,,33.84215849,-118.2848853,25.3,"End 8.625"" Pipe",2.3,,,,,,0.538,"2,504",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.772,0.834,"31,492.16","13,374.16",3.876,4.267,3.146,0.5,
9710,InVista,976,2.533,133+74,"31,492.23",PT,Pipe Transition,U0.08,0.08,0.08,U1411.60,"1,411.60","1,537.41",0.744,0.744,,,,,,,,,,,,,,,33.8421585,-118.2848856,25.3,"8.625"" x 10.750"" Reducer",0.6,,,,,,0.532,"2,009",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.75,0.744,0.792,"31,492.23","13,374.08",4.818,4.813,4.137,0.5,
9720,InVista,977,2.533,133+74,"31,492.32",GW9740,Weld,U0.08,0.08,0.38,U1411.69,"1,411.69","1,537.32",0.515,0.515,,,,,,,0.38,,,,,,,,33.84215849,-118.2848859,25.3,"Begin 10.750"" Pipe",67.7,,,,,,0.439,"2,006",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.75,0.515,0.527,"31,492.32","13,374.00",4.856,4.86,3.6,0.5,
9730,InVista,978,2.533,133+73,"31,492.69",GW9750,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U0.38,0.38,3.07,U1412.06,"1,412.06","1,536.95",0.355,0.355,,,,,,,3.07,,,,,,,,33.8421585,-118.2848872,25.3,,75.7,,,,,,0.316,"1,449",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.75,0.355,0.37,"31,492.69","13,373.45",5.028,5.023,2.98,0.365,
9730,InVista,978,2.532,133+71,"31,494.25",BD,Bend,D1.51,,,U1413.62,"1,413.62","1,535.39",,,,,,,,,,,,,,,,,33.8421585,-118.2848923,25.3,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,494.25","13,371.19",,,,0.365,
9740,InVista,979,2.532,133+69,"31,495.76",GW9760,Weld,U3.07,3.07,6.13,U1415.13,"1,415.13","1,533.88",0.36,0.36,,,,,,,6.13,,,,,,,,33.84215845,-118.2848974,25.4,,85.7,,,,,,0.305,"1,419",0.87,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.75,0.36,0.364,"31,495.76","13,368.99",5.031,5.035,2.872,0.365,
9740,InVista,979,2.531,133+66,"31,498.13",BD,Bend,U2.37,,,U1417.50,"1,417.50","1,531.51",,,,,,,,,,,,,,,,,33.8421567,-118.2849047,25.5,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,498.13","13,365.55",,,,0.365,
9740,InVista,979,2.531,133+64,"31,500.13",DNT-9760-02,Dent Associated with Bend,D1.76,4.37,1.76,U1419.50,"1,419.50","1,529.51",,,,,1.27,4,3,112,,,,,,,,,33.84215466,-118.2849106,25,"Dent Associated with Bend (ExxonMobil Classification: Bend, wrinkled)",17.4,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.75,,,"31,500.13","13,363.66",4.968,4.961,4.873,0.365,
9750,InVista,980,2.531,133+62,"31,501.89",GW9770,Weld; Begin 0.279 in wall. API 5L (A) Seamless,D4.12,6.13,4.11,U1421.26,"1,421.26","1,527.75",0.271,0.271,,,,,,,4.11,,,,,,,,33.84215291,-118.2849156,24.5,,67.9,,,,,,0.23,"1,081",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.271,0.282,"31,501.89","13,361.99",5.121,5.121,4.971,0.279,
9760,InVista,981,2.53,133+58,"31,506.01",GW9780,Weld,U4.12,4.11,8.85,U1425.38,"1,425.38","1,523.63",0.299,0.299,,,,,,,8.85,,,,,,,,33.84214874,-118.2849275,23.3,,75.7,,,,,,0.266,"1,105",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.299,0.307,"31,506.01","13,358.11",5.09,5.089,4.976,0.279,
9770,InVista,982,2.528,133+50,"31,514.85",GW9790,Weld,U8.85,8.85,20.52,U1434.22,"1,434.22","1,514.79",0.294,0.294,,,,,,,20.52,,,,,,,,33.84213934,-118.2849543,23,,79.4,,,,,,0.261,"1,118",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.294,0.303,"31,514.85","13,349.75",5.093,5.093,2.975,0.279,
9780,InVista,983,2.525,133+30,"31,535.37",GW9800,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D5.07,20.52,5.07,U1454.74,"1,454.74","1,494.27",0.358,0.358,,,,,,,5.07,,,,,,,,33.84211537,-118.2850153,23,,79.9,,,,,,0.322,"1,467",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.75,0.358,0.373,"31,535.37","13,330.36",5.01,5.01,3.031,0.365,
9780,InVista,983,2.524,133+29,"31,537.09",BD,Bend,U1.72,,,U1456.46,"1,456.46","1,492.55",,,,,,,,,,,,,,,,,33.84211389,-118.2850207,23,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,537.09","13,328.74",,,,0.365,
9790,InVista,984,2.524,133+25,"31,540.44",GW9810,Weld; Begin 0.279 in wall. API 5L (A) Seamless,U5.07,5.07,11.96,U1459.81,"1,459.81","1,489.20",0.286,0.286,,,,,,,11.96,,,,,,,,33.84211334,-118.2850317,23,,73.1,,,,,,0.26,"1,121",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.286,0.294,"31,540.44","13,325.39",5.104,5.105,4.746,0.279,
9800,InVista,985,2.521,133+13,"31,552.40",GW9820,Weld,U11.96,11.96,17.09,U1471.78,"1,471.78","1,477.24",0.284,0.284,,,,,,,17.09,,,,,,,,33.84211302,-118.2850711,23,,73.5,,,,,,0.249,"1,112",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.284,0.294,"31,552.40","13,313.43",5.1,5.1,3.322,0.279,
9810,InVista,986,2.518,132+96,"31,569.49",GW9830,Weld,U17.09,17.09,21.05,D1460.15,"1,488.86","1,460.15",0.271,0.271,,,,,,,21.05,,,,,,,,33.84211255,-118.2851273,22.9,,71.2,,,,,,0.244,"1,121",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.271,0.281,"31,569.49","13,296.36",5.114,5.115,2.942,0.279,
9820,InVista,987,2.514,132+75,"31,590.54",GW9840,Weld,D19.49,21.05,19.49,D1439.10,"1,509.91","1,439.10",0.288,0.288,,,,,,,19.49,,,,,,,,33.84211199,-118.2851965,22.9,,81.4,,,,,,0.261,"1,121",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.288,0.295,"31,590.54","13,275.33",5.096,5.096,4.757,0.279,
9820,InVista,987,2.512,132+62,"31,604.04",CE,Casing (End),D5.99,13.5,5.99,D1425.60,"1,523.41","1,425.60",,,,,,,,,,,,,,,,,33.84211162,-118.2852411,22.9,"Casing Ends 14"" Station 132+61.84",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,604.04","13,261.84",,,,0.279,
9830,InVista,988,2.511,132+56,"31,610.03",GW9850,Weld,D16.72,19.49,16.72,D1419.61,"1,529.40","1,419.61",0.286,0.286,,,,,,,16.72,,,,,,,,33.84211145,-118.2852608,22.9,,84.6,,,,,,0.257,"1,121",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.286,0.292,"31,610.03","13,255.85",5.105,5.105,4.731,0.279,
9840,InVista,989,2.507,132+39,"31,626.75",GW9860,Weld,U16.72,16.72,18.51,D1402.89,"1,546.12","1,402.89",0.287,0.287,,,,,,,18.51,,,,,,,,33.842111,-118.2853156,22.8,,85.3,,,,,,0.258,"1,121",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.287,0.294,"31,626.75","13,239.14",5.095,5.095,3.372,0.279,
9850,InVista,990,2.504,132+21,"31,645.27",GW9870,Weld,U18.51,18.51,21.16,D1384.38,"1,564.64","1,384.38",0.271,0.271,,,,,,,21.16,,,,,,,,33.8421105,-118.2853767,22.8,,82.8,,,,,,0.231,"1,094",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.271,0.279,"31,645.27","13,220.64",5.114,5.114,5.003,0.279,
9860,InVista,991,2.5,131+99,"31,666.43",GW9880,Weld,U21.16,21.16,21.52,D1363.21,"1,585.80","1,363.21",0.276,0.276,,,,,,,21.52,,,,,,,,33.84210992,-118.2854464,22.8,,90.5,,,,,,0.249,"1,121",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.276,0.281,"31,666.43","13,199.49",5.107,5.106,4.058,0.279,
9870,InVista,992,2.496,131+78,"31,687.95",GW9890,Weld,U21.52,21.52,21.94,D1341.69,"1,607.32","1,341.69",0.269,0.269,,,,,,,21.94,,,,,,,,33.84210934,-118.2855171,22.7,,87,,,,,,0.238,"1,121",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.269,0.274,"31,687.95","13,177.99",5.111,5.111,4.516,0.279,
9870,InVista,992,2.495,131+74,"31,692.04",Figueroa St. (80'W),Street C/L,U4.09,4.09,17.85,D1337.60,"1,611.41","1,337.60",,,,,,0.03,0.1,359,,,,,,,,,33.84210923,-118.2855304,22.7,"Figueroa St. (80'W)-131+73.9-(Alignment Sheet 4-A-582B)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,692.04","13,173.90",5.13,5.13,5.13,0.279,
9880,InVista,993,2.492,131+56,"31,709.89",GW9900,Weld,D20.57,21.94,20.57,D1319.75,"1,629.26","1,319.75",0.276,0.276,,,,,,,20.57,,,,,,,,33.84210874,-118.2855893,22.7,,87,,,,,,0.228,"1,121",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.276,0.28,"31,709.89","13,156.06",5.111,5.111,5.027,0.279,
9880,InVista,993,2.488,131+36,"31,730.38",IML-9900-01,Internal Metal Loss; Not Associated with Deposits,D0.09,20.49,0.09,D1299.26,"1,649.75","1,299.26",0.26,0.276,17,26,,1.57,1.91,171,,,"1,432","1,402","1,475","1,447","2,049","2,010",33.84210818,-118.2856565,22.7,Possible Grind; Crosses Girth Weld; Not Associated with Deposits;,43.6,Internal,0.048,0.025,0.073,0.203,0.228,"1,121",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.26,0.281,"31,730.38","13,135.59",5.101,5.096,5.014,0.279,
9890,InVista,994,2.488,131+36,"31,730.46",GW9910,Weld,D18.21,20.57,18.21,D1299.18,"1,649.83","1,299.18",0.292,0.292,,,,,,,18.21,,,,,,,,33.84210818,-118.2856568,22.7,Dents (BRC) in Joint,96.4,,,,,,0.252,"1,102",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.292,0.295,"31,730.46","13,135.50",5.084,5.084,4.917,0.279,
9900,InVista,995,2.484,131+17,"31,748.67",GW9920,Weld,D17.25,18.21,17.25,D1280.97,"1,668.04","1,280.97",0.299,0.299,,,,,,,17.25,,,,,,,,33.84210769,-118.2857168,22.6,,96.1,,,,,,0.266,"1,121",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.299,0.302,"31,748.67","13,117.31",5.079,5.08,4.993,0.279,
9900,InVista,995,2.481,131+01,"31,764.99",CB,Casing (Begin),D0.94,16.32,0.94,D1264.65,"1,684.36","1,264.65",,,,,,,,,,,,,,,,,33.84210724,-118.2857706,22.6,"Casing Begins 14"" Station 131+01.01",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,764.99","13,101.01",,,,0.279,
9910,InVista,996,2.481,131+00,"31,765.93",GW9930,Weld,D11.56,17.25,11.56,D1263.72,"1,685.30","1,263.71",0.265,0.265,,,,,,,11.56,,,,,,,,33.84210721,-118.2857735,22.6,,87.6,,,,,,0.198,"1,102",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.265,0.272,"31,765.93","13,100.07",5.114,5.114,4.982,0.279,
9910,InVista,996,2.48,130+96,"31,769.54",IML-9930-01,Internal Metal Loss; Not Associated with Deposits,U3.62,3.62,7.94,D1260.10,"1,688.91","1,260.10",0.25,0.265,18,28,,0.31,0.4,9,,,"1,417","1,415","1,417","1,415","1,968","1,965",33.84210712,-118.2857854,22.6,WT Inferred from IR; Not Associated with Deposits;,84.4,Internal,0.049,0.025,0.074,0.191,0.216,"1,108",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.25,0.245,"31,769.54","13,096.46",5.125,5.131,5.115,0.279,
9910,InVista,996,2.479,130+89,"31,777.39",IML-9930-02,Internal Metal Loss; Not Associated with Deposits,D0.09,11.47,0.09,D1252.25,"1,696.76","1,252.25",0.238,0.265,25,35,,2.09,2.21,171,,,"1,317","1,269","1,347","1,294","1,871","1,798",33.8421069,-118.2858113,22.6,Possible Grind; Crosses Girth Weld; Not Associated with Deposits;,56,Internal,0.067,0.025,0.092,0.173,0.198,"1,117",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.238,0.252,"31,777.39","13,088.61",5.109,5.105,4.98,0.279,
9920,InVista,997,2.479,130+89,"31,777.48",GW9940,Weld,D8.30,11.56,8.3,D1252.16,"1,696.85","1,252.16",0.266,0.266,,,,,,,8.3,,,,,,,,33.8421069,-118.2858116,22.6,Dent (BRC) in Joint,93.2,,,,,,0.237,"1,117",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.266,0.272,"31,777.48","13,088.52",5.112,5.111,4.974,0.279,
9930,InVista,998,2.477,130+80,"31,785.78",GW9950,Weld,U8.30,8.3,18.9,D1243.86,"1,705.15","1,243.86",0.269,0.269,,,,,,,18.9,,,,,,,,33.84210668,-118.2858389,22.6,,90.9,,,,,,0.237,"1,121",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.269,0.274,"31,785.78","13,080.23",5.12,5.121,4.481,0.279,
