Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
11340,InVista,"1,139",1.847,97+54,"35,109.44",EQ,Equation EQ: 97+53.50 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],D6.02,32.14,6.02,D956.67,"2,079.80",956.67,,,,,,,,,,,,,,,,,33.84204023,-118.2965871,26.6,EQ: 97+53.50 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,109.44","9,753.50",,,,0.279,
11340,InVista,"1,139",1.847,97+53,"35,109.45",EQ,Equation EQ: 97+52.84 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],D6.02,32.15,6.02,D956.67,"2,079.80",956.67,,,,,,,,,,,,,,,,,33.84204023,-118.2965871,26.6,EQ: 97+52.84 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,109.45","9,752.84",,,,0.279,
11350,InVista,"1,140",1.846,97+47,"35,115.46",GW11370,Weld,D24.21,38.17,24.21,D950.65,"2,085.82",950.65,0.275,0.275,,,,,,,24.21,95,,,,,,,33.84203965,-118.2966068,26.4,,98.7,,,,,,0.265,"1,121",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.275,0.277,"35,115.46","9,746.80",5.101,5.097,2.874,0.279,
11360,InVista,"1,141",1.841,97+23,"35,139.67",GW11380,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,D16.33,24.21,16.33,D926.44,"2,110.03",926.44,0.292,0.292,,,,,,,16.33,46,,,,,,,33.84203597,-118.2966863,25.4,,98.3,,,,,,0.277,"1,234",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.292,0.294,"35,139.67","9,722.53",5.085,5.081,2.856,0.307,
11370,InVista,"1,142",1.838,97+06,"35,156.00",GW11390,Weld; Begin 0.279 in wall. API 5L (A) LongSeam,U16.33,16.33,19.86,D910.11,"2,126.36",910.11,0.276,0.276,,,,,,,19.86,168,,,,,,,33.84203349,-118.29674,24.8,,99.3,,,,,,0.228,"1,121",0.96,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.276,0.278,"35,156.00","9,706.16",5.106,5.103,2.95,0.279,
11370,InVista,"1,142",1.837,96+98,"35,164.47",IML-11390-01,Internal Metal Loss; Not Associated with Deposits,U8.47,8.47,11.39,D901.64,"2,134.83",901.64,0.246,0.276,17,26,,0.16,0.4,171,,,"1,478","1,478","1,478","1,477","2,053","2,052",33.84203296,-118.2967678,24.4,Mill Related; In Long Seam; WT Inferred from IR; Not Associated with Deposits;,93.8,Internal,0.048,0.025,0.073,0.203,0.228,"1,121",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.246,0.256,"35,164.47","9,697.67",5.129,5.119,5.093,0.279,
11380,InVista,"1,143",1.835,96+86,"35,175.86",GW11400,Weld,U19.86,19.86,20.16,D890.25,"2,146.22",890.25,0.278,0.278,,,,,,,20.16,70,,,,,,,33.84203344,-118.296805,23.7,,99.1,,,,,,0.252,"1,121",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.278,0.28,"35,175.86","9,686.25",5.106,5.106,2.974,0.279,
11390,InVista,"1,144",1.831,96+66,"35,196.02",GW11410,Weld,D13.80,20.16,13.8,D870.09,"2,166.38",870.09,0.271,0.271,,,,,,,13.8,56,,,,,,,33.84203339,-118.2968713,23,,98.8,,,,,,0.254,"1,121",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.271,0.273,"35,196.02","9,666.04",5.104,5.102,3.113,0.279,
11400,InVista,"1,145",1.828,96+52,"35,209.82",GW11420,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U13.80,13.8,52.54,D856.29,"2,180.18",856.29,0.25,0.25,,,,,,,52.54,99,,,,,,,33.84203311,-118.2969167,22.6,,98.8,,,,,,0.227,"1,741",0.947,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.75,0.25,0.251,"35,209.82","9,652.20",5.124,5.124,2.983,0.25,
11400,InVista,"1,145",1.819,96+03,"35,259.12",Kenwood Ave. (40'W),Road Centerline (approx),D3.24,49.3,3.24,D806.99,"2,229.48",806.99,0.25,,,,,0.04,0.1,316,,,,,,,,,33.84203208,-118.2970787,21.3,"Kenwood Ave. (40'W)-96+03.3-(Alignment Sheet 4A-582A)",100,,,,,,0.25,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.75,0.25,0.25,"35,259.12","9,602.77",,,,0.25,
11410,InVista,"1,146",1.818,96+00,"35,262.36",GW11430,Weld,D26.50,52.54,26.5,D803.76,"2,232.72",803.76,0.246,0.246,,,,,,,26.5,139,,,,,,,33.84203201,-118.2970893,21.2,Metal Loss (<15.0%) in Joint,99,,,,,,0.224,"1,741",0.966,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.75,0.246,0.248,"35,262.36","9,599.53",5.131,5.13,2.974,0.25,
11410,InVista,"1,146",1.816,95+87,"35,275.24",ANMF-11430-01,Manufacturing Anomaly,U12.89,12.89,13.61,D790.87,"2,245.60",790.87,,,,,,23.83,1.71,235,,,,,,,,,33.84203169,-118.2971317,21.3,Possible Lap/Sliver; Intermittent,,Internal,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"35,275.24","9,586.61",5.126,5.127,5.104,0.25,
11410,InVista,"1,146",1.813,95+75,"35,287.02",ANMF-11430-02,Manufacturing Anomaly,D1.84,24.66,1.84,D779.09,"2,257.38",779.09,,,,,,5.44,2.21,231,,,,,,,,,33.8420314,-118.2971703,21.3,Possible Lap/Sliver,,Internal,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"35,287.02","9,574.80",5.118,5.114,5.077,0.25,
11420,InVista,"1,147",1.813,95+73,"35,288.86",GW11440,Weld; Begin 0.279 in wall. API 5L (X-52) LongSeam,D6.15,26.5,6.15,D777.26,"2,259.22",777.26,0.285,0.285,,,,,,,6.15,134,,,,,,,33.84203136,-118.2971763,21.3,,98.3,,,,,,0.267,"1,943",0.963,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,"1,943",10.75,0.285,0.288,"35,288.86","9,572.96",5.094,5.093,3.139,0.279,
11430,InVista,"1,148",1.812,95+67,"35,295.00",GW11450,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U6.15,6.15,26.16,D771.11,"2,265.36",771.11,0.303,0.303,,,,,,,26.16,335,,,,,,,33.84203121,-118.2971965,21.3,,97.1,,,,,,0.236,"1,156",0.844,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.303,0.306,"35,295.00","9,566.79",5.071,5.07,4.242,0.307,
11430,InVista,"1,148",1.808,95+45,"35,316.27",EML-11450-01,External Metal Loss,D4.90,21.26,4.9,D749.85,"2,286.63",749.85,0.298,0.303,22,30,,72.31,10.15,128,,,"1,323","1,210","1,406","1,274","1,953","1,769",33.84203069,-118.2972665,21.4,Intermittent; Crosses Girth Weld,86.5,External,0.067,0.025,0.092,0.211,0.236,"1,156",0.844,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.298,0.3,"35,316.27","9,545.48",5.063,5.063,4.242,0.307,
11440,InVista,"1,149",1.807,95+41,"35,321.16",GW11460,Weld,U26.16,26.16,47.05,D744.95,"2,291.52",744.95,0.302,0.302,,,,,,,47.05,29,,,,,,,33.84203056,-118.2972827,21.5,Metal Loss (<15.0%) in Joint,98.6,,,,,,0.256,"1,219",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.302,0.304,"35,321.16","9,540.56",5.075,5.075,4.748,0.307,
11440,InVista,"1,149",1.804,95+26,"35,335.88",EML-11460-01,External Metal Loss,U14.71,14.71,32.34,D730.24,"2,306.23",730.24,0.298,0.302,14,22,,17.03,5.33,85,,,"1,455","1,354","1,468","1,351","2,039","1,876",33.8420302,-118.2973311,21.5,,93.6,External,0.042,0.025,0.067,0.235,0.26,"1,234",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.298,0.302,"35,335.88","9,525.82",5.074,5.073,5.068,0.307,
11440,InVista,"1,149",1.798,94+95,"35,367.05",EML-11460-02,External Metal Loss,D1.17,45.88,1.17,D699.06,"2,337.41",699.06,0.287,0.302,15,24,,0.95,0.7,177,,,"1,600","1,588","1,602","1,587","2,224","2,205",33.84202944,-118.2974335,21.7,,50.3,External,0.046,0.025,0.071,0.231,0.256,"1,234",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.287,0.283,"35,367.05","9,494.56",5.071,5.071,5.068,0.307,
11450,InVista,"1,150",1.798,94+93,"35,368.21",GW11470,Weld,U47.05,47.05,48.23,D697.90,"2,338.57",697.9,0.302,0.302,,,,,,,48.23,86,,,,,,,33.8420294,-118.2974372,21.7,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,96.3,,,,,,0.226,"1,209",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.302,0.305,"35,368.21","9,493.39",5.073,5.073,3.187,0.307,
11450,InVista,"1,150",1.798,94+92,"35,369.63",LAM-11470-01,Lamination,U1.41,1.41,46.83,D696.49,"2,339.98",696.49,,,,,,55.4,1.21,304,,,,,,,,,33.84202937,-118.2974418,21.7,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,369.63","9,491.98",5.072,5.073,5.065,0.307,
11450,InVista,"1,150",1.795,94+80,"35,381.99",RMBS,Recoat Marker Band Start,U13.77,13.77,34.46,D684.12,"2,352.35",684.12,,,,,,0.04,0.1,359,,,,,,,,,33.84202906,-118.2974826,21.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,381.99","9,479.58",5.078,5.078,5.078,0.307,
11450,InVista,"1,150",1.794,94+72,"35,389.06",SS,Sleeve Start,U20.85,20.85,27.38,D677.05,"2,359.42",677.05,,,,,,,,,,,,,,,,,33.84202889,-118.2975059,21.8,Crosses Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,389.06","9,472.49",,,,0.307,
11450,InVista,"1,150",1.794,94+72,"35,389.69",LAM-11470-04,Lamination,U21.47,21.47,26.76,D676.42,"2,360.05",676.42,,,,,,65.28,0.8,338,,,,,,,,,33.84202888,-118.2975078,21.8,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,389.69","9,471.86",5.062,5.061,5.052,0.307,
11450,InVista,"1,150",1.793,94+66,"35,395.50",LAM-11470-05,Lamination,D20.94,27.29,20.94,D670.61,"2,365.86",670.61,,,,,,33.09,1.11,256,,,,,,,,,33.84202873,-118.2975269,21.8,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,395.50","9,466.03",5.071,5.071,5.055,0.307,
11450,InVista,"1,150",1.792,94+63,"35,398.99",LAM-11470-06,Lamination,D17.46,30.77,17.46,D667.12,"2,369.35",667.12,,,,,,26.03,1.21,5,,,,,,,,,33.84202865,-118.2975385,21.8,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,398.99","9,462.53",5.072,5.072,5.068,0.307,
11450,InVista,"1,150",1.792,94+61,"35,400.97",LAM-11470-07,Lamination,D15.47,32.76,15.47,D665.14,"2,371.33",665.14,,,,,,36.27,1.11,223,,,,,,,,,33.8420286,-118.297545,21.8,Under Sleeve,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,400.97","9,460.55",5.069,5.07,5.063,0.307,
11450,InVista,"1,150",1.79,94+53,"35,408.75",LAM-11470-08,Lamination,D7.70,40.53,7.7,D657.36,"2,379.11",657.36,,,,,,39.55,0.8,26,,,,,,,,,33.84202841,-118.2975704,21.9,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,408.75","9,452.75",5.066,5.066,5.06,0.307,
11450,InVista,"1,150",1.79,94+52,"35,409.20",LAM-11470-09,Lamination,D7.25,40.99,7.25,D656.91,"2,379.56",656.91,,,,,,38.97,1.01,268,,,,,,,,,33.84202839,-118.297572,21.9,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,409.20","9,452.30",5.073,5.073,5.06,0.307,
11450,InVista,"1,150",1.79,94+50,"35,411.06",LAM-11470-10,Lamination,D5.38,42.85,5.38,D655.05,"2,381.42",655.05,,,,,,63.44,0.9,11,,,,,,,,,33.84202834,-118.2975783,21.9,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,411.06","9,450.43",5.072,5.072,5.055,0.307,
11450,InVista,"1,150",1.789,94+47,"35,414.14",EML-11470-11,External Metal Loss,D2.30,45.93,2.3,D651.97,"2,384.50",651.97,0.272,0.302,17,25,,0.52,0.7,125,,,"1,611","1,607","1,611","1,606","2,238","2,231",33.84202826,-118.2975883,21.9,Under Sleeve,75.8,External,0.052,0.025,0.077,0.225,0.25,"1,234",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.272,0.295,"35,414.14","9,447.34",5.068,5.068,5.065,0.307,
11450,InVista,"1,150",1.789,94+47,"35,414.74",EML-11470-12,External Metal Loss,D1.71,46.52,1.71,D651.37,"2,385.10",651.37,0.286,0.302,21,29,,0.2,0.5,231,,,"1,617","1,616","1,616","1,616","2,245","2,244",33.84202824,-118.2975902,21.9,Under Sleeve,92,External,0.062,0.025,0.087,0.215,0.24,"1,233",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.286,0.272,"35,414.74","9,446.74",5.069,5.069,5.066,0.307,
11450,InVista,"1,150",1.789,94+46,"35,415.08",EML-11470-13,External Metal Loss,D1.37,46.86,1.37,D651.03,"2,385.44",651.03,0.294,0.302,21,29,,0.36,0.4,148,,,"1,614","1,612","1,614","1,612","2,242","2,238",33.84202822,-118.2975913,21.9,Under Sleeve,77.8,External,0.064,0.025,0.089,0.213,0.238,"1,221",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.294,0.283,"35,415.08","9,446.40",5.07,5.07,5.069,0.307,
11450,InVista,"1,150",1.789,94+46,"35,415.20",EML-11470-14,External Metal Loss,D1.25,46.98,1.25,D650.92,"2,385.55",650.92,0.293,0.302,25,33,,1.01,0.8,145,,,"1,581","1,564","1,589","1,571","2,207","2,182",33.84202821,-118.2975918,21.9,Under Sleeve,70,External,0.076,0.025,0.101,0.201,0.226,"1,217",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.293,0.282,"35,415.20","9,446.29",5.071,5.071,5.067,0.307,
11450,InVista,"1,150",1.789,94+46,"35,415.55",EML-11470-15,External Metal Loss,D0.90,47.33,0.9,D650.56,"2,385.91",650.56,0.292,0.302,24,32,,0.24,0.6,127,,,"1,616","1,615","1,616","1,615","2,245","2,243",33.8420282,-118.2975929,21.9,Under Sleeve,69.4,External,0.071,0.025,0.096,0.206,0.231,"1,213",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.292,0.29,"35,415.55","9,445.93",5.071,5.071,5.066,0.307,
11450,InVista,"1,150",1.789,94+46,"35,415.62",EML-11470-16,External Metal Loss,D0.83,47.4,0.83,D650.49,"2,385.98",650.49,0.288,0.302,20,28,,0.27,0.8,107,,,"1,616","1,615","1,616","1,614","2,244","2,242",33.8420282,-118.2975931,21.9,Under Sleeve,62.5,External,0.06,0.025,0.085,0.217,0.242,"1,212",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.288,0.31,"35,415.62","9,445.86",5.076,5.076,5.074,0.307,
11450,InVista,"1,150",1.789,94+46,"35,415.86",EML-11470-17,External Metal Loss,D0.59,47.65,0.59,D650.25,"2,386.22",650.25,0.291,0.302,19,27,,0.96,1.11,229,,,"1,595","1,581","1,596","1,581","2,217","2,196",33.84202819,-118.297594,21.9,Under Sleeve,64.8,External,0.056,0.025,0.081,0.221,0.246,"1,212",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.291,0.294,"35,415.86","9,445.62",5.064,5.064,5.052,0.307,
11450,InVista,"1,150",1.789,94+45,"35,416.23",EML-11470-18,External Metal Loss,D0.21,48.02,0.21,D649.88,"2,386.59",649.88,0.292,0.302,14,22,,0.92,1.61,182,,,"1,603","1,592","1,603","1,590","2,226","2,208",33.84202817,-118.297595,22,Under Sleeve,72.3,External,0.041,0.025,0.066,0.236,0.261,"1,211",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.292,0.292,"35,416.23","9,445.24",5.078,5.078,5.068,0.307,
11460,InVista,"1,151",1.789,94+45,"35,416.45",GW11480,Weld,U48.23,48.23,48.89,D649.66,"2,386.81",649.66,0.302,0.302,,,,,,,48.89,32,,,,,,,33.84202816,-118.2975958,22,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,97.4,,,,,,0.241,"1,202",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.302,0.303,"35,416.45","9,445.03",5.077,5.077,4.921,0.307,
11460,InVista,"1,151",1.789,94+45,"35,416.45",LAM-11480-01,Lamination,U0.01,0.01,48.88,D649.66,"2,386.81",649.66,,,,,,37.17,1.01,309,,,,,,,,,33.84202816,-118.2975958,22,Under Sleeve; Intermittent; Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,416.45","9,445.02",5.091,5.091,5.069,0.307,
11460,InVista,"1,151",1.789,94+45,"35,416.49",EML-11480-02,External Metal Loss,U0.04,0.04,48.84,D649.62,"2,386.85",649.62,0.291,0.302,20,28,,1.12,4.52,172,,,"1,585","1,568","1,583","1,561","2,198","2,168",33.84202816,-118.2975961,22,Under Sleeve; Adjacent Girth Weld,69,External,0.06,0.025,0.085,0.217,0.242,"1,209",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.291,0.288,"35,416.49","9,444.99",5.062,5.06,5.036,0.307,
11460,InVista,"1,151",1.789,94+45,"35,416.68",EML-11480-03,External Metal Loss,U0.24,0.24,48.65,D649.43,"2,387.04",649.43,0.292,0.302,15,24,,0.28,0.8,158,,,"1,616","1,615","1,616","1,614","2,244","2,242",33.84202815,-118.2975967,22,Under Sleeve,69.6,External,0.046,0.025,0.071,0.231,0.256,"1,209",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.292,0.297,"35,416.68","9,444.79",5.067,5.067,5.059,0.307,
11460,InVista,"1,151",1.789,94+44,"35,417.43",LAM-11480-04,Lamination,U0.98,0.98,47.91,D648.69,"2,387.78",648.69,,,,,,23.09,1.11,214,,,,,,,,,33.84202812,-118.2975991,22,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,417.43","9,444.05",5.075,5.075,5.068,0.307,
11460,InVista,"1,151",1.789,94+44,"35,417.58",EML-11480-05,External Metal Loss,U1.13,1.13,47.76,D648.53,"2,387.94",648.53,0.286,0.302,20,28,,2.69,1.61,139,,,"1,508","1,455","1,524","1,463","2,117","2,032",33.84202811,-118.2975996,22,Under Sleeve,84.8,External,0.061,0.025,0.086,0.216,0.241,"1,208",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.286,0.295,"35,417.58","9,443.90",5.082,5.082,5.075,0.307,
11460,InVista,"1,151",1.788,94+42,"35,419.44",EML-11480-06,External Metal Loss,U2.99,2.99,45.89,D646.67,"2,389.80",646.67,0.288,0.302,18,26,,6.41,3.12,187,,,"1,448","1,363","1,472","1,373","2,045","1,907",33.84202804,-118.2976056,22,Under Sleeve,83.6,External,0.054,0.025,0.079,0.223,0.248,"1,202",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.288,0.289,"35,419.44","9,442.03",5.074,5.074,5.066,0.307,
11460,InVista,"1,151",1.788,94+41,"35,420.39",SE,Sleeve End,U3.94,3.94,44.94,D645.72,"2,390.75",645.72,,,,,,,,,,,,,,,,,33.842028,-118.2976088,22,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,420.39","9,441.08",,,,0.307,
11460,InVista,"1,151",1.786,94+32,"35,429.01",LAM-11480-08,Lamination,U12.56,12.56,36.33,D637.11,"2,399.37",637.1,,,,,,22.49,1.21,327,,,,,,,,,33.84202763,-118.2976372,22.2,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,429.01","9,432.44",5.082,5.082,5.077,0.307,
11460,InVista,"1,151",1.785,94+26,"35,435.80",RMBE,Recoat Marker Band End,U19.35,19.35,29.54,D630.31,"2,406.16",630.31,,,,,,0.04,0.1,360,,,,,,,,,33.84202735,-118.2976593,22.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,435.80","9,425.63",5.078,5.078,5.078,0.307,
11470,InVista,"1,152",1.78,93+96,"35,465.34",GW11490,Weld,D42.76,48.89,42.76,D600.78,"2,435.69",600.78,0.307,0.307,,,,,,,42.76,245,,,,,,,33.84202619,-118.2977564,22.9,,99.1,,,,,,0.281,"1,234",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.307,0.309,"35,465.34","9,396.02",5.067,5.067,4.046,0.307,
11480,InVista,"1,153",1.771,93+53,"35,508.09",GW11500,Weld,U42.76,42.76,49.25,D558.02,"2,478.45",558.02,0.297,0.297,,,,,,,49.25,308,,,,,,,33.84202611,-118.2978971,24.3,,99.1,,,,,,0.254,"1,234",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.297,0.299,"35,508.09","9,353.15",5.083,5.083,4.953,0.307,
11480,InVista,"1,153",1.769,93+39,"35,522.14",EML-11500-01,External Metal Loss,U14.05,14.05,35.21,D543.97,"2,492.50",543.97,0.293,0.297,14,23,,1.71,4.62,159,,,"1,547","1,517","1,541","1,504","2,140","2,089",33.84202608,-118.2979432,24.8,,88.3,External,0.043,0.025,0.068,0.229,0.254,"1,234",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.293,0.301,"35,522.14","9,339.06",5.083,5.079,5.063,0.307,
11490,InVista,"1,154",1.762,93+04,"35,557.34",GW11510,Weld,D44.11,49.25,44.11,D508.77,"2,527.70",508.77,0.304,0.304,,,,,,,44.11,218,,,,,,,33.84202601,-118.2980588,26,,99.3,,,,,,0.256,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.304,0.306,"35,557.34","9,303.76",5.072,5.071,3.131,0.307,
11490,InVista,"1,154",1.761,92+98,"35,563.32",PA,Patch,U5.98,5.98,38.13,D502.79,"2,533.68",502.79,,,,,,12,11,274,,,,,,,,,33.842026,-118.2980785,26.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,563.32","9,297.77",5.069,5.156,3.308,0.307,
11490,InVista,"1,154",1.754,92+62,"35,599.03",EML-11510-02,External Metal Loss,D2.43,41.68,2.43,D467.09,"2,569.39",467.08,0.301,0.304,16,24,,21.3,6.83,149,,,"1,435","1,332","1,469","1,348","2,041","1,872",33.8420253,-118.2981959,27,Intermittent; Adjacent Long Seam,87.5,External,0.048,0.025,0.073,0.231,0.256,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.301,0.301,"35,599.03","9,261.97",5.064,5.062,5.039,0.307,
11500,InVista,"1,155",1.754,92+60,"35,601.45",GW11520,Weld,U44.11,44.11,48.43,D464.66,"2,571.81",464.66,0.3,0.3,,,,,,,48.43,24,,,,,,,33.84202525,-118.2982037,27,,99,,,,,,0.252,"1,234",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.3,0.301,"35,601.45","9,259.54",5.077,5.077,3.206,0.307,
11500,InVista,"1,155",1.753,92+57,"35,603.74",EML-11520-01,External Metal Loss,U2.29,2.29,46.14,D462.37,"2,574.10",462.37,0.27,0.3,16,24,,0.33,0.5,179,,,"1,605","1,603","1,604","1,602","2,228","2,224",33.84202521,-118.2982113,27.1,,80,External,0.048,0.025,0.073,0.227,0.252,"1,234",0.95,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.27,0.28,"35,603.74","9,257.25",5.078,5.078,5.075,0.307,
11510,InVista,"1,156",1.745,92+11,"35,649.89",GW11530,Weld,U48.43,48.43,49.57,D416.23,"2,620.24",416.23,0.3,0.3,,,,,,,49.57,317,,,,,,,33.8420243,-118.2983631,28.1,,99.6,,,,,,0.272,"1,234",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.3,0.301,"35,649.89","9,210.98",5.078,5.078,2.862,0.307,
11520,InVista,"1,157",1.735,91+61,"35,699.45",GW11540,Weld,D48.55,49.57,48.55,D366.66,"2,669.81",366.66,0.299,0.299,,,,,,,48.55,96,,,,,,,33.84202335,-118.2985259,29.2,Small Laminations in Joint,98.5,,,,,,0.259,"1,234",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.299,0.3,"35,699.45","9,161.28",5.082,5.082,4.958,0.307,
11520,InVista,"1,157",1.735,91+61,"35,699.47",LAM-11540-01,Lamination,U0.01,0.01,48.54,D366.64,"2,669.83",366.64,,,,,,21.6,0.6,244,,,,,,,,,33.84202335,-118.2985259,29.2,Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,699.47","9,161.27",5.087,5.086,5.063,0.307,
11520,InVista,"1,157",1.735,91+60,"35,700.52",LAM-11540-02,Lamination,U1.07,1.07,47.48,D365.59,"2,670.88",365.59,,,,,,32.52,1.01,210,,,,,,,,,33.84202333,-118.2985294,29.2,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,700.52","9,160.21",5.09,5.089,5.073,0.307,
11530,InVista,"1,158",1.726,91+13,"35,748.00",GW11550,Weld,D43.85,48.55,43.85,D318.11,"2,718.36",318.11,0.307,0.307,,,,,,,43.85,113,,,,,,,33.84202251,-118.2986855,30.3,,98.8,,,,,,0.267,"1,234",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.307,0.309,"35,748.00","9,112.60",5.076,5.074,3.299,0.307,
11530,InVista,"1,158",1.723,90+97,"35,763.64",SS,Sleeve Start,U15.64,15.64,28.21,D302.47,"2,734.00",302.47,,,,,,,,,,,,,,,,,33.84202224,-118.2987368,30.6,Quest Integrity's UT Data Does Not See This Sleeve End; This Feature inserted under ExxonMobil's Direction for Reference Purposes,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,763.64","9,096.92",,,,0.307,
11530,InVista,"1,158",1.722,90+94,"35,766.63",SE,Sleeve End,U18.63,18.63,25.22,D299.48,"2,736.99",299.48,,,,,,,,,,,,,,,,,33.84202219,-118.2987468,30.7,Quest Integrity's UT Data Does Not See This Sleeve End; This Feature inserted under ExxonMobil's Direction for Reference Purposes,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,766.63","9,093.93",,,,0.307,
11530,InVista,"1,158",1.718,90+69,"35,791.77",EML-11550-03,External Metal Loss,D0.08,43.77,0.08,D274.34,"2,762.13",274.34,0.284,0.307,17,25,,2.6,2.81,158,,,"1,557","1,508","1,584","1,529","2,201","2,124",33.84202175,-118.2988295,31.3,Possible Grind; Crosses Girth Weld,73.8,External,0.052,0.025,0.077,0.23,0.255,"1,234",0.92,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.284,0.298,"35,791.77","9,068.72",5.044,5.047,4.919,0.307,
11540,InVista,"1,159",1.718,90+69,"35,791.86",GW11560,Weld,U43.85,43.85,46.95,D274.26,"2,762.21",274.26,0.298,0.298,,,,,,,46.95,260,,,,,,,33.84202175,-118.2988297,31.3,,99.3,,,,,,0.255,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.298,0.299,"35,791.86","9,068.64",5.079,5.079,2.854,0.307,
11550,InVista,"1,160",1.709,90+22,"35,838.80",GW11570,Weld,D9.39,46.95,9.39,D227.31,"2,809.16",227.31,0.302,0.302,,,,,,,9.39,179,,,,,,,33.84202094,-118.298984,32.4,,99.1,,,,,,0.283,"1,234",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.302,0.304,"35,838.80","9,021.57",5.07,5.066,2.837,0.307,
11560,InVista,"1,161",1.707,90+12,"35,848.19",GW11580,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.28,9.39,0.28,D217.92,"2,818.55",217.92,0.5,0.5,,,,,,,0.28,,,,,,,,33.84202077,-118.2990148,32.6,"End 10.750"" Pipe",42.1,,,,,,0.471,"2,009",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.75,0.5,0.528,"35,848.19","9,012.15",4.864,4.85,3.013,0.5,
11560,InVista,"1,162",1.707,90+12,"35,848.47",PT,Pipe Transition,U0.28,0.28,0.3,D217.64,"2,818.83",217.64,0.514,0.514,,,,,,,,,,,,,,,33.84202077,-118.2990156,32.6,"10.750"" x 8.625"" Reducer",21.9,,,,,,0.472,"2,504",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.514,0.576,"35,848.47","9,011.88",3.795,4.077,3.15,0.5,
11570,InVista,"1,163",1.707,90+12,"35,848.77",GW11590,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.30,0.3,20.17,D217.35,"2,819.12",217.35,0.27,0.27,,,,,,,20.17,138,,,,,,,33.84202076,-118.2990166,32.6,"Begin 8.625"" Pipe",94.9,,,,,,0.195,"1,041",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.27,0.273,"35,848.77","9,011.58",4.025,4.026,2.839,0.277,
11570,InVista,"1,163",1.707,90+12,"35,848.78",ANS-11590-01,Seam weld anomaly,U0.01,0.01,20.16,D217.34,"2,819.14",217.34,,,,,,241.85,1.37,129,,,,,,,,,33.84202076,-118.2990166,32.6,Mill Related; Adjacent Girth Welds,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,848.78","9,011.57",4.046,4.046,2.881,0.277,
11570,InVista,"1,163",1.706,90+10,"35,850.62",CE,Casing (End),U1.85,1.85,18.32,D215.49,"2,820.98",215.49,,,,,,,,,,,,,,,,,33.84202073,-118.2990229,32.6,"12"" Station 90+11.58",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,850.62","9,009.73",,,,0.277,
11570,InVista,"1,163",1.703,89+91,"35,868.93",IML-11590-03,Internal Metal Loss; Not Associated with Deposits,D0.01,20.16,0.01,D197.19,"2,839.29",197.19,0.292,0.27,28,37,,0.31,0.73,99,,,"1,437","1,434","1,438","1,435","1,997","1,993",33.84202036,-118.299083,33.1,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,85.2,Internal,0.075,0.025,0.1,0.17,0.195,"1,096",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.292,0.276,"35,868.93","8,991.48",4.028,4.037,3.997,0.277,
11580,InVista,"1,164",1.703,89+91,"35,868.94",GW11600,Weld,U20.17,20.17,53.17,D197.18,"2,839.30",197.18,0.266,0.266,,,,,,,53.17,8,,,,,,,33.84202036,-118.299083,33.1,,96.5,,,,,,0.199,"1,096",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.266,0.271,"35,868.94","8,991.47",4.024,4.024,2.77,0.277,
11580,InVista,"1,164",1.697,89+62,"35,898.00",Normandie Ave (66'W),Road Centerline (approx),D24.11,29.06,24.11,D168.12,"2,868.36",168.12,0.269,,,,,0.06,0.08,1,,,,,,,,,33.84201972,-118.2991784,33.8,"Normandie Ave (66'W)-89+62.5-(Alignment Sheet 4A-582)",100,,,,,,0.269,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.269,0.269,"35,898.00","8,962.50",,,,0.277,
11580,InVista,"1,164",1.693,89+41,"35,919.75",EML-11600-02,External Metal Loss,D2.35,50.82,2.35,D146.36,"2,890.11",146.36,0.264,0.266,15,24,,20.42,4.92,108,,,"1,261","1,156","1,260","1,137","1,751","1,579",33.84201891,-118.2992499,34.6,,89.5,External,0.039,0.025,0.064,0.202,0.227,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.268,"35,919.75","8,940.81",4.027,4.028,4.014,0.277,
11580,InVista,"1,165",1.693,89+38,"35,922.10",IML-11610-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0,53.09,D144.01,"2,892.46",144.01,0.235,0.266,22,31,,0.21,0.24,115,,,"1,425","1,424","1,424","1,423","1,978","1,976",33.8420188,-118.2992577,34.7,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,66.7,Internal,0.058,0.025,0.083,0.184,0.209,"1,107",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.235,0.239,"35,922.10","8,938.47",4.093,4.074,4.004,0.277,
11590,InVista,"1,165",1.693,89+38,"35,922.11",GW11610,Weld,D53.09,53.17,53.09,D144.01,"2,892.46",144.01,0.267,0.267,,,,,,,53.09,90,,,,,,,33.8420188,-118.2992577,34.7,Metal Loss (<15.0%) in Joint,97.3,,,,,,0.208,"1,065",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.271,"35,922.11","8,938.47",4.021,4.021,2.771,0.277,
11590,InVista,"1,165",1.69,89+21,"35,939.61",EML-11610-02,External Metal Loss,U17.51,17.51,35.58,D126.50,"2,909.97",126.5,0.265,0.267,17,26,,4.09,2.58,230,,,"1,303","1,226","1,301","1,211","1,808","1,682",33.84201795,-118.2993152,35.5,,94.6,External,0.045,0.025,0.07,0.197,0.222,"1,092",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.268,"35,939.61","8,921.01",4.021,4.021,4.014,0.277,
11590,InVista,"1,165",1.689,89+17,"35,943.66",EML-11610-03,External Metal Loss,U21.56,21.56,31.53,D122.45,"2,914.02",122.45,0.262,0.267,15,24,,0.26,0.4,154,,,"1,425","1,423","1,424","1,422","1,978","1,975",33.84201775,-118.2993284,35.7,,75,External,0.04,0.025,0.065,0.202,0.227,"1,094",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.262,0.254,"35,943.66","8,916.97",4.021,4.023,4.021,0.277,
11590,InVista,"1,165",1.688,89+15,"35,945.42",EML-11610-04,External Metal Loss,U23.32,23.32,29.77,D120.69,"2,915.78",120.69,0.263,0.267,13,22,,0.79,0.89,164,,,"1,413","1,402","1,412","1,398","1,961","1,941",33.84201767,-118.2993341,35.7,,57.6,External,0.035,0.025,0.06,0.207,0.232,"1,088",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.26,"35,945.42","8,915.22",4.027,4.027,4.024,0.277,
11590,InVista,"1,165",1.688,89+15,"35,946.12",EML-11610-05,External Metal Loss,U24.02,24.02,29.07,D119.99,"2,916.48",119.99,0.267,0.267,22,31,,0.72,0.97,166,,,"1,406","1,394","1,405","1,391","1,952","1,932",33.84201763,-118.2993365,35.8,,65.9,External,0.059,0.025,0.084,0.183,0.208,"1,086",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.26,"35,946.12","8,914.52",4.027,4.027,4.025,0.277,
11590,InVista,"1,165",1.688,89+12,"35,948.28",EML-11610-06,External Metal Loss,U26.18,26.18,26.91,D117.83,"2,918.64",117.83,0.256,0.267,16,25,,1.5,1.45,235,,,"1,382","1,349","1,378","1,339","1,913","1,859",33.84201752,-118.2993435,35.9,,88.2,External,0.042,0.025,0.067,0.2,0.225,"1,089",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.264,"35,948.28","8,912.37",4.014,4.015,4.011,0.277,
11590,InVista,"1,165",1.687,89+10,"35,950.68",EML-11610-07,External Metal Loss,D24.52,28.57,24.52,D115.43,"2,921.04",115.43,0.26,0.267,18,27,,1.02,0.81,119,,,"1,397","1,378","1,398","1,375","1,942","1,910",33.84201741,-118.2993514,36,,67.5,External,0.047,0.025,0.072,0.195,0.22,"1,087",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.26,0.268,"35,950.68","8,909.98",4.031,4.031,4.025,0.277,
11590,InVista,"1,165",1.687,89+10,"35,951.16",Pacific Electric Rwy,Railroad Centerline (approx),D24.04,29.05,24.04,D114.95,"2,921.52",114.95,0.27,,,,,0.07,0.08,360,,,,,,,,,33.84201739,-118.299353,36,"Pacific Electric Rwy-89+09.5-(Alignment Sheet 4A-582)",100,,,,,,0.27,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.27,0.27,"35,951.16","8,909.50",,,,0.277,
11600,InVista,"1,166",1.683,88+86,"35,975.20",GW11620,Weld,D6.47,53.09,6.47,D90.92,"2,945.55",90.92,0.265,0.265,,,,,,,6.47,316,,,,,,,33.84201621,-118.299432,37.1,,97.7,,,,,,0.221,"1,110",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.267,"35,975.20","8,885.54",4.021,4.02,2.776,0.277,
11600,InVista,"1,166",1.683,88+84,"35,977.08",CB,Casing (Begin),U1.89,1.89,4.58,D89.03,"2,947.44",89.03,,,,,,,,,,,,,,,,,33.84201612,-118.2994383,37.2,"12"" Station 88+83.66",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,977.08","8,883.66",,,,0.277,
11600,InVista,"1,166",1.682,88+79,"35,981.65",IML-11620-02,Internal Metal Loss; Not Associated with Deposits,D0.01,6.46,0.01,D84.46,"2,952.01",84.46,0.268,0.265,21,31,,0.23,0.4,211,,,"1,414","1,412","1,413","1,411","1,962","1,960",33.8420159,-118.2994531,37.4,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR;Not Associated with Deposits;,75,Internal,0.056,0.025,0.081,0.184,0.209,"1,110",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.256,"35,981.65","8,879.10",4.044,4.057,4.018,0.277,
11610,InVista,"1,167",1.682,88+79,"35,981.66",GW11630,Weld,U6.47,6.47,50.68,D84.45,"2,952.02",84.45,0.269,0.269,,,,,,,50.68,308,,,,,,,33.8420159,-118.2994531,37.4,,98.5,,,,,,0.195,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.274,"35,981.66","8,879.09",4.021,4.021,2.817,0.277,
11610,InVista,"1,167",1.676,88+49,"36,012.25",Normandie Ave. (50'W),Road Centerline (approx),D20.09,30.59,20.09,D53.86,"2,982.61",53.86,0.263,,,,,0.07,0.08,125,,,,,,,,,33.84201456,-118.2995532,38.4,"Normandie Ave. (50'W)-88+48.6-(Alignment Sheet 4A-582)",100,,,,,,0.263,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.263,0.263,"36,012.25","8,848.60",,,,0.277,
11610,InVista,"1,167",1.675,88+45,"36,015.45",IML-11630-02,Internal Metal Loss; Not Associated with Deposits,D16.89,33.79,16.89,D50.66,"2,985.81",50.66,0.281,0.269,28,37,,0.51,0.4,65,,,"1,423","1,416","1,429","1,422","1,984","1,975",33.84201456,-118.2995637,38.5,Mill Related; WT Inferred from IR; Not Associated with Deposits;,85,Internal,0.074,0.025,0.099,0.17,0.195,"1,110",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.281,0.268,"36,015.45","8,845.41",4.032,4.044,4.024,0.277,
11620,InVista,"1,168",1.672,88+29,"36,032.34",GW11640,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D3.08,50.68,3.08,D33.78,"3,002.70",33.78,0.312,0.312,,,,,,,3.08,28,,,,,,,33.8420146,-118.2996194,38.8,,98.8,,,,,,0.307,"1,290",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,290",8.625,0.312,0.314,"36,032.34","8,828.57",3.979,3.978,2.918,0.322,
11630,InVista,"1,169",1.671,88+26,"36,035.41",GW11650,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U3.08,3.08,35.04,D30.70,"3,005.77",30.7,0.272,0.272,,,,,,,35.04,85,,,,,,,33.8420146,-118.2996294,38.8,,96.9,,,,,,0.24,"1,110",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.275,"36,035.41","8,825.50",4.021,4.023,2.781,0.277,
11630,InVista,"1,169",1.666,87+95,"36,066.11",AGM 16a,"AGM 16a-Description: Set Mag & W, -3.0 CL-Location: Torrance Blvd R/W-Map: 4A-582-(Above Descriptions from PSOMAS)",D4.34,30.7,4.34,D2101.11,"3,036.47","2,101.11",,,,,,,,,,,,,,,,,33.84201467,-118.2997304,39.4,"AGM 16a-Description: Set Mag & W, -3.0 CL-Location: Torrance Blvd R/W-Map: 4A-582-(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"36,066.11","8,794.90",,,,0.277,
11640,InVista,"1,170",1.665,87+91,"36,070.45",GW11660,Weld,U35.04,35.04,52.27,U4.34,4.34,"2,096.76",0.267,0.267,,,,,,,52.27,302,,,,,,,33.84201469,-118.2997444,39.5,,96.1,,,,,,0.223,"1,066",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.27,"36,070.45","8,790.57",4.028,4.029,2.87,0.277,
11650,InVista,"1,171",1.655,87+38,"36,122.73",GW11670,Weld,U52.27,52.27,53.41,U56.62,56.62,"2,044.49",0.268,0.268,,,,,,,53.41,226,,,,,,,33.84201364,-118.2999163,40,,96.1,,,,,,0.248,"1,110",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.272,"36,122.73","8,738.46",4.019,4.018,2.818,0.277,
11660,InVista,"1,172",1.645,86+85,"36,176.14",GW11680,Weld,U53.41,53.41,53.51,U110.03,110.03,"1,991.08",0.269,0.269,,,,,,,53.51,64,,,,,,,33.84201246,-118.3000919,40.5,,96.4,,,,,,0.238,"1,110",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"36,176.14","8,685.21",4.017,4.016,2.894,0.277,
11670,InVista,"1,173",1.635,86+32,"36,229.64",GW11690,Weld,D50.48,53.51,50.48,U163.53,163.53,"1,937.58",0.274,0.274,,,,,,,50.48,48,,,,,,,33.84201123,-118.3002679,41,,96,,,,,,0.242,"1,110",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.277,"36,229.64","8,631.87",4.011,4.01,2.778,0.277,
11680,InVista,"1,174",1.625,85+82,"36,280.12",GW11700,Weld,U50.48,50.48,53.01,U214.01,214.01,"1,887.10",0.265,0.265,,,,,,,53.01,86,,,,,,,33.84200971,-118.3004338,41.1,,96.9,,,,,,0.232,"1,104",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.27,"36,280.12","8,581.55",4.028,4.028,2.797,0.277,
11690,InVista,"1,175",1.615,85+29,"36,333.13",GW11710,Weld,U53.01,53.01,53.08,U267.02,267.02,"1,834.09",0.269,0.269,,,,,,,53.08,319,,,,,,,33.8420081,-118.3006081,41.3,,95.4,,,,,,0.241,"1,110",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.273,"36,333.13","8,528.71",4.017,4.017,2.767,0.277,
11690,InVista,"1,175",1.613,85+17,"36,345.07",Brighton Ave. (60'W),Road Centerline (approx),U11.94,11.94,41.14,U278.95,278.95,"1,822.15",0.271,,,,,0.07,0.08,360,,,,,,,,,33.84200774,-118.3006472,41.3,"Brighton Ave. (60'W)-85+16.8-(Alignment Sheet 4A-582)",100,,,,,,0.271,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.271,0.271,"36,345.07","8,516.81",,,,0.277,
11700,InVista,"1,176",1.605,84+76,"36,386.20",GW11720,Weld,D52.62,53.08,52.62,U320.09,320.09,"1,781.02",0.268,0.268,,,,,,,52.62,25,,,,,,,33.8420065,-118.3007826,41.4,,95.4,,,,,,0.237,"1,110",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.272,"36,386.20","8,475.80",4.018,4.017,2.8,0.277,
11710,InVista,"1,177",1.595,84+23,"36,438.82",GW11730,Weld,U52.62,52.62,53.23,U372.71,372.71,"1,728.40",0.267,0.267,,,,,,,53.23,212,,,,,,,33.84200491,-118.3009555,41.5,,95.7,,,,,,0.216,"1,107",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.271,"36,438.82","8,423.34",4.018,4.017,2.852,0.277,
11710,InVista,"1,177",1.585,83+71,"36,491.36",EML-11730-01,External Metal Loss,D0.69,52.54,0.69,U425.25,425.25,"1,675.86",0.256,0.267,19,28,,1.36,5.73,128,,,"1,377","1,347","1,375","1,339","1,910","1,859",33.84200332,-118.3011284,41.7,,82.5,External,0.051,0.025,0.076,0.191,0.216,"1,110",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.262,"36,491.36","8,370.96",4.025,4.024,4.012,0.277,
11720,InVista,"1,178",1.585,83+70,"36,492.05",GW11740,Weld,D51.15,53.23,51.15,U425.94,425.94,"1,675.17",0.27,0.27,,,,,,,51.15,165,,,,,,,33.84200329,-118.3011305,41.7,,96,,,,,,0.229,"1,069",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.27,0.276,"36,492.05","8,370.27",4.03,4.029,2.818,0.277,
11720,InVista,"1,178",1.582,83+53,"36,509.44",EM,Excess Metal,U17.38,17.38,33.76,U443.33,443.33,"1,657.78",,,,,,1.81,1.85,10,,,,,,,,,33.84200277,-118.3011878,41.7,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"36,509.44","8,352.94",,,,0.277,
11720,InVista,"1,179",1.576,83+19,"36,543.20",IML-11750-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0,51.39,U477.08,477.08,"1,624.02",0.242,0.27,31,40,,0.19,0.32,100,,,"1,445","1,444","1,445","1,444","2,007","2,005",33.84200175,-118.3012986,41.8,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,58.3,Internal,0.083,0.025,0.108,0.163,0.188,"1,072",0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.242,0.24,"36,543.20","8,319.29",4.07,4.073,4.026,0.277,
11730,InVista,"1,179",1.576,83+19,"36,543.20",GW11750,Weld,U51.15,51.15,51.39,U477.09,477.09,"1,624.02",0.271,0.271,,,,,,,51.39,341,,,,,,,33.84200175,-118.3012986,41.8,,94.4,,,,,,0.188,"1,053",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.274,"36,543.20","8,319.28",4.026,4.025,2.768,0.277,
11730,InVista,"1,179",1.57,82+89,"36,573.49",LAM-11750-02,Lamination,D21.09,30.29,21.09,U507.38,507.38,"1,593.73",,,,,,38.8,0.56,156,,,,,,,,,33.84200083,-118.3013983,41.9,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"36,573.49","8,289.08",4.021,4.021,4.018,0.277,
11730,InVista,"1,179",1.566,82+68,"36,594.58",IML-11750-03,Internal Metal Loss; Not Associated with Deposits,D0.01,51.38,0.01,U528.47,528.47,"1,572.64",0.192,0.271,31,40,,0.25,0.32,106,,,"1,444","1,442","1,442","1,440","2,003","1,999",33.84200019,-118.3014677,41.9,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,81.3,Internal,0.083,0.025,0.108,0.163,0.188,"1,103",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.192,0.208,"36,594.58","8,268.06",4.121,4.105,4.046,0.277,
11740,InVista,"1,180",1.566,82+68,"36,594.59",GW11760,Weld,U51.39,51.39,53.13,U528.47,528.47,"1,572.63",0.268,0.268,,,,,,,53.13,226,,,,,,,33.84200019,-118.3014677,41.9,,94.6,,,,,,0.188,"1,103",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.271,"36,594.59","8,268.05",4.02,4.019,2.823,0.277,
11750,InVista,"1,181",1.556,82+15,"36,647.72",GW11770,Weld,D35.45,53.13,35.45,U581.61,581.61,"1,519.50",0.272,0.272,,,,,,,35.45,267,,,,,,,33.84199865,-118.3016422,42,,98.2,,,,,,0.247,"1,107",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"36,647.72","8,215.09",4.027,4.027,2.828,0.277,
11750,InVista,"1,181",1.55,81+82,"36,681.11",Halldale Ave. (60'W),Road Centerline (approx),D2.06,33.39,2.06,U615.00,614.99,"1,486.11",0.271,,,,,0.06,0.08,360,,,,,,,,,33.84199768,-118.3017521,42.1,"Halldale Ave. (60'W)-81+81.8-(Alignment Sheet 4A-582)",100,,,,,,0.271,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.271,0.271,"36,681.11","8,181.80",,,,0.277,
11750,InVista,"1,181",1.549,81+80,"36,683.16",IML-11770-02,Internal Metal Loss; Not Associated with Deposits,D0.01,35.44,0.01,U617.05,617.05,"1,484.06",0.259,0.272,24,33,,0.18,1.05,168,,,"1,814","1,813","1,814","1,813","2,520","2,518",33.84199762,-118.3017589,42.1,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR;Not Associated with Deposits;,82.1,Internal,0.065,0.025,0.09,0.182,0.207,"1,107",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.259,0.257,"36,683.16","8,179.75",4.057,4.056,4.014,0.277,
11760,InVista,"1,182",1.549,81+80,"36,683.17",GW11780,Weld; Begin 0.277 in wall. API 5L (A) Seamless,D31.08,35.45,31.08,U617.06,617.06,"1,484.05",0.265,0.265,,,,,,,31.08,,,,,,,,33.84199762,-118.3017589,42.1,,97.2,,,,,,0.201,"1,325",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.266,"36,683.17","8,179.74",4.045,4.045,2.792,0.277,
11760,InVista,"1,182",1.543,81+49,"36,714.24",IML-11780-01,Internal Metal Loss; Not Associated with Deposits,D0.01,31.07,0.01,U648.13,648.13,"1,452.98",0.279,0.265,24,34,,0.24,0.4,177,,,"1,766","1,764","1,765","1,762","2,451","2,447",33.84199672,-118.301861,42.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,85,Internal,0.064,0.025,0.089,0.176,0.201,"1,107",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.256,"36,714.24","8,148.77",4.034,4.056,4.019,0.277,
11770,InVista,"1,183",1.543,81+49,"36,714.25",GW11790,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U31.08,31.08,52.49,U648.14,648.14,"1,452.97",0.271,0.271,,,,,,,52.49,66,,,,,,,33.84199672,-118.301861,42.2,,96.7,,,,,,0.207,"1,107",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.275,"36,714.25","8,148.76",4.024,4.024,2.83,0.277,
11780,InVista,"1,184",1.533,80+96,"36,766.74",GW11800,Weld,D52.40,52.49,52.4,U700.63,700.63,"1,400.48",0.27,0.27,,,,,,,52.4,72,,,,,,,33.84199518,-118.3020336,42.3,,94.9,,,,,,0.237,"1,110",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.27,0.274,"36,766.74","8,096.43",4.026,4.026,2.941,0.277,
11790,InVista,"1,185",1.524,80+44,"36,819.14",GW11810,Weld,U52.40,52.4,53.54,U753.03,753.03,"1,348.08",0.268,0.268,,,,,,,53.54,342,,,,,,,33.84199366,-118.3022057,42.5,,96.3,,,,,,0.209,"1,110",0.93,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.272,"36,819.14","8,044.19",4.02,4.02,2.881,0.277,
11790,InVista,"1,185",1.513,79+91,"36,872.67",IML-11810-01,Internal Metal Loss; Not Associated with Deposits,D0.01,53.53,0.01,U806.56,806.56,"1,294.55",0.236,0.268,22,31,,0.18,0.24,178,,,"1,430","1,430","1,431","1,430","1,987","1,985",33.8419921,-118.3023818,42.6,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,77.8,Internal,0.059,0.025,0.084,0.184,0.209,"1,110",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.236,0.232,"36,872.67","7,990.82",4.076,4.081,4.067,0.277,
11800,InVista,"1,186",1.513,79+91,"36,872.68",GW11820,Weld,D51.82,53.54,51.82,U806.57,806.57,"1,294.54",0.269,0.269,,,,,,,51.82,96,,,,,,,33.8419921,-118.3023818,42.6,,95.3,,,,,,0.236,"1,110",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"36,872.68","7,990.81",4.019,4.019,2.818,0.277,
11810,InVista,"1,187",1.504,79+39,"36,924.50",GW11830,Weld,U51.82,51.82,52.62,U858.39,858.39,"1,242.71",0.268,0.268,,,,,,,52.62,270,,,,,,,33.84199059,-118.3025523,42.7,,95.3,,,,,,0.231,"1,086",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.27,"36,924.50","7,939.15",4.02,4.019,2.774,0.277,
11820,InVista,"1,188",1.494,78+87,"36,977.12",GW11840,Weld,U52.62,52.62,53.21,U911.01,911.01,"1,190.10",0.269,0.269,,,,,,,53.21,68,,,,,,,33.84198906,-118.3027252,42.9,,96.6,,,,,,0.246,"1,110",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"36,977.12","7,886.70",4.018,4.017,3.045,0.277,
11820,InVista,"1,188",1.489,78+60,"37,004.09",Dalton Ave. (670'W),Road Centerline (approx),D26.24,26.97,26.24,U937.97,937.97,"1,163.13",0.26,,,,,0.06,0.08,359,,,,,,,,,33.84198827,-118.3028138,42.9,"Dalton Ave. (670'W)-78+59.81-(Alignment Sheet 4A-582)",100,,,,,,0.26,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.26,0.26,"37,004.09","7,859.81",,,,0.277,
11830,InVista,"1,189",1.484,78+34,"37,030.32",GW11850,Weld,U53.21,53.21,53.26,U964.21,964.21,"1,136.89",0.269,0.269,,,,,,,53.26,241,,,,,,,33.84198751,-118.3029,43,,95.6,,,,,,0.23,"1,074",0.871,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.273,"37,030.32","7,833.66",4.021,4.023,2.833,0.277,
11840,InVista,"1,190",1.474,77+81,"37,083.59",GW11860,Weld,U53.26,53.26,53.56,U1017.47,"1,017.47","1,083.63",0.268,0.268,,,,,,,53.56,279,,,,,,,33.84198676,-118.3030751,43,,97.8,,,,,,0.229,"1,079",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.271,"37,083.59","7,780.56",4.033,4.033,3.253,0.277,
11850,InVista,"1,191",1.463,77+27,"37,137.15",GW11870,Weld,D53.21,53.56,53.21,D1030.07,"1,071.04","1,030.07",0.268,0.268,,,,,,,53.21,344,,,,,,,33.84199046,-118.3032512,42.3,,94.8,,,,,,0.208,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.271,"37,137.15","7,727.16",4.028,4.028,3.726,0.277,
11850,InVista,"1,191",1.454,76+75,"37,189.57",Torrance Blvd. (50'W),Road Centerline (approx),D0.79,52.42,0.79,D977.65,"1,123.46",977.65,0.264,,,,,0.07,0.08,360,,,,,,,,,33.84199135,-118.3034234,42.2,"Torrance Blvd. (50'W)-76+74.9-(Alignment Sheet 4A-582)",100,,,,,,0.264,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.264,0.264,"37,189.57","7,674.90",,,,0.277,
11850,InVista,"1,191",1.453,76+74,"37,190.36",IML-11870-02,Internal Metal Loss; Not Associated with Deposits,D0.01,53.21,0.01,D976.86,"1,124.24",976.86,0.212,0.268,22,32,,0.12,0.32,162,,,"1,431","1,431","1,431","1,430","1,987","1,987",33.84199133,-118.3034261,42.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,62.5,Internal,0.06,0.025,0.085,0.183,0.208,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.212,0.234,"37,190.36","7,674.12",4.101,4.079,3.989,0.277,
11850,InVista,"1,191",1.453,76+74,"37,190.36",IML-11870-03,Internal Metal Loss; Not Associated with Deposits,D0.01,53.21,0.01,D976.86,"1,124.24",976.86,0.233,0.268,22,32,,0.12,0.16,147,,,"1,431","1,431","1,431","1,431","1,988","1,987",33.84199133,-118.3034261,42.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,100,Internal,0.06,0.025,0.085,0.183,0.208,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.233,0.222,"37,190.36","7,674.12",4.1,4.091,4.08,0.277,
