Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
11850,InVista,"1,192",1.453,76+74,"37,190.36",IML-11880-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0,50.74,D976.86,"1,124.25",976.86,0.281,0.268,22,32,,0.12,0.32,266,,,"1,437","1,436","1,437","1,436","1,996","1,995",33.84199133,-118.3034261,42.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,62.5,Internal,0.06,0.025,0.085,0.184,0.209,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.281,0.269,"37,190.36","7,674.11",4.032,4.044,4.021,0.277,
11860,InVista,"1,192",1.453,76+74,"37,190.36",GW11880,Weld,D50.74,53.21,50.74,D976.86,"1,124.25",976.86,0.269,0.269,,,,,,,50.74,10,,,,,,,33.84199133,-118.3034261,42.2,,97,,,,,,0.208,"1,059",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"37,190.36","7,674.11",4.028,4.027,3.917,0.277,
11860,InVista,"1,192",1.452,76+68,"37,196.03",CE,Casing (End),U5.67,5.67,45.07,D971.19,"1,129.92",971.19,,,,,,,,,,,,,,,,,33.84199119,-118.3034447,42.2,"12"" Station 76+68.46",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,196.03","7,668.46",,,,0.277,
11860,InVista,"1,192",1.445,76+29,"37,235.35",EML-11880-03,External Metal Loss,D5.74,44.99,5.74,D931.87,"1,169.24",931.86,0.269,0.269,14,23,,1.24,0.89,257,,,"1,408","1,384","1,408","1,380","1,956","1,916",33.84199018,-118.3035741,42.5,,78.2,External,0.037,0.025,0.062,0.207,0.232,"1,076",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"37,235.35","7,629.26",4.019,4.019,4.014,0.277,
11860,InVista,"1,192",1.444,76+25,"37,239.72",Pacific Electric Rwy,Railroad Centerline (approx),D1.38,49.36,1.38,D927.50,"1,173.61",927.5,0.263,,,,,0.06,0.08,359,,,,,,,,,33.84199006,-118.3035885,42.5,"Pacific Electric Rwy-76+24.9-(Alignment Sheet 4A-582)",100,,,,,,0.263,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.263,0.263,"37,239.72","7,624.91",,,,0.277,
11860,InVista,"1,192",1.444,76+24,"37,241.09",IML-11880-05,Internal Metal Loss; Not Associated with Deposits,D0.01,50.73,0.01,D926.13,"1,174.98",926.13,0.306,0.269,37,46,,0.25,0.48,263,,,"1,432","1,430","1,434","1,432","1,992","1,989",33.84199002,-118.3035928,42.5,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,41.7,Internal,0.1,0.025,0.125,0.144,0.169,"1,081",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.306,0.274,"37,241.09","7,623.54",4.008,4.037,3.998,0.277,
11870,InVista,"1,193",1.444,76+24,"37,241.10",GW11890,Weld,D39.07,50.74,39.07,D926.12,"1,174.98",926.12,0.268,0.268,,,,,,,39.07,320,,,,,,,33.84199002,-118.3035928,42.5,,94.9,,,,,,0.169,"1,038",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.272,"37,241.10","7,623.53",4.021,4.023,3.861,0.277,
11870,InVista,"1,193",1.439,75+97,"37,267.87",EML-11890-01,External Metal Loss,D12.30,26.77,12.3,D899.35,"1,201.76",899.35,0.264,0.268,12,22,,0.67,0.81,137,,,"1,423","1,414","1,422","1,412","1,975","1,961",33.84198934,-118.3036808,42.7,,74.5,External,0.033,0.025,0.058,0.21,0.235,"1,071",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.266,"37,267.87","7,596.84",4.021,4.023,4.021,0.277,
11870,InVista,"1,193",1.438,75+93,"37,271.31",EML-11890-02,External Metal Loss,D8.86,30.21,8.86,D895.91,"1,205.19",895.91,0.25,0.268,15,25,,0.84,0.73,158,,,"1,414","1,401","1,411","1,395","1,960","1,937",33.84198924,-118.3036922,42.7,,84.9,External,0.041,0.025,0.066,0.202,0.227,"1,068",0.866,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.25,0.271,"37,271.31","7,593.41",4.021,4.022,4.021,0.277,
11870,InVista,"1,193",1.437,75+88,"37,276.29",EML-11890-03,External Metal Loss,D3.89,35.19,3.89,D890.93,"1,210.17",890.93,0.256,0.268,14,23,,2.35,1.37,102,,,"1,366","1,314","1,354","1,292","1,881","1,794",33.84198911,-118.3037087,42.8,,74.5,External,0.037,0.025,0.062,0.206,0.231,"1,062",0.861,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.271,"37,276.29","7,588.45",4.025,4.025,4.014,0.277,
11870,InVista,"1,193",1.437,75+87,"37,277.95",PA,Patch,D2.22,36.85,2.22,D889.27,"1,211.84",889.27,,,,,,10,13,232,,,,,,,,,33.84198907,-118.3037141,42.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,277.95","7,586.79",4.008,4.013,3.987,0.277,
11870,InVista,"1,193",1.437,75+87,"37,278.16",CB,Casing (Begin),D2.01,37.06,2.01,D889.06,"1,212.05",889.06,,,,,,,,,,,,,,,,,33.84198907,-118.3037146,42.8,"12"" Station 75+86.58",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,278.16","7,586.58",,,,0.277,
11870,InVista,"1,193",1.437,75+87,"37,278.22",EML-11890-06,External Metal Loss,D1.95,37.12,1.95,D889.00,"1,212.11",889,0.26,0.268,23,32,,3.95,2.58,130,,,"1,263","1,185","1,269","1,176","1,762","1,634",33.84198907,-118.3037149,42.8,Intermittent,78.8,External,0.061,0.025,0.086,0.182,0.207,"1,051",0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.26,0.266,"37,278.22","7,586.52",4.008,4.008,4.001,0.277,
11870,InVista,"1,193",1.437,75+86,"37,278.68",EML-11890-07,External Metal Loss,D1.49,37.58,1.49,D888.54,"1,212.57",888.54,0.26,0.268,20,29,,2.88,2.1,134,,,"1,314","1,250","1,311","1,234","1,821","1,714",33.84198906,-118.3037165,42.8,,72.5,External,0.053,0.025,0.078,0.19,0.215,"1,044",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.26,0.265,"37,278.68","7,586.06",4.011,4.011,4.001,0.277,
11870,InVista,"1,193",1.437,75+86,"37,278.81",EML-11890-08,External Metal Loss,D1.36,37.72,1.36,D888.41,"1,212.70",888.41,0.268,0.268,13,23,,0.86,0.56,107,,,"1,416","1,402","1,429","1,416","1,985","1,967",33.84198905,-118.3037168,42.8,,52,External,0.036,0.025,0.061,0.207,0.232,"1,044",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.27,"37,278.81","7,585.93",4.013,4.013,4.008,0.277,
11870,InVista,"1,193",1.437,75+85,"37,279.51",EML-11890-09,External Metal Loss,D0.66,38.41,0.66,D887.71,"1,213.40",887.71,0.264,0.268,26,35,,28.04,6.29,112,,,"1,132","1,022","1,220","1,092","1,694","1,517",33.84198904,-118.3037192,42.8,Intermittent; Crosses Girth Weld,88.9,External,0.07,0.025,0.095,0.173,0.198,"1,043",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.267,"37,279.51","7,585.24",4.028,4.027,3.95,0.277,
11870,InVista,"1,193",1.437,75+85,"37,279.59",EML-11890-10,External Metal Loss,D0.58,38.5,0.58,D887.62,"1,213.48",887.62,0.26,0.268,13,22,,1.41,1.13,58,,,"1,398","1,370","1,392","1,358","1,934","1,885",33.84198903,-118.3037195,42.8,,70.5,External,0.035,0.025,0.06,0.208,0.233,"1,044",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.26,0.276,"37,279.59","7,585.15",4.034,4.035,4.032,0.277,
11870,InVista,"1,193",1.436,75+85,"37,280.16",IML-11890-11,Internal Metal Loss; Not Associated with Deposits,D0.01,39.06,0.01,D887.06,"1,214.05",887.06,0.233,0.268,53,62,,0.37,0.89,231,,,"1,411","1,403","1,416","1,408","1,966","1,956",33.84198901,-118.3037214,42.8,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,50,Internal,0.142,0.025,0.167,0.101,0.126,"1,054",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.233,0.22,"37,280.16","7,584.59",4.08,4.092,4.021,0.277,
11870,InVista,"1,194",1.436,75+85,"37,280.17",IML-11900-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0,51.08,D887.05,"1,214.06",887.05,0.167,0.268,47,56,,0.24,0.24,305,,,"1,424","1,421","1,422","1,418","1,976","1,970",33.84198901,-118.3037214,42.8,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,91.7,Internal,0.126,0.025,0.151,0.117,0.142,"1,054",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.167,0.183,"37,280.17","7,584.58",4.146,4.129,4.021,0.277,
11880,InVista,"1,194",1.436,75+85,"37,280.17",GW11900,Weld,U39.07,39.07,51.08,D887.05,"1,214.06",887.05,0.268,0.268,,,,,,,51.08,102,,,,,,,33.84198901,-118.3037214,42.8,,95.7,,,,,,0.126,"1,054",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.272,"37,280.17","7,584.58",4.032,4.032,3.236,0.277,
11880,InVista,"1,194",1.436,75+85,"37,280.17",IML-11900-02,Internal Metal Loss; Not Associated with Deposits,U0.00,0,51.08,D887.05,"1,214.06",887.05,0.185,0.268,32,41,,0.18,0.16,267,,,"1,429","1,428","1,428","1,427","1,984","1,982",33.84198901,-118.3037214,42.8,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,100,Internal,0.086,0.025,0.111,0.157,0.182,"1,054",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.185,0.184,"37,280.17","7,584.58",4.129,4.128,4.125,0.277,
11880,InVista,"1,194",1.435,75+75,"37,289.88",Torrance Blvd. (50'W),Road Centerline (approx),U9.71,9.71,41.37,D877.34,"1,223.77",877.34,0.267,,,,,0.06,0.08,359,,,,,,,,,33.84198877,-118.3037532,42.9,"Torrance Blvd. (50'W)-75+74.9-(Alignment Sheet 4A-582)",100,,,,,,0.267,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.267,0.267,"37,289.88","7,574.90",,,,0.277,
11890,InVista,"1,195",1.427,75+34,"37,331.25",GW11910,Weld,D38.60,51.08,38.6,D835.97,"1,265.14",835.97,0.267,0.267,,,,,,,38.6,346,,,,,,,33.8419877,-118.3038891,43.1,,94.9,,,,,,0.24,"1,110",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.271,"37,331.25","7,533.65",4.021,4.02,3.006,0.277,
11890,InVista,"1,195",1.425,75+27,"37,338.33",Denker Ave. (80'W),Road Centerline (approx),U7.08,7.08,31.52,D828.89,"1,272.22",828.89,0.26,,,,,0.06,0.08,359,,,,,,,,,33.84198752,-118.3039126,43.2,"Denker Ave. (80'W)-75+26.6-(Alignment Sheet 4A-582)",100,,,,,,0.26,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.26,0.26,"37,338.33","7,526.60",,,,0.277,
11900,InVista,"1,196",1.42,74+95,"37,369.85",GW11920,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.29,38.6,0.29,D797.37,"1,303.74",797.37,0.569,0.569,,,,,,,0.29,,,,,,,,33.8419867,-118.3040161,43.4,"End 8.625"" Pipe",18.8,,,,,,0.552,"2,504",0.984,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.569,0.632,"37,369.85","7,495.18",3.73,3.911,3.173,0.5,
11900,InVista,"1,197",1.419,74+95,"37,370.14",PT,Pipe Transition,U0.29,0.29,0.33,D797.08,"1,304.02",797.08,0.508,0.508,,,,,,,,,,,,,,,33.8419867,-118.3040171,43.4,"8.625"" x 10.750"" Reducer",17.3,,,,,,0.473,"2,009",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.75,0.508,0.571,"37,370.14","7,494.89",4.872,4.876,4.479,0.5,
11910,InVista,"1,198",1.419,74+95,"37,370.46",GW11930,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U0.33,0.33,48.27,D796.75,"1,304.35",796.75,0.299,0.299,,,,,,,48.27,347,,,,,,,33.84198669,-118.3040182,43.4,"Begin 10.750"" Pipe; Dents (BRC) in Joint (Possible Mechanical Related)",92.4,,,,,,0.229,"1,196",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.299,0.303,"37,370.46","7,494.56",5.077,5.076,2.78,0.307,
11910,InVista,"1,198",1.419,74+94,"37,371.25",EML-11930-01,External Metal Loss,U0.78,0.78,47.49,D795.97,"1,305.14",795.97,0.26,0.299,23,32,,0.8,1.11,223,,,"1,580","1,569","1,576","1,563","2,189","2,171",33.84198667,-118.3040209,43.4,,70.6,External,0.07,0.025,0.095,0.204,0.229,"1,208",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.26,0.271,"37,371.25","7,493.78",5.071,5.071,5.06,0.307,
11910,InVista,"1,198",1.419,74+92,"37,372.97",EML-11930-02,External Metal Loss,U2.50,2.5,45.77,D794.25,"1,306.86",794.25,0.292,0.299,13,22,,1.16,1.11,189,,,"1,580","1,563","1,576","1,555","2,188","2,160",33.84198663,-118.3040266,43.4,,48.6,External,0.04,0.025,0.065,0.234,0.259,"1,204",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.292,0.315,"37,372.97","7,492.06",5.066,5.067,5.062,0.307,
11910,InVista,"1,198",1.413,74+59,"37,405.96",PA,Patch,D12.78,35.49,12.78,D761.26,"1,339.84",761.26,,,,,,14,19,73,,,,,,,,,33.84198577,-118.3041352,43.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,405.96","7,459.06",5.067,5.064,2.943,0.307,
11920,InVista,"1,199",1.41,74+46,"37,418.73",GW11940,Weld,D46.32,48.27,46.31,D748.48,"1,352.62",748.48,0.297,0.297,,,,,,,46.31,284,,,,,,,33.84198545,-118.3041773,43.8,Dents (BRC) in Joint (Possible Mechanical Related),95.4,,,,,,0.27,"1,234",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.297,0.301,"37,418.73","7,446.27",5.079,5.078,2.937,0.307,
11930,InVista,"1,200",1.402,74+00,"37,465.05",GW11950,Weld,D41.03,46.31,41.03,D702.17,"1,398.94",702.17,0.298,0.298,,,,,,,41.03,258,,,,,,,33.84198426,-118.3043297,44.1,,96.6,,,,,,0.273,"1,234",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.298,0.3,"37,465.05","7,399.94",5.086,5.084,4.962,0.307,
11940,InVista,"1,201",1.394,73+59,"37,506.08",GW11960,Weld,U41.03,41.03,48.31,D661.14,"1,439.97",661.14,0.3,0.3,,,,,,,48.31,237,,,,,,,33.84198321,-118.3044647,44.4,,99,,,,,,0.254,"1,220",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.3,0.304,"37,506.08","7,358.89",5.083,5.083,3.231,0.307,
11940,InVista,"1,201",1.389,73+33,"37,531.99",EML-11960-01,External Metal Loss,D22.40,25.91,22.4,D635.23,"1,465.88",635.23,0.289,0.3,15,24,,7.06,4.22,158,,,"1,458","1,372","1,456","1,353","2,022","1,880",33.84198255,-118.3045501,44.6,,86.6,External,0.046,0.025,0.071,0.229,0.254,"1,234",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.289,0.292,"37,531.99","7,332.97",5.073,5.073,5.068,0.307,
11940,InVista,"1,201",1.385,73+11,"37,553.81",EML-11960-02,External Metal Loss,D0.58,47.73,0.58,D613.41,"1,487.70",613.41,0.292,0.3,20,28,,29.86,11.06,113,,,"1,357","1,249","1,350","1,222","1,875","1,698",33.84198199,-118.304622,44.7,Crosses Girth Weld,84.7,External,0.059,0.025,0.084,0.216,0.241,"1,188",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.292,0.294,"37,553.81","7,311.14",5.078,5.078,4.98,0.307,
11950,InVista,"1,202",1.385,73+11,"37,554.39",GW11970,Weld,D45.58,48.31,45.58,D612.83,"1,488.28",612.83,0.294,0.294,,,,,,,45.58,265,,,,,,,33.84198197,-118.3046239,44.8,,97.4,,,,,,0.241,"1,188",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.294,0.296,"37,554.39","7,310.56",5.084,5.082,2.837,0.307,
11960,InVista,"1,203",1.376,72+65,"37,599.97",GW11980,Weld,U45.58,45.58,47.62,D567.25,"1,533.86",567.24,0.3,0.3,,,,,,,47.62,54,,,,,,,33.8419808,-118.3047742,45.1,Dent (BRC) in Joint,99.5,,,,,,0.261,"1,234",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.3,0.302,"37,599.97","7,264.96",5.087,5.087,2.861,0.307,
11970,InVista,"1,204",1.367,72+17,"37,647.59",GW11990,Weld,U47.62,47.62,48.9,D519.62,"1,581.48",519.62,0.296,0.296,,,,,,,48.9,338,,,,,,,33.84197958,-118.3049309,45.6,,98.3,,,,,,0.274,"1,234",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.296,0.3,"37,647.59","7,217.32",5.09,5.09,2.953,0.307,
11970,InVista,"1,204",1.361,71+85,"37,680.25",SS,Sleeve Start,D16.24,32.66,16.24,D486.97,"1,614.14",486.97,,,,,,,,,,,,,,,,,33.84197874,-118.3050387,45.8,Crosses Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,680.25","7,184.64",,,,0.307,
11970,InVista,"1,204",1.361,71+84,"37,680.90",RMBS,Recoat Marker Band Start,D15.60,33.3,15.6,D486.32,"1,614.79",486.32,,,,,,0.04,0.1,360,,,,,,,,,33.84197872,-118.3050405,45.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,680.90","7,184.00",5.097,5.097,5.097,0.307,
11970,InVista,"1,204",1.36,71+79,"37,685.66",LAM-11990-03,Lamination,D10.84,38.06,10.84,D481.56,"1,619.55",481.56,,,,,,32.87,1.01,218,,,,,,,,,33.84197859,-118.3050565,45.9,Under Sleeve,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,685.66","7,179.23",5.082,5.082,5.076,0.307,
11970,InVista,"1,204",1.359,71+73,"37,691.93",LAM-11990-04,Lamination,D4.57,44.33,4.57,D475.29,"1,625.82",475.29,,,,,,54.74,1.11,234,,,,,,,,,33.84197844,-118.305077,45.9,Under Sleeve; Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,691.93","7,172.96",5.067,5.067,5.054,0.307,
11980,InVista,"1,205",1.358,71+68,"37,696.50",GW12000,Weld,D24.09,48.9,24.09,D470.72,"1,630.38",470.72,0.297,0.297,,,,,,,24.09,198,,,,,,,33.84197832,-118.3050921,46,Metal Loss (<15.0%) in Joint,98.5,,,,,,0.25,"1,234",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.297,0.299,"37,696.50","7,168.40",5.09,5.086,2.994,0.307,
11980,InVista,"1,205",1.357,71+67,"37,697.65",SE,Sleeve End,U1.16,1.16,22.93,D469.57,"1,631.54",469.57,,,,,,,,,,,,,,,,,33.84197829,-118.3050959,46,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,697.65","7,167.24",,,,0.307,
11980,InVista,"1,205",1.356,71+61,"37,703.89",RMBE,Recoat Marker Band End,U7.40,7.39,16.69,D463.33,"1,637.78",463.33,,,,,,0.04,0.1,359,,,,,,,,,33.84197813,-118.3051165,46,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,703.89","7,161.00",5.086,5.086,5.086,0.307,
11980,InVista,"1,205",1.356,71+61,"37,704.35",EML-12000-03,External Metal Loss,U7.86,7.86,16.23,D462.87,"1,638.24",462.87,0.294,0.297,16,24,,3.04,2.21,103,,,"1,498","1,441","1,509","1,443","2,096","2,005",33.84197812,-118.3051178,46.1,Intermittent,74.5,External,0.047,0.025,0.072,0.225,0.25,"1,234",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.294,0.3,"37,704.35","7,160.53",5.089,5.091,5.086,0.307,
11980,InVista,"1,205",1.356,71+60,"37,705.12",EML-12000-04,External Metal Loss,U8.62,8.62,15.47,D462.10,"1,639.00",462.1,0.293,0.297,15,24,,3.84,2.91,123,,,"1,484","1,418","1,487","1,409","2,066","1,957",33.8419781,-118.3051205,46.1,,84.4,External,0.045,0.025,0.07,0.227,0.252,"1,234",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.293,0.293,"37,705.12","7,159.77",5.088,5.088,5.084,0.307,
11990,InVista,"1,206",1.353,71+44,"37,720.59",GW12010,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.25,24.09,0.25,D446.63,"1,654.47",446.63,0.501,0.501,,,,,,,0.25,,,,,,,,33.8419777,-118.3051713,46.2,"End 10.750"" Pipe",52.9,,,,,,0.474,"2,009",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.75,0.501,0.522,"37,720.59","7,144.30",4.875,4.872,4.619,0.5,
11990,InVista,"1,207",1.353,71+44,"37,720.83",PT,Pipe Transition,U0.25,0.25,0.31,D446.39,"1,654.72",446.39,0.573,0.573,,,,,,,,,,,,,,,33.84197769,-118.3051722,46.2,"10.750"" x 8.625"" Reducer",19,,,,,,0.533,"2,504",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.573,0.631,"37,720.83","7,144.05",3.75,4.022,3.127,0.5,
12000,InVista,"1,208",1.353,71+44,"37,721.14",GW12020,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.31,0.31,17.66,D446.08,"1,655.03",446.08,0.275,0.275,,,,,,,17.66,93,,,,,,,33.84197769,-118.3051733,46.2,"Begin 8.625"" Pipe",99.2,,,,,,0.223,"1,383",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"37,721.14","7,143.74",4.033,4.032,3.017,0.277,
12000,InVista,"1,208",1.351,71+33,"37,732.34",EML-12020-01,External Metal Loss,D6.46,11.2,6.46,D434.88,"1,666.23",434.88,0.273,0.275,19,28,,14.59,6.05,138,,,"1,583","1,456","1,660","1,512","2,305","2,100",33.8419774,-118.3052106,46.2,Intermittent,95.5,External,0.052,0.025,0.077,0.198,0.223,"1,387",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"37,732.34","7,132.70",4.037,4.035,4.014,0.277,
12010,InVista,"1,209",1.35,71+26,"37,738.80",GW12030,Weld,U17.66,17.66,21.82,D428.42,"1,672.68",428.42,0.276,0.276,,,,,,,21.82,338,,,,,,,33.84197723,-118.3052319,46.2,,99.6,,,,,,0.255,"1,387",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.276,"37,738.80","7,126.34",4.034,4.035,2.832,0.277,
12020,InVista,"1,210",1.346,71+05,"37,760.62",GW12040,Weld,U21.82,21.82,22.04,D406.60,"1,694.51",406.6,0.275,0.275,,,,,,,22.04,251,,,,,,,33.84197667,-118.3053046,46.3,,99.6,,,,,,0.252,"1,387",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"37,760.62","7,104.82",4.034,4.034,2.941,0.277,
12030,InVista,"1,211",1.341,70+83,"37,782.66",GW12050,Weld,D21.25,22.04,21.25,D384.56,"1,716.55",384.56,0.277,0.277,,,,,,,21.25,12,,,,,,,33.84197611,-118.3053781,46.3,,99.1,,,,,,0.232,"1,346",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.278,"37,782.66","7,083.09",4.034,4.036,2.868,0.277,
12040,InVista,"1,212",1.338,70+62,"37,803.91",GW12060,Weld,U21.25,21.25,22.11,D363.31,"1,737.80",363.31,0.279,0.279,,,,,,,22.11,348,,,,,,,33.84197556,-118.3054486,46.3,Metal Loss (<15.0%) in Joint,98.9,,,,,,0.213,"1,350",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.28,"37,803.91","7,062.15",4.032,4.031,3.381,0.277,
12040,InVista,"1,212",1.338,70+62,"37,803.95",EML-12060-01,External Metal Loss,U0.04,0.04,22.07,D363.27,"1,737.84",363.27,0.276,0.279,24,33,,7.74,10.56,76,,,"1,571","1,452","1,658","1,522","2,303","2,114",33.84197557,-118.3054489,46.3,Intermittent; Adjacent Girth Weld,97.4,External,0.066,0.025,0.091,0.188,0.213,"1,357",0.88,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.274,"37,803.95","7,062.11",4.032,4.031,4.014,0.277,
12040,InVista,"1,212",1.337,70+62,"37,804.50",EML-12060-02,External Metal Loss,U0.60,0.6,21.52,D362.71,"1,738.39",362.71,0.279,0.279,18,27,,3.51,5.32,148,,,"1,708","1,620","1,756","1,657","2,439","2,301",33.84197555,-118.3054507,46.3,Intermittent,94.4,External,0.05,0.025,0.075,0.204,0.229,"1,354",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.278,"37,804.50","7,061.56",4.032,4.032,4.024,0.277,
12040,InVista,"1,212",1.337,70+60,"37,805.82",EML-12060-03,External Metal Loss,U1.91,1.91,20.2,D361.40,"1,739.71",361.4,0.248,0.279,19,28,,1.15,0.89,12,,,"1,814","1,785","1,818","1,784","2,524","2,478",33.84197552,-118.3054551,46.3,,88.8,External,0.054,0.025,0.079,0.2,0.225,"1,370",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.248,0.265,"37,805.82","7,060.26",4.028,4.028,4.024,0.277,
12050,InVista,"1,213",1.333,70+40,"37,826.02",GW12070,Weld,U22.12,22.11,22.56,D341.20,"1,759.91",341.2,0.283,0.283,,,,,,,22.56,100,,,,,,,33.841975,-118.3055223,46.4,,99.5,,,,,,0.271,"1,387",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.284,"37,826.02","7,040.35",4.03,4.028,3.355,0.277,
12060,InVista,"1,214",1.329,70+18,"37,848.58",GW12080,Weld,D21.63,22.56,21.63,D318.64,"1,782.47",318.64,0.282,0.282,,,,,,,21.63,154,,,,,,,33.84197442,-118.3055974,46.4,,99.8,,,,,,0.254,"1,387",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.283,"37,848.58","7,018.11",4.032,4.03,3.605,0.277,
12070,InVista,"1,215",1.325,69+97,"37,870.21",GW12090,Weld,U21.63,21.63,22.15,D297.01,"1,804.10",297.01,0.271,0.271,,,,,,,22.15,18,,,,,,,33.84197386,-118.3056693,46.5,,99.4,,,,,,0.19,"1,194",0.775,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.272,"37,870.21","6,996.79",4.04,4.04,3.327,0.277,
12070,InVista,"1,215",1.323,69+87,"37,879.86",EML-12090-01,External Metal Loss,U9.65,9.65,12.5,D287.36,"1,813.75",287.36,0.25,0.271,30,39,,20.91,9.44,111,,,"1,388","1,253","1,399","1,240","1,943","1,722",33.84197361,-118.3057014,46.5,,97.4,External,0.081,0.025,0.106,0.165,0.19,"1,194",0.775,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.25,0.258,"37,879.86","6,987.27",4.039,4.039,4.03,0.277,
12080,InVista,"1,216",1.321,69+75,"37,892.36",GW12100,Weld,D21.89,22.15,21.89,D274.86,"1,826.25",274.86,0.282,0.282,,,,,,,21.89,329,,,,,,,33.8419733,-118.305743,46.5,,99.4,,,,,,0.266,"1,387",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.283,"37,892.36","6,974.95",4.032,4.031,2.861,0.277,
12090,InVista,"1,217",1.317,69+53,"37,914.25",GW12110,Weld,D21.83,21.89,21.83,D252.97,"1,848.14",252.97,0.275,0.275,,,,,,,21.83,100,,,,,,,33.84197273,-118.305816,46.5,,99.1,,,,,,0.219,"1,387",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"37,914.25","6,953.38",4.037,4.037,3.664,0.277,
12090,InVista,"1,217",1.314,69+37,"37,931.10",EML-12110-01,External Metal Loss,D4.98,16.85,4.98,D236.12,"1,864.98",236.12,0.268,0.275,20,29,,1.62,1.94,40,,,"1,752","1,705","1,766","1,712","2,453","2,378",33.8419723,-118.3058719,46.6,Adjacent Long Seam,67.3,External,0.056,0.025,0.081,0.194,0.219,"1,387",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.267,"37,931.10","6,936.77",4.038,4.038,4.028,0.277,
12090,InVista,"1,217",1.314,69+36,"37,931.38",EML-12110-02,External Metal Loss,D4.70,17.13,4.7,D235.84,"1,865.27",235.84,0.252,0.275,20,29,,1.17,1.45,17,,,"1,784","1,754","1,784","1,748","2,478","2,428",33.84197229,-118.305873,46.6,,78.7,External,0.055,0.025,0.08,0.195,0.22,"1,387",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.257,"37,931.38","6,936.49",4.04,4.04,4.03,0.277,
12090,InVista,"1,217",1.314,69+36,"37,931.80",EML-12110-03,External Metal Loss,D4.27,17.55,4.27,D235.42,"1,865.69",235.42,0.252,0.275,20,29,,1.04,1.13,27,,,"1,792","1,766","1,797","1,768","2,496","2,456",33.84197229,-118.3058743,46.6,,61.2,External,0.056,0.025,0.081,0.194,0.219,"1,387",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.288,"37,931.80","6,936.07",4.041,4.041,4.034,0.277,
12100,InVista,"1,218",1.313,69+32,"37,936.07",GW12120,Weld,U21.83,21.83,21.89,D231.15,"1,869.96",231.15,0.277,0.277,,,,,,,21.89,35,,,,,,,33.84197217,-118.3058887,46.6,,99.4,,,,,,0.248,"1,387",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.278,"37,936.07","6,931.86",4.039,4.037,2.973,0.277,
12110,InVista,"1,219",1.309,69+10,"37,957.96",GW12130,Weld,U21.89,21.89,21.91,D209.26,"1,891.85",209.26,0.282,0.282,,,,,,,21.91,165,,,,,,,33.84197161,-118.3059613,46.6,Small Laminations in Joint,98.8,,,,,,0.157,"1,209",0.784,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.284,"37,957.96","6,910.28",4.03,4.029,3.93,0.277,
12110,InVista,"1,219",1.308,69+08,"37,960.07",EML-12130-01,External Metal Loss,U2.11,2.11,19.8,D207.14,"1,893.96",207.14,0.263,0.282,44,53,,11.07,6.29,30,,,"1,271","1,136","1,533","1,384","2,129","1,922",33.84197159,-118.3059684,46.6,,86.8,External,0.125,0.025,0.15,0.132,0.157,"1,209",0.784,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.269,"37,960.07","6,908.20",4.026,4.026,4.014,0.277,
12120,InVista,"1,220",1.305,68+89,"37,979.88",GW12140,Weld,D21.45,21.91,21.45,D187.34,"1,913.76",187.34,0.277,0.277,,,,,,,21.45,78,,,,,,,33.84197145,-118.3060343,46.6,Metal Loss (<15.0%) in Joint,99.2,,,,,,0.247,"1,387",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.278,"37,979.88","6,888.68",4.034,4.033,3.645,0.277,
12130,InVista,"1,221",1.301,68+68,"38,001.33",GW12150,Weld,U21.45,21.45,21.73,D165.89,"1,935.21",165.89,0.279,0.279,,,,,,,21.73,226,,,,,,,33.84197131,-118.3061056,46.7,Metal Loss (<15.0%) in Joint,98.9,,,,,,0.243,"1,387",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.279,"38,001.33","6,867.53",4.034,4.033,3.006,0.277,
12140,InVista,"1,222",1.297,68+46,"38,023.05",GW12160,Weld,D20.32,21.73,20.32,D144.16,"1,956.94",144.16,0.278,0.278,,,,,,,20.32,246,,,,,,,33.84197116,-118.306178,46.7,,98.7,,,,,,0.241,"1,387",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"38,023.05","6,846.11",4.033,4.032,3.19,0.277,
12150,InVista,"1,223",1.293,68+26,"38,043.37",GW12170,Weld,U20.32,20.32,21.07,D123.85,"1,977.26",123.85,0.274,0.274,,,,,,,21.07,31,,,,,,,33.84197102,-118.3062456,46.8,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.225,"1,387",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.275,"38,043.37","6,826.09",4.038,4.037,3.864,0.277,
12150,InVista,"1,223",1.29,68+09,"38,060.38",EML-12170-01,External Metal Loss,D4.06,17,4.06,D106.84,"1,994.27",106.84,0.27,0.274,18,27,,1.65,3.15,121,,,"1,755","1,709","1,758","1,703","2,441","2,365",33.84197091,-118.3063023,46.8,Intermittent,94.2,External,0.049,0.025,0.074,0.2,0.225,"1,387",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.27,0.269,"38,060.38","6,809.32",4.038,4.038,4.032,0.277,
12150,InVista,"1,223",1.29,68+09,"38,060.66",EML-12170-02,External Metal Loss,D3.77,17.29,3.77,D106.55,"1,994.55",106.55,0.268,0.274,14,23,,3.62,2.5,116,,,"1,707","1,620","1,712","1,610","2,378","2,236",33.84197091,-118.3063031,46.8,,93,External,0.039,0.025,0.064,0.21,0.235,"1,387",0.93,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.272,"38,060.66","6,809.04",4.038,4.038,4.034,0.277,
12160,InVista,"1,224",1.289,68+05,"38,064.44",GW12180,Weld,U21.07,21.07,21.84,D102.78,"1,998.33",102.78,0.279,0.279,,,,,,,21.84,333,,,,,,,33.84197088,-118.3063158,46.8,,99.2,,,,,,0.241,"1,362",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.28,"38,064.44","6,805.32",4.034,4.035,3.946,0.277,
12170,InVista,"1,225",1.285,67+84,"38,086.28",GW12190,Weld,U21.84,21.84,21.96,D80.94,"2,020.17",80.94,0.273,0.273,,,,,,,21.96,231,,,,,,,33.84197074,-118.3063885,46.8,Metal Loss (<15.0%) in Joint,98.8,,,,,,0.213,"1,295",0.84,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,086.28","6,783.79",4.04,4.038,3.315,0.277,
12170,InVista,"1,225",1.285,67+83,"38,086.82",EML-12190-01,External Metal Loss,U0.54,0.54,21.42,D80.40,"2,020.70",80.4,0.271,0.273,22,31,,31.37,13.31,77,,,"1,499","1,362","1,535","1,374","2,133","1,909",33.84197074,-118.3063901,46.8,Intermittent; Crosses Long Seam,94.4,External,0.06,0.025,0.085,0.188,0.213,"1,295",0.84,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.269,"38,086.82","6,783.26",4.04,4.04,4.028,0.277,
12170,InVista,"1,225",1.282,67+67,"38,103.77",EML-12190-02,External Metal Loss,D4.47,17.49,4.47,D63.45,"2,037.65",63.45,0.27,0.273,16,26,,8.07,5.56,152,,,"1,625","1,509","1,646","1,510","2,287","2,097",33.84197062,-118.3064466,46.9,Intermittent; Adjacent Long Seam,93.9,External,0.045,0.025,0.07,0.203,0.228,"1,387",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.27,0.274,"38,103.77","6,766.55",4.041,4.042,4.033,0.277,
12170,InVista,"1,225",1.281,67+65,"38,105.68",EML-12190-03,External Metal Loss,D2.55,19.41,2.55,D61.54,"2,039.57",61.54,0.272,0.273,16,26,,0.32,0.48,162,,,"1,819","1,816","1,819","1,816","2,527","2,522",33.84197061,-118.3064531,46.9,,90,External,0.045,0.025,0.07,0.203,0.228,"1,387",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.275,"38,105.68","6,764.66",4.045,4.045,4.043,0.277,
12180,InVista,"1,226",1.281,67+62,"38,108.23",GW12200,Weld,D20.05,21.96,20.05,D58.98,"2,042.12",58.98,0.273,0.273,,,,,,,20.05,44,,,,,,,33.84197059,-118.3064614,46.9,,98.8,,,,,,0.246,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,108.23","6,762.15",4.041,4.039,3.22,0.277,
12190,InVista,"1,227",1.277,67+42,"38,128.29",GW12210,Weld,U20.05,20.05,22.15,D38.93,"2,062.18",38.93,0.274,0.274,,,,,,,22.15,224,,,,,,,33.84197045,-118.3065282,46.9,Small Laminations in Joint,99.6,,,,,,0.233,"1,387",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.275,"38,128.29","6,742.38",4.04,4.039,2.995,0.277,
12200,InVista,"1,228",1.273,67+21,"38,150.44",GW12220,Weld,D18.15,22.15,18.15,D16.78,"2,084.33",16.78,0.279,0.279,,,,,,,18.15,346,,,,,,,33.8419703,-118.3066019,47,,99.4,,,,,,0.258,"1,387",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.28,"38,150.44","6,720.54",4.034,4.035,3.934,0.277,
12200,InVista,"1,228",1.272,67+16,"38,154.84",Harvard Blvd. (60'W),Road Centerline (approx),U4.40,4.4,13.75,D12.38,"2,088.73",12.38,0.281,,,,,0.06,0.08,359,,,,,,,,,33.84197028,-118.3066165,47,"Harvard Blvd. (60'W)-67+16.2-(Alignment Sheet 4A-582)",100,,,,,,0.281,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.281,0.281,"38,154.84","6,716.20",,,,0.277,
12200,InVista,"1,228",1.27,67+04,"38,167.22",AGM 17,"AGM 17-Description: Set Scribed X, -2.5 CL-Location: Torrance Blvd R/W-Map: 4A-582-(Above Descriptions from PSOMAS)",D1.37,16.78,1.37,U2101.11,"2,101.11","2,799.12",,,,,,,,,,,,,,,,,33.8419702,-118.3066578,47,"AGM 17-Description: Set Scribed X, -2.5 CL-Location: Torrance Blvd R/W-Map: 4A-582-(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,167.22","6,704.00",,,,0.277,
12210,InVista,"1,229",1.269,67+03,"38,168.59",GW12230,Weld,U18.15,18.15,21.98,U1.37,1.37,"2,797.76",0.279,0.279,,,,,,,21.98,283,,,,,,,33.84197013,-118.3066624,47,,99.7,,,,,,0.246,"1,387",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.28,"38,168.59","6,702.61",4.034,4.033,3.936,0.277,
12220,InVista,"1,230",1.265,66+80,"38,190.57",GW12240,Weld,D21.53,21.98,21.53,U23.35,23.35,"2,775.78",0.273,0.273,,,,,,,21.53,223,,,,,,,33.84196906,-118.3067356,47.1,,99.7,,,,,,0.206,"1,387",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,190.57","6,680.21",4.041,4.04,3.169,0.277,
12220,InVista,"1,230",1.261,66+58,"38,211.93",EML-12240-01,External Metal Loss,D0.17,21.36,0.17,U44.71,44.71,"2,754.41",0.254,0.273,25,34,,0.87,0.81,51,,,"1,782","1,761","1,790","1,767","2,486","2,454",33.84196802,-118.3068066,47.2,,56.4,External,0.067,0.025,0.092,0.181,0.206,"1,387",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.254,0.259,"38,211.93","6,658.44",4.047,4.047,4.041,0.277,
12220,InVista,"1,230",1.261,66+58,"38,211.96",EML-12240-02,External Metal Loss,D0.14,21.39,0.14,U44.74,44.74,"2,754.38",0.256,0.273,24,33,,1.3,0.81,30,,,"1,749","1,711","1,772","1,732","2,462","2,406",33.84196802,-118.3068066,47.2,Adjacent Girth Weld,84.8,External,0.065,0.025,0.09,0.183,0.208,"1,387",0.92,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.256,0.265,"38,211.96","6,658.41",4.011,4.011,4.001,0.277,
12230,InVista,"1,231",1.261,66+58,"38,212.10",GW12250,Weld,U21.53,21.53,21.84,U44.88,44.88,"2,754.25",0.276,0.276,,,,,,,21.84,24,,,,,,,33.84196801,-118.3068072,47.2,,99.2,,,,,,0.23,"1,371",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.277,"38,212.10","6,658.27",4.034,4.036,3.053,0.277,
12230,InVista,"1,231",1.261,66+58,"38,212.68",EML-12250-01,External Metal Loss,U0.59,0.59,21.25,U45.46,45.46,"2,753.66",0.265,0.276,17,26,,1.18,1.05,64,,,"1,800","1,772","1,812","1,781","2,517","2,473",33.84196798,-118.3068091,47.2,,78.9,External,0.046,0.025,0.071,0.205,0.23,"1,372",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.279,"38,212.68","6,657.68",4.039,4.037,4.014,0.277,
12240,InVista,"1,232",1.257,66+36,"38,233.94",GW12260,Weld,D21.75,21.84,21.75,U66.72,66.72,"2,732.40",0.278,0.278,,,,,,,21.75,,,,,,,,33.84196695,-118.3068799,47.2,,99.4,,,,,,0.258,"1,387",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"38,233.94","6,636.02",4.038,4.036,3.846,0.277,
12250,InVista,"1,233",1.253,66+14,"38,255.69",GW12270,Weld,U21.75,21.75,21.8,U88.47,88.47,"2,710.65",0.273,0.273,,,,,,,21.8,318,,,,,,,33.8419659,-118.3069522,47.3,,99.6,,,,,,0.229,"1,367",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,255.69","6,613.85",4.041,4.04,2.868,0.277,
12260,InVista,"1,234",1.248,65+92,"38,277.49",GW12280,Weld,U21.80,21.8,21.83,U110.27,110.27,"2,688.85",0.275,0.275,,,,,,,21.83,300,,,,,,,33.84196483,-118.3070249,47.4,Metal Loss (<15.0%) in Joint,99.2,,,,,,0.228,"1,385",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"38,277.49","6,591.65",4.039,4.039,3.942,0.277,
12260,InVista,"1,234",1.248,65+89,"38,280.37",EML-12280-01,External Metal Loss,U2.88,2.88,18.95,U113.15,113.15,"2,685.98",0.274,0.275,17,26,,8.71,10.56,302,,,"1,626","1,508","1,652","1,514","2,295","2,102",33.84196469,-118.3070344,47.4,,90.5,External,0.047,0.025,0.072,0.203,0.228,"1,385",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.274,"38,280.37","6,588.71",4.034,4.037,4.021,0.277,
12260,InVista,"1,234",1.247,65+86,"38,282.94",EML-12280-02,External Metal Loss,U5.45,5.45,16.37,U115.72,115.72,"2,683.40",0.274,0.275,15,24,,6.2,7.9,19,,,"1,674","1,566","1,710","1,584","2,375","2,200",33.84196456,-118.307043,47.4,Intermittent,94.6,External,0.04,0.025,0.065,0.21,0.235,"1,387",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.277,"38,282.94","6,586.09",4.034,4.037,4.027,0.277,
12260,InVista,"1,234",1.247,65+84,"38,285.15",EML-12280-03,External Metal Loss,U7.67,7.67,14.16,U117.93,117.93,"2,681.19",0.241,0.275,15,24,,0.26,0.24,41,,,"1,834","1,832","1,834","1,832","2,547","2,544",33.84196446,-118.3070503,47.4,,91.7,External,0.041,0.025,0.066,0.209,0.234,"1,387",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.241,0.249,"38,285.15","6,583.84",4.033,4.033,4.032,0.277,
12260,InVista,"1,234",1.247,65+82,"38,286.73",EML-12280-04,External Metal Loss,U9.24,9.24,12.58,U119.51,119.51,"2,679.61",0.26,0.275,16,25,,1.29,1.29,11,,,"1,791","1,758","1,792","1,754","2,489","2,436",33.84196439,-118.3070554,47.4,,89.7,External,0.043,0.025,0.068,0.207,0.232,"1,387",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.26,0.263,"38,286.73","6,582.23",4.033,4.033,4.028,0.277,
12260,InVista,"1,234",1.246,65+81,"38,287.70",EML-12280-05,External Metal Loss,U10.21,10.21,11.61,U120.48,120.48,"2,678.64",0.27,0.275,17,26,,2.13,2.58,50,,,"1,743","1,684","1,776","1,710","2,467","2,375",33.84196433,-118.3070587,47.4,,85.9,External,0.046,0.025,0.071,0.204,0.229,"1,387",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.27,0.271,"38,287.70","6,581.24",4.034,4.036,4.031,0.277,
12270,InVista,"1,235",1.244,65+69,"38,299.31",GW12290,Weld,D19.21,21.83,19.2,U132.10,132.1,"2,667.03",0.291,0.291,,,,,,,19.2,152,,,,,,,33.84196377,-118.3070973,47.5,,98.7,,,,,,0.243,"1,332",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.291,0.294,"38,299.31","6,569.41",4.025,4.026,3.388,0.277,
12280,InVista,"1,236",1.24,65+50,"38,318.52",GW12300,Weld,U19.21,19.2,22.41,U151.30,151.3,"2,647.82",0.278,0.278,,,,,,,22.41,329,,,,,,,33.84196284,-118.3071613,47.5,Metal Loss (<15.0%) in Joint,98.7,,,,,,0.2,"1,225",0.795,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"38,318.52","6,549.84",4.037,4.037,3.153,0.277,
12280,InVista,"1,236",1.238,65+35,"38,332.60",EML-12300-01,External Metal Loss,D8.33,14.08,8.33,U165.38,165.38,"2,633.74",0.273,0.278,28,37,,20.29,8.55,125,,,"1,453","1,319","1,537","1,381","2,135","1,918",33.84196216,-118.3072081,47.6,,92.1,External,0.078,0.025,0.103,0.175,0.2,"1,225",0.795,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.27,"38,332.60","6,535.49",4.037,4.038,4.025,0.277,
12280,InVista,"1,236",1.237,65+31,"38,337.25",EML-12300-02,External Metal Loss,D3.67,18.73,3.67,U170.03,170.03,"2,629.09",0.264,0.278,16,25,,1.17,0.81,346,,,"1,816","1,788","1,828","1,797","2,538","2,495",33.84196193,-118.3072237,47.6,,95.8,External,0.045,0.025,0.07,0.208,0.233,"1,387",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.277,"38,337.25","6,530.75",4.028,4.028,4.024,0.277,
12290,InVista,"1,237",1.236,65+27,"38,340.93",GW12310,Weld,D19.32,22.41,19.32,U173.71,173.71,"2,625.42",0.28,0.28,,,,,,,19.32,323,,,,,,,33.84196174,-118.3072359,47.6,,98.7,,,,,,0.247,"1,387",0.92,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.28,0.282,"38,340.93","6,527.01",4.034,4.035,3.207,0.277,
12300,InVista,"1,238",1.232,65+07,"38,360.25",GW12320,Weld,U19.32,19.32,22.77,U193.03,193.03,"2,606.09",0.273,0.273,,,,,,,22.77,300,,,,,,,33.84196094,-118.3073001,47.7,Small Laminations in Joint,99.6,,,,,,0.235,"1,387",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.275,"38,360.25","6,507.32",4.041,4.041,3.132,0.277,
12300,InVista,"1,238",1.228,64+86,"38,381.62",EML-12320-01,External Metal Loss,D1.40,21.37,1.4,U214.40,214.4,"2,584.72",0.268,0.273,14,23,,0.26,0.32,266,,,"1,821","1,819","1,821","1,819","2,529","2,526",33.84196038,-118.3073712,47.7,,68.8,External,0.038,0.025,0.063,0.21,0.235,"1,387",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.259,"38,381.62","6,485.55",4.05,4.049,4.047,0.277,
12310,InVista,"1,239",1.228,64+84,"38,383.02",GW12330,Weld,D22.15,22.77,22.15,U215.80,215.8,"2,583.32",0.275,0.275,,,,,,,22.15,215,,,,,,,33.84196035,-118.307376,47.7,,99.6,,,,,,0.252,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"38,383.02","6,484.12",4.038,4.039,2.995,0.277,
12320,InVista,"1,240",1.224,64+62,"38,405.17",GW12340,Weld,D22.13,22.15,22.13,U237.95,237.95,"2,561.17",0.275,0.275,,,,,,,22.13,25,,,,,,,33.84195976,-118.3074498,47.8,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.215,"1,385",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.277,"38,405.17","6,461.55",4.04,4.04,3.88,0.277,
12320,InVista,"1,240",1.222,64+50,"38,416.27",EML-12340-01,External Metal Loss,D11.02,11.11,11.02,U249.05,249.05,"2,550.07",0.258,0.275,22,31,,1.34,1.61,33,,,"1,766","1,728","1,765","1,720","2,452","2,390",33.84195947,-118.3074865,47.8,Adjacent Long Seam,75.5,External,0.06,0.025,0.085,0.19,0.215,"1,387",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.258,0.265,"38,416.27","6,450.24",4.034,4.035,4.028,0.277,
12330,InVista,"1,241",1.22,64+39,"38,427.30",GW12350,Weld,D22.11,22.13,22.11,U260.08,260.08,"2,539.05",0.28,0.28,,,,,,,22.11,201,,,,,,,33.84195918,-118.3075233,47.8,Metal Loss (<15.0%) in Joint,99.5,,,,,,0.224,"1,387",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.28,0.281,"38,427.30","6,439.01",4.037,4.037,3.274,0.277,
12330,InVista,"1,241",1.217,64+26,"38,439.81",EML-12350-01,External Metal Loss,D9.60,12.51,9.6,U272.59,272.59,"2,526.53",0.266,0.28,17,26,,1.7,2.1,98,,,"1,795","1,749","1,811","1,758","2,515","2,442",33.84195886,-118.3075649,47.8,,94.4,External,0.048,0.025,0.073,0.207,0.232,"1,387",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.278,"38,439.81","6,426.26",4.04,4.04,4.033,0.277,
12330,InVista,"1,241",1.216,64+22,"38,444.09",EML-12350-02,External Metal Loss,D5.32,16.79,5.32,U276.87,276.87,"2,522.25",0.266,0.28,20,29,,5.8,3.71,76,,,"1,645","1,535","1,710","1,585","2,375","2,201",33.84195874,-118.3075792,47.8,,94.8,External,0.056,0.025,0.081,0.199,0.224,"1,387",0.9,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.27,"38,444.09","6,421.90",4.034,4.035,4.024,0.277,
12340,InVista,"1,242",1.215,64+16,"38,449.41",GW12360,Weld,D17.54,22.11,17.54,U282.19,282.19,"2,516.93",0.279,0.279,,,,,,,17.54,279,,,,,,,33.84195861,-118.307597,47.8,Metal Loss (<15.0%) in Joint,98.2,,,,,,0.16,"1,223",0.793,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.28,"38,449.41","6,416.47",4.038,4.036,3.01,0.277,
12340,InVista,"1,242",1.214,64+09,"38,457.20",EML-12360-01,External Metal Loss,U7.79,7.79,9.75,U289.98,289.98,"2,509.14",0.277,0.279,29,38,,84.5,17.58,43,,,"1,413","1,271","1,539","1,373","2,138","1,907",33.8419584,-118.3076227,47.8,Intermittent; Adjacent Long Seam,96,External,0.08,0.025,0.105,0.174,0.199,"1,223",0.793,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.276,"38,457.20","6,408.54",4.038,4.037,3.01,0.277,
12340,InVista,"1,242",1.212,64+01,"38,464.22",EML-12360-02,External Metal Loss,D2.73,14.81,2.73,U297.00,297,"2,502.12",0.279,0.279,17,26,,18,5.97,61,,,"1,622","1,492","1,713","1,563","2,379","2,170",33.84195822,-118.3076462,47.8,Intermittent,96.3,External,0.048,0.025,0.073,0.206,0.231,"1,339",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.276,"38,464.22","6,401.38",4.034,4.036,4.027,0.277,
12340,InVista,"1,242",1.212,63+99,"38,466.93",IML-12360-03,Internal Metal Loss; Not Associated with Deposits,D0.02,17.52,0.02,U299.71,299.71,"2,499.42",0.183,0.279,46,54,,0.32,0.32,168,,,"1,848","1,843","1,847","1,841","2,566","2,556",33.84195814,-118.3076551,47.8,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,100,Internal,0.127,0.025,0.152,0.127,0.152,"1,382",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.183,0.209,"38,466.93","6,398.63",4.144,4.104,4.007,0.277,
12350,InVista,"1,243",1.212,63+99,"38,466.95",GW12370,Weld,U17.54,17.54,21.33,U299.73,299.73,"2,499.39",0.275,0.275,,,,,,,21.33,342,,,,,,,33.84195814,-118.3076554,47.8,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.152,"1,383",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"38,466.95","6,398.60",4.04,4.039,3.137,0.277,
12350,InVista,"1,243",1.212,63+97,"38,468.41",EML-12370-01,External Metal Loss,U1.47,1.47,19.86,U301.20,301.2,"2,497.93",0.267,0.275,16,25,,0.5,0.65,169,,,"1,828","1,821","1,828","1,821","2,539","2,529",33.84195811,-118.3076602,47.8,,79.7,External,0.043,0.025,0.068,0.207,0.232,"1,387",0.92,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.263,"38,468.41","6,397.11",4.041,4.042,4.041,0.277,
12360,InVista,"1,244",1.208,63+77,"38,488.28",GW12380,Weld,U21.33,21.33,21.78,U321.06,321.06,"2,478.06",0.273,0.273,,,,,,,21.78,249,,,,,,,33.84195759,-118.3077262,47.9,Metal Loss (<15.0%) in Joint,99.5,,,,,,0.224,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,488.28","6,376.87",4.045,4.043,3.386,0.277,
12360,InVista,"1,244",1.206,63+69,"38,496.12",EML-12380-01,External Metal Loss,U7.84,7.84,13.93,U328.90,328.9,"2,470.22",0.252,0.273,18,27,,3.27,2.66,87,,,"1,676","1,591","1,680","1,580","2,334","2,194",33.84195738,-118.3077524,47.9,,94.6,External,0.049,0.025,0.074,0.199,0.224,"1,387",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.257,"38,496.12","6,368.88",4.047,4.046,4.034,0.277,
12370,InVista,"1,245",1.204,63+55,"38,510.05",GW12390,Weld,D21.52,21.78,21.52,U342.84,342.84,"2,456.28",0.282,0.282,,,,,,,21.52,50,,,,,,,33.84195702,-118.3077988,47.9,Metal Loss (<15.0%) in Joint,98.5,,,,,,0.25,"1,387",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.283,"38,510.05","6,354.68",4.034,4.034,3.922,0.277,
12380,InVista,"1,246",1.199,63+33,"38,531.57",GW12400,Weld,U21.52,21.52,21.78,U364.35,364.35,"2,434.77",0.279,0.279,,,,,,,21.78,43,,,,,,,33.84195646,-118.3078704,47.9,Metal Loss (<15.0%) in Joint,99,,,,,,0.236,"1,387",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.28,"38,531.57","6,332.76",4.038,4.037,3.002,0.277,
12390,InVista,"1,247",1.195,63+11,"38,553.35",GW12410,Weld,D19.26,21.78,19.26,U386.13,386.13,"2,412.99",0.288,0.288,,,,,,,19.26,2,,,,,,,33.84195589,-118.3079428,48,Metal Loss (<15.0%) in Joint,99,,,,,,0.22,"1,387",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.288,0.289,"38,553.35","6,310.57",4.031,4.03,3.145,0.277,
12390,InVista,"1,247",1.194,63+06,"38,557.55",EML-12410-01,External Metal Loss,U4.20,4.2,15.06,U390.33,390.33,"2,408.79",0.283,0.288,19,27,,14.84,5.73,64,,,"1,660","1,533","1,855","1,712","2,577","2,377",33.84195577,-118.3079569,48,Intermittent,96.9,External,0.054,0.025,0.079,0.209,0.234,"1,387",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.282,"38,557.55","6,306.29",4.034,4.034,4.021,0.277,
12390,InVista,"1,247",1.192,62+92,"38,571.21",EML-12410-02,External Metal Loss,D1.40,17.86,1.4,U404.00,404,"2,395.13",0.257,0.288,24,32,,0.57,0.73,350,,,"1,905","1,896","1,911","1,901","2,654","2,641",33.84195542,-118.3080023,48,Possible Mill Related; On Long Seam,60.5,External,0.068,0.025,0.093,0.195,0.22,"1,387",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.262,"38,571.21","6,292.36",4.034,4.036,4.027,0.277,
12400,InVista,"1,248",1.191,62+91,"38,572.61",GW12420,Weld,U19.26,19.26,21.79,U405.40,405.4,"2,393.73",0.276,0.276,,,,,,,21.79,134,,,,,,,33.84195538,-118.3080069,48,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.231,"1,375",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.277,"38,572.61","6,290.94",4.041,4.041,3.921,0.277,
