Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
12860,InVista,"1,294",0.967,51+03,"39,806.94",GW12880,Weld,D40.37,40.41,40.37,D1159.40,"1,639.72","1,159.40",0.32,0.32,,,,,,,40.37,350,,,,,,,33.84436676,-118.3091829,54.8,,99.9,,,,,,0.31,"1,882",0.99,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.322,"39,806.94","5,103.31",3.989,3.989,2.83,0.322,
12870,InVista,"1,295",0.959,50+63,"39,847.30",GW12890,Weld,D40.31,40.37,40.31,D1119.04,"1,680.09","1,119.04",0.32,0.32,,,,,,,40.31,334,,,,,,,33.84447766,-118.3091845,54.9,,99.9,,,,,,0.312,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.323,"39,847.30","5,062.95",3.991,3.99,2.799,0.322,
12880,InVista,"1,296",0.951,50+23,"39,887.61",GW12900,Weld,D40.27,40.31,40.27,D1078.73,"1,720.39","1,078.73",0.321,0.321,,,,,,,40.27,91,,,,,,,33.84458839,-118.309185,54.6,,99.9,,,,,,0.317,"1,882",0.99,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"39,887.61","5,022.66",3.989,3.989,2.858,0.322,
12890,InVista,"1,297",0.944,49+82,"39,927.88",GW12910,Weld,U40.27,40.27,40.4,D1038.46,"1,760.66","1,038.46",0.319,0.319,,,,,,,40.4,126,,,,,,,33.84469897,-118.3091823,52.9,,99.9,,,,,,0.303,"1,882",0.982,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"39,927.88","4,982.41",3.991,3.991,3.255,0.322,
12890,InVista,"1,297",0.941,49+69,"39,940.89",205th St. (60'W),Street C/L,U13.01,13.01,27.39,D1025.45,"1,773.67","1,025.45",,,,,,0.07,0.08,360,,,,,,,,,33.84473471,-118.309183,52.9,"205th St. (60'W)-49+69.4-(Alignment Sheet D4A-3154)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"39,940.89","4,969.40",3.993,3.993,3.993,0.322,
12900,InVista,"1,298",0.936,49+42,"39,968.27",GW12920,Weld,D40.38,40.4,40.38,D998.07,"1,801.06",998.07,0.317,0.317,,,,,,,40.38,346,,,,,,,33.84480976,-118.3091848,53,,99.9,,,,,,0.308,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.319,"39,968.27","4,942.02",3.994,3.994,2.771,0.322,
12910,InVista,"1,299",0.928,49+02,"40,008.66",GW12930,Weld,D40.27,40.38,40.27,D957.68,"1,841.44",957.68,0.32,0.32,,,,,,,40.27,336,,,,,,,33.84492088,-118.3091874,53.2,,99.8,,,,,,0.311,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.325,"40,008.66","4,901.65",3.991,3.99,2.843,0.322,
12920,InVista,"1,300",0.921,48+61,"40,048.92",GW12940,Weld,U40.27,40.27,40.34,D917.42,"1,881.70",917.42,0.318,0.318,,,,,,,40.34,122,,,,,,,33.8450314,-118.3091876,52.9,,99.9,,,,,,0.314,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.321,"40,048.92","4,861.40",3.993,3.993,2.946,0.322,
12930,InVista,"1,301",0.913,48+21,"40,089.26",GW12950,Weld,D40.28,40.34,40.28,D877.08,"1,922.04",877.08,0.32,0.32,,,,,,,40.28,78,,,,,,,33.84514232,-118.3091878,52.5,,99.9,,,,,,0.31,"1,882",0.989,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.322,"40,089.26","4,821.08",3.992,3.991,3.75,0.322,
12940,InVista,"1,302",0.905,47+81,"40,129.54",GW12960,Weld,D40.23,40.28,40.23,D836.80,"1,962.32",836.8,0.319,0.319,,,,,,,40.23,140,,,,,,,33.84525301,-118.309188,52.2,,99.9,,,,,,0.315,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"40,129.54","4,780.81",3.994,3.994,2.831,0.322,
12950,InVista,"1,303",0.898,47+41,"40,169.77",GW12970,Weld,D40.12,40.23,40.12,D796.57,"2,002.56",796.57,0.321,0.321,,,,,,,40.12,225,,,,,,,33.84536346,-118.3091882,51.9,,99.9,,,,,,0.315,"1,882",0.993,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"40,169.77","4,740.59",3.992,3.991,2.97,0.322,
12960,InVista,"1,304",0.89,47+00,"40,209.89",GW12980,Weld,U40.12,40.12,40.37,D756.45,"2,042.67",756.45,0.32,0.32,,,,,,,40.37,150,,,,,,,33.8454737,-118.3091884,51.5,,100,,,,,,0.315,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.322,"40,209.89","4,700.49",3.993,3.993,2.898,0.322,
12970,InVista,"1,305",0.883,46+60,"40,250.26",GW12990,Weld,D39.96,40.37,39.96,D716.08,"2,083.04",716.08,0.319,0.319,,,,,,,39.96,323,,,,,,,33.84558483,-118.3091886,51.2,,99.9,,,,,,0.309,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.32,"40,250.26","4,660.13",3.996,3.996,3.231,0.322,
12970,InVista,"1,305",0.877,46+29,"40,281.11",204th St. (60'W),Street C/L,D9.11,30.85,9.11,D685.23,"2,113.89",685.23,,,,,,0.06,0.08,360,,,,,,,,,33.84566958,-118.3091892,51.2,"204th St. (60'W)-46+29.3-(Alignment Sheet D4A-3154)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"40,281.11","4,629.30",4,4,4,0.322,
12980,InVista,"1,306",0.875,46+20,"40,290.22",GW13000,Weld,U39.96,39.96,40.32,D676.12,"2,123.00",676.12,0.319,0.319,,,,,,,40.32,185,,,,,,,33.84569461,-118.3091893,51.2,,99.9,,,,,,0.305,"1,882",0.989,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.323,"40,290.22","4,620.19",3.996,3.995,3.842,0.322,
12990,InVista,"1,307",0.867,45+80,"40,330.54",GW13010,Weld,D39.95,40.32,39.95,D635.80,"2,163.32",635.8,0.321,0.321,,,,,,,39.95,302,,,,,,,33.8458053,-118.3091901,51.1,,99.9,,,,,,0.315,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"40,330.54","4,579.88",3.993,3.993,3.719,0.322,
13000,InVista,"1,308",0.86,45+40,"40,370.49",GW13020,Weld,U39.95,39.95,40.32,D595.85,"2,203.27",595.85,0.318,0.318,,,,,,,40.32,20,,,,,,,33.84591508,-118.3091908,51.1,,99.9,,,,,,0.313,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.32,"40,370.49","4,539.94",3.997,3.997,3.662,0.322,
13010,InVista,"1,309",0.852,45+00,"40,410.81",GW13030,Weld,U40.32,40.32,40.4,D555.53,"2,243.60",555.53,0.321,0.321,,,,,,,40.4,327,,,,,,,33.84602599,-118.3091915,51.1,,99.9,,,,,,0.316,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.324,"40,410.81","4,499.63",3.996,3.996,2.932,0.322,
13020,InVista,"1,310",0.845,44+59,"40,451.22",GW13040,Weld,D40.34,40.4,40.34,D515.12,"2,284.00",515.12,0.319,0.319,,,,,,,40.34,32,,,,,,,33.84613698,-118.3091909,50.8,,99.9,,,,,,0.305,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.322,"40,451.22","4,459.24",3.998,3.998,3.878,0.322,
13030,InVista,"1,311",0.837,44+19,"40,491.56",GW13050,Weld,D40.30,40.34,40.3,D474.78,"2,324.34",474.78,0.319,0.319,,,,,,,40.3,360,,,,,,,33.84624789,-118.3091904,50.4,,100,,,,,,0.315,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"40,491.56","4,418.91",3.997,3.997,3.883,0.322,
13040,InVista,"1,312",0.829,43+79,"40,531.86",GW13060,Weld,U40.30,40.3,40.39,D434.48,"2,364.65",434.48,0.319,0.319,,,,,,,40.39,273,,,,,,,33.84635858,-118.3091898,50.1,,99.7,,,,,,0.304,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.324,"40,531.86","4,378.62",3.998,3.998,2.826,0.322,
13050,InVista,"1,313",0.822,43+38,"40,572.25",GW13070,Weld,D40.06,40.39,40.06,D394.09,"2,405.03",394.09,0.319,0.319,,,,,,,40.06,16,,,,,,,33.84646945,-118.3091934,49.8,,99.8,,,,,,0.307,"1,882",0.99,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"40,572.25","4,338.25",4.001,4,2.887,0.322,
13060,InVista,"1,314",0.814,42+98,"40,612.31",GW13080,Weld,U40.06,40.06,40.24,D354.03,"2,445.09",354.03,0.32,0.32,,,,,,,40.24,289,,,,,,,33.84657956,-118.3091936,49.5,,99.8,,,,,,0.315,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.324,"40,612.31","4,298.20",3.999,3.998,3.033,0.322,
13070,InVista,"1,315",0.806,42+58,"40,652.55",GW13090,Weld,D10.49,40.24,10.49,D313.79,"2,485.33",313.79,0.318,0.318,,,,,,,10.49,19,,,,,,,33.84669024,-118.3091935,49.1,,99.7,,,,,,0.312,"1,882",0.932,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.323,"40,652.55","4,257.98",4,4,3.554,0.322,
13080,InVista,"1,316",0.804,42+47,"40,663.04",GW13100,Weld; Begin 0.344 in wall. API 5L (B) Seamless,D1.56,10.49,1.56,D303.30,"2,495.82",303.3,0.33,0.33,,,,,,,1.56,,,,,,,,33.8467191,-118.3091934,49,,37.5,,,,,,0.284,"1,962",0.878,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,010",8.625,0.33,0.378,"40,663.04","4,247.49",3.99,3.992,3.088,0.344,
13080,InVista,"1,316",0.804,42+47,"40,663.95",BD,Bend,D0.65,,,D302.39,"2,496.73",302.39,,,,,,,,,,,,,,,,,33.84672149,-118.3091931,49,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"40,663.95","4,246.58",,,,0.344,
13090,InVista,"1,317",0.804,42+46,"40,664.60",GW13110,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,D0.91,1.56,0.91,D301.74,"2,497.38",301.74,0.319,0.319,,,,,,,0.91,283,,,,,,,33.84672293,-118.3091919,49.2,,93.6,,,,,,0.312,"1,882",0.909,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.324,"40,664.60","4,245.93",3.999,3.998,3.752,0.322,
13100,InVista,"1,318",0.804,42+45,"40,665.52",GW13120,Weld; Begin 0.344 in wall. API 5L (B) Seamless,U0.91,0.91,1.55,D300.83,"2,498.30",300.83,0.349,0.349,,,,,,,1.55,,,,,,,,33.84672501,-118.3091902,49.5,,37.6,,,,,,0.311,"2,010",0.908,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,010",8.625,0.349,0.388,"40,665.52","4,245.02",3.99,3.991,3.867,0.344,
13100,InVista,"1,318",0.804,42+44,"40,666.29",EQ,Equation EQ: 42+44.24 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],D0.77,0.78,0.77,D300.05,"2,499.07",300.05,,,,,,,,,,,,,,,,,33.84672669,-118.3091891,49.9,EQ: 42+44.24 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"40,666.29","4,244.24",,,,0.344,
13100,InVista,"1,318",0.798,42+12,"40,666.30",BD,Bend,D0.77,,,D300.04,"2,499.08",300.04,,,,,,,,,,,,,,,,,33.84672669,-118.3091891,49.9,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"40,666.30","4,211.80",,,,0.344,
13100,InVista,"1,318",0.798,42+12,"40,666.30",EQ,Equation EQ: 42+11.80 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],D0.77,0.78,0.77,D300.04,"2,499.08",300.04,,,,,,,,,,,,,,,,,33.84672669,-118.3091891,49.9,EQ: 42+11.80 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"40,666.30","4,211.80",,,,0.344,
13110,InVista,"1,319",0.798,42+11,"40,667.06",GW13130,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,D1.09,1.55,1.09,D299.28,"2,499.84",299.28,0.318,0.318,,,,,,,1.09,104,,,,,,,33.84672884,-118.3091888,50,,94.5,,,,,,0.305,"1,882",0.902,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.326,"40,667.06","4,211.04",3.999,3.999,3.902,0.322,
13120,InVista,"1,320",0.797,42+10,"40,668.15",GW13140,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U1.09,1.09,25.57,D298.19,"2,500.93",298.19,0.297,0.297,,,,,,,25.57,,,,,,,,33.84673177,-118.3091888,50,,95.6,,,,,,0.221,"1,287",0.835,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.297,0.3,"40,668.15","4,209.95",4.032,4.031,2.847,0.277,
13120,InVista,"1,320",0.797,42+08,"40,669.73",TP,Tap,U1.58,1.58,23.99,D296.61,"2,502.51",296.61,,,,,,0.96,0.89,355,,,,,,,,,33.84673606,-118.3091889,50,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,669.73","4,208.38",5.053,4.977,3.972,0.277,
13120,InVista,"1,320",0.793,41+88,"40,690.25",EML-13140-02,External Metal Loss,D3.47,22.09,3.47,D276.10,"2,523.03",276.1,0.272,0.297,25,33,,0.89,1.13,172,,,"1,940","1,921","1,959","1,939","2,720","2,693",33.84679241,-118.3091894,49.7,,62.9,External,0.073,0.025,0.098,0.199,0.224,"1,321",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.284,"40,690.25","4,187.90",4.043,4.042,4.038,0.277,
13120,InVista,"1,320",0.793,41+87,"40,690.95",EML-13140-03,External Metal Loss,D2.76,22.8,2.76,D275.39,"2,523.74",275.39,0.261,0.297,26,34,,2.16,1.77,257,,,"1,824","1,758","1,890","1,822","2,625","2,531",33.84679422,-118.3091894,49.7,,70.8,External,0.076,0.025,0.101,0.196,0.221,"1,318",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.261,0.267,"40,690.95","4,187.19",4.041,4.04,4.028,0.277,
13130,InVista,"1,321",0.793,41+84,"40,693.72",GW13150,Weld,U25.57,25.57,45.12,D272.62,"2,526.50",272.62,0.258,0.258,,,,,,,45.12,,,,,,,,33.84680188,-118.3091895,49.7,,96,,,,,,0.197,"1,236",0.802,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.258,0.26,"40,693.72","4,184.43",4.067,4.068,2.776,0.277,
13130,InVista,"1,321",0.791,41+76,"40,702.07",Del Amo Blvd. (70'W),Road Centerline (approx),U8.35,8.35,36.77,D264.27,"2,534.85",264.27,0.252,,,,,0.06,0.08,359,,,,,,,,,33.84682488,-118.3091897,49.6,"Del Amo Blvd. (70'W)-41+76.1-(Alignment Sheet D4A-3154)",100,,,,,,0.252,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.252,0.252,"40,702.07","4,176.10",,,,0.277,
13130,InVista,"1,321",0.788,41+59,"40,719.67",IN-13150-01,Inclusion,D19.17,25.95,19.17,D246.67,"2,552.45",246.67,,,,,,1.09,0.56,160,,,,,,,,,33.84687311,-118.3091902,49.4,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,719.67","4,158.54",4.06,4.06,4.058,0.277,
13130,InVista,"1,321",0.788,41+58,"40,719.94",IN-13150-02,Inclusion,D18.90,26.22,18.9,D246.40,"2,552.72",246.4,,,,,,0.79,0.65,139,,,,,,,,,33.84687379,-118.3091902,49.4,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,719.94","4,158.26",4.072,4.072,4.067,0.277,
13130,InVista,"1,321",0.788,41+58,"40,720.13",IN-13150-03,Inclusion,D18.71,26.41,18.71,D246.22,"2,552.91",246.22,,,,,,0.98,1.05,107,,,,,,,,,33.84687424,-118.3091902,49.4,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,720.13","4,158.08",4.072,4.072,4.065,0.277,
13140,InVista,"1,322",0.784,41+39,"40,738.84",GW13160,Weld,D44.90,45.12,44.9,D227.50,"2,571.62",227.5,0.272,0.272,,,,,,,44.9,,,,,,,,33.84692564,-118.3091907,49.1,,92.1,,,,,,0.214,"1,309",0.849,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"40,738.84","4,139.41",4.052,4.051,2.77,0.277,
13140,InVista,"1,322",0.779,41+14,"40,764.26",EML-13160-01,External Metal Loss,D19.47,25.42,19.47,D202.08,"2,597.04",202.08,0.252,0.272,20,29,,1.18,1.29,309,,,"1,764","1,734","1,767","1,731","2,454","2,404",33.84699529,-118.3091914,48.8,,42.6,External,0.054,0.025,0.079,0.193,0.218,"1,321",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.259,"40,764.26","4,114.04",4.047,4.047,4.04,0.277,
13140,InVista,"1,322",0.779,41+13,"40,765.38",EML-13160-02,External Metal Loss,D18.36,26.54,18.36,D200.97,"2,598.16",200.96,0.243,0.272,21,31,,0.61,1.45,44,,,"1,798","1,787","1,796","1,783","2,495","2,477",33.84699844,-118.3091914,48.8,,41.4,External,0.058,0.025,0.083,0.189,0.214,"1,323",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.243,0.257,"40,765.38","4,112.92",4.054,4.055,4.047,0.277,
13150,InVista,"1,323",0.775,40+95,"40,783.73",GW13170,Weld,D43.35,44.9,43.35,D182.61,"2,616.51",182.61,0.29,0.29,,,,,,,43.35,,,,,,,,33.84704894,-118.3091919,48.6,,88.2,,,,,,0.233,"1,283",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.29,0.298,"40,783.73","4,094.60",4.034,4.033,2.841,0.277,
13150,InVista,"1,323",0.768,40+53,"40,825.08",TP,Tap,D2.00,41.35,2,D141.26,"2,657.86",141.26,,,,,,1.25,1.37,354,,,,,,,,,33.84716231,-118.3091929,48.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,825.08","4,053.34",5.123,4.909,3.905,0.277,
13160,InVista,"1,324",0.767,40+51,"40,827.08",GW13180,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D20.88,43.35,20.88,D139.26,"2,659.86",139.26,0.314,0.314,,,,,,,20.88,116,,,,,,,33.84716772,-118.309193,48.1,Begin Replacement,99.4,,,,,,0.296,"2,258",0.907,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.315,"40,827.08","4,051.34",4.014,4.013,2.763,0.322,
13170,InVista,"1,325",0.763,40+31,"40,847.96",GW13190,Weld,D1.99,20.88,1.99,D118.38,"2,680.75",118.38,0.314,0.314,,,,,,,1.99,55,,,,,,,33.84722498,-118.3091935,47.8,,99,,,,,,0.299,"2,258",0.932,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.315,"40,847.96","4,030.50",4.014,4.013,2.84,0.322,
13180,InVista,"1,326",0.763,40+29,"40,849.95",GW13200,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.48,1.99,1.48,D116.39,"2,682.73",116.39,0.351,0.351,,,,,,,1.48,,,,,,,,33.84723039,-118.3091936,47.8,,40.6,,,,,,0.312,"2,412",0.907,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.351,0.395,"40,849.95","4,028.52",4.005,4.004,2.591,0.344,
13180,InVista,"1,326",0.763,40+28,"40,850.74",BD,Bend,D0.69,,,D115.60,"2,683.52",115.6,,,,,,,,,,,,,,,,,33.8472326,-118.3091936,47.7,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"40,850.74","4,027.73",,,,0.344,
13190,InVista,"1,327",0.763,40+27,"40,851.43",GW13210,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.48,1.48,3.61,D114.91,"2,684.21",114.91,0.314,0.314,,,,,,,3.61,189,,,,,,,33.84723403,-118.3091931,47.3,,98.1,,,,,,0.303,"2,258",0.933,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.316,"40,851.43","4,027.10",4.014,4.014,2.824,0.322,
13200,InVista,"1,328",0.762,40+24,"40,855.04",GW13220,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.54,3.61,1.54,D111.30,"2,687.82",111.3,0.352,0.352,,,,,,,1.54,,,,,,,,33.8472411,-118.3091904,44.9,,36.5,,,,,,0.326,"2,412",0.941,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.352,0.4,"40,855.04","4,023.84",3.99,3.991,2.687,0.344,
13200,InVista,"1,328",0.762,40+23,"40,855.88",BD,Bend,D0.70,,,D110.46,"2,688.66",110.46,,,,,,,,,,,,,,,,,33.847243,-118.3091897,44.4,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"40,855.88","4,023.07",,,,0.344,
13210,InVista,"1,329",0.762,40+22,"40,856.58",GW13230,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.54,11.23,D109.76,"2,689.36",109.76,0.314,0.314,,,,,,,11.23,12,,,,,,,33.84724479,-118.3091897,44.3,,99.2,,,,,,0.303,"2,258",0.932,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.316,"40,856.58","4,022.44",4.014,4.014,2.765,0.322,
13220,InVista,"1,330",0.76,40+12,"40,867.81",GW13240,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.52,11.23,1.52,D98.53,"2,700.59",98.53,0.366,0.366,,,,,,,1.52,,,,,,,,33.84727546,-118.3091895,44.2,,34.1,,,,,,0.326,"2,412",0.906,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.366,0.399,"40,867.81","4,012.26",4,4,2.468,0.344,
13220,InVista,"1,330",0.76,40+12,"40,868.65",BD,Bend,D0.68,,,D97.69,"2,701.43",97.69,,,,,,,,,,,,,,,,,33.84727759,-118.3091895,44.4,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"40,868.65","4,011.51",,,,0.344,
13230,InVista,"1,331",0.76,40+11,"40,869.33",GW13250,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.52,2.07,D97.01,"2,702.11",97.01,0.314,0.314,,,,,,,2.07,33,,,,,,,33.84727878,-118.3091895,44.7,,97.2,,,,,,0.297,"2,258",0.925,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.316,"40,869.33","4,010.89",4.013,4.013,2.963,0.322,
13240,InVista,"1,332",0.759,40+09,"40,871.40",GW13260,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,U2.07,2.07,3,D94.94,"2,704.19",94.94,0.343,0.343,,,,,,,3,,,,,,,,33.84728271,-118.3091899,46,End Replacement,36.5,,,,,,0.311,"2,412",0.904,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.343,0.394,"40,871.40","4,009.01",3.984,3.988,2.618,0.344,
13240,InVista,"1,332",0.759,40+08,"40,873.06",BD,Bend,D1.34,,,D93.28,"2,705.84",93.28,,,,,,,,,,,,,,,,,33.8472859,-118.3091915,46.7,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"40,873.06","4,007.51",,,,0.344,
13250,InVista,"1,333",0.759,40+06,"40,874.40",GW13270,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D2.11,3,2.11,D91.94,"2,707.19",91.94,0.314,0.314,,,,,,,2.11,263,,,,,,,33.84728709,-118.3091949,47.4,,96.3,,,,,,0.301,"2,192",0.874,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.317,"40,874.40","4,006.17",4.014,4.014,2.951,0.322,
13260,InVista,"1,334",0.758,40+04,"40,876.51",GW13280,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U2.11,2.11,36.24,D89.83,"2,709.29",89.83,0.26,0.26,,,,,,,36.24,,,,,,,,33.84728772,-118.3092015,47.6,Possible Pitting (<20.0%) in Joint; Rough Surface,86.9,,,,,,0.181,"1,188",0.771,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.26,0.262,"40,876.51","4,004.07",4.071,4.071,2.808,0.277,
13260,InVista,"1,334",0.758,40+04,"40,876.52",EML-13280-01,External Metal Loss,U0.01,0.01,36.23,D89.82,"2,709.30",89.82,0.262,0.26,27,37,,26.26,12.26,46,,,"1,363","1,226","1,267","1,105","1,760","1,534",33.84728773,-118.3092018,47.6,Intermittent; Adjacent Girth Weld,85,External,0.07,0.025,0.095,0.165,0.19,"1,188",0.771,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.262,0.266,"40,876.52","4,004.06",4.063,4.063,3.63,0.277,
13260,InVista,"1,334",0.758,40+03,"40,877.79",TP,Tap,U1.28,1.28,34.96,D88.55,"2,710.57",88.55,,,,,,0.85,0.89,359,,,,,,,,,33.84728783,-118.3092058,47.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,877.79","4,002.79",4.973,4.79,2.938,0.277,
13260,InVista,"1,334",0.758,40+02,"40,878.69",TP,Tap,U2.18,2.18,34.06,D87.65,"2,711.47",87.65,,,,,,0.95,0.97,352,,,,,,,,,33.84728787,-118.3092088,47.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,878.69","4,001.90",5.148,4.836,3.891,0.277,
13260,InVista,"1,334",0.757,39+99,"40,881.68",CE,Casing (End),U5.18,5.18,31.07,D84.66,"2,714.47",84.66,,,,,,,,,,,,,,,,,33.84728801,-118.3092187,47.8,"12"" 39+99.9",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,881.68","3,998.91",,,,0.277,
13260,InVista,"1,334",0.756,39+93,"40,887.79",EML-13280-05,External Metal Loss,U11.28,11.28,24.96,D78.55,"2,720.57",78.55,0.196,0.26,27,37,,0.42,0.65,135,,,"1,724","1,718","1,717","1,707","2,385","2,371",33.84728819,-118.3092387,47.8,,51.8,External,0.07,0.025,0.095,0.165,0.19,"1,233",0.8,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.196,0.247,"40,887.79","3,992.82",4.077,4.077,4.074,0.277,
13260,InVista,"1,334",0.755,39+86,"40,894.34",EML-13280-06,External Metal Loss,U17.84,17.84,18.41,D72.00,"2,727.13",72,0.203,0.26,22,32,,0.3,0.4,132,,,"1,731","1,728","1,729","1,725","2,402","2,396",33.8472884,-118.3092603,47.9,,40,External,0.058,0.025,0.083,0.177,0.202,"1,232",0.799,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.203,0.232,"40,894.34","3,986.29",4.08,4.08,4.079,0.277,
13260,InVista,"1,334",0.755,39+84,"40,896.84",EML-13280-07,External Metal Loss,D15.91,20.33,15.91,D69.50,"2,729.62",69.5,0.223,0.26,19,29,,0.6,0.4,114,,,"1,721","1,710","1,711","1,697","2,377","2,356",33.84728847,-118.3092684,47.9,,56,External,0.05,0.025,0.075,0.185,0.21,"1,247",0.809,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.223,0.23,"40,896.84","3,983.80",4.067,4.066,4.06,0.277,
13260,InVista,"1,334",0.754,39+83,"40,897.19",EML-13280-08,External Metal Loss,D15.57,20.68,15.57,D69.16,"2,729.97",69.15,0.208,0.26,22,31,,0.24,0.56,124,,,"1,733","1,731","1,731","1,728","2,404","2,400",33.84728848,-118.3092695,47.9,,53.6,External,0.056,0.025,0.081,0.179,0.204,"1,246",0.808,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.208,0.233,"40,897.19","3,983.45",4.079,4.078,4.073,0.277,
13260,InVista,"1,334",0.754,39+78,"40,902.17",EML-13280-09,External Metal Loss,D10.59,25.66,10.59,D64.17,"2,734.95",64.17,0.241,0.26,30,40,,0.3,0.48,121,,,"1,729","1,725","1,727","1,722","2,398","2,392",33.84728864,-118.309286,47.9,,50,External,0.079,0.025,0.104,0.156,0.181,"1,234",0.8,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.241,0.253,"40,902.17","3,978.49",4.073,4.072,4.067,0.277,
13260,InVista,"1,334",0.753,39+75,"40,905.96",Western Ave. (84'W),Road Centerline (approx),D6.79,29.45,6.79,D60.38,"2,738.74",60.38,0.266,,,,,0.06,0.08,360,,,,,,,,,33.84728875,-118.3092984,47.9,"Western Ave. (84'W)-39+74.7-(Alignment Sheet D4A-3154)",100,,,,,,0.266,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.266,0.266,"40,905.96","3,974.70",,,,0.277,
13260,InVista,"1,334",0.752,39+68,"40,912.75",IML-13280-11,Internal Metal Loss; Not Associated with Deposits,D0.01,36.24,0.01,D53.60,"2,745.53",53.6,0.2,0.26,36,45,,0.24,0.32,182,,,"1,730","1,728","1,730","1,726","2,402","2,398",33.84728895,-118.3093205,48,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,43.8,Internal,0.093,0.025,0.118,0.142,0.167,"1,199",0.778,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.2,0.213,"40,912.75","3,967.94",4.126,4.103,4.027,0.277,
13270,InVista,"1,335",0.752,39+68,"40,912.75",GW13290,Weld,D19.18,36.24,19.18,D53.59,"2,745.53",53.59,0.279,0.279,,,,,,,19.18,,,,,,,,33.84728896,-118.3093208,48,Possible Pitting (<20.0%) in Joint; Rough Surface,81.4,,,,,,0.167,"1,177",0.763,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.282,"40,912.75","3,967.93",4.044,4.043,2.891,0.277,
13270,InVista,"1,335",0.751,39+68,"40,912.92",EML-13290-01,External Metal Loss,U0.17,0.17,19.01,D53.42,"2,745.70",53.42,0.212,0.279,25,34,,0.3,0.56,109,,,"1,857","1,854","1,856","1,853","2,578","2,573",33.84728896,-118.3093213,48,,48.6,External,0.071,0.025,0.096,0.183,0.208,"1,198",0.777,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.212,0.216,"40,912.92","3,967.76",4.031,4.032,4.028,0.277,
13270,InVista,"1,335",0.751,39+65,"40,915.27",EML-13290-02,External Metal Loss,U2.52,2.52,16.66,D51.07,"2,748.05",51.07,0.214,0.279,24,33,,0.24,0.48,113,,,"1,860","1,858","1,859","1,857","2,582","2,579",33.84728903,-118.3093289,48,,83.3,External,0.066,0.025,0.091,0.188,0.213,"1,181",0.766,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.214,0.229,"40,915.27","3,965.42",4.041,4.041,4.034,0.277,
13270,InVista,"1,335",0.749,39+53,"40,927.65",EML-13290-03,External Metal Loss,D4.28,14.9,4.28,D38.69,"2,760.43",38.69,0.213,0.279,26,35,,0.36,0.48,130,,,"1,854","1,850","1,856","1,851","2,577","2,570",33.84728942,-118.3093697,48.1,,36.1,External,0.073,0.025,0.098,0.181,0.206,"1,192",0.773,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.213,0.221,"40,927.65","3,953.07",4.043,4.042,4.038,0.277,
13280,InVista,"1,336",0.748,39+49,"40,931.93",GW13300,Weld,U19.18,19.18,32.93,D34.41,"2,764.71",34.41,0.258,0.258,,,,,,,32.93,,,,,,,,33.84728955,-118.3093838,48.1,Dents (BRC) in Joint,58.7,,,,,,0.2,"1,200",0.778,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.258,0.267,"40,931.93","3,948.81",4.067,4.068,2.933,0.277,
13280,InVista,"1,336",0.747,39+44,"40,936.35",CB,Casing (Begin),U4.42,4.42,28.51,D29.99,"2,769.13",29.99,,,,,,,,,,,,,,,,,33.84728968,-118.3093983,48.1,"12"" 39+44.4",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,936.35","3,944.40",,,,0.277,
13280,InVista,"1,336",0.744,39+29,"40,951.32",ANMF-13300-02,Manufacturing Anomaly,D13.54,19.39,13.54,D15.02,"2,784.10",15.02,,,,,,13.4,2.66,261,,,,,,,,,33.84729014,-118.3094475,48.2,Possible Sliver; Intermittent,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,951.32","3,929.47",4.06,4.06,3.981,0.277,
13290,InVista,"1,337",0.742,39+16,"40,964.86",GW13310,Weld; Begin 0.312 in wall. API 5L (A) LongSeam,D2.28,32.93,2.28,D1.48,"2,797.64",1.48,0.309,0.309,,,,,,,2.28,336,,,,,,,33.84729055,-118.3094918,48.3,,98.5,,,,,,0.302,"1,442",0.83,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,563",8.625,0.309,0.311,"40,964.86","3,915.97",4.01,4.008,2.762,0.312,
13290,InVista,"1,337",0.741,39+14,"40,966.34",AGM 18,"AGM 18-Description: Reset, 1x2 W/Mag & W, -6.3+-CL, Poor Detection-Location: 30-FT R/W-Map: D4A-3154-(Above Descriptions from PSOMAS)",D0.79,1.48,0.79,D2099.94,"2,799.12","2,099.94",,,,,,,,,,,,,,,,,33.84729059,-118.3094967,48.3,"AGM 18-Description: Reset, 1x2 W/Mag & W, -6.3+-CL, Poor Detection-Location: 30-FT R/W-Map: D4A-3154-(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,966.34","3,914.50",,,,0.312,
13300,InVista,"1,338",0.741,39+14,"40,967.14",GW13320,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U2.28,2.28,39.61,U0.79,0.79,"2,099.14",0.263,0.263,,,,,,,39.61,,,,,,,,33.8472906,-118.3094994,48.3,,73.1,,,,,,0.216,"1,017",0.825,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.275,"40,967.14","3,913.70",4.064,4.064,2.828,0.277,
13300,InVista,"1,338",0.738,38+98,"40,983.06",ANMF-13320-01,Manufacturing Anomaly,U15.93,15.93,23.68,U16.72,16.72,"2,083.21",,,,,,7.96,1.37,326,,,,,,,,,33.84729058,-118.3095516,48.5,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,983.06","3,897.82",4.067,4.062,3.977,0.277,
13300,InVista,"1,338",0.737,38+93,"40,988.27",ANMF-13320-02,Manufacturing Anomaly,D18.47,21.14,18.47,U21.93,21.93,"2,078.00",,,,,,6.59,1.05,279,,,,,,,,,33.84729057,-118.3095688,48.5,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,988.27","3,892.62",4.073,4.059,3.971,0.277,
13300,InVista,"1,338",0.737,38+92,"40,988.48",ANMF-13320-03,Manufacturing Anomaly,D18.26,21.35,18.26,U22.15,22.15,"2,077.79",,,,,,4.59,1.21,229,,,,,,,,,33.84729057,-118.3095694,48.5,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,988.48","3,892.41",4.065,4.059,3.968,0.277,
13300,InVista,"1,338",0.737,38+89,"40,991.50",DNT-13320-04,Dent,D15.24,24.36,15.24,U25.16,25.16,"2,074.78",,,,,1.34,2,2,82,,,,,,,,,33.84729057,-118.3095794,48.6,,38.5,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"40,991.50","3,889.41",3.992,3.99,3.92,0.277,
13310,InVista,"1,339",0.734,38+74,"41,006.74",GW13330,Weld,U39.61,39.61,43.42,U40.40,40.4,"2,059.54",0.271,0.271,,,,,,,43.42,,,,,,,,33.84729055,-118.3096294,48.7,Dents (BRC) in Joint,85,,,,,,0.211,938,0.761,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.276,"41,006.74","3,874.21",4.06,4.062,2.866,0.277,
13310,InVista,"1,339",0.732,38+64,"41,017.25",EML-13330-01,External Metal Loss,U10.51,10.51,32.92,U50.91,50.91,"2,049.03",0.24,0.271,22,31,,1.01,1.85,155,,,"1,411","1,390","1,404","1,378","1,950","1,914",33.84729054,-118.3096639,48.9,Possible Wall Thickness Variation,79,External,0.06,0.025,0.085,0.186,0.211,998,0.809,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.24,0.27,"41,017.25","3,863.73",4.06,4.058,4.034,0.277,
13310,InVista,"1,339",0.73,38+53,"41,027.90",DNT-13330-02,Dent,U21.16,21.16,22.27,U61.56,61.56,"2,038.38",,,,,1.01,3,2,78,,,,,,,,,33.84729052,-118.3096991,49,,44.9,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,027.90","3,853.11",4.01,4.006,3.948,0.277,
13310,InVista,"1,339",0.729,38+49,"41,032.50",DNT-13330-03,Dent,D17.67,25.75,17.67,U66.15,66.15,"2,033.78",,,,,1.05,2,1,9,,,,,,,,,33.84729052,-118.3097139,49,,36.3,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,032.50","3,848.53",3.991,3.991,3.945,0.277,
13320,InVista,"1,340",0.726,38+31,"41,050.16",GW13340,Weld,D18.75,43.42,18.75,U83.82,83.82,"2,016.11",0.248,0.248,,,,,,,18.75,,,,,,,,33.84729051,-118.309772,49.2,Heavy Wall Thickness Variation (Joint),76.9,,,,,,0.169,866,0.702,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.248,0.258,"41,050.16","3,830.91",4.074,4.073,2.774,0.277,
13330,InVista,"1,341",0.722,38+12,"41,068.92",GW13350,Weld,D8.01,18.75,8.01,U102.58,102.58,"1,997.36",0.289,0.289,,,,,,,8.01,,,,,,,,33.84729048,-118.3098336,49.4,,68,,,,,,0.245,958,0.777,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.289,0.302,"41,068.92","3,812.21",4.032,4.031,2.855,0.277,
13330,InVista,"1,341",0.721,38+07,"41,073.79",DNT-13350-01,Dent,D3.14,4.87,3.14,U107.45,107.45,"1,992.49",,,,,1.52,3,2,149,,,,,,,,,33.84729048,-118.3098498,49.5,,48.4,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,073.79","3,807.35",3.985,3.977,3.904,0.277,
13340,InVista,"1,342",0.72,38+04,"41,076.93",GW13360,Weld,U8.01,8.01,13.01,U110.59,110.59,"1,989.35",0.252,0.252,,,,,,,13.01,,,,,,,,33.84729047,-118.3098601,49.5,Heavy Wall Thickness Variation (Joint),69.9,,,,,,0.177,907,0.736,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.264,"41,076.93","3,804.22",4.083,4.082,2.877,0.277,
13340,InVista,"1,342",0.718,37+93,"41,087.84",ANMF-13360-01,Manufacturing Anomaly,D2.09,10.92,2.09,U121.50,121.5,"1,978.43",,,,,,11.19,2.66,99,,,,,,,,,33.84729046,-118.3098958,49.6,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,087.84","3,793.34",4.06,4.063,3.918,0.277,
13340,InVista,"1,342",0.718,37+92,"41,088.80",IML-13360-02,Internal Metal Loss; Not Associated with Deposits,D1.13,11.88,1.13,U122.47,122.47,"1,977.47",0.208,0.252,30,40,,1.62,0.89,84,,,"1,244","1,198","1,201","1,136","1,668","1,578",33.84729047,-118.309899,49.6,Possible Wall Thickness Variation; WT Inferred from IR; Not Associated with Deposits;,99,Internal,0.075,0.025,0.1,0.152,0.177,908,0.737,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.208,0.211,"41,088.80","3,792.38",4.133,4.13,4.072,0.277,
13350,InVista,"1,343",0.718,37+91,"41,089.94",GW13370,Weld,U13.01,13.01,34.4,U123.60,123.6,"1,976.34",0.242,0.242,,,,,,,34.4,,,,,,,,33.84729046,-118.3099028,49.7,Heavy Wall Thickness Variation (Joint),78.2,,,,,,0.172,896,0.726,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.242,0.253,"41,089.94","3,791.25",4.087,4.087,2.887,0.277,
13360,InVista,"1,344",0.712,37+57,"41,124.34",GW13380,Weld,D11.66,34.4,11.66,U158.00,158,"1,941.94",0.279,0.279,,,,,,,11.66,,,,,,,,33.84729042,-118.3100157,50,,68.9,,,,,,0.23,975,0.791,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.279,0.291,"41,124.34","3,756.95",4.047,4.046,2.863,0.277,
13370,InVista,"1,345",0.709,37+45,"41,136.00",GW13390,Weld,U11.66,11.66,13.83,U169.65,169.65,"1,930.28",0.256,0.256,,,,,,,13.83,,,,,,,,33.84729041,-118.3100541,50.2,Dents (BRC) in Joint,61.7,,,,,,0.205,970,0.786,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.272,"41,136.00","3,745.32",4.076,4.076,2.901,0.277,
13380,InVista,"1,346",0.707,37+32,"41,149.83",GW13400,Weld,U13.83,13.83,43.33,U183.49,183.49,"1,916.45",0.263,0.263,,,,,,,43.33,,,,,,,,33.84729039,-118.3100995,50.3,,87.5,,,,,,0.192,920,0.746,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.268,"41,149.83","3,731.53",4.071,4.071,2.801,0.277,
13380,InVista,"1,346",0.701,37+02,"41,179.35",BF,Bend - Field,D13.81,29.52,13.81,U213.01,213.01,"1,886.93",,,,,,,,,,,,,,,,,33.84729036,-118.3101964,50.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,179.35","3,702.09",,,,0.277,
13390,InVista,"1,347",0.699,36+88,"41,193.16",GW13410,Weld,D42.50,43.33,42.5,U226.82,226.82,"1,873.12",0.275,0.275,,,,,,,42.5,,,,,,,,33.84729035,-118.3102418,50.8,,78.4,,,,,,0.214,966,0.784,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.283,"41,193.16","3,688.33",4.06,4.061,2.859,0.277,
13400,InVista,"1,348",0.691,36+46,"41,235.65",GW13420,Weld,D42.01,42.5,42.01,U269.31,269.31,"1,830.62",0.289,0.289,,,,,,,42.01,,,,,,,,33.8472903,-118.3103815,51.3,,87.1,,,,,,0.196,916,0.743,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.289,0.294,"41,235.65","3,645.95",4.041,4.043,2.792,0.277,
13400,InVista,"1,348",0.683,36+06,"41,275.59",EML-13420-01,External Metal Loss,D2.07,39.94,2.07,U309.25,309.25,"1,790.69",0.256,0.289,32,41,,1.46,1.69,165,,,"1,440","1,401","1,461","1,419","2,030","1,971",33.84729026,-118.3105125,51.7,,71.4,External,0.093,0.025,0.118,0.171,0.196,918,0.744,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.26,"41,275.59","3,606.13",4.052,4.051,4.034,0.277,
13410,InVista,"1,349",0.683,36+04,"41,277.66",GW13430,Weld,D34.43,42.01,34.43,U311.32,311.32,"1,788.61",0.259,0.259,,,,,,,34.43,,,,,,,,33.84729025,-118.3105196,51.7,,72.3,,,,,,0.195,925,0.75,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.259,0.269,"41,277.66","3,604.06",4.08,4.081,2.777,0.277,
13420,InVista,"1,350",0.676,35+70,"41,312.09",GW13440,Weld,D12.98,34.43,12.98,U345.75,345.75,"1,754.18",0.256,0.256,,,,,,,12.98,,,,,,,,33.84729022,-118.3106325,52.1,,79.6,,,,,,0.182,893,0.724,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.265,"41,312.09","3,569.73",4.077,4.075,3.131,0.277,
13430,InVista,"1,351",0.674,35+57,"41,325.08",GW13450,Weld,U12.98,12.98,32.71,U358.74,358.74,"1,741.20",0.257,0.257,,,,,,,32.71,,,,,,,,33.8472902,-118.3106752,52.2,Dents (BRC) in Joint; Heavy Wall Thickness Variation (Joint),71.2,,,,,,0.174,873,0.708,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.257,0.266,"41,325.08","3,556.78",4.073,4.072,2.784,0.277,
13430,InVista,"1,351",0.668,35+26,"41,356.00",DNT-13450-01,Dent,D1.79,30.92,1.79,U389.66,389.65,"1,710.28",,,,,1.18,2,2,163,,,,,,,,,33.84729012,-118.3107767,52.7,,33.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,356.00","3,525.95",3.999,3.996,3.934,0.277,
13440,InVista,"1,352",0.667,35+24,"41,357.79",GW13460,Weld,U32.71,32.71,32.78,U391.45,391.45,"1,708.49",0.262,0.262,,,,,,,32.78,,,,,,,,33.84729011,-118.3107826,52.8,,71.2,,,,,,0.194,902,0.731,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.262,0.271,"41,357.79","3,524.16",4.066,4.065,2.785,0.277,
13450,InVista,"1,353",0.661,34+91,"41,390.56",GW13470,Weld,U32.78,32.78,40.4,U424.22,424.22,"1,675.72",0.284,0.284,,,,,,,40.4,,,,,,,,33.84729001,-118.3108904,53.4,,72.8,,,,,,0.217,921,0.747,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.284,0.292,"41,390.56","3,491.48",4.054,4.054,2.758,0.277,
13450,InVista,"1,353",0.659,34+81,"41,401.09",DNT-13470-01,Dent,U10.53,10.53,29.87,U434.75,434.75,"1,665.18",,,,,1.66,3,3,14,,,,,,,,,33.84728997,-118.310925,53.6,,30,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,401.09","3,480.98",3.992,3.985,3.892,0.277,
13450,InVista,"1,353",0.659,34+80,"41,402.16",DNT-13470-02,Dent,U11.60,11.6,28.8,U435.82,435.82,"1,664.11",,,,,1.26,2,2,13,,,,,,,,,33.84728997,-118.3109285,53.6,,31.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,402.16","3,479.91",4.001,3.996,3.927,0.277,
13450,InVista,"1,353",0.658,34+74,"41,407.91",DNT-13470-03,Dent,U17.35,17.35,23.05,U441.57,441.57,"1,658.37",,,,,1.22,2,2,14,,,,,,,,,33.84728995,-118.3109474,53.7,,32.3,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,407.91","3,474.18",3.998,3.992,3.93,0.277,
13460,InVista,"1,354",0.654,34+51,"41,430.96",GW13480,Weld,D26.19,40.4,26.19,U464.62,464.62,"1,635.32",0.27,0.27,,,,,,,26.19,,,,,,,,33.84728988,-118.311023,54.1,Small Lamination in Joint,81.6,,,,,,0.183,870,0.705,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.27,0.276,"41,430.96","3,451.20",4.058,4.056,2.778,0.277,
13470,InVista,"1,355",0.649,34+25,"41,457.15",GW13490,Weld,D11.89,26.19,11.89,U490.81,490.81,"1,609.13",0.274,0.274,,,,,,,11.89,,,,,,,,33.8472898,-118.3111089,54.6,,82.8,,,,,,0.229,964,0.782,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.28,"41,457.15","3,425.08",4.067,4.069,3.361,0.277,
13470,InVista,"1,355",0.647,34+16,"41,466.26",SS,Sleeve Start,D2.79,9.11,2.79,U499.92,499.92,"1,600.02",,,,,,,,,,,,,,,,,33.84728977,-118.3111389,54.7,Quest Integrity's UT Data Does Not See This Sleeve Start; This Feature inserted under ExxonMobil's Direction for Reference Purposes,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,466.26","3,416.00",,,,0.277,
13480,InVista,"1,356",0.646,34+13,"41,469.04",GW13500,Weld,U11.89,11.89,28.26,U502.70,502.7,"1,597.23",0.24,0.24,,,,,,,28.26,,,,,,,,33.84728977,-118.3111481,54.8,Heavy Wall Thickness Variation (Joint),68.6,,,,,,0.175,912,0.74,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.24,0.25,"41,469.04","3,413.22",4.093,4.095,2.892,0.277,
13490,InVista,"1,357",0.641,33+85,"41,497.31",GW13510,Weld,D13.21,28.26,13.21,U530.97,530.97,"1,568.97",0.242,0.242,,,,,,,13.21,,,,,,,,33.84728967,-118.311241,55.3,Heavy Wall Thickness Variation (Joint),73.2,,,,,,0.175,908,0.736,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.242,0.257,"41,497.31","3,385.04",4.091,4.09,2.953,0.277,
13490,InVista,"1,357",0.639,33+76,"41,506.37",SE,Sleeve End,D4.15,9.06,4.15,U540.03,540.03,"1,559.91",,,,,,,,,,,,,,,,,33.84728964,-118.3112707,55.4,Quest Integrity's UT Data Does Not See This Sleeve End; This Feature inserted under ExxonMobil's Direction for Reference Purposes,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,506.37","3,376.00",,,,0.277,
13500,InVista,"1,358",0.639,33+72,"41,510.52",GW13520,Weld,U13.21,13.21,37.51,U544.18,544.18,"1,555.76",0.252,0.252,,,,,,,37.51,,,,,,,,33.84728963,-118.3112842,55.5,Dents (BRC) in Joint,68.9,,,,,,0.195,942,0.764,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.269,"41,510.52","3,371.87",4.084,4.083,2.77,0.277,
13500,InVista,"1,358",0.637,33+64,"41,518.09",ANMF-13520-01,Manufacturing Anomaly,U7.57,7.57,29.94,U551.75,551.75,"1,548.19",,,,,,8.94,1.45,221,,,,,,,,,33.84728961,-118.3113091,55.6,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,518.09","3,364.32",4.089,4.087,4.027,0.277,
13500,InVista,"1,358",0.637,33+64,"41,518.41",RMBS,Recoat Marker Band Start,U7.89,7.89,29.63,U552.07,552.07,"1,547.87",,,,,,0.06,0.08,360,,,,,,,,,33.84728961,-118.3113102,55.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,518.41","3,364.00",4.056,4.056,4.056,0.277,
13500,InVista,"1,358",0.634,33+47,"41,535.46",RMBE,Recoat Marker Band End,D12.57,24.94,12.57,U569.12,569.12,"1,530.82",,,,,,0.06,0.08,360,,,,,,,,,33.84728955,-118.3113664,56,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,535.46","3,347.00",4.058,4.058,4.058,0.277,
13500,InVista,"1,358",0.633,33+45,"41,537.79",SS,Sleeve Start,D10.24,27.27,10.24,U571.45,571.45,"1,528.49",,,,,,,,,,,,,,,,,33.84728955,-118.3113739,56,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,537.79","3,344.67",,,,0.277,
13500,InVista,"1,358",0.633,33+44,"41,538.59",DNT-13520-05,Dent Under Sleeve,D9.45,28.07,9.45,U572.25,572.24,"1,527.69",,,,,1.08,2,2,85,,,,,,,,,33.84728954,-118.3113766,56,Dent Under Sleeve,33.5,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,538.59","3,343.88",4.021,4.017,3.942,0.277,
13500,InVista,"1,358",0.632,33+38,"41,544.11",SE,Sleeve End,D3.93,33.58,3.93,U577.76,577.76,"1,522.17",,,,,,,,,,,,,,,,,33.84728952,-118.3113947,56.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,544.11","3,338.38",,,,0.277,
13510,InVista,"1,359",0.632,33+34,"41,548.04",GW13530,Weld,U37.51,37.51,40.83,U581.69,581.69,"1,518.24",0.265,0.265,,,,,,,40.83,,,,,,,,33.84728951,-118.3114077,56.2,Small Lamination in Joint,68.9,,,,,,0.208,977,0.792,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.275,"41,548.04","3,334.46",4.071,4.07,2.79,0.277,
13520,InVista,"1,360",0.624,32+94,"41,588.87",GW13540,Weld,D4.90,40.83,4.9,U622.53,622.53,"1,477.41",0.252,0.252,,,,,,,4.9,,,,,,,,33.84728979,-118.3115418,55.8,,67,,,,,,0.2,986,0.8,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.265,"41,588.87","3,293.74",4.086,4.086,3.285,0.277,
13530,InVista,"1,361",0.623,32+89,"41,593.77",GW13550,Weld,U4.90,4.9,5.92,U627.43,627.43,"1,472.51",0.277,0.277,,,,,,,5.92,,,,,,,,33.84728984,-118.3115578,55.7,Dent (BRC) in Joint,80.2,,,,,,0.218,952,0.772,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.277,0.283,"41,593.77","3,288.85",4.063,4.064,2.801,0.277,
13540,InVista,"1,362",0.622,32+83,"41,599.69",GW13560,Weld,U5.92,5.92,7.16,U633.35,633.35,"1,466.59",0.298,0.298,,,,,,,7.16,,,,,,,,33.84728988,-118.3115772,55.6,,58.6,,,,,,0.219,908,0.736,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.298,0.304,"41,599.69","3,282.95",4.044,4.042,3.275,0.277,
13540,InVista,"1,362",0.621,32+80,"41,602.31",DNT-13560-01,Dent,U2.62,2.62,4.54,U635.97,635.97,"1,463.97",,,,,1.07,2,2,347,,,,,,,,,33.84728991,-118.3115859,55.6,,21.7,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,602.31","3,280.34",3.992,3.988,3.943,0.277,
13540,InVista,"1,362",0.621,32+78,"41,604.59",ANMF-13560-02,Manufacturing Anomaly,D2.26,4.9,2.26,U638.25,638.25,"1,461.69",,,,,,0.85,0.89,293,,,,,,,,,33.84728993,-118.3115934,55.5,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,604.59","3,278.07",4.051,4.045,4.014,0.277,
13550,InVista,"1,363",0.62,32+76,"41,606.85",GW13570,Weld,U7.16,7.16,20.2,U640.51,640.51,"1,459.43",0.296,0.296,,,,,,,20.2,,,,,,,,33.84728995,-118.3116007,55.5,,50.6,,,,,,0.206,884,0.717,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.296,0.304,"41,606.85","3,275.81",4.031,4.031,2.846,0.277,
13550,InVista,"1,363",0.617,32+56,"41,626.91",EML-13570-01,External Metal Loss,D0.13,20.07,0.13,U660.58,660.58,"1,439.36",0.242,0.296,30,39,,1.29,2.02,165,,,"1,499","1,468","1,516","1,481","2,105","2,057",33.84729012,-118.3116666,55.2,Wall Thickness Variation; Adjacent Girth Weld,53.8,External,0.09,0.025,0.115,0.181,0.206,886,0.718,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.242,0.26,"41,626.91","3,255.80",3.984,3.987,3.951,0.277,
13560,InVista,"1,364",0.617,32+56,"41,627.05",GW13580,Weld,U20.20,20.2,34.18,U660.71,660.71,"1,439.23",0.265,0.265,,,,,,,34.18,,,,,,,,33.84729011,-118.3116672,55.2,Heavy Wall Thickness Variation (Joint),76.5,,,,,,0.178,885,0.718,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.273,"41,627.05","3,255.67",4.076,4.075,2.791,0.277,
13560,InVista,"1,364",0.617,32+56,"41,627.06",EML-13580-01,External Metal Loss,U0.01,0.01,34.17,U660.72,660.72,"1,439.22",0.222,0.265,33,42,,1.24,2.26,161,,,"1,333","1,299","1,304","1,256","1,811","1,744",33.84729011,-118.3116672,55.2,Wall Thickness Variation; Adjacent Girth Weld,68.2,External,0.087,0.025,0.112,0.153,0.178,887,0.719,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.222,0.244,"41,627.06","3,255.66",4.051,4.049,4.004,0.277,
13570,InVista,"1,365",0.61,32+22,"41,661.23",GW13590,Weld,U34.18,34.18,41.63,U694.89,694.89,"1,405.05",0.257,0.257,,,,,,,41.63,,,,,,,,33.84729041,-118.3117793,54.7,Dents (BRC) in Joint,68.4,,,,,,0.211,958,0.777,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.257,0.27,"41,661.23","3,221.59",4.08,4.08,2.844,0.277,
13570,InVista,"1,365",0.604,31+90,"41,692.48",DNT-13590-01,Dent,D10.38,31.25,10.38,U726.14,726.14,"1,373.79",,,,,1.14,2,2,343,,,,,,,,,33.84729068,-118.3118822,54.2,,28,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,692.48","3,190.42",3.998,3.993,3.937,0.277,
13580,InVista,"1,366",0.602,31+80,"41,702.86",GW13600,Weld,D41.10,41.63,41.1,U736.52,736.52,"1,363.42",0.254,0.254,,,,,,,41.1,,,,,,,,33.84729076,-118.3119162,54.1,Dents (BRC) in Joint,69.6,,,,,,0.213,"1,040",0.843,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.254,0.266,"41,702.86","3,180.07",4.083,4.082,2.742,0.277,
13580,InVista,"1,366",0.6,31+68,"41,714.71",DNT-13600-01,Dent,U11.85,11.85,29.25,U748.37,748.37,"1,351.56",,,,,1.59,3,2,262,,,,,,,,,33.84729086,-118.3119551,53.9,,31.3,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,714.71","3,168.26",4.01,4.001,3.898,0.277,
13580,InVista,"1,366",0.598,31+58,"41,724.79",DNT-13600-02,Dent,D19.17,21.93,19.17,U758.45,758.45,"1,341.49",,,,,1.19,3,2,250,,,,,,,,,33.84729096,-118.3119881,53.8,,36.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,724.79","3,158.21",4.032,4.023,3.933,0.277,
13590,InVista,"1,367",0.595,31+39,"41,743.96",GW13610,Weld,U41.10,41.1,41.79,U777.62,777.62,"1,322.32",0.271,0.271,,,,,,,41.79,,,,,,,,33.84729112,-118.3120511,53.5,Dents (BRC) in Joint,92.2,,,,,,0.227,"1,004",0.814,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.274,"41,743.96","3,139.09",4.072,4.072,2.84,0.277,
13600,InVista,"1,368",0.587,30+97,"41,785.75",GW13620,Weld,D40.12,41.79,40.12,U819.41,819.41,"1,280.53",0.248,0.248,,,,,,,40.12,,,,,,,,33.84729147,-118.3121886,52.9,Heavy Wall Thickness Variation (Joint),75.6,,,,,,0.181,919,0.745,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.248,0.257,"41,785.75","3,097.42",4.089,4.088,2.76,0.277,
