Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
13600,InVista,"1,368",0.581,30+67,"41,816.50",ANMF-13620-01,Manufacturing Anomaly,D9.36,30.75,9.36,U850.16,850.16,"1,249.77",,,,,,14.61,1.69,254,,,,,,,,,33.84729141,-118.3122895,52.6,Possible Lap,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,816.50","3,066.75",4.089,4.081,4.005,0.277,
13610,InVista,"1,369",0.579,30+57,"41,825.87",GW13630,Weld,D38.85,40.12,38.85,U859.53,859.53,"1,240.41",0.282,0.282,,,,,,,38.85,,,,,,,,33.84729139,-118.3123203,52.5,,71.6,,,,,,0.232,981,0.795,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.282,0.292,"41,825.87","3,057.42",4.056,4.055,2.804,0.277,
13620,InVista,"1,370",0.572,30+19,"41,864.71",GW13640,Weld,D27.72,38.85,27.72,U898.37,898.37,"1,201.56",0.261,0.261,,,,,,,27.72,,,,,,,,33.84729127,-118.3124478,52.2,,77.7,,,,,,0.211,"1,013",0.822,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.261,0.269,"41,864.71","3,018.68",4.074,4.074,2.799,0.277,
13630,InVista,"1,371",0.566,29+91,"41,892.44",GW13650,Weld,D5.41,27.72,5.41,U926.10,926.1,"1,173.84",0.267,0.267,,,,,,,5.41,,,,,,,,33.84729119,-118.3125389,52,,69.8,,,,,,0.22,"1,026",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.275,"41,892.44","2,991.04",4.074,4.075,3.052,0.277,
13640,InVista,"1,372",0.565,29+86,"41,897.84",GW13660,Weld,U5.41,5.41,39.4,U931.50,931.5,"1,168.43",0.262,0.262,,,,,,,39.4,,,,,,,,33.84729117,-118.3125567,51.9,,72.3,,,,,,0.215,"1,029",0.834,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.262,0.273,"41,897.84","2,985.65",4.091,4.091,2.789,0.277,
13640,InVista,"1,372",0.56,29+58,"41,925.57",AWS,Armor Wrap Start,D11.67,27.73,11.67,U959.23,959.23,"1,140.70",,,,,,,,,,,,,,,,,33.84729109,-118.3126478,51.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,925.57","2,958.00",,,,0.277,
13640,InVista,"1,372",0.56,29+56,"41,927.57",AWE,Armor Wrap End,D9.67,29.73,9.67,U961.23,961.23,"1,138.71",,,,,,,,,,,,,,,,,33.84729109,-118.3126542,51.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,927.57","2,956.00",,,,0.277,
13650,InVista,"1,373",0.558,29+46,"41,937.24",GW13670,Weld,D21.48,39.4,21.48,U970.90,970.9,"1,129.04",0.271,0.271,,,,,,,21.48,,,,,,,,33.84729105,-118.3126861,51.6,,72.3,,,,,,0.226,966,0.783,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.281,"41,937.24","2,946.36",4.07,4.07,2.781,0.277,
13650,InVista,"1,373",0.556,29+37,"41,946.73",DNT-13670-01,Dent,U9.49,9.49,11.99,U980.39,980.39,"1,119.55",,,,,1.19,2,2,51,,,,,,,,,33.84729103,-118.3127172,51.5,,26.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,946.73","2,936.90",4.026,4.019,3.933,0.277,
13650,InVista,"1,373",0.555,29+32,"41,952.13",DNT-13670-02,"Dent, Double Dent",D6.59,14.89,6.59,U985.79,985.79,"1,114.15",,,,,1.55,6,3,330,,,,,,,,,33.84729101,-118.312735,51.5,Double Dent,32.9,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,952.13","2,931.52",4.011,4.006,3.902,0.277,
13660,InVista,"1,374",0.554,29+25,"41,958.72",GW13680,Weld,U21.48,21.48,30.33,U992.38,992.38,"1,107.56",0.25,0.25,,,,,,,30.33,,,,,,,,33.84729099,-118.3127566,51.4,Heavy Wall Thickness Variation (Joint),73.3,,,,,,0.17,862,0.699,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.25,0.261,"41,958.72","2,924.94",4.086,4.085,2.778,0.277,
13660,InVista,"1,374",0.554,29+23,"41,960.18",SS,Sleeve Start,U1.46,1.46,28.87,U993.84,993.84,"1,106.09",,,,,,,,,,,,,,,,,33.84729099,-118.3127615,51.4,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,960.18","2,923.49",,,,0.277,
13660,InVista,"1,374",0.553,29+20,"41,963.28",ANMF-13680-02,Manufacturing Anomaly,U4.56,4.56,25.77,U996.94,996.94,"1,102.99",,,,,,16.49,3.15,169,,,,,,,,,33.84729098,-118.3127718,51.4,Under Sleeve; Possible Lap/Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,963.28","2,920.39",4.078,4.076,3.714,0.277,
13660,InVista,"1,374",0.552,29+14,"41,969.26",SE,Sleeve End,U10.54,10.54,19.79,U1002.92,"1,002.92","1,097.02",,,,,,,,,,,,,,,,,33.84729096,-118.3127912,51.4,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,969.26","2,914.43",,,,0.277,
13670,InVista,"1,375",0.548,28+95,"41,989.05",GW13690,Weld,D14.91,30.33,14.91,U1022.71,"1,022.71","1,077.22",0.269,0.269,,,,,,,14.91,,,,,,,,33.8472909,-118.3128563,51.2,,79.8,,,,,,0.203,915,0.742,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.278,"41,989.05","2,894.70",4.077,4.076,3.123,0.277,
13680,InVista,"1,376",0.545,28+80,"42,003.96",GW13700,Weld,U14.91,14.91,18.84,U1037.63,"1,037.63","1,062.31",0.255,0.255,,,,,,,18.84,,,,,,,,33.84729086,-118.3129052,51.1,Heavy Wall Thickness Variation (Joint),72.5,,,,,,0.182,932,0.756,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.255,0.261,"42,003.96","2,879.83",4.087,4.086,3.035,0.277,
13680,InVista,"1,376",0.543,28+64,"42,019.36",EML-13700-01,External Metal Loss,D3.46,15.39,3.45,D1046.92,"1,053.01","1,046.92",0.234,0.255,29,38,,2.13,1.61,268,,,"1,229","1,171","1,165","1,084","1,619","1,506",33.84729081,-118.312956,51,Possible Wall Thickness Variation,65.1,External,0.073,0.025,0.098,0.157,0.182,933,0.757,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.234,0.241,"42,019.36","2,864.48",4.093,4.095,4.08,0.277,
13680,InVista,"1,376",0.542,28+62,"42,022.12",EML-13700-02,External Metal Loss,D0.69,18.15,0.69,D1044.16,"1,055.78","1,044.16",0.203,0.255,25,35,,0.89,0.89,98,,,"1,328","1,309","1,302","1,273","1,808","1,767",33.8472908,-118.3129649,50.9,Possible Wall Thickness Variation,56.4,External,0.064,0.025,0.089,0.166,0.191,943,0.764,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.203,0.223,"42,022.12","2,861.73",4.089,4.09,4.083,0.277,
13690,InVista,"1,377",0.542,28+61,"42,022.81",GW13710,Weld,U18.84,18.84,32.2,D1043.47,"1,056.47","1,043.47",0.275,0.275,,,,,,,32.2,,,,,,,,33.8472908,-118.3129674,50.9,,69,,,,,,0.213,958,0.777,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.286,"42,022.81","2,861.04",4.065,4.065,2.821,0.277,
13700,InVista,"1,378",0.536,28+29,"42,055.00",GW13720,Weld,U32.20,32.2,40.44,D1011.27,"1,088.67","1,011.27",0.275,0.275,,,,,,,40.44,,,,,,,,33.8472907,-118.313073,50.7,Dents (BRC) in Joint,78.9,,,,,,0.227,983,0.797,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.283,"42,055.00","2,828.93",4.071,4.07,2.84,0.277,
13710,InVista,"1,379",0.528,27+89,"42,095.44",GW13730,Weld,D15.30,40.44,15.3,D970.83,"1,129.10",970.83,0.259,0.259,,,,,,,15.3,,,,,,,,33.84729059,-118.3132059,50.3,Heavy Wall Thickness Variation (Joint),60,,,,,,0.177,921,0.747,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.259,0.265,"42,095.44","2,788.61",4.08,4.08,3.31,0.277,
13710,InVista,"1,379",0.528,27+88,"42,095.96",EML-13730-01,External Metal Loss,U0.52,0.52,14.78,D970.32,"1,129.62",970.32,0.221,0.259,31,41,,1.47,2.42,149,,,"1,286","1,244","1,241","1,181","1,724","1,640",33.84729059,-118.3132075,50.3,Possible Wall Thickness Variation,57.1,External,0.081,0.025,0.106,0.153,0.178,941,0.763,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.221,0.231,"42,095.96","2,788.09",4.084,4.084,4.071,0.277,
13710,InVista,"1,379",0.528,27+86,"42,098.20",ANMF-13730-02,Manufacturing Anomaly,U2.76,2.76,12.55,D968.08,"1,131.86",968.08,,,,,,6.09,1.29,331,,,,,,,,,33.84729057,-118.3132148,50.3,Possible Lap/Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,098.20","2,785.86",4.078,4.076,4.025,0.277,
13710,InVista,"1,379",0.527,27+85,"42,099.20",EML-13730-03,External Metal Loss,U3.76,3.76,11.54,D967.07,"1,132.86",967.07,0.223,0.259,32,41,,1.07,0.73,173,,,"1,321","1,293","1,299","1,260","1,804","1,750",33.84729057,-118.3132181,50.3,,63,External,0.082,0.025,0.107,0.152,0.177,922,0.748,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.223,0.219,"42,099.20","2,784.86",4.098,4.098,4.09,0.277,
13710,InVista,"1,379",0.527,27+85,"42,099.44",ANMF-13730-04,Manufacturing Anomaly,U4.00,4,11.31,D966.84,"1,133.10",966.84,,,,,,6.64,0.89,329,,,,,,,,,33.84729057,-118.3132189,50.3,Possible Lap/Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,099.44","2,784.63",4.073,4.069,4.02,0.277,
13720,InVista,"1,380",0.525,27+73,"42,110.75",GW13740,Weld,U15.30,15.3,15.36,D955.53,"1,144.41",955.53,0.275,0.275,,,,,,,15.36,,,,,,,,33.84729054,-118.3132562,50.2,,63.3,,,,,,0.226,977,0.793,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.288,"42,110.75","2,773.35",4.06,4.062,3.541,0.277,
13730,InVista,"1,381",0.522,27+58,"42,126.11",GW13750,Weld,U15.36,15.36,37.05,D940.17,"1,159.77",940.17,0.257,0.257,,,,,,,37.05,,,,,,,,33.8472905,-118.3133067,50.1,Dents (BRC) in Joint,67.2,,,,,,0.192,934,0.757,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.257,0.269,"42,126.11","2,758.03",4.083,4.082,2.758,0.277,
13740,InVista,"1,382",0.515,27+21,"42,163.16",GW13760,Weld,U37.05,37.05,40.51,D903.12,"1,196.82",903.12,0.267,0.267,,,,,,,40.51,,,,,,,,33.84729038,-118.3134283,49.8,Dents (BRC) in Joint,60.7,,,,,,0.212,966,0.784,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.274,"42,163.16","2,721.09",4.067,4.068,2.798,0.277,
13740,InVista,"1,382",0.515,27+19,"42,165.25",AWS,Armor Wrap Start,U2.09,2.09,38.42,D901.03,"1,198.91",901.03,,,,,,,,,,,,,,,,,33.84729038,-118.3134353,49.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,165.25","2,719.00",,,,0.277,
13740,InVista,"1,382",0.515,27+17,"42,167.26",AWE,Armor Wrap End,U4.10,4.1,36.42,D899.02,"1,200.92",899.02,,,,,,,,,,,,,,,,,33.84729037,-118.3134418,49.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,167.26","2,717.00",,,,0.277,
13740,InVista,"1,382",0.512,27+02,"42,182.22",DNT-13760-03,"Dent, Double Dent",U19.06,19.06,21.45,D884.06,"1,215.88",884.06,,,,,1.2,6,4,197,,,,,,,,,33.84729033,-118.313491,49.6,Double Dent,43.5,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,182.22","2,702.08",4.028,4.023,3.932,0.277,
13740,InVista,"1,382",0.512,27+02,"42,182.46",DNT-13760-04,Dent,U19.30,19.3,21.21,D883.81,"1,216.12",883.81,,,,,1.99,4,3,19,,,,,,,,,33.84729033,-118.3134918,49.6,,26.8,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,182.46","2,701.84",4.011,3.997,3.864,0.277,
13740,InVista,"1,382",0.511,26+98,"42,186.77",ANMF-13760-05,Manufacturing Anomaly,D16.91,23.61,16.91,D879.51,"1,220.43",879.51,,,,,,39.41,5.4,203,,,,,,,,,33.84729031,-118.3135058,49.6,Possible Sliver; Intermittent,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,186.77","2,697.55",4.066,4.065,3.955,0.277,
13750,InVista,"1,383",0.508,26+81,"42,203.68",GW13770,Weld,U40.52,40.51,40.76,D862.60,"1,237.33",862.6,0.268,0.268,,,,,,,40.76,,,,,,,,33.84729026,-118.3135615,49.5,Dents (BRC) in Joint,67.1,,,,,,0.216,"1,007",0.816,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.28,"42,203.68","2,680.69",4.076,4.074,2.785,0.277,
13750,InVista,"1,383",0.506,26+73,"42,211.82",ANMF-13770-01,Manufacturing Anomaly,U8.14,8.14,32.62,D854.46,"1,245.47",854.46,,,,,,15.68,2.18,242,,,,,,,,,33.84729024,-118.3135882,49.4,Possible Sliver; Intermittent,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,211.82","2,672.57",4.076,4.072,3.995,0.277,
13750,InVista,"1,383",0.503,26+56,"42,228.43",AWS,Armor Wrap Start,D16.01,24.76,16.01,D837.85,"1,262.09",837.85,,,,,,,,,,,,,,,,,33.84729024,-118.3136428,49.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,228.43","2,656.00",,,,0.277,
13750,InVista,"1,383",0.503,26+54,"42,230.44",AWE,Armor Wrap End,D14.00,26.77,14,D835.84,"1,264.10",835.84,,,,,,,,,,,,,,,,,33.84729027,-118.3136492,49,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,230.44","2,654.00",,,,0.277,
13760,InVista,"1,384",0.5,26+40,"42,244.44",GW13780,Weld,U40.77,40.76,45.35,D821.84,"1,278.10",821.84,0.277,0.277,,,,,,,45.35,,,,,,,,33.84729048,-118.3136951,48.3,Dents (BRC) in Joint,87.8,,,,,,0.21,"1,001",0.812,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.277,0.28,"42,244.44","2,640.04",4.067,4.067,2.87,0.277,
13760,InVista,"1,384",0.499,26+34,"42,250.96",EML-13780-01,External Metal Loss,U6.52,6.52,38.83,D815.31,"1,284.62",815.31,0.239,0.277,24,33,,1.08,0.65,100,,,"1,434","1,411","1,437","1,410","1,996","1,959",33.84729051,-118.3137168,48.1,,49.3,External,0.067,0.025,0.092,0.185,0.21,"1,016",0.824,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.239,0.265,"42,250.96","2,633.53",4.08,4.079,4.067,0.277,
13760,InVista,"1,384",0.492,25+99,"42,285.77",DNT-13780-02,Dent,D4.02,41.33,4.02,D780.50,"1,319.43",780.5,,,,,1.03,2,3,269,,,,,,,,,33.84729058,-118.313831,47.1,,33.9,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,285.77","2,598.82",4.017,4.012,3.947,0.277,
13770,InVista,"1,385",0.491,25+95,"42,289.79",GW13790,Weld,D5.94,45.35,5.94,D776.49,"1,323.45",776.49,0.271,0.271,,,,,,,5.94,,,,,,,,33.84729059,-118.3138443,47,,84.1,,,,,,0.213,932,0.755,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.275,"42,289.79","2,594.82",4.074,4.073,3.456,0.277,
13780,InVista,"1,386",0.49,25+89,"42,295.73",GW13800,Weld,U5.94,5.94,11.33,D770.54,"1,329.39",770.54,0.27,0.27,,,,,,,11.33,,,,,,,,33.8472906,-118.3138637,46.9,Dent (BRC) in Joint; Heavy Wall Thickness Variation (Joint),79.7,,,,,,0.18,854,0.693,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.27,0.276,"42,295.73","2,588.89",4.074,4.074,2.86,0.277,
13790,InVista,"1,387",0.488,25+78,"42,307.06",GW13810,Weld,U11.33,11.33,14.64,D759.22,"1,340.72",759.22,0.272,0.272,,,,,,,14.64,,,,,,,,33.84729063,-118.313901,46.6,,75.1,,,,,,0.219,934,0.757,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.281,"42,307.06","2,577.59",4.08,4.08,2.876,0.277,
13800,InVista,"1,388",0.485,25+63,"42,321.70",GW13820,Weld,U14.64,14.64,46.72,D744.58,"1,355.36",744.58,0.264,0.264,,,,,,,46.72,,,,,,,,33.84729066,-118.313949,46.2,Dents (BRC) in Joint,88.1,,,,,,0.214,"1,024",0.831,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.268,"42,321.70","2,563.00",4.083,4.082,2.874,0.277,
13810,InVista,"1,389",0.477,25+16,"42,368.42",GW13830,Weld,D30.75,46.72,30.75,D697.86,"1,402.08",697.86,0.271,0.271,,,,,,,30.75,,,,,,,,33.84729076,-118.3141025,45,,63,,,,,,0.224,"1,033",0.838,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.284,"42,368.42","2,516.41",4.067,4.068,2.843,0.277,
13820,InVista,"1,390",0.471,24+86,"42,399.17",GW13840,Weld,U30.75,30.75,47.25,D667.11,"1,432.83",667.11,0.263,0.263,,,,,,,47.25,,,,,,,,33.84729098,-118.3142034,44.8,Dents (BRC) in Joint,83,,,,,,0.215,968,0.785,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.269,"42,399.17","2,485.75",4.084,4.084,2.798,0.277,
13830,InVista,"1,391",0.462,24+39,"42,446.42",GW13850,Weld,D30.69,47.25,30.69,D619.86,"1,480.08",619.86,0.278,0.278,,,,,,,30.69,,,,,,,,33.84729093,-118.3143585,46.5,,63.4,,,,,,0.199,898,0.728,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.278,0.287,"42,446.42","2,438.63",4.056,4.056,2.954,0.277,
13840,InVista,"1,392",0.456,24+08,"42,477.11",GW13860,Weld,D6.66,30.69,6.66,D589.17,"1,510.77",589.17,0.266,0.266,,,,,,,6.66,,,,,,,,33.8472908,-118.3144592,47.6,,77.7,,,,,,0.214,944,0.765,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.266,0.272,"42,477.11","2,408.03",4.079,4.078,3.443,0.277,
13850,InVista,"1,393",0.455,24+01,"42,483.77",GW13870,Weld,U6.66,6.66,9.61,D582.51,"1,517.43",582.51,0.252,0.252,,,,,,,9.61,,,,,,,,33.84729077,-118.3144811,47.9,Heavy Wall Thickness Variation (Joint),84,,,,,,0.169,879,0.713,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.26,"42,483.77","2,401.39",4.096,4.096,3.504,0.277,
13850,InVista,"1,393",0.455,24+01,"42,484.03",SS,Sleeve Start,U0.26,0.26,9.35,D582.25,"1,517.69",582.25,,,,,,,,,,,,,,,,,33.84729077,-118.3144819,47.9,Crosses Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,484.03","2,401.13",,,,0.277,
13850,InVista,"1,393",0.455,24+01,"42,484.04",ANMF-13870-02,Manufacturing Anomaly,U0.27,0.27,9.34,D582.24,"1,517.70",582.24,,,,,,8.77,1.29,342,,,,,,,,,33.84729077,-118.3144822,47.9,Under Sleeve; Possible Lap/Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,484.04","2,401.12",4.096,4.093,4.059,0.277,
13850,InVista,"1,393",0.455,24+01,"42,484.06",ANMF-13870-03,Manufacturing Anomaly,U0.29,0.29,9.32,D582.22,"1,517.72",582.22,,,,,,53.84,4.44,325,,,,,,,,,33.84729077,-118.3144822,47.9,Under Sleeve; Possible Lap/Sliver; Intermittent,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,484.06","2,401.10",4.102,4.101,3.504,0.277,
13850,InVista,"1,393",0.454,23+96,"42,489.51",ANMF-13870-04,Manufacturing Anomaly,D3.87,5.74,3.87,D576.77,"1,523.17",576.77,,,,,,10.59,0.97,8,,,,,,,,,33.84729074,-118.3145,48.1,Under Sleeve; Possible Lap/Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,489.51","2,395.67",4.109,4.105,4.059,0.277,
13860,InVista,"1,394",0.453,23+92,"42,493.38",GW13880,Weld,U9.61,9.61,29.05,D572.90,"1,527.04",572.9,0.262,0.262,,,,,,,29.05,,,,,,,,33.84729073,-118.3145127,48.2,,68.8,,,,,,0.213,"1,000",0.811,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.262,0.277,"42,493.38","2,391.81",4.079,4.079,2.832,0.277,
13860,InVista,"1,394",0.452,23+88,"42,497.51",SE,Sleeve End,U4.13,4.13,24.92,D568.77,"1,531.17",568.77,,,,,,,,,,,,,,,,,33.84729072,-118.3145262,48.4,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,497.51","2,387.69",,,,0.277,
13870,InVista,"1,395",0.448,23+63,"42,522.43",GW13890,Weld,U29.05,29.05,43.47,D543.85,"1,556.09",543.85,0.272,0.272,,,,,,,43.47,,,,,,,,33.84729061,-118.314608,49.3,,84,,,,,,0.221,"1,023",0.829,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.277,"42,522.43","2,362.84",4.077,4.077,3.066,0.277,
13880,InVista,"1,396",0.439,23+19,"42,565.90",GW13900,Weld,D38.18,43.47,38.18,D500.38,"1,599.56",500.38,0.282,0.282,,,,,,,38.18,,,,,,,,33.84729042,-118.3147508,50.9,,72,,,,,,0.227,"1,000",0.811,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.282,0.293,"42,565.90","2,319.49",4.063,4.063,2.762,0.277,
13890,InVista,"1,397",0.432,22+81,"42,604.08",GW13910,Weld,U38.18,38.18,47.26,D462.20,"1,637.74",462.2,0.26,0.26,,,,,,,47.26,,,,,,,,33.84729019,-118.3148761,52.3,Dents (BRC) in Joint,86,,,,,,0.202,981,0.796,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.26,0.266,"42,604.08","2,281.42",4.087,4.086,3.149,0.277,
13900,InVista,"1,398",0.423,22+34,"42,651.34",GW13920,Weld,D40.92,47.26,40.92,D414.93,"1,685.00",414.93,0.271,0.271,,,,,,,40.92,,,,,,,,33.84729019,-118.3150314,52.5,,82.8,,,,,,0.212,988,0.801,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.279,"42,651.34","2,234.29",4.076,4.075,3.206,0.277,
13910,InVista,"1,399",0.415,21+93,"42,692.27",GW13930,Weld,U40.92,40.92,44.65,D374.01,"1,725.93",374.01,0.27,0.27,,,,,,,44.65,,,,,,,,33.84729041,-118.3151659,52.4,,87.8,,,,,,0.226,"1,014",0.822,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.27,0.277,"42,692.27","2,193.49",4.074,4.074,3.189,0.277,
13920,InVista,"1,400",0.407,21+49,"42,736.92",GW13940,Weld,D40.28,44.65,40.28,D329.36,"1,770.58",329.36,0.279,0.279,,,,,,,40.28,,,,,,,,33.84729066,-118.3153126,52.2,,79.3,,,,,,0.209,942,0.763,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.279,0.287,"42,736.92","2,148.96",4.067,4.066,2.869,0.277,
13920,InVista,"1,400",0.406,21+43,"42,743.12",BF,Bend - Field,U6.20,6.2,34.08,D323.16,"1,776.78",323.16,,,,,,,,,,,,,,,,,33.8472907,-118.3153329,52.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,743.12","2,142.78",,,,0.277,
13920,InVista,"1,400",0.402,21+21,"42,765.18",SS,Sleeve Start,D12.01,28.26,12.01,D301.09,"1,798.84",301.09,,,,,,,,,,,,,,,,,33.84729083,-118.3154053,52,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,765.18","2,120.78",,,,0.277,
13920,InVista,"1,400",0.401,21+18,"42,767.97",LAM-13940-03,Lamination,D9.23,31.05,9.23,D298.31,"1,801.63",298.31,,,,,,7.59,1.45,261,,,,,,,,,33.84729084,-118.3154145,52,Under Sleeve,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,767.97","2,118.00",4.072,4.072,4.058,0.277,
13920,InVista,"1,400",0.401,21+15,"42,771.26",SE,Sleeve End,D5.93,34.34,5.93,D295.02,"1,804.92",295.02,,,,,,,,,,,,,,,,,33.84729086,-118.3154253,52,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,771.26","2,114.72",,,,0.277,
13930,InVista,"1,401",0.399,21+09,"42,777.20",GW13950,Weld,D32.65,40.28,32.65,D289.08,"1,810.85",289.08,0.278,0.278,,,,,,,32.65,,,,,,,,33.84729089,-118.3154448,52,,79.9,,,,,,0.181,918,0.744,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.278,0.285,"42,777.20","2,108.80",4.074,4.074,2.948,0.277,
13940,InVista,"1,402",0.393,20+76,"42,809.85",GW13960,Weld,U32.65,32.65,43.67,D256.43,"1,843.51",256.43,0.266,0.266,,,,,,,43.67,,,,,,,,33.84729107,-118.315552,51.8,Possible Pitting (<20.0%) in Joint; Rough Surface,73.8,,,,,,0.175,892,0.723,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.266,0.27,"42,809.85","2,076.24",4.078,4.077,2.875,0.277,
13940,InVista,"1,402",0.389,20+53,"42,833.58",EML-13960-01,External Metal Loss,D19.94,23.73,19.94,D232.70,"1,867.24",232.7,0.212,0.266,23,32,,0.84,0.65,220,,,"1,393","1,377","1,381","1,360","1,918","1,888",33.8472912,-118.3156301,51.7,,62.5,External,0.061,0.025,0.086,0.18,0.205,893,0.724,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.212,0.234,"42,833.58","2,052.58",4.064,4.063,4.057,0.277,
13940,InVista,"1,402",0.389,20+52,"42,834.06",EML-13960-02,External Metal Loss,D19.46,24.22,19.46,D232.21,"1,867.72",232.21,0.221,0.266,34,44,,2.6,3.71,141,,,"1,219","1,148","1,170","1,078","1,625","1,497",33.84729121,-118.3156317,51.7,,68,External,0.091,0.025,0.116,0.15,0.175,893,0.724,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.221,0.233,"42,834.06","2,052.10",4.08,4.079,4.067,0.277,
13940,InVista,"1,402",0.389,20+52,"42,834.34",EML-13960-03,External Metal Loss,D19.18,24.5,19.18,D231.93,"1,868.00",231.93,0.194,0.266,31,41,,0.19,0.48,177,,,"1,419","1,417","1,417","1,416","1,969","1,966",33.84729121,-118.3156325,51.7,,94.4,External,0.083,0.025,0.108,0.158,0.183,893,0.724,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.194,0.203,"42,834.34","2,051.82",4.08,4.08,4.078,0.277,
13950,InVista,"1,403",0.385,20+33,"42,853.52",GW13970,Weld,D40.62,43.67,40.62,D212.76,"1,887.18",212.76,0.26,0.26,,,,,,,40.62,,,,,,,,33.84729131,-118.3156955,51.6,,68.4,,,,,,0.191,912,0.74,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.26,0.271,"42,853.52","2,032.69",4.093,4.095,2.808,0.277,
13960,InVista,"1,404",0.377,19+92,"42,894.14",GW13980,Weld,U40.62,40.62,41.01,D172.13,"1,927.81",172.13,0.277,0.277,,,,,,,41.01,,,,,,,,33.84729153,-118.3158289,51.5,Dents (BRC) in Joint,78.2,,,,,,0.228,984,0.798,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.277,0.284,"42,894.14","1,992.18",4.072,4.071,2.799,0.277,
13960,InVista,"1,404",0.376,19+87,"42,899.33",DNT-13980-01,Dent,U5.19,5.19,35.82,D166.94,"1,932.99",166.94,,,,,1.14,2,2,208,,,,,,,,,33.84729157,-118.315846,51.4,,30.7,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,899.33","1,987.01",4.007,4.003,3.937,0.277,
13960,InVista,"1,404",0.376,19+87,"42,899.35",DNT-13980-02,Dent,U5.20,5.2,35.8,D166.93,"1,933.01",166.93,,,,,1.34,2,2,136,,,,,,,,,33.84729157,-118.3158462,51.4,,29,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,899.35","1,987.00",4.007,4,3.92,0.277,
13970,InVista,"1,405",0.37,19+51,"42,935.15",GW13990,Weld,D12.16,41.01,12.15,D131.13,"1,968.81",131.13,0.273,0.273,,,,,,,12.15,,,,,,,,33.84729176,-118.3159638,51.3,,75.5,,,,,,0.238,"1,060",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.277,"42,935.15","1,951.30",4.08,4.081,2.851,0.277,
13980,InVista,"1,406",0.367,19+39,"42,947.31",GW14000,Weld,U12.16,12.15,38.78,D118.97,"1,980.97",118.97,0.278,0.278,,,,,,,38.78,,,,,,,,33.84729183,-118.3160038,51.2,,99.2,,,,,,0.209,"1,021",0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.278,0.278,"42,947.31","1,939.17",4.072,4.071,2.807,0.277,
13980,InVista,"1,406",0.367,19+39,"42,947.34",EML-14000-01,External Metal Loss,U0.04,0.04,38.75,D118.93,"1,981.00",118.93,0.275,0.278,25,34,,72.97,12.1,97,,,"1,175","1,062","1,250","1,117","1,736","1,552",33.84729183,-118.3160038,51.2,Intermittent; Adjacent Girth Weld,92.9,External,0.069,0.025,0.094,0.184,0.209,"1,021",0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.278,"42,947.34","1,939.14",4.074,4.074,2.977,0.277,
13980,InVista,"1,406",0.366,19+31,"42,955.99",IML-14000-02,Internal Metal Loss; Not Associated with Deposits,U8.68,8.68,30.1,D110.29,"1,989.65",110.29,0.263,0.278,17,26,,0.37,1.05,330,,,"1,481","1,478","1,481","1,478","2,057","2,052",33.84729188,-118.3160321,51.2,Mill Related; WT Inferred from IR; Not Associated with Deposits;,92.3,Internal,0.046,0.025,0.071,0.207,0.232,"1,110",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.259,"42,955.99","1,930.52",4.078,4.082,4.073,0.277,
13990,InVista,"1,407",0.36,19+01,"42,986.09",GW14010,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D6.69,38.78,6.69,D80.19,"2,019.75",80.19,0.317,0.317,,,,,,,6.69,,,,,,,,33.84729205,-118.316131,51,Metal Loss (<15.0%) in Joint,94.2,,,,,,0.227,"1,420",0.792,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.318,"42,986.09","1,900.50",4.043,4.042,3.347,0.322,
13990,InVista,"1,407",0.36,18+99,"42,987.35",EML-14010-01,External Metal Loss,U1.26,1.26,5.43,D78.93,"2,021.01",78.93,0.298,0.317,28,36,,20,12.98,78,,,"1,656","1,523","1,670","1,513","2,319","2,101",33.84729206,-118.3161353,51,,87.7,External,0.09,0.025,0.115,0.202,0.227,"1,420",0.792,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.298,0.3,"42,987.35","1,899.24",4.038,4.037,3.347,0.322,
13990,InVista,"1,407",0.359,18+97,"42,989.80",BD,Bend,D2.98,,,D76.48,"2,023.46",76.47,,,,,,,,,,,,,,,,,33.84729207,-118.3161432,51,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,989.80","1,896.80",,,,0.322,
13990,InVista,"1,407",0.359,18+96,"42,990.70",EML-14010-03,External Metal Loss,D2.09,4.6,2.09,D75.58,"2,024.35",75.58,0.301,0.317,19,27,,1.45,0.97,139,,,"2,047","2,011","2,047","2,004","2,843","2,784",33.84729207,-118.3161461,51,,88.7,External,0.06,0.025,0.085,0.232,0.257,"1,532",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.301,0.303,"42,990.70","1,895.91",4.059,4.059,4.054,0.322,
13990,InVista,"1,407",0.359,18+95,"42,991.21",EML-14010-04,External Metal Loss,D1.57,5.12,1.57,D75.06,"2,024.88",75.06,0.303,0.317,22,30,,1.58,2.74,149,,,"2,021","1,979","2,023","1,972","2,809","2,739",33.84729208,-118.316148,51,,82.4,External,0.071,0.025,0.096,0.221,0.246,"1,517",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.303,0.309,"42,991.21","1,895.39",4.054,4.055,4.052,0.322,
14000,InVista,"1,408",0.359,18+94,"42,992.79",GW14020,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,D6.19,6.69,6.18,D73.49,"2,026.44",73.49,0.278,0.278,,,,,,,6.18,151,,,,,,,33.84729209,-118.3161532,51,,93.5,,,,,,0.201,"1,191",0.773,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.278,"42,992.79","1,893.83",4.06,4.061,2.917,0.277,
14000,InVista,"1,408",0.359,18+94,"42,992.80",EML-14020-01,External Metal Loss,U0.02,0.02,6.17,D73.48,"2,026.46",73.48,0.276,0.278,28,37,,31.1,27.1,23,,,"1,440","1,303","1,457","1,295","2,024","1,799",33.84729209,-118.3161532,51,Intermittent; Crosses Long Seam; Adjacent Girth Weld ,88.6,External,0.077,0.025,0.102,0.176,0.201,"1,191",0.773,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.277,"42,992.80","1,893.81",4.06,4.061,2.917,0.277,
14010,InVista,"1,409",0.358,18+88,"42,998.97",GW14030,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D5.68,6.18,5.68,D67.31,"2,032.63",67.31,0.319,0.319,,,,,,,5.68,,,,,,,,33.84729203,-118.3161733,51,,88.3,,,,,,0.27,"1,558",0.87,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.321,"42,998.97","1,887.66",4.038,4.039,2.605,0.322,
14010,InVista,"1,409",0.357,18+85,"43,001.73",BD,Bend,U2.76,,,D64.55,"2,035.39",64.55,,,,,,,,,,,,,,,,,33.847292,-118.3161825,51,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,001.73","1,884.91",,,,0.322,
14020,InVista,"1,410",0.356,18+82,"43,004.65",GW14040,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U5.68,5.68,47.41,D61.63,"2,038.31",61.63,0.276,0.276,,,,,,,47.41,,,,,,,,33.84729196,-118.3161921,51,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.23,"1,387",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.276,"43,004.65","1,882.00",4.071,4.071,2.913,0.277,
14020,InVista,"1,410",0.356,18+81,"43,005.30",EML-14040-01,External Metal Loss,U0.65,0.65,46.76,D60.98,"2,038.96",60.98,0.26,0.276,16,25,,0.64,1.94,318,,,"1,829","1,819","1,828","1,815","2,538","2,521",33.84729195,-118.3161943,51,,89,External,0.044,0.025,0.069,0.207,0.232,"1,387",0.92,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.26,0.263,"43,005.30","1,881.35",4.054,4.056,4.05,0.277,
14020,InVista,"1,410",0.356,18+81,"43,005.32",EML-14040-02,External Metal Loss,U0.67,0.67,46.74,D60.96,"2,038.97",60.96,0.247,0.276,17,26,,0.57,0.56,15,,,"1,831","1,823","1,831","1,821","2,544","2,530",33.84729195,-118.3161943,51,,87.1,External,0.046,0.025,0.071,0.205,0.23,"1,387",0.92,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.247,0.255,"43,005.32","1,881.34",4.083,4.083,4.08,0.277,
14020,InVista,"1,410",0.356,18+81,"43,005.34",EML-14040-03,External Metal Loss,U0.69,0.69,46.72,D60.94,"2,038.99",60.94,0.25,0.276,16,25,,0.34,0.48,357,,,"1,839","1,836","1,838","1,835","2,553","2,548",33.84729195,-118.3161943,51,,77.8,External,0.043,0.025,0.068,0.208,0.233,"1,387",0.92,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.25,0.263,"43,005.34","1,881.32",4.07,4.07,4.067,0.277,
14020,InVista,"1,410",0.356,18+80,"43,006.66",CE,Casing (End),U2.01,2.01,45.4,D59.62,"2,040.32",59.62,,,,,,,,,,,,,,,,,33.84729193,-118.3161986,51,"12"" 18+80",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,006.66","1,880.00",,,,0.277,
14030,InVista,"1,411",0.347,18+35,"43,052.06",GW14050,Weld,D5.05,47.41,5.05,D14.22,"2,085.72",14.22,0.283,0.283,,,,,,,5.05,9,,,,,,,33.84729128,-118.3163477,51,,98.6,,,,,,0.267,"1,387",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.283,"43,052.06","1,834.76",4.06,4.061,3.095,0.277,
14030,InVista,"1,411",0.347,18+32,"43,055.22",CB,Casing (Begin),D1.88,3.17,1.88,D11.05,"2,088.88",11.05,,,,,,,,,,,,,,,,,33.84729123,-118.3163583,51,"12"" 18+31.6",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,055.22","1,831.60",,,,0.277,
14040,InVista,"1,412",0.347,18+30,"43,057.11",GW14060,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U5.05,5.05,5.91,D9.17,"2,090.77",9.17,0.317,0.317,,,,,,,5.91,,,,,,,,33.84729121,-118.3163645,51,,96.3,,,,,,0.269,"1,576",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.32,"43,057.11","1,829.73",4.039,4.04,2.973,0.322,
14040,InVista,"1,412",0.346,18+27,"43,060.15",BD,Bend,D2.87,,,D6.13,"2,093.81",6.13,,,,,,,,,,,,,,,,,33.84729115,-118.3163744,50.8,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,060.15","1,826.69",,,,0.322,
14050,InVista,"1,413",0.345,18+24,"43,063.02",GW14070,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U5.91,5.91,6.46,D3.26,"2,096.68",3.26,0.272,0.272,,,,,,,6.46,110,,,,,,,33.84729099,-118.3163831,49.9,,98,,,,,,0.25,"1,387",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"43,063.02","1,823.83",4.067,4.068,3.834,0.277,
14050,InVista,"1,413",0.345,18+21,"43,066.12",TP,Tap,U3.10,3.1,3.36,D0.16,"2,099.78",0.16,,,,,,1.09,1.37,354,,,,,,,,,33.84729083,-118.3163908,47.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,066.12","1,820.74",3.969,3.967,3.953,0.277,
14050,InVista,"1,413",0.345,18+21,"43,066.28",AGM 19,"AGM 19-Description: Wly Top @ GrounD-Location: 30-FT R/W-Map 4A-581-(Above Descriptions from PSOMAS)",D3.20,3.26,3.2,D529.59,"2,099.94",529.59,,,,,,,,,,,,,,,,,33.84729081,-118.3163912,47.8,"AGM 19-Description: Wly Top @ GrounD-Location: 30-FT R/W-Map 4A-581-(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,066.28","1,820.59",,,,0.277,
14060,InVista,"1,414",0.344,18+17,"43,069.48",GW14080,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U6.46,6.46,6.49,U3.20,3.2,526.38,0.315,0.315,,,,,,,6.49,,,,,,,,33.84729079,-118.3164017,47.8,,90.3,,,,,,0.264,"1,549",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.318,"43,069.48","1,817.40",4.043,4.042,3.065,0.322,
14060,InVista,"1,414",0.344,18+14,"43,072.93",BD,Bend,D3.04,,,U6.66,6.66,522.93,,,,,,,,,,,,,,,,,33.84729078,-118.316413,47.8,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,072.93","1,813.95",,,,0.322,
14070,InVista,"1,415",0.343,18+11,"43,075.97",GW14090,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U6.50,6.49,35.9,U9.70,9.7,519.89,0.278,0.278,,,,,,,35.9,270,,,,,,,33.84729078,-118.3164227,47.9,,99.5,,,,,,0.247,"1,062",0.861,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.278,0.279,"43,075.97","1,810.92",4.074,4.072,3.303,0.277,
14080,InVista,"1,416",0.336,17+75,"43,111.88",GW14100,Weld,D35.21,35.9,35.21,U45.60,45.6,483.99,0.267,0.267,,,,,,,35.21,,,,,,,,33.84729072,-118.3165408,48.5,Possible Pitting (<20.0%) in Joint; Rough Surface,70.8,,,,,,0.16,835,0.677,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.272,"43,111.88","1,775.14",4.079,4.077,3.186,0.277,
14080,InVista,"1,416",0.333,17+59,"43,127.93",EML-14100-01,External Metal Loss,U16.05,16.05,19.16,U61.65,61.65,467.94,0.214,0.267,35,45,,0.53,1.53,322,,,"1,405","1,396","1,400","1,387","1,944","1,927",33.8472907,-118.3165935,48.8,,47.4,External,0.094,0.025,0.119,0.148,0.173,934,0.757,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.214,0.232,"43,127.93","1,759.15",4.06,4.062,4.044,0.277,
14080,InVista,"1,416",0.332,17+54,"43,133.05",EML-14100-02,External Metal Loss,D14.03,21.18,14.03,U66.77,66.77,462.81,0.181,0.267,38,48,,0.42,0.65,109,,,"1,411","1,404","1,405","1,395","1,951","1,938",33.8472907,-118.3166105,48.9,,48.2,External,0.102,0.025,0.127,0.14,0.165,930,0.754,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.181,0.19,"43,133.05","1,754.04",4.05,4.051,4.045,0.277,
14080,InVista,"1,416",0.332,17+54,"43,133.17",EML-14100-03,External Metal Loss,D13.91,21.3,13.91,U66.89,66.89,462.69,0.193,0.267,32,41,,0.3,0.32,110,,,"1,420","1,418","1,418","1,414","1,970","1,964",33.8472907,-118.3166108,48.9,,55,External,0.085,0.025,0.11,0.157,0.182,930,0.754,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.193,0.2,"43,133.17","1,753.92",4.06,4.06,4.051,0.277,
14080,InVista,"1,416",0.332,17+51,"43,136.14",EML-14100-04,External Metal Loss,D10.94,24.27,10.94,U69.86,69.86,459.72,0.238,0.267,33,43,,4.38,2.02,237,,,"1,156","1,067","1,109",999,"1,541","1,388",33.84729069,-118.3166205,48.9,,58.2,External,0.089,0.025,0.114,0.153,0.178,879,0.713,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.238,0.246,"43,136.14","1,750.96",4.08,4.081,4.057,0.277,
14080,InVista,"1,416",0.332,17+50,"43,136.68",EML-14100-05,External Metal Loss,D10.40,24.81,10.4,U70.41,70.41,459.18,0.25,0.267,40,49,,8.21,3.87,83,,,"1,027",923,960,834,"1,334","1,158",33.84729069,-118.3166224,48.9,,52.5,External,0.107,0.025,0.132,0.135,0.16,872,0.707,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.25,0.252,"43,136.68","1,750.42",4.08,4.081,4.053,0.277,
14080,InVista,"1,416",0.331,17+50,"43,137.10",AWS,Armor Wrap Start,D9.98,25.23,9.98,U70.82,70.82,458.76,,,,,,,,,,,,,,,,,33.8472907,-118.3166237,48.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,137.10","1,750.01",,,,0.277,
14080,InVista,"1,416",0.331,17+48,"43,139.11",AWE,Armor Wrap End,D7.97,27.24,7.97,U72.83,72.83,456.75,,,,,,,,,,,,,,,,,33.84729069,-118.3166302,49,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,139.11","1,748.00",,,,0.277,
14080,InVista,"1,416",0.33,17+45,"43,142.24",SS,Sleeve Start,D4.84,30.36,4.84,U75.96,75.96,453.62,,,,,,,,,,,,,,,,,33.84729069,-118.3166405,49,"Crosses Girth Weld; Information Provided From ExxonMobil: Armor Wrap, Alignment Sheet 4A-581, Station 17+52",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,142.24","1,744.88",,,,0.277,
14080,InVista,"1,416",0.33,17+44,"43,143.58",EML-14100-09,External Metal Loss,D3.50,31.71,3.5,U77.31,77.31,452.28,0.246,0.267,38,48,,13.85,4.44,242,,,"1,019",911,939,810,"1,304","1,125",33.84729068,-118.3166451,49,Under Sleeve,51.5,External,0.102,0.025,0.127,0.14,0.165,848,0.687,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.246,0.253,"43,143.58","1,743.54",4.054,4.055,4.027,0.277,
14080,InVista,"1,416",0.33,17+41,"43,145.94",EML-14100-10,External Metal Loss,D1.14,34.06,1.14,U79.66,79.66,449.92,0.265,0.267,40,49,,11.82,5.24,226,,,"1,006",899,919,790,"1,277","1,097",33.84729068,-118.3166526,49.1,Under Sleeve,52.1,External,0.107,0.025,0.132,0.135,0.16,835,0.677,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.262,"43,145.94","1,741.20",4.054,4.053,4.021,0.277,
14090,InVista,"1,417",0.33,17+40,"43,147.08",GW14110,Weld,U35.21,35.21,47.32,U80.80,80.8,448.78,0.269,0.269,,,,,,,47.32,,,,,,,,33.84729068,-118.3166564,49.1,,78,,,,,,0.162,884,0.717,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"43,147.08","1,740.06",4.08,4.081,2.879,0.277,
14090,InVista,"1,417",0.329,17+39,"43,147.77",SE,Sleeve End,U0.69,0.69,46.63,U81.50,81.5,448.09,,,,,,,,,,,,,,,,,33.84729067,-118.3166589,49.1,"Information Provided From ExxonMobil: Armor Wrap, Alignment Sheet 4A-581, Station 17+46",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,147.77","1,739.37",,,,0.277,
14090,InVista,"1,417",0.329,17+37,"43,149.68",EML-14110-02,External Metal Loss,U2.60,2.6,44.72,U83.40,83.4,446.18,0.272,0.269,26,36,,31.75,3.87,225,,,"1,129","1,019","1,172","1,042","1,627","1,448",33.84729067,-118.3166651,49.1,Intermittent,58.6,External,0.071,0.025,0.096,0.173,0.198,964,0.782,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"43,149.68","1,737.47",4.073,4.076,4.06,0.277,
14090,InVista,"1,417",0.328,17+32,"43,154.84",EML-14110-03,External Metal Loss,U7.76,7.76,39.56,U88.57,88.57,441.02,0.27,0.269,40,49,,6.62,4.11,148,,,"1,056",954,"1,073",954,"1,490","1,325",33.84729067,-118.3166821,49.2,,75.7,External,0.107,0.025,0.132,0.137,0.162,940,0.762,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.27,0.265,"43,154.84","1,732.32",4.072,4.072,3.9,0.277,
14090,InVista,"1,417",0.328,17+31,"43,155.73",EML-14110-04,External Metal Loss,U8.65,8.65,38.68,U89.45,89.45,440.14,0.268,0.269,35,44,,30.34,8.06,123,,,"1,029",918,"1,009",878,"1,401","1,219",33.84729067,-118.3166848,49.2,Intermittent,65,External,0.094,0.025,0.119,0.15,0.175,884,0.717,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.266,"43,155.73","1,731.44",4.076,4.076,4.013,0.277,
14090,InVista,"1,417",0.327,17+29,"43,158.30",EML-14110-05,External Metal Loss,U11.22,11.22,36.1,U92.02,92.02,437.57,0.266,0.269,20,30,,6.46,4.52,196,,,"1,252","1,162","1,227","1,118","1,704","1,552",33.84729066,-118.3166934,49.3,,51.3,External,0.055,0.025,0.08,0.189,0.214,957,0.776,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.266,0.268,"43,158.30","1,728.88",4.079,4.079,4.066,0.277,
14090,InVista,"1,417",0.326,17+20,"43,167.33",EML-14110-06,External Metal Loss,U20.25,20.25,27.08,U101.05,101.05,428.54,0.25,0.269,28,37,,1.88,0.65,350,,,"1,321","1,271","1,341","1,285","1,862","1,784",33.84729065,-118.3167229,49.4,Possible Wall Thickness Variation,51.6,External,0.075,0.025,0.1,0.169,0.194,"1,045",0.848,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.25,0.25,"43,167.33","1,719.88",4.08,4.081,4.077,0.277,
14090,InVista,"1,417",0.323,17+03,"43,184.08",EML-14110-07,External Metal Loss,D10.32,37,10.32,U117.80,117.8,411.78,0.244,0.269,28,37,,4.44,1.77,204,,,"1,216","1,131","1,246","1,147","1,730","1,593",33.84729063,-118.316778,49.7,Intermittent; Possible Wall Thickness Variation,73.2,External,0.074,0.025,0.099,0.17,0.195,"1,048",0.85,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.244,0.248,"43,184.08","1,703.19",4.078,4.078,4.067,0.277,
14090,InVista,"1,417",0.322,16+99,"43,188.31",EML-14110-08,External Metal Loss,D6.09,41.23,6.09,U122.03,122.03,407.55,0.249,0.269,24,33,,3.62,1.85,236,,,"1,268","1,192","1,275","1,186","1,771","1,647",33.84729061,-118.3167918,49.8,Possible Wall Thickness Variation,62.2,External,0.064,0.025,0.089,0.18,0.205,"1,053",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.249,0.261,"43,188.31","1,698.97",4.074,4.07,4.053,0.277,
14090,InVista,"1,417",0.321,16+95,"43,192.38",EML-14110-09,External Metal Loss,D2.03,45.29,2.03,U126.10,126.1,403.49,0.258,0.269,20,29,,8.37,2.42,178,,,"1,247","1,152","1,259","1,147","1,749","1,593",33.84729061,-118.3168053,49.9,Possible Wall Thickness Variation,73.7,External,0.053,0.025,0.078,0.191,0.216,995,0.807,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.258,0.26,"43,192.38","1,694.92",4.08,4.08,4.067,0.277,
14090,InVista,"1,417",0.321,16+94,"43,193.16",EML-14110-10,External Metal Loss,D1.24,46.08,1.24,U126.88,126.88,402.7,0.256,0.269,18,27,,8.35,3.06,100,,,"1,266","1,172","1,257","1,145","1,745","1,590",33.84729061,-118.3168077,49.9,Possible Wall Thickness Variation,75.3,External,0.048,0.025,0.073,0.196,0.221,991,0.804,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.259,"43,193.16","1,694.14",4.08,4.081,4.067,0.277,
14100,InVista,"1,418",0.321,16+93,"43,194.40",GW14120,Weld,D39.54,47.32,39.54,U128.12,128.12,401.46,0.264,0.264,,,,,,,39.54,,,,,,,,33.84729061,-118.316812,49.9,,57.3,,,,,,0.194,919,0.745,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.268,"43,194.40","1,692.90",4.078,4.078,2.84,0.277,
14110,InVista,"1,419",0.313,16+53,"43,233.95",GW14130,Weld,U39.54,39.54,42.87,U167.67,167.67,361.92,0.267,0.267,,,,,,,42.87,,,,,,,,33.84729055,-118.3169417,50.6,,77.7,,,,,,0.218,982,0.796,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.271,"43,233.95","1,653.49",4.08,4.08,2.816,0.277,
14120,InVista,"1,420",0.305,16+11,"43,276.82",GW14140,Weld,D15.32,42.87,15.32,U210.54,210.54,319.04,0.294,0.294,,,,,,,15.32,,,,,,,,33.84729048,-118.3170827,51.3,,67.6,,,,,,0.243,"1,005",0.815,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.294,0.3,"43,276.82","1,610.76",4.044,4.045,3.027,0.277,
14130,InVista,"1,421",0.302,15+95,"43,292.14",GW14150,Weld,D7.64,15.32,7.64,U225.86,225.86,303.72,0.246,0.246,,,,,,,7.64,,,,,,,,33.84729046,-118.317133,51.6,Dents (BRC) in Joint; Heavy Wall Thickness Variation (Joint),51.6,,,,,,0.19,964,0.782,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.246,0.254,"43,292.14","1,595.49",4.096,4.096,2.778,0.277,
14130,InVista,"1,421",0.302,15+92,"43,295.64",RMBS,Recoat Marker Band Start,U3.50,3.5,4.14,U229.36,229.36,300.22,,,,,,0.06,0.08,360,,,,,,,,,33.84729045,-118.3171446,51.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,295.64","1,592.01",4.091,4.091,4.091,0.277,
14140,InVista,"1,422",0.301,15+88,"43,299.78",GW14160,Weld,U7.64,7.64,12.41,U233.50,233.5,296.08,0.26,0.26,,,,,,,12.41,,,,,,,,33.84729045,-118.3171581,51.7,,53,,,,,,0.213,"1,001",0.812,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.26,0.269,"43,299.78","1,587.88",4.08,4.082,2.837,0.277,
14140,InVista,"1,422",0.3,15+83,"43,304.67",RMBE,Recoat Marker Band End,U4.89,4.89,7.52,U238.39,238.39,291.19,,,,,,0.06,0.08,360,,,,,,,,,33.84729044,-118.317174,51.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,304.67","1,583.01",4.076,4.076,4.076,0.277,
14150,InVista,"1,423",0.298,15+76,"43,312.19",GW14170,Weld,U12.41,12.41,42.73,U245.91,245.91,283.67,0.258,0.258,,,,,,,42.73,,,,,,,,33.84729043,-118.3171989,52,Dents (BRC) in Joint; Heavy Wall Thickness Variation (Joint),59.8,,,,,,0.165,829,0.672,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.258,0.264,"43,312.19","1,575.51",4.078,4.077,3.008,0.277,
14150,InVista,"1,423",0.296,15+62,"43,325.69",SS,Sleeve Start,U13.50,13.5,29.24,U259.41,259.41,270.17,,,,,,,,,,,,,,,,,33.84729041,-118.3172432,52.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,325.69","1,562.06",,,,0.277,
14150,InVista,"1,423",0.296,15+61,"43,326.95",DNT-14170-02,Dent Under Sleeve,U14.76,14.76,27.97,U260.68,260.67,268.91,,,,,1.06,2,2,22,,,,,,,,,33.84729041,-118.3172472,52.2,Dent Under Sleeve,15.6,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"43,326.95","1,560.80",4.011,4.01,3.944,0.277,
14150,InVista,"1,423",0.295,15+58,"43,329.38",DNT-14170-03,Dent Under Sleeve,U17.19,17.19,25.55,U263.10,263.1,266.48,,,,,1.5,3,2,21,,,,,,,,,33.8472904,-118.3172553,52.2,Dent Under Sleeve,23.3,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"43,329.38","1,558.38",4.001,3.995,3.906,0.277,
14150,InVista,"1,423",0.295,15+56,"43,331.71",SE,Sleeve End,U19.52,19.52,23.21,D264.15,265.44,264.15,,,,,,,,,,,,,,,,,33.84729041,-118.3172629,52.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,331.71","1,556.05",,,,0.277,
14160,InVista,"1,424",0.29,15+33,"43,354.93",GW14180,Weld,D39.37,42.73,39.37,D240.94,288.65,240.94,0.274,0.274,,,,,,,39.37,,,,,,,,33.84729037,-118.3173391,52.7,Possible Pitting (<20.0%) in Joint; Rough Surface,55.7,,,,,,0.165,946,0.767,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.281,"43,354.93","1,532.92",4.06,4.059,2.971,0.277,
14160,InVista,"1,424",0.287,15+16,"43,372.30",DNT-14180-01,Dent,U17.38,17.38,22,D223.56,306.03,223.56,,,,,1.15,2,2,228,,,,,,,,,33.84729034,-118.3173963,53,,17,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"43,372.30","1,515.60",3.999,3.993,3.936,0.277,
14160,InVista,"1,424",0.283,14+94,"43,393.76",EML-14180-02,External Metal Loss,D0.54,38.83,0.54,D202.10,327.48,202.1,0.188,0.274,34,43,,0.47,0.81,210,,,"1,447","1,440","1,444","1,435","2,005","1,992",33.84729031,-118.3174669,53.4,Possible Wall Thickness Variation,40,External,0.094,0.025,0.119,0.155,0.18,955,0.774,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.188,0.207,"43,393.76","1,494.22",4.076,4.076,4.065,0.277,
14160,InVista,"1,424",0.283,14+94,"43,393.79",EML-14180-03,External Metal Loss,D0.51,38.86,0.51,D202.07,327.51,202.07,0.205,0.274,40,49,,0.83,0.97,183,,,"1,407","1,385","1,398","1,370","1,942","1,903",33.84729031,-118.3174669,53.4,Possible Wall Thickness Variation,59.5,External,0.109,0.025,0.134,0.14,0.165,957,0.776,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.205,0.242,"43,393.79","1,494.19",4.073,4.074,4.06,0.277,
14160,InVista,"1,424",0.283,14+94,"43,393.95",EML-14180-04,External Metal Loss,D0.35,39.03,0.35,D201.91,327.68,201.91,0.207,0.274,38,47,,0.71,0.81,174,,,"1,423","1,408","1,422","1,403","1,975","1,948",33.84729031,-118.3174674,53.4,Possible Wall Thickness Variation,55.8,External,0.103,0.025,0.128,0.146,0.171,964,0.782,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.207,0.237,"43,393.95","1,494.03",4.066,4.066,4.059,0.277,
