Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
14160,InVista,"1,424",0.283,14+94,"43,393.97",EML-14180-05,External Metal Loss,D0.33,39.04,0.33,D201.89,327.69,201.89,0.2,0.274,38,47,,0.88,0.97,202,,,"1,403","1,381","1,397","1,368","1,941","1,900",33.84729031,-118.3174674,53.4,Possible Wall Thickness Variation,63.3,External,0.105,0.025,0.13,0.144,0.169,965,0.782,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.2,0.216,"43,393.97","1,494.01",4.093,4.096,4.087,0.277,
14170,InVista,"1,425",0.283,14+94,"43,394.30",GW14190,Weld,D26.47,39.37,26.47,D201.56,328.02,201.56,0.265,0.265,,,,,,,26.47,,,,,,,,33.84729031,-118.3174685,53.4,Possible Pitting (<20.0%) in Joint; Rough Surface; Dents (BRC) in Joint,72.5,,,,,,0.194,989,0.802,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.269,"43,394.30","1,493.68",4.085,4.085,3.197,0.277,
14170,InVista,"1,425",0.278,14+70,"43,417.86",EML-14190-01,External Metal Loss,D2.91,23.56,2.9,D178.00,351.58,178,0.227,0.265,27,36,,1.6,2.02,288,,,"1,325","1,283","1,296","1,240","1,800","1,723",33.84729027,-118.317546,53.8,Possible Wall Thickness Variation,50.6,External,0.071,0.025,0.096,0.169,0.194,"1,043",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.227,0.238,"43,417.86","1,470.20",4.085,4.085,4.077,0.277,
14180,InVista,"1,426",0.278,14+67,"43,420.77",GW14200,Weld,U26.47,26.47,39.11,D175.10,354.49,175.1,0.265,0.265,,,,,,,39.11,,,,,,,,33.84729027,-118.3175555,53.8,,66.6,,,,,,0.214,"1,011",0.82,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.276,"43,420.77","1,467.31",4.08,4.08,2.939,0.277,
14180,InVista,"1,426",0.271,14+32,"43,455.80",ANMF-14200-01,Manufacturing Anomaly,D4.07,35.03,4.07,D140.06,389.52,140.06,,,,,,2.7,2.02,287,,,,,,,,,33.84729021,-118.3176705,54.4,Possible Lap,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,455.80","1,432.39",4.039,4.053,3.939,0.277,
14190,InVista,"1,427",0.271,14+28,"43,459.87",GW14210,Weld,D1.62,39.11,1.62,D135.99,393.6,135.99,0.264,0.264,,,,,,,1.62,,,,,,,,33.84729021,-118.317684,54.5,,46.8,,,,,,0.214,"1,014",0.822,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.275,"43,459.87","1,428.33",4.076,4.076,2.796,0.277,
14200,InVista,"1,428",0.27,14+27,"43,461.50",GW14220,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D0.25,1.62,0.25,D134.37,395.22,134.37,0.353,0.353,,,,,,,0.25,,,,,,,,33.8472902,-118.3176892,54.5,"End 8.625"" Pipe",44.4,,,,,,0.323,"1,878",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.353,0.374,"43,461.50","1,426.72",3.997,4.065,3.474,0.375,
14200,InVista,"1,429",0.27,14+26,"43,461.75",PT,Pipe Transition,U0.25,0.25,0.27,D134.12,395.47,134.12,0.353,0.353,,,,,,,,,,,,,,,33.8472902,-118.31769,54.5,"8.625"" x 10.750"" Reducer",36.1,,,,,,0.302,"1,467",0.93,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.75,0.353,0.396,"43,461.75","1,426.47",5.089,5.088,4.81,0.365,
14210,InVista,"1,430",0.27,14+26,"43,462.01",GW14230,Weld,U0.27,0.27,4.06,D133.85,395.74,133.85,0.296,0.296,,,,,,,4.06,,,,,,,,33.8472902,-118.3176911,54.5,"Begin 10.750"" Pipe; Small Laminations in Joint",84,,,,,,0.258,"1,439",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.75,0.296,0.308,"43,462.01","1,426.20",5.136,5.137,2.774,0.365,
14210,InVista,"1,430",0.27,14+25,"43,463.52",CE,Casing (End),U1.50,1.5,2.56,D132.35,397.24,132.35,,,,,,,,,,,,,,,,,33.8472902,-118.3176959,54.6,"Casing End 16"" Station 14+24.70",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,463.52","1,424.70",,,,0.365,
14220,InVista,"1,431",0.269,14+22,"43,466.07",GW14240,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U4.06,4.06,5.79,D129.79,399.79,129.79,0.329,0.329,,,,,,,5.79,,,,,,,,33.8472902,-118.3177043,54.6,,84.8,,,,,,0.293,"1,231",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.329,0.34,"43,466.07","1,422.15",5.108,5.108,4.074,0.307,
14230,InVista,"1,432",0.268,14+16,"43,471.86",GW14250,Weld,D5.22,5.79,5.22,D124.00,405.58,124,0.307,0.307,,,,,,,5.22,,,,,,,,33.84729019,-118.3177232,54.7,,86.2,,,,,,0.265,"1,210",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.307,0.318,"43,471.86","1,416.36",5.131,5.131,4.95,0.307,
14240,InVista,"1,433",0.267,14+11,"43,477.08",GW14260,Weld; Begin 0.279 in wall. API 5L (A) LongSeam,U5.22,5.22,6.17,D118.78,410.8,118.78,0.276,0.276,,,,,,,6.17,193,,,,,,,33.84729019,-118.3177405,54.8,,76.6,,,,,,0.241,"1,106",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.276,0.286,"43,477.08","1,411.15",5.176,5.176,3.891,0.279,
14250,InVista,"1,434",0.266,14+05,"43,483.25",GW14270,Weld,U6.17,6.17,20.46,D112.61,416.98,112.61,0.282,0.282,,,,,,,20.46,7,,,,,,,33.84729018,-118.3177608,54.9,,81.8,,,,,,0.249,"1,111",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.282,0.286,"43,483.25","1,404.98",5.17,5.171,5.077,0.279,
14250,InVista,"1,434",0.266,14+05,"43,483.53",Van Ness Ave. (80'W),Road Centerline (approx),U0.27,0.27,20.19,D112.34,417.25,112.34,0.282,,,,,0.05,0.1,360,,,,,,,,,33.84729017,-118.3177616,54.9,"Van Ness Ave. (80'W)-14+04.7-(Alignment Sheet 4A-581)",100,,,,,,0.282,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.75,0.282,0.282,"43,483.53","1,404.71",,,,0.279,
14260,InVista,"1,435",0.262,13+85,"43,503.71",GW14280,Weld,D20.15,20.46,20.15,D92.15,437.44,92.15,0.286,0.286,,,,,,,20.15,83,,,,,,,33.84729015,-118.317828,55.3,Small Laminations in Joint,76.9,,,,,,0.247,"1,064",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.286,0.294,"43,503.71","1,384.54",5.172,5.171,3.08,0.279,
14260,InVista,"1,435",0.261,13+76,"43,512.35",LAM-14280-01,Lamination,U8.64,8.64,11.51,D83.51,446.07,83.51,,,,,,37.99,0.8,229,,,,,,,,,33.84729013,-118.3178564,55.4,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,512.35","1,375.91",5.178,5.176,5.152,0.279,
14260,InVista,"1,435",0.259,13+65,"43,523.27",CB,Casing (Begin),D0.59,19.56,0.59,D72.59,456.99,72.59,,,,,,,,,,,,,,,,,33.84729012,-118.3178921,55.6,"Casing Begin 16"" Station 13+65",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,523.27","1,365.01",,,,0.279,
14270,InVista,"1,436",0.258,13+64,"43,523.86",GW14290,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D0.27,20.15,0.27,D72.00,457.58,72,0.358,0.358,,,,,,,0.27,,,,,,,,33.84729011,-118.3178942,55.6,"End 10.750"" Pipe",43.3,,,,,,0.328,"1,467",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.75,0.358,0.387,"43,523.86","1,364.41",5.085,5.076,3.103,0.365,
14270,InVista,"1,437",0.258,13+64,"43,524.14",PT,Pipe Transition,U0.27,0.27,0.29,D71.73,457.86,71.73,0.403,0.403,,,,,,,,,,,,,,,33.84729011,-118.317895,55.6,"10.750"" x 8.625"" Reducer",25.3,,,,,,0.37,"1,919",0.849,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.403,0.461,"43,524.14","1,364.14",3.958,4.028,3.133,0.406,
14280,InVista,"1,438",0.258,13+64,"43,524.43",GW14300,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U0.29,0.29,10.37,D71.44,458.15,71.44,0.264,0.264,,,,,,,10.37,,,,,,,,33.84729011,-118.3178958,55.6,"Begin 8.625"" Pipe; Possible Pitting (<20.0%) in Joint; Rough Surface",57.7,,,,,,0.167,935,0.758,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.27,"43,524.43","1,363.85",4.084,4.084,2.886,0.277,
14280,InVista,"1,438",0.258,13+61,"43,526.95",EML-14300-01,External Metal Loss,U2.53,2.53,7.84,D68.91,460.68,68.91,0.193,0.264,28,38,,0.45,0.4,171,,,"1,399","1,393","1,393","1,384","1,935","1,923",33.84729011,-118.3179042,55.7,,49.1,External,0.075,0.025,0.1,0.164,0.189,962,0.78,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.193,0.202,"43,526.95","1,361.30",4.093,4.096,4.091,0.277,
14280,InVista,"1,438",0.257,13+59,"43,528.82",SS,Sleeve Start,U4.39,4.39,5.97,D67.04,462.54,67.04,,,,,,,,,,,,,,,,,33.8472901,-118.3179104,55.7,"Information Provided From ExxonMobil: Weld Wrap, Alignment Sheet 4A-581, Station 13+58",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,528.82","1,359.41",,,,0.277,
14280,InVista,"1,438",0.257,13+59,"43,529.25",EML-14300-03,External Metal Loss,U4.82,4.82,5.54,D66.61,462.97,66.61,0.236,0.264,37,46,,2.2,1.53,179,,,"1,220","1,154","1,215","1,135","1,688","1,577",33.84729011,-118.3179118,55.7,Under Sleeve,68,External,0.097,0.025,0.122,0.142,0.167,955,0.774,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.236,0.242,"43,529.25","1,358.98",4.1,4.102,4.091,0.277,
14280,InVista,"1,438",0.257,13+58,"43,530.50",EML-14300-04,External Metal Loss,D4.29,6.07,4.29,D65.36,464.22,65.36,0.238,0.264,27,36,,0.91,0.89,175,,,"1,371","1,352","1,371","1,347","1,904","1,871",33.8472901,-118.3179158,55.7,Under Sleeve,41.7,External,0.071,0.025,0.096,0.168,0.193,936,0.759,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.238,0.249,"43,530.50","1,357.71",4.097,4.097,4.09,0.277,
14280,InVista,"1,438",0.257,13+57,"43,530.71",EML-14300-05,External Metal Loss,D4.08,6.29,4.08,D65.15,464.44,65.15,0.266,0.264,34,44,,5.14,2.98,143,,,"1,114","1,020","1,088",974,"1,511","1,353",33.8472901,-118.3179166,55.7,Under Sleeve,65.5,External,0.091,0.025,0.116,0.148,0.173,935,0.758,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.266,0.261,"43,530.71","1,357.50",4.083,4.081,3.358,0.277,
14280,InVista,"1,438",0.257,13+57,"43,531.51",SE,Sleeve End,D3.29,7.08,3.29,D64.36,465.23,64.36,,,,,,,,,,,,,,,,,33.8472901,-118.3179193,55.7,"Information Provided From ExxonMobil: Weld Wrap, Alignment Sheet 4A-581, Station 13+55.50",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,531.51","1,356.70",,,,0.277,
14280,InVista,"1,438",0.257,13+57,"43,531.61",PA,Patch,D3.19,7.18,3.19,D64.26,465.33,64.26,,,,,,7,14,69,,,,,,,,,33.8472901,-118.3179196,55.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,531.61","1,356.60",4.073,4.071,4.028,0.277,
14280,InVista,"1,438",0.257,13+56,"43,531.79",EML-14300-08,External Metal Loss,D3.00,7.36,3,D64.07,465.51,64.07,0.256,0.264,25,35,,0.8,0.48,182,,,"1,381","1,365","1,388","1,371","1,927","1,904",33.8472901,-118.3179201,55.8,Under Patch,42.1,External,0.067,0.025,0.092,0.172,0.197,936,0.759,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.257,"43,531.79","1,356.41",4.074,4.075,4.07,0.277,
14280,InVista,"1,438",0.257,13+56,"43,531.92",EML-14300-09,External Metal Loss,D2.87,7.5,2.87,D63.94,465.64,63.94,0.216,0.264,28,38,,0.88,0.56,186,,,"1,370","1,351","1,364","1,340","1,894","1,861",33.8472901,-118.3179207,55.8,Under Patch,54,External,0.075,0.025,0.1,0.164,0.189,936,0.759,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.216,0.232,"43,531.92","1,356.28",4.08,4.08,4.073,0.277,
14280,InVista,"1,438",0.257,13+56,"43,532.14",EML-14300-10,External Metal Loss,D2.65,7.72,2.65,D63.72,465.86,63.72,0.207,0.264,32,42,,0.15,0.32,167,,,"1,409","1,408","1,408","1,407","1,956","1,954",33.8472901,-118.3179212,55.8,Under Patch,68.8,External,0.085,0.025,0.11,0.154,0.179,937,0.76,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.207,0.23,"43,532.14","1,356.05",4.104,4.104,4.103,0.277,
14280,InVista,"1,438",0.257,13+55,"43,533.06",EML-14300-11,External Metal Loss,D1.73,8.64,1.73,D62.80,466.79,62.8,0.227,0.264,35,44,,1.42,2.18,158,,,"1,302","1,260","1,283","1,228","1,782","1,705",33.8472901,-118.3179242,55.8,,64.9,External,0.092,0.025,0.117,0.147,0.172,945,0.766,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.227,0.238,"43,533.06","1,355.12",4.084,4.084,4.074,0.277,
14280,InVista,"1,438",0.257,13+55,"43,533.25",TP,Tap,D1.55,8.82,1.54,D62.62,466.97,62.62,,,,,,0.67,0.73,352,,,,,,,,,33.8472901,-118.317925,55.8,Possible Tap,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,533.25","1,354.94",4.975,4.875,4.004,0.277,
14280,InVista,"1,438",0.257,13+55,"43,533.41",EML-14300-13,External Metal Loss,D1.38,8.98,1.38,D62.45,467.13,62.45,0.191,0.264,28,38,,0.23,0.32,183,,,"1,407","1,406","1,408","1,407","1,956","1,954",33.8472901,-118.3179256,55.8,,45.8,External,0.075,0.025,0.1,0.164,0.189,946,0.767,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.191,0.22,"43,533.41","1,354.78",4.073,4.072,4.067,0.277,
14290,InVista,"1,439",0.256,13+53,"43,534.79",GW14310,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.98,10.37,0.98,D61.07,468.52,61.07,0.319,0.319,,,,,,,0.98,253,,,,,,,33.8472901,-118.3179301,55.8,,94.6,,,,,,0.305,"1,526",0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.322,"43,534.79","1,353.38",4.017,4.015,3.937,0.322,
14300,InVista,"1,440",0.256,13+52,"43,535.77",GW14320,Weld; Begin 0.406 in wall. API 5L (A) Seamless,U0.98,0.98,3.07,D60.09,469.49,60.09,0.401,0.401,,,,,,,3.07,,,,,,,,33.84729009,-118.3179331,55.8,,39.9,,,,,,0.351,"1,977",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.401,0.436,"43,535.77","1,352.39",4.034,4.035,3.887,0.406,
14300,InVista,"1,440",0.256,13+51,"43,537.37",BD,Bend,D1.47,,,D58.49,471.1,58.49,,,,,,,,,,,,,,,,,33.84729169,-118.3179381,55.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,537.37","1,350.77",,,,0.406,
14310,InVista,"1,441",0.256,13+49,"43,538.84",GW14330,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.68,3.07,0.68,D57.02,472.57,57.02,0.319,0.319,,,,,,,0.68,265,,,,,,,33.8472948,-118.3179397,55.8,,83,,,,,,0.302,"1,604",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.335,"43,538.84","1,349.28",4.014,4.013,2.848,0.322,
14310,InVista,"1,441",0.255,13+49,"43,539.25",EC,External Weld (Circ),D0.27,0.41,0.27,D56.61,472.98,56.61,,,,,,,,,,,,,,,,,33.84729582,-118.3179402,55.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,539.25","1,348.87",,,,0.322,
14310,InVista,"1,442",0.255,13+49,"43,539.53",EML-14340-01,External Metal Loss,U0.00,0,39.01,D56.33,473.25,56.33,0.267,0.273,20,,,4.13,5.65,156,,,,,,,,,33.84729647,-118.3179403,55.8,Intermittent; Adjacent Girth Weld,89.1,External,,,,,0.219,"1,038",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.272,"43,539.53","1,348.59",4.067,4.069,2.84,0.277,
14320,InVista,"1,442",0.255,13+49,"43,539.53",GW14340,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.68,0.68,39.01,D56.34,473.25,56.33,0.273,0.273,,28.93773079,,,,,39.01,111,"1,308","1,230","1,332","1,242","1,850","1,725",33.84729647,-118.3179403,55.8,Metal Loss (<15.0%) in Joint,93.1,,0.054000005,0.025,0.079000004,0.194,0.185,"1,106",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"43,539.53","1,348.59",4.08,4.079,2.84,0.277,
14320,InVista,"1,442",0.255,13+45,"43,542.70",EML-14340-02,External Metal Loss,U3.18,3.18,35.83,D53.16,476.43,53.16,0.272,0.273,32,41,,22.74,2.42,356,,,"1,088",979,"1,284","1,159","1,784","1,610",33.84730374,-118.3179421,56.1,Intermittent,89.8,External,0.088,0.025,0.113,0.16,0.185,"1,082",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"43,542.70","1,345.38",4.087,4.086,4.074,0.277,
14320,InVista,"1,442",0.254,13+43,"43,544.73",EML-14340-03,External Metal Loss,U5.20,5.2,33.81,D51.13,478.45,51.13,0.269,0.273,18,27,,5.38,3.47,348,,,"1,302","1,217","1,337","1,239","1,858","1,721",33.84730858,-118.3179433,56.2,,88.6,External,0.05,0.025,0.075,0.198,0.223,"1,099",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.274,"43,544.73","1,343.34",4.084,4.083,4.074,0.277,
14320,InVista,"1,442",0.254,13+43,"43,545.32",EML-14340-04,External Metal Loss,U5.80,5.8,33.21,D50.54,479.05,50.54,0.267,0.273,14,23,,11.52,1.45,7,,,"1,316","1,219","1,328","1,214","1,844","1,686",33.8473099,-118.3179436,56.3,,86.1,External,0.038,0.025,0.063,0.21,0.235,"1,097",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.272,"43,545.32","1,342.74",4.08,4.079,4.067,0.277,
14320,InVista,"1,442",0.254,13+41,"43,547.35",EML-14340-05,External Metal Loss,U7.82,7.82,31.19,D48.51,481.07,48.51,0.258,0.273,15,24,,6.15,0.81,15,,,"1,325","1,239","1,344","1,242","1,866","1,725",33.84731453,-118.3179447,56.4,,84.9,External,0.041,0.025,0.066,0.207,0.232,"1,088",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.258,0.267,"43,547.35","1,340.69",4.076,4.075,4.067,0.277,
14320,InVista,"1,442",0.254,13+40,"43,548.20",EML-14340-06,External Metal Loss,U8.67,8.67,30.34,D47.66,481.92,47.66,0.268,0.273,23,32,,148.23,1.53,17,,,"1,173","1,060","1,241","1,108","1,723","1,538",33.84731652,-118.3179452,56.5,Intermittent,85.9,External,0.063,0.025,0.088,0.185,0.21,"1,038",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.266,"43,548.20","1,339.83",4.076,4.076,4.06,0.277,
14320,InVista,"1,442",0.251,13+27,"43,560.97",EML-14340-07,External Metal Loss,D17.56,21.45,17.56,D34.89,494.7,34.89,0.252,0.273,15,25,,7.07,1.21,31,,,"1,316","1,226","1,332","1,226","1,850","1,703",33.84734623,-118.3179524,57.4,,87.1,External,0.042,0.025,0.067,0.206,0.231,"1,105",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.261,"43,560.97","1,326.92",4.084,4.084,4.074,0.277,
14320,InVista,"1,442",0.251,13+25,"43,562.99",EML-14340-08,External Metal Loss,D15.54,23.47,15.54,D32.87,496.72,32.87,0.256,0.273,15,24,,3.77,1.61,22,,,"1,352","1,281","1,362","1,279","1,892","1,776",33.84735086,-118.3179535,57.5,,88,External,0.041,0.025,0.066,0.207,0.232,"1,110",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.266,"43,562.99","1,324.88",4.074,4.073,4.067,0.277,
14320,InVista,"1,442",0.251,13+25,"43,563.18",AT & SF RR,Railroad Centerline (approx),D15.36,23.65,15.36,D32.69,496.9,32.69,0.273,,,,,0.06,0.08,360,,,,,,,,,33.8473513,-118.3179536,57.6,"AT & SF Rr-13+24.7-(Alignment Sheet 4A-581)",100,,,,,,0.273,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.273,0.273,"43,563.18","1,324.70",,,,0.277,
14320,InVista,"1,442",0.251,13+24,"43,563.48",EML-14340-10,External Metal Loss,D15.05,23.96,15.05,D32.38,497.21,32.38,0.257,0.273,15,25,,2.93,0.97,29,,,"1,367","1,306","1,385","1,314","1,924","1,825",33.84735196,-118.3179538,57.6,,92.8,External,0.042,0.025,0.067,0.206,0.231,"1,110",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.257,0.267,"43,563.48","1,324.39",4.074,4.074,4.067,0.277,
14330,InVista,"1,443",0.248,13+09,"43,578.54",GW14350,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D0.27,39.01,0.27,D17.33,512.26,17.33,0.351,0.351,,,,,,,0.27,,,,,,,,33.84738697,-118.3179623,58.7,,72.7,,,,,,0.299,"1,613",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.351,0.37,"43,578.54","1,309.18",4.006,4.005,2.743,0.322,
14340,InVista,"1,444",0.248,13+09,"43,578.80",GW14360,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U0.27,0.27,2.77,D17.06,512.53,17.06,0.349,0.349,,,,,,,2.77,,,,,,,,33.84738741,-118.3179624,58.7,,28.2,,,,,,0.312,"1,700",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.349,0.404,"43,578.80","1,308.91",4.001,4.01,2.564,0.344,
14340,InVista,"1,444",0.248,13+08,"43,580.20",BD,Bend,D1.37,,,D15.66,513.92,15.66,,,,,,,,,,,,,,,,,33.84739071,-118.3179632,58.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,580.20","1,307.50",,,,0.344,
14350,InVista,"1,445",0.247,13+06,"43,581.57",GW14370,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.66,2.77,0.66,D14.29,515.29,14.29,0.314,0.314,,,,,,,0.66,156,,,,,,,33.84739402,-118.317964,58.9,,86.9,,,,,,0.304,"1,577",0.88,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.314,0.319,"43,581.57","1,306.36",4.02,4.019,3.887,0.322,
14360,InVista,"1,446",0.247,13+06,"43,582.23",GW14380,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U0.66,0.66,1.52,D13.63,515.95,13.63,0.32,0.32,,,,,,,1.52,,,,,,,,33.84739556,-118.3179643,59,,39.2,,,,,,0.258,"1,589",0.83,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.32,0.361,"43,582.23","1,305.81",3.984,3.984,3.399,0.344,
14360,InVista,"1,446",0.247,13+05,"43,583.08",BD,Bend; Possible Bend Signatures,D0.67,,,D12.78,516.8,12.78,,,,,,,,,,,,,,,,,33.84739732,-118.3179648,59,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,583.08","1,305.10",,,,0.344,
14370,InVista,"1,447",0.247,13+05,"43,583.75",GW14390,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D1.00,1.52,1,D12.11,517.47,12.11,0.313,0.313,,,,,,,1,113,,,,,,,33.84739908,-118.3179652,59.1,,92.5,,,,,,0.302,"1,605",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.313,0.317,"43,583.75","1,304.54",4.018,4.018,3.173,0.322,
14380,InVista,"1,448",0.247,13+04,"43,584.75",GW14400,Weld; Begin 0.438 in wall. API 5L (A) Seamless,U1.00,1,1.16,D11.11,518.47,11.11,0.431,0.431,,,,,,,1.16,,,,,,,,33.84740128,-118.3179657,59.1,,28.1,,,,,,0.404,"2,194",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,194",8.625,0.431,0.499,"43,584.75","1,303.70",4.216,4.2,3.299,0.438,
14380,InVista,"1,448",0.247,13+04,"43,584.96",TO,Take Off,U0.21,0.21,0.95,D10.90,518.69,10.9,,,,,,8.48,8.87,297,,,,,,,,,33.84740172,-118.3179658,59.1,Barred,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,584.96","1,303.52",4.353,4.494,3.75,0.438,
14390,InVista,"1,449",0.247,13+03,"43,585.91",GW14410,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U1.16,1.16,1.56,D9.95,519.64,9.95,0.354,0.354,,,,,,,1.56,,,,,,,,33.84740393,-118.3179664,59.2,,34.1,,,,,,0.31,"1,715",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.354,0.403,"43,585.91","1,302.73",3.959,3.96,3.822,0.344,
14390,InVista,"1,449",0.247,13+02,"43,586.76",BD,Bend,D0.71,,,D9.10,520.48,9.1,,,,,,,,,,,,,,,,,33.84740591,-118.3179668,59.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,586.76","1,302.02",,,,0.344,
14400,InVista,"1,450",0.246,13+01,"43,587.47",GW14420,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U1.56,1.56,6.1,D8.39,521.2,8.39,0.314,0.314,,,,,,,6.1,52,,,,,,,33.84740767,-118.3179673,59.3,,98.6,,,,,,0.306,"1,613",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.314,0.317,"43,587.47","1,301.43",4.021,4.021,2.778,0.322,
14400,InVista,"1,450",0.246,12+97,"43,592.56",TP,Tap,D1.01,5.09,1.01,D3.30,526.28,3.3,,,,,,0.48,0.4,357,,,,,,,,,33.84741008,-118.3179761,61.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,592.56","1,297.18",3.997,3.998,3.995,0.322,
14410,InVista,"1,451",0.246,12+96,"43,593.57",GW14430,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.52,6.1,1.51,D2.29,527.29,2.29,0.338,0.338,,,,,,,1.51,,,,,,,,33.84741013,-118.3179786,62.3,,38.2,,,,,,0.306,"1,723",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.338,0.391,"43,593.57","1,296.34",3.975,3.975,2.506,0.344,
14410,InVista,"1,451",0.245,12+96,"43,594.39",BD,Bend,D0.69,,,D1.47,528.12,1.47,,,,,,,,,,,,,,,,,33.84741018,-118.3179808,62.5,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,594.39","1,295.65",,,,0.344,
14420,InVista,"1,452",0.245,12+95,"43,595.09",GW14440,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U1.52,1.51,1.9,D0.78,528.81,0.78,0.296,0.296,,,,,,,1.9,157,,,,,,,33.84741022,-118.3179828,62.7,,94.8,,,,,,0.289,"1,613",0.949,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.296,0.301,"43,595.09","1,295.07",4.037,4.037,3.44,0.322,
14420,InVista,"1,452",0.245,12+94,"43,595.86",TP,Tap,U0.77,0.77,1.12,,0,,,,,,,1.11,0.97,349,,,,,,,,,33.84741027,-118.317985,62.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,595.86","1,294.43",4.356,4.508,4.032,0.322,
14420,InVista,"1,452",0.245,12+94,"43,595.86",AGM 20,"AGM 20; Receiver-Description: 10-IN GW, ECC Reducer (BK), Pipe (AH)-Location: Torrance meterS-Map D-4608-C-(Above Descriptions from PSOMAS)-",U0.78,0.78,1.12,,529.59,,,,,,,,,,,,,,,,,,33.84741027,-118.317985,62.7,"AGM 20; Receiver-Description: 10-IN GW, ECC Reducer (BK), Pipe (AH)-Location: Torrance meterS-Map D-4608-C-(Above Descriptions from PSOMAS)-",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,595.86","1,294.43",,,,0.322,
14420,InVista,"1,452",0.245,12+94,"43,596.35",TP,Tap,D0.63,1.26,0.63,,0.49,,,,,,,1.89,1.85,345,,,,,,,,,33.8474103,-118.3179863,62.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,596.35","1,294.02",4.018,4.082,4.004,0.322,
14430,InVista,"1,453",0.245,12+93,"43,596.98",GW14450,Weld; Begin 0.406 in wall. API 5L (A) Seamless,D1.11,1.9,1.11,,1.12,,0.421,0.421,,,,,,,1.11,,,,,,,,33.84741021,-118.3179879,62.7,,20.5,,,,,,0.4,"2,034",0.96,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.421,0.487,"43,596.98","1,293.49",4.302,4.259,2.954,0.406,
14430,InVista,"1,453",0.245,12+93,"43,597.05",TE,Tee,U0.07,0.07,1.04,,1.19,,,,,,,11.03,9.92,206,,,,,,,,,33.8474102,-118.3179882,62.7,Barred; (Tee Type: Straight),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,597.05","1,293.44",4.164,4.29,3.453,0.406,
14440,InVista,"1,454",0.245,12+93,"43,598.09",GW14460,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D0.49,1.11,0.49,,2.23,,1.353,1.353,,,,,,,0.49,,,,,,,,33.84741027,-118.3179909,62.7,,1.1,,,,,,1.207,"1,613",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.353,1.529,"43,598.09","1,292.57",4.028,4.029,2.86,0.322,
14440,InVista,"1,455",0.245,12+92,"43,598.58",FL14470,Flange,U0.49,0.49,0.49,,2.72,,1.352,1.352,,,,,,,0.49,,,,,,,,33.8474103,-118.3179921,62.7,,1.4,,,,,,1.203,"1,613",0.988,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.352,1.578,"43,598.58","1,292.16",4.021,4.022,2.801,0.322,
14450,InVista,"1,456",0.245,12+92,"43,599.06",GW14480,Weld,D0.39,0.49,0.39,,3.2,,0.313,0.313,,,,,,,0.39,,,,,,,,33.84741029,-118.3179943,62.7,,82.2,,,,,,0.269,"1,582",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.313,0.331,"43,599.06","1,291.75",4.037,4.037,2.865,0.322,
14460,InVista,"1,457",0.245,12+91,"43,599.46",GW14490,Weld,U0.39,0.39,0.43,,3.59,,1.61,1.61,,,,,,,0.43,,,,,,,,33.84741029,-118.3179962,62.7,Begin Valve Setting,2.6,,,,,,1.2,"1,550",0.865,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.61,1.602,"43,599.46","1,291.43",4.067,4.079,2.938,0.322,
14460,InVista,"1,457",0.245,12+91,"43,599.66",VC,Valve (Circ),U0.20,0.2,0.23,,3.79,,,,,,,,,,,,,,,,,,33.8474103,-118.3179972,62.7,Receiver - Torrance Meters; Begin Valve Setting; (Valve Name: Receipt Valve),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,599.66","1,291.26",,,,0.322,
14470,InVista,"1,458",0.245,12+91,"43,599.89",GW14500,Weld,U0.43,0.43,0.45,,4.02,,0.311,0.311,,,,,,,0.45,,,,,,,,,,,End Valve Setting,87.8,,,,,,0.286,"1,558",0.87,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.311,0.321,"43,599.89","1,291.49",4.037,4.037,4.014,0.322,
14480,InVista,"1,459",0.245,12+92,"43,600.33",GW14510,Weld,D0.44,0.45,0.44,,4.47,,1.36,1.36,,,,,,,0.44,,,,,,,,,,,,1.1,,,,,,1.211,"1,613",0.976,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.36,1.514,"43,600.33","1,291.94",4.021,4.021,3.312,0.322,
14480,InVista,"1,460",0.245,12+92,"43,600.77",FL14520,Flange,U0.44,0.44,0.47,,4.91,,1.434,1.434,,,,,,,0.47,,,,,,,,,,,,2,,,,,,1.201,"1,613",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.434,1.538,"43,600.77","1,292.37",4.033,4.029,3.855,0.322,
14490,InVista,"1,461",0.245,12+93,"43,601.24",GW14530,Weld,U0.47,0.47,1.48,,5.38,,0.319,0.319,,,,,,,1.48,143,,,,,,,,,,,97.1,,,,,,0.31,"1,613",0.949,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.321,"43,601.24","1,292.85",4.014,4.017,3.356,0.322,
14490,InVista,"1,461",0.245,12+94,"43,602.02",TP,Tap,D0.70,0.78,0.7,,6.16,,,,,,,0.73,0.48,354,,,,,,,,,,,,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,602.02","1,293.63",4.976,4.974,4.968,0.322,
14500,InVista,"1,462",0.245,12+94,"43,602.73",GW14540,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.25,1.48,0.25,,6.86,,0.344,0.344,,,,,,,0.25,,,,,,,,,,,"End 8.625"" Pipe",32.3,,,,,,0.317,"1,723",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.344,0.407,"43,602.73","1,294.33",4.01,4.264,3.293,0.344,
14500,InVista,"1,463",0.245,12+95,"43,602.98",PT,Pipe Transition,D0.22,0.25,0.22,,7.12,,0.376,0.376,,,,,,,,,,,,,,,,,,"8.625"" x 10.750"" Reducer",31.4,,,,,,0.35,"1,467",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.75,0.376,0.432,"43,602.98","1,294.58",5.038,4.994,2.9,0.365,
14510,InVista,"1,464",0.245,12+95,"43,603.20",GW14550,Weld,U0.22,0.22,6.85,,7.33,,0.362,0.362,,,,,,,6.85,,,,,,,,,,,"Begin 10.750"" Pipe",93.5,,,,,,0.35,"1,467",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.75,0.362,0.367,"43,603.20","1,294.80",5.075,5.075,2.646,0.365,
14510,InVista,"1,464",0.245,12+95,"43,603.70",TP,Tap,U0.50,0.5,6.35,,7.83,,,,,,,0.62,0.7,354,,,,,,,,,,,,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,603.70","1,295.30",5.453,4.959,4.198,0.365,
14520,InVista,"1,465",0.247,13+02,"43,610.05",GW14560,Weld,D3.23,6.85,3.23,,14.19,,0.364,0.364,,,,,,,3.23,,,,,,,,,,,,94.3,,,,,,0.344,"1,467",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.75,0.364,0.369,"43,610.05","1,301.65",5.073,5.072,2.924,0.365,
14530,InVista,"1,466",0.247,13+05,"43,613.28",GW14570,Weld,D0.64,3.23,0.63,,17.42,,0.407,0.407,,,,,,,0.63,,,,,,,,,,,End Inspection,8.7,,,,,,0.371,"1,467",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.75,0.407,0.493,"43,613.28","1,304.89",5.007,5.091,4.617,0.365,
14530,,,,,"43,613.92",End,Data End,,,,,,,,,,,,,,,,,,,,,,,,,,End of Data Set,,,,,,,,,,,,,,,,"43,613.92",,,,,,
