Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
110,Weld,Weld - Longitudinal seam,,-1.5,0+00,,,3.09,,,,"Valve (Launcher), Sta. 485+11, Lost Hill 2",1.5,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.649917,-119.745333,,,,,,MFL+DEF (xHD),,
110,Wall Thickness,Weld - Change in wall thickness,,-1.48,0+00,,,3.09,110,,,"Valve (Launcher), Sta. 485+11, Lost Hill 2",1.48,8.625,0.322,,24000,,,,,,,,,,,1440,,,,,,,,,,35.649917,-119.745333,,Wall Thickness,,,,MFL+DEF (xHD),,
10000000,Flange,Pipeline fixture,,-1.05,0+00,0.45,2.64,3.09,110,,,"Valve (Launcher), Sta. 485+11, Lost Hill 2",1.05,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.649916,-119.7453321,,Flange,,,,MFL+DEF (xHD),,
10000001,Launch Valve,Valve,,0,485+11,1.5,1.6,3.09,110,,,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,819.42",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6499136,-119.7453302,,"Valve (Launcher), Sta. 485+11, Lost Hill 2",,,,MFL+DEF (xHD),,
10000002,Flange,Pipeline fixture,,1.14,485+10,2.64,0.46,3.09,110,"Valve (Launcher), Sta. 485+11, Lost Hill 2",1.14,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,818.29",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.649911,-119.745328,,Flange,,,,MFL+DEF (xHD),,
120,Weld,Weld - Longitudinal seam,,1.6,485+09,,,1.51,110,"Valve (Launcher), Sta. 485+11, Lost Hill 2",1.6,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,817.83",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498821,-119.7453039,,,,,,MFL+DEF (xHD),,
10000003,Fitting,Offtake,,2.31,485+09,0.75,0.76,1.51,120,"Valve (Launcher), Sta. 485+11, Lost Hill 2",2.31,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,817.12",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.649884,-119.7453046,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
130,Weld,Weld - Longitudinal seam,,3.11,485+08,,,1.16,120,"Valve (Launcher), Sta. 485+11, Lost Hill 2",3.11,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,816.32",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498845,-119.7453048,,,,,,MFL+DEF (xHD),,
10000004,Tee,Tee,,3.19,485+07,0.49,0.67,1.16,130,"Valve (Launcher), Sta. 485+11, Lost Hill 2",3.19,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,816.23",8.625,,,,,,,,,,,,,3:00,1440,,,,,,,,,,35.6498847,-119.7453049,,Tee at 90 deg.,,,,MFL+DEF (xHD),,
140,Weld,Weld - Longitudinal seam,,4.26,485+07,,,0.89,130,"Valve (Launcher), Sta. 485+11, Lost Hill 2",4.26,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,815.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498878,-119.7453062,,,,,,MFL+DEF (xHD),,
10000005,Flange,Pipeline fixture,,4.75,485+06,0.48,0.4,0.89,140,"Valve (Launcher), Sta. 485+11, Lost Hill 2",4.75,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,814.68",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498891,-119.7453067,,Flange,,,,MFL+DEF (xHD),,
150,Weld,Weld - Longitudinal seam,,5.15,485+06,,,3.11,140,"Valve (Launcher), Sta. 485+11, Lost Hill 2",5.15,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,814.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498904,-119.7453073,,,,,,MFL+DEF (xHD),,
10000006,Bend Begin,Weld - Bend begin,,5.23,485+06,0.08,3.03,3.11,150,"Valve (Launcher), Sta. 485+11, Lost Hill 2",5.23,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,814.20",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498906,-119.7453074,,"Bend down - 81 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000006,Bend End  ,Weld - Bend end,,8.22,485+03,3.07,0.04,3.11,150,"Valve (Launcher), Sta. 485+11, Lost Hill 2",8.22,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,811.20",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498906,-119.7453074,,"Bend down - 81 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
160,Weld,Weld - Longitudinal seam,,8.26,485+03,,,10.86,150,"Valve (Launcher), Sta. 485+11, Lost Hill 2",8.26,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,811.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498925,-119.7453083,,,,,,MFL+DEF (xHD),,
10000007,Sleeve Begin,Repair - Welded sleeve begin,,9.64,485+01,1.38,9.48,10.86,160,"Valve (Launcher), Sta. 485+11, Lost Hill 2",9.64,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,809.78",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.649896,-119.74531,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000007,Sleeve End  ,Repair - Welded sleeve end,,10.8,485+00,2.54,8.32,10.86,160,"Valve (Launcher), Sta. 485+11, Lost Hill 2",10.8,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,808.63",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.649896,-119.74531,,Sleeve End  ,,,,MFL+DEF (xHD),,
10000008,Bend Begin,Weld - Bend begin,,11.02,485+00,2.76,8.1,10.86,160,"Valve (Launcher), Sta. 485+11, Lost Hill 2",11.02,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,808.41",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498995,-119.7453117,,"Bend up - 88 deg., 5D  - FORGED",,,,MFL+DEF (xHD),,
10000008,Bend End  ,Weld - Bend end,,16.93,484+94,8.67,2.19,10.86,160,"Valve (Launcher), Sta. 485+11, Lost Hill 2",16.93,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,802.50",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498995,-119.7453117,,"Bend up - 88 deg., 5D  - FORGED",,,,MFL+DEF (xHD),,
170,Weld,Weld - Longitudinal seam,,19.12,484+92,,,16.1,160,"Valve (Launcher), Sta. 485+11, Lost Hill 2",19.12,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,800.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498966,-119.7453103,,,,,,MFL+DEF (xHD),,
170,Wall Thickness,Weld - Change in wall thickness,,19.14,484+92,,,16.1,170,"Valve (Launcher), Sta. 485+11, Lost Hill 2",19.14,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,800.28",8.625,0.25,,56000,,,,,,,,,,,1440,,,,,,,,,,35.6498966,-119.7453103,,Wall Thickness,,,,MFL+DEF (xHD),,
180,Weld,Weld - Longitudinal seam,,35.22,484+76,,,40.71,170,"Valve (Launcher), Sta. 485+11, Lost Hill 2",35.22,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,784.20",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6499087,-119.7453161,,,,,,MFL+DEF (xHD),,
190,Weld,Weld - Longitudinal seam,,75.93,484+35,,,0.83,180,"Valve (Launcher), Sta. 485+11, Lost Hill 2",75.93,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,743.49",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6499526,-119.7453348,,,,,,MFL+DEF (xHD),,
10000009,Bend Begin,Weld - Bend begin,,75.95,484+35,0.02,0.81,0.83,190,"Valve (Launcher), Sta. 485+11, Lost Hill 2",75.95,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,743.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6499527,-119.7453348,,"Bend left - 25 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000009,Bend End  ,Weld - Bend end,,76.76,484+34,0.82,0.01,0.83,190,"Valve (Launcher), Sta. 485+11, Lost Hill 2",76.76,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,742.67",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6499527,-119.7453348,,"Bend left - 25 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
200,Weld,Weld - Longitudinal seam,,76.76,484+34,,,40.44,190,"Valve (Launcher), Sta. 485+11, Lost Hill 2",76.76,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,742.66",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6500598,-119.7453803,,,,,,MFL+DEF (xHD),,
210,Weld,Weld - Longitudinal seam,,117.2,483+94,,,40.78,200,"Valve (Launcher), Sta. 485+11, Lost Hill 2",117.2,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,702.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6500617,-119.7453821,,,,,,MFL+DEF (xHD),,
220,Weld,Weld - Longitudinal seam,,157.98,483+53,,,40.26,210,"Valve (Launcher), Sta. 485+11, Lost Hill 2",157.98,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,661.44",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6501433,-119.7454767,,,,,,MFL+DEF (xHD),,
230,Weld,Weld - Longitudinal seam,,198.24,483+13,,,40.83,220,"Valve (Launcher), Sta. 485+11, Lost Hill 2",198.24,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,621.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6502256,-119.7455727,,,,,,MFL+DEF (xHD),,
240,Weld,Weld - Longitudinal seam,,239.07,482+73,,,40.75,230,"Valve (Launcher), Sta. 485+11, Lost Hill 2",239.07,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,580.36",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6503083,-119.7456682,,,,,,MFL+DEF (xHD),,
250,Weld,Weld - Longitudinal seam,,279.82,482+32,,,40.66,240,"Valve (Launcher), Sta. 485+11, Lost Hill 2",279.82,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,539.61",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.65039,-119.7457632,,,,,,MFL+DEF (xHD),,
260,Weld,Weld - Longitudinal seam,,320.48,481+91,,,40.72,250,"Valve (Launcher), Sta. 485+11, Lost Hill 2",320.48,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,498.95",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6504714,-119.7458578,,,,,,MFL+DEF (xHD),,
40000000,Metal Loss,Anomaly - Corrosion cluster,External,320.51,481+91,0.06,40.66,40.72,260,"Valve (Launcher), Sta. 485+11, Lost Hill 2",320.51,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,498.91",8.625,0.25,,56000,,24,0.061,,,,,0.567,0.603,4:30,1440,3783,2724,2337,0.529,1.165,3773,2716,,,35.6504715,-119.7458579,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000001,Metal Loss,Anomaly - Corrosion cluster,External,320.56,481+91,0.14,40.58,40.72,260,"Valve (Launcher), Sta. 485+11, Lost Hill 2",320.56,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,498.86",8.625,0.25,,56000,,15,0.038,,,,,1.304,1.611,7:15,1440,3727,2683,2337,0.537,1.148,3707,2669,,,35.6504716,-119.745858,,Metal Loss,GENE,,,MFL+DEF (xHD),,
270,Weld,Weld - Longitudinal seam,,361.19,481+51,,,40.7,260,"Valve (Launcher), Sta. 485+11, Lost Hill 2",361.19,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,458.23",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6505535,-119.7459519,,,,,,MFL+DEF (xHD),,
280,Weld,Weld - Longitudinal seam,,401.9,481+10,,,40.76,270,"Valve (Launcher), Sta. 485+11, Lost Hill 2",401.9,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,417.52",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6506355,-119.7460442,,,,,,MFL+DEF (xHD),,
290,Weld,Weld - Longitudinal seam,,442.66,480+70,,,40.71,280,"Valve (Launcher), Sta. 485+11, Lost Hill 2",442.66,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,376.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6507172,-119.7461375,,,,,,MFL+DEF (xHD),,
300,Weld,Weld - Longitudinal seam,,483.37,480+29,,,40.84,290,"Valve (Launcher), Sta. 485+11, Lost Hill 2",483.37,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,336.05",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6507996,-119.7462305,,,,,,MFL+DEF (xHD),,
310,Weld,Weld - Longitudinal seam,,524.21,479+88,,,40.46,300,"Valve (Launcher), Sta. 485+11, Lost Hill 2",524.21,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,295.21",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6508817,-119.7463244,,,,,,MFL+DEF (xHD),,
320,Weld,Weld - Longitudinal seam,,564.66,479+48,,,40.77,310,"Valve (Launcher), Sta. 485+11, Lost Hill 2",564.66,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,254.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6509637,-119.7464178,,,,,,MFL+DEF (xHD),,
330,Weld,Weld - Longitudinal seam,,605.43,479+07,,,40.69,320,"Valve (Launcher), Sta. 485+11, Lost Hill 2",605.43,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,213.99",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6510455,-119.7465106,,,,,,MFL+DEF (xHD),,
340,Weld,Weld - Longitudinal seam,,646.13,478+67,,,40.38,330,"Valve (Launcher), Sta. 485+11, Lost Hill 2",646.13,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,173.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6511271,-119.7466028,,,,,,MFL+DEF (xHD),,
350,Weld,Weld - Longitudinal seam,,686.51,478+27,,,40.25,340,"Valve (Launcher), Sta. 485+11, Lost Hill 2",686.51,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,132.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6512106,-119.7466968,,,,,,MFL+DEF (xHD),,
360,Weld,Weld - Longitudinal seam,,726.76,477+86,,,40.72,350,"Valve (Launcher), Sta. 485+11, Lost Hill 2",726.76,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,092.66",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6512929,-119.7467895,,,,,,MFL+DEF (xHD),,
370,Weld,Weld - Longitudinal seam,,767.48,477+46,,,40.69,360,"Valve (Launcher), Sta. 485+11, Lost Hill 2",767.48,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,051.94",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6513739,-119.7468812,,,,,,MFL+DEF (xHD),,
380,Weld,Weld - Longitudinal seam,,808.17,477+05,,,40.69,370,"Valve (Launcher), Sta. 485+11, Lost Hill 2",808.17,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,011.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6514554,-119.746975,,,,,,MFL+DEF (xHD),,
390,Weld,Weld - Longitudinal seam,,848.87,476+65,,,40.77,380,"Valve (Launcher), Sta. 485+11, Lost Hill 2",848.87,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,970.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6515379,-119.747069,,,,,,MFL+DEF (xHD),,
400,Weld,Weld - Longitudinal seam,,889.64,476+24,,,40.63,390,"Valve (Launcher), Sta. 485+11, Lost Hill 2",889.64,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,929.79",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6516194,-119.7471632,,,,,,MFL+DEF (xHD),,
410,Weld,Weld - Longitudinal seam,,930.27,475+84,,,40.65,400,"Valve (Launcher), Sta. 485+11, Lost Hill 2",930.27,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,889.15",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6517009,-119.7472569,,,,,,MFL+DEF (xHD),,
420,Weld,Weld - Longitudinal seam,,970.92,475+43,,,40.66,410,"Valve (Launcher), Sta. 485+11, Lost Hill 2",970.92,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,848.50",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6517815,-119.7473503,,,,,,MFL+DEF (xHD),,
430,Weld,Weld - Longitudinal seam,,"1,011.58",475+02,,,40.68,420,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,011.58","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,807.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6518623,-119.7474433,,,,,,MFL+DEF (xHD),,
440,Weld,Weld - Longitudinal seam,,"1,052.26",474+62,,,40.74,430,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,052.26","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,767.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6519431,-119.7475387,,,,,,MFL+DEF (xHD),,
450,Weld,Weld - Longitudinal seam,,"1,093.00",474+21,,,40.66,440,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,093.00","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,726.42",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6520236,-119.7476357,,,,,,MFL+DEF (xHD),,
460,Weld,Weld - Longitudinal seam,,"1,133.66",473+81,,,40.31,450,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,133.66","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,685.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521041,-119.7477329,,,,,,MFL+DEF (xHD),,
470,Weld,Weld - Longitudinal seam,,"1,173.97",473+41,,,40.7,460,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,173.97","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,645.45",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521852,-119.7478287,,,,,,MFL+DEF (xHD),,
480,Weld,Weld - Longitudinal seam,,"1,214.67",473+00,,,40.68,470,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,214.67","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,604.75",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6522658,-119.7479231,,,,,,MFL+DEF (xHD),,
490,Weld,Weld - Longitudinal seam,,"1,255.35",472+59,,,40.33,480,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,255.35","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,564.07",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6523475,-119.7480175,,,,,,MFL+DEF (xHD),,
500,Weld,Weld - Longitudinal seam,,"1,295.68",472+19,,,40.72,490,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,295.68","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,523.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6524284,-119.7481119,,,,,,MFL+DEF (xHD),,
510,Weld,Weld - Longitudinal seam,,"1,336.40",471+79,,,40.67,500,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,336.40","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,483.02",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6525079,-119.748206,,,,,,MFL+DEF (xHD),,
520,Weld,Weld - Longitudinal seam,,"1,377.07",471+38,,,40.75,510,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,377.07","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,442.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6525885,-119.7483024,,,,,,MFL+DEF (xHD),,
530,Weld,Weld - Longitudinal seam,,"1,417.82",470+97,,,40.94,520,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,417.82","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,401.60",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6526686,-119.7483984,,,,,,MFL+DEF (xHD),,
540,Weld,Weld - Longitudinal seam,,"1,458.76",470+57,,,18.51,530,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,458.76","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,360.67",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.652749,-119.7484939,,,,,,MFL+DEF (xHD),,
550,Weld,Weld - Longitudinal seam,,"1,477.26",470+38,,,40.74,540,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,477.26","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,342.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528287,-119.7485867,,,,,,MFL+DEF (xHD),,
560,Weld,Weld - Longitudinal seam,,"1,518.00",469+98,,,1.37,550,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,518.00","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,301.42",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528657,-119.7486293,,,,,,MFL+DEF (xHD),,
10000010,Bend Begin,Weld - Bend begin,,"1,518.02",469+98,0.02,1.34,1.37,560,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,518.02","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,301.40",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528657,-119.7486294,,"Bend left - 39 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000010,Bend End  ,Weld - Bend end,,"1,519.35",469+96,1.35,0.01,1.37,560,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,519.35","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,300.07",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528657,-119.7486294,,"Bend left - 39 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
570,Weld,Weld - Longitudinal seam,,"1,519.37",469+96,,,40.84,560,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,519.37","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,300.06",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529267,-119.7487241,,,,,,MFL+DEF (xHD),,
580,Weld,Weld - Longitudinal seam,,"1,560.21",469+55,,,40.72,570,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,560.21","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,259.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529276,-119.7487345,,,,,,MFL+DEF (xHD),,
590,Weld,Weld - Longitudinal seam,,"1,600.93",469+15,,,40.71,580,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,600.93","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,218.50",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529396,-119.7488599,,,,,,MFL+DEF (xHD),,
600,Weld,Weld - Longitudinal seam,,"1,641.64",468+74,,,40.79,590,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,641.64","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,177.79",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529546,-119.7489956,,,,,,MFL+DEF (xHD),,
610,Weld,Weld - Longitudinal seam,,"1,682.43",468+34,,,40.7,600,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,682.43","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,137.00",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529694,-119.7491326,,,,,,MFL+DEF (xHD),,
620,Weld,Weld - Longitudinal seam,,"1,723.13",467+93,,,40.72,610,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,723.13","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,096.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529845,-119.74927,,,,,,MFL+DEF (xHD),,
630,Weld,Weld - Longitudinal seam,,"1,763.85",467+52,,,40.82,620,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,763.85","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,055.58",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6530002,-119.7494053,,,,,,MFL+DEF (xHD),,
640,Weld,Weld - Longitudinal seam,,"1,804.66",467+12,,,40.75,630,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,804.66","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,014.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6530163,-119.7495409,,,,,,MFL+DEF (xHD),,
10000011,Bend Begin,Weld - Bend begin,,"1,814.09",467+02,9.43,31.32,40.75,640,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,814.09","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,005.33",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6530201,-119.7495724,,"Bend left - 12 deg., 77D  - FIELD",,,,MFL+DEF (xHD),,
10000011,Bend End  ,Weld - Bend end,,"1,824.46",466+92,19.8,20.95,40.75,640,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,824.46","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",994.96,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6530201,-119.7495724,,"Bend left - 12 deg., 77D  - FIELD",,,,MFL+DEF (xHD),,
650,Weld,Weld - Longitudinal seam,,"1,845.41",466+71,,,40.78,640,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,845.41","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",974.01,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6530327,-119.7496782,,,,,,MFL+DEF (xHD),,
660,Weld,Weld - Longitudinal seam,,"1,886.19",466+30,,,40.77,650,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,886.19","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",933.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6530288,-119.7498153,,,,,,MFL+DEF (xHD),,
670,Weld,Weld - Longitudinal seam,,"1,926.96",465+90,,,40.7,660,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,926.96","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",892.46,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.653002,-119.7499489,,,,,,MFL+DEF (xHD),,
680,Weld,Weld - Longitudinal seam,,"1,967.66",465+49,,,40.77,670,"Valve (Launcher), Sta. 485+11, Lost Hill 2","1,967.66","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",851.76,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529737,-119.7500811,,,,,,MFL+DEF (xHD),,
690,Weld,Weld - Longitudinal seam,,"2,008.43",465+09,,,40.78,680,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,008.43","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",810.99,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529409,-119.750212,,,,,,MFL+DEF (xHD),,
700,Weld,Weld - Longitudinal seam,,"2,049.21",464+68,,,40.75,690,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,049.21","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",770.21,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528989,-119.7503387,,,,,,MFL+DEF (xHD),,
710,Weld,Weld - Longitudinal seam,,"2,089.96",464+27,,,40.68,700,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,089.96","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",729.46,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528433,-119.7504581,,,,,,MFL+DEF (xHD),,
720,Weld,Weld - Longitudinal seam,,"2,130.64",463+87,,,40.77,710,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,130.64","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",688.78,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6527785,-119.7505701,,,,,,MFL+DEF (xHD),,
730,Weld,Weld - Longitudinal seam,,"2,171.41",463+46,,,40.73,720,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,171.41","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",648.01,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6527143,-119.7506809,,,,,,MFL+DEF (xHD),,
740,Weld,Weld - Longitudinal seam,,"2,212.14",463+05,,,40.34,730,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,212.14","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",607.28,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6526491,-119.7507923,,,,,,MFL+DEF (xHD),,
750,Weld,Weld - Longitudinal seam,,"2,252.48",462+65,,,40.7,740,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,252.48","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",566.94,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.652584,-119.7509038,,,,,,MFL+DEF (xHD),,
760,Weld,Weld - Longitudinal seam,,"2,293.18",462+25,,,40.73,750,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,293.18","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",526.24,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.65252,-119.7510153,,,,,,MFL+DEF (xHD),,
770,Weld,Weld - Longitudinal seam,,"2,333.91",461+84,,,40.7,760,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,333.91","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",485.51,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6524554,-119.751127,,,,,,MFL+DEF (xHD),,
780,Weld,Weld - Longitudinal seam,,"2,374.61",461+43,,,40.8,770,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,374.61","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",444.81,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6523902,-119.7512378,,,,,,MFL+DEF (xHD),,
790,Weld,Weld - Longitudinal seam,,"2,415.41",461+03,,,40.75,780,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,415.41","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",404.01,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6523243,-119.7513483,,,,,,MFL+DEF (xHD),,
800,Weld,Weld - Longitudinal seam,,"2,456.16",460+62,,,40.75,790,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,456.16","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",363.26,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6522588,-119.7514599,,,,,,MFL+DEF (xHD),,
810,Weld,Weld - Longitudinal seam,,"2,496.91",460+22,,,14.02,800,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,496.91","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",322.51,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521942,-119.7515727,,,,,,MFL+DEF (xHD),,
820,Weld,Weld - Longitudinal seam,,"2,510.93",460+08,,,1.18,810,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,510.93","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",308.49,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521315,-119.7516847,,,,,,MFL+DEF (xHD),,
10000012,Bend Begin,Weld - Bend begin,,"2,510.99",460+08,0.05,1.12,1.18,820,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,510.99","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",308.44,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521314,-119.7516849,,"Bend right - 35 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000012,Bend End  ,Weld - Bend end,,"2,512.09",460+06,1.15,0.02,1.18,820,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,512.09","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",307.34,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521314,-119.7516849,,"Bend right - 35 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
830,Weld,Weld - Longitudinal seam,,"2,512.11",460+06,,,40.77,820,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,512.11","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",307.31,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521095,-119.7517233,,,,,,MFL+DEF (xHD),,
840,Weld,Weld - Longitudinal seam,,"2,552.88",459+66,,,40.47,830,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,552.88","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",266.54,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521086,-119.7517269,,,,,,MFL+DEF (xHD),,
850,Weld,Weld - Longitudinal seam,,"2,593.35",459+25,,,40.66,840,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,593.35","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",226.08,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.652107,-119.7518647,,,,,,MFL+DEF (xHD),,
860,Weld,Weld - Longitudinal seam,,"2,634.01",458+85,,,5.17,850,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,634.01","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",185.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521053,-119.7520004,,,,,,MFL+DEF (xHD),,
870,Weld,Weld - Longitudinal seam,,"2,639.17",458+80,,,1.54,860,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,639.17","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",180.25,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521059,-119.7521383,,,,,,MFL+DEF (xHD),,
10000013,Bend Begin,Weld - Bend begin,,"2,639.19",458+80,0.02,1.52,1.54,870,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,639.19","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",180.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521059,-119.7521384,,"Bend right - 46 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000013,Bend End  ,Weld - Bend end,,"2,640.71",458+78,1.53,0.01,1.54,870,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,640.71","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",178.71,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521059,-119.7521384,,"Bend right - 46 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
880,Weld,Weld - Longitudinal seam,,"2,640.72",458+78,,,40.87,870,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,640.72","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",178.7,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521058,-119.7521558,,,,,,MFL+DEF (xHD),,
890,Weld,Weld - Longitudinal seam,,"2,681.59",458+37,,,40.7,880,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,681.59","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",137.83,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521072,-119.7521606,,,,,,MFL+DEF (xHD),,
900,Weld,Weld - Longitudinal seam,,"2,722.29",457+97,,,40.76,890,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,722.29","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",97.13,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521905,-119.7522552,,,,,,MFL+DEF (xHD),,
910,Weld,Weld - Longitudinal seam,,"2,763.05",457+56,,,40.17,900,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,763.05","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",56.37,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6522745,-119.7523468,,,,,,MFL+DEF (xHD),,
920,Weld,Weld - Longitudinal seam,,"2,803.22",457+16,,,40.82,910,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,803.22","AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",16.2,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6523584,-119.7524372,,,,,,MFL+DEF (xHD),,
10000014,Marker,Above Ground Marker,,"2,819.42",457+00,16.2,24.61,40.82,920,"Valve (Launcher), Sta. 485+11, Lost Hill 2","2,819.42","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,494.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.652391,-119.7524744,,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",,,,MFL+DEF (xHD),,
930,Weld,Weld - Longitudinal seam,,"2,844.04",456+76,,,40.68,920,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",24.61,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,470.14",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.652439,-119.7525293,,,,,,MFL+DEF (xHD),,
940,Weld,Weld - Longitudinal seam,,"2,884.72",456+35,,,40.79,930,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",65.3,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,429.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6525172,-119.7526284,,,,,,MFL+DEF (xHD),,
950,Weld,Weld - Longitudinal seam,,"2,925.51",455+95,,,40.65,940,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",106.08,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,388.67",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6525886,-119.7527337,,,,,,MFL+DEF (xHD),,
960,Weld,Weld - Longitudinal seam,,"2,966.16",455+55,,,40.73,950,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",146.73,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,348.02",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6526585,-119.7528392,,,,,,MFL+DEF (xHD),,
970,Weld,Weld - Longitudinal seam,,"3,006.89",455+15,,,37.27,960,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",187.46,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,307.29",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6527276,-119.752945,,,,,,MFL+DEF (xHD),,
980,Weld,Weld - Longitudinal seam,,"3,044.15",454+78,,,40.78,970,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",224.73,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,270.03",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6527966,-119.7530519,,,,,,MFL+DEF (xHD),,
10000015,Bend Begin,Weld - Bend begin,,"3,049.89",454+72,5.74,35.04,40.78,980,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",230.47,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,264.29",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528065,-119.753067,,"Bend left - 11 deg., 30D  - FIELD",,,,MFL+DEF (xHD),,
10000015,Bend End  ,Weld - Bend end,,"3,053.74",454+68,9.58,31.2,40.78,980,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",234.31,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,260.44",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528065,-119.753067,,"Bend left - 11 deg., 30D  - FIELD",,,,MFL+DEF (xHD),,
990,Weld,Weld - Longitudinal seam,,"3,084.93",454+38,,,40.67,980,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",265.51,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,229.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528602,-119.7531491,,,,,,MFL+DEF (xHD),,
1000,Weld,Weld - Longitudinal seam,,"3,125.60",453+97,,,40.7,990,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",306.18,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,188.58",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529185,-119.753264,,,,,,MFL+DEF (xHD),,
1010,Weld,Weld - Longitudinal seam,,"3,166.31",453+57,,,40.72,1000,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",346.88,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,147.87",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529735,-119.753382,,,,,,MFL+DEF (xHD),,
1020,Weld,Weld - Longitudinal seam,,"3,207.03",453+17,,,40.63,1010,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",387.6,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,107.15",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.653029,-119.7534999,,,,,,MFL+DEF (xHD),,
1030,Weld,Weld - Longitudinal seam,,"3,247.66",452+77,,,40.76,1020,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",428.24,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,066.52",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6530846,-119.7536175,,,,,,MFL+DEF (xHD),,
1040,Weld,Weld - Longitudinal seam,,"3,288.42",452+36,,,40.32,1030,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",469,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","3,025.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.65314,-119.7537354,,,,,,MFL+DEF (xHD),,
1050,Weld,Weld - Longitudinal seam,,"3,328.74",451+96,,,40.68,1040,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",509.31,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,985.44",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6531954,-119.7538525,,,,,,MFL+DEF (xHD),,
1060,Weld,Weld - Longitudinal seam,,"3,369.42",451+56,,,40.78,1050,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",550,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,944.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6532499,-119.7539684,,,,,,MFL+DEF (xHD),,
10000016,Bend Begin,Weld - Bend begin,,"3,394.71",451+31,25.29,15.49,40.78,1060,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",575.28,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,919.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6532842,-119.7540426,,"Bend right - 17 deg., 41D  - FIELD",,,,MFL+DEF (xHD),,
10000016,Bend End  ,Weld - Bend end,,"3,403.04",451+23,33.62,7.16,40.78,1060,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",583.62,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,911.14",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6532842,-119.7540426,,"Bend right - 17 deg., 41D  - FIELD",,,,MFL+DEF (xHD),,
1070,Weld,Weld - Longitudinal seam,,"3,410.20",451+16,,,40.74,1060,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",590.78,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,903.98",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6533047,-119.7540868,,,,,,MFL+DEF (xHD),,
1080,Weld,Weld - Longitudinal seam,,"3,450.94",450+76,,,40.75,1070,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",631.52,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,863.24",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.653367,-119.7541992,,,,,,MFL+DEF (xHD),,
1090,Weld,Weld - Longitudinal seam,,"3,491.69",450+35,,,40.81,1080,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",672.27,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,822.49",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6534453,-119.7542961,,,,,,MFL+DEF (xHD),,
1100,Weld,Weld - Longitudinal seam,,"3,532.50",449+95,,,40.73,1090,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",713.08,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,781.68",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6535237,-119.7543922,,,,,,MFL+DEF (xHD),,
1110,Weld,Weld - Longitudinal seam,,"3,573.23",449+55,,,40.61,1100,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",753.81,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,740.95",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6536024,-119.7544899,,,,,,MFL+DEF (xHD),,
1120,Weld,Weld - Longitudinal seam,,"3,613.84",449+15,,,40.72,1110,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",794.42,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,700.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6536803,-119.7545874,,,,,,MFL+DEF (xHD),,
1130,Weld,Weld - Longitudinal seam,,"3,654.56",448+74,,,40.65,1120,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",835.14,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,659.62",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6537576,-119.7546844,,,,,,MFL+DEF (xHD),,
1140,Weld,Weld - Longitudinal seam,,"3,695.21",448+34,,,40.7,1130,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",875.79,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,618.97",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6538356,-119.7547804,,,,,,MFL+DEF (xHD),,
1150,Weld,Weld - Longitudinal seam,,"3,735.91",447+94,,,40.62,1140,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",916.49,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,578.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6539133,-119.7548776,,,,,,MFL+DEF (xHD),,
1160,Weld,Weld - Longitudinal seam,,"3,776.54",447+54,,,40.73,1150,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",957.11,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,537.64",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6539911,-119.7549746,,,,,,MFL+DEF (xHD),,
1170,Weld,Weld - Longitudinal seam,,"3,817.26",447+14,,,40.63,1160,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data",997.84,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,496.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6540675,-119.7550725,,,,,,MFL+DEF (xHD),,
1180,Weld,Weld - Longitudinal seam,,"3,857.90",446+73,,,40.7,1170,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,038.47","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,456.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6541442,-119.7551712,,,,,,MFL+DEF (xHD),,
1190,Weld,Weld - Longitudinal seam,,"3,898.60",446+33,,,40.77,1180,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,079.17","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,415.58",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6542206,-119.7552706,,,,,,MFL+DEF (xHD),,
1200,Weld,Weld - Longitudinal seam,,"3,939.36",445+93,,,35.48,1190,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,119.94","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,374.81",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6542974,-119.7553701,,,,,,MFL+DEF (xHD),,
1210,Weld,Weld - Longitudinal seam,,"3,974.84",445+58,,,6.8,1200,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,155.42","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,339.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6543745,-119.7554679,,,,,,MFL+DEF (xHD),,
1220,Weld,Weld - Longitudinal seam,,"3,981.65",445+51,,,40.62,1210,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,162.22","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,332.53",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6544423,-119.7555525,,,,,,MFL+DEF (xHD),,
1230,Weld,Weld - Longitudinal seam,,"4,022.27",445+11,,,40.68,1220,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,202.85","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,291.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6544554,-119.7555687,,,,,,MFL+DEF (xHD),,
1240,Weld,Weld - Longitudinal seam,,"4,062.95",444+71,,,40.7,1230,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,243.53","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,251.23",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6545323,-119.7556666,,,,,,MFL+DEF (xHD),,
1250,Weld,Weld - Longitudinal seam,,"4,103.65",444+30,,,40.62,1240,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,284.23","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,210.53",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6546094,-119.7557646,,,,,,MFL+DEF (xHD),,
1260,Weld,Weld - Longitudinal seam,,"4,144.27",443+90,,,40.69,1250,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,324.85","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,169.90",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6546869,-119.7558622,,,,,,MFL+DEF (xHD),,
1270,Weld,Weld - Longitudinal seam,,"4,184.97",443+50,,,40.7,1260,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,365.54","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,129.21",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6547639,-119.7559587,,,,,,MFL+DEF (xHD),,
1280,Weld,Weld - Longitudinal seam,,"4,225.67",443+10,,,40.71,1270,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,406.24","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,088.51",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6548415,-119.7560559,,,,,,MFL+DEF (xHD),,
1290,Weld,Weld - Longitudinal seam,,"4,266.38",442+70,,,40.71,1280,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,446.96","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,047.80",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6549191,-119.7561537,,,,,,MFL+DEF (xHD),,
1300,Weld,Weld - Longitudinal seam,,"4,307.09",442+29,,,40.26,1290,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,487.67","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","2,007.09",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6549974,-119.7562505,,,,,,MFL+DEF (xHD),,
1310,Weld,Weld - Longitudinal seam,,"4,347.35",441+89,,,40.68,1300,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,527.93","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,966.83",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6550759,-119.756346,,,,,,MFL+DEF (xHD),,
1320,Weld,Weld - Longitudinal seam,,"4,388.03",441+49,,,40.25,1310,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,568.61","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,926.15",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6551537,-119.7564411,,,,,,MFL+DEF (xHD),,
1330,Weld,Weld - Longitudinal seam,,"4,428.28",441+09,,,40.67,1320,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,608.86","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,885.90",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6552329,-119.7565367,,,,,,MFL+DEF (xHD),,
1340,Weld,Weld - Longitudinal seam,,"4,468.95",440+69,,,40.8,1330,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,649.53","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,845.23",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6553104,-119.7566321,,,,,,MFL+DEF (xHD),,
1350,Weld,Weld - Longitudinal seam,,"4,509.75",440+29,,,40.69,1340,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,690.33","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,804.43",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6553889,-119.756728,,,,,,MFL+DEF (xHD),,
1360,Weld,Weld - Longitudinal seam,,"4,550.44",439+89,,,40.65,1350,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,731.02","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,763.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6554679,-119.7568237,,,,,,MFL+DEF (xHD),,
1370,Weld,Weld - Longitudinal seam,,"4,591.09",439+48,,,40.73,1360,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,771.67","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,723.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6555473,-119.7569191,,,,,,MFL+DEF (xHD),,
1380,Weld,Weld - Longitudinal seam,,"4,631.83",439+08,,,40.66,1370,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,812.40","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,682.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6556272,-119.7570146,,,,,,MFL+DEF (xHD),,
1390,Weld,Weld - Longitudinal seam,,"4,672.49",438+68,,,40.66,1380,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,853.06","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,641.69",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6557061,-119.7571092,,,,,,MFL+DEF (xHD),,
1400,Weld,Weld - Longitudinal seam,,"4,713.15",438+28,,,40.64,1390,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,893.72","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,601.03",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6557848,-119.7572056,,,,,,MFL+DEF (xHD),,
1410,Weld,Weld - Longitudinal seam,,"4,753.79",437+88,,,40.83,1400,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,934.37","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,560.39",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6558638,-119.7573019,,,,,,MFL+DEF (xHD),,
1420,Weld,Weld - Longitudinal seam,,"4,794.62",437+47,,,40.72,1410,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","1,975.19","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,519.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6559432,-119.7573974,,,,,,MFL+DEF (xHD),,
1430,Weld,Weld - Longitudinal seam,,"4,835.34",437+07,,,40.71,1420,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,015.91","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,478.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6560224,-119.7574938,,,,,,MFL+DEF (xHD),,
1440,Weld,Weld - Longitudinal seam,,"4,876.05",436+67,,,40.66,1430,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,056.62","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,438.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6561015,-119.7575895,,,,,,MFL+DEF (xHD),,
1450,Weld,Weld - Longitudinal seam,,"4,916.71",436+27,,,40.76,1440,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,097.28","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,397.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6561796,-119.7576873,,,,,,MFL+DEF (xHD),,
1460,Weld,Weld - Longitudinal seam,,"4,957.46",435+86,,,40.7,1450,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,138.04","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,356.71",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6562557,-119.7577864,,,,,,MFL+DEF (xHD),,
1470,Weld,Weld - Longitudinal seam,,"4,998.17",435+46,,,40.74,1460,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,178.74","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,316.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6563309,-119.7578864,,,,,,MFL+DEF (xHD),,
1480,Weld,Weld - Longitudinal seam,,"5,038.91",435+06,,,40.64,1470,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,219.48","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,275.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6564066,-119.7579854,,,,,,MFL+DEF (xHD),,
1490,Weld,Weld - Longitudinal seam,,"5,079.55",434+66,,,40.73,1480,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,260.13","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,234.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6564827,-119.7580852,,,,,,MFL+DEF (xHD),,
1500,Weld,Weld - Longitudinal seam,,"5,120.28",434+25,,,40.71,1490,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,300.86","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,193.90",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6565592,-119.7581838,,,,,,MFL+DEF (xHD),,
