Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
1510,Weld,Weld - Longitudinal seam,,"5,160.99",433+85,,,40.64,1500,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,341.57","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,153.19",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6566371,-119.7582817,,,,,,MFL+DEF (xHD),,
1520,Weld,Weld - Longitudinal seam,,"5,201.63",433+45,,,40.61,1510,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,382.21","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,112.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.656714,-119.7583799,,,,,,MFL+DEF (xHD),,
1530,Weld,Weld - Longitudinal seam,,"5,242.25",433+05,,,40.67,1520,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,422.82","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,071.93",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6567912,-119.7584768,,,,,,MFL+DEF (xHD),,
1540,Weld,Weld - Longitudinal seam,,"5,282.92",432+65,,,40.61,1530,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,463.50","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data","1,031.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6568678,-119.7585748,,,,,,MFL+DEF (xHD),,
1550,Weld,Weld - Longitudinal seam,,"5,323.53",432+24,,,40.71,1540,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,504.11","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",990.65,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6569464,-119.7586718,,,,,,MFL+DEF (xHD),,
1560,Weld,Weld - Longitudinal seam,,"5,364.24",431+84,,,40.74,1550,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,544.82","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",949.94,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6570235,-119.7587693,,,,,,MFL+DEF (xHD),,
1570,Weld,Weld - Longitudinal seam,,"5,404.98",431+44,,,40.59,1560,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,585.56","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",909.2,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6570999,-119.7588682,,,,,,MFL+DEF (xHD),,
1580,Weld,Weld - Longitudinal seam,,"5,445.58",431+04,,,40.71,1570,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,626.15","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",868.6,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6571763,-119.7589671,,,,,,MFL+DEF (xHD),,
1590,Weld,Weld - Longitudinal seam,,"5,486.29",430+63,,,40.78,1580,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,666.86","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",827.89,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6572542,-119.759065,,,,,,MFL+DEF (xHD),,
1600,Weld,Weld - Longitudinal seam,,"5,527.07",430+23,,,40.73,1590,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,707.64","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",787.11,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6573323,-119.7591625,,,,,,MFL+DEF (xHD),,
1610,Weld,Weld - Longitudinal seam,,"5,567.80",429+83,,,40.78,1600,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,748.38","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",746.38,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6574102,-119.7592603,,,,,,MFL+DEF (xHD),,
1620,Weld,Weld - Longitudinal seam,,"5,608.58",429+43,,,40.7,1610,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,789.16","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",705.6,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6574874,-119.7593583,,,,,,MFL+DEF (xHD),,
1630,Weld,Weld - Longitudinal seam,,"5,649.28",429+02,,,40.74,1620,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,829.85","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",664.9,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6575659,-119.7594559,,,,,,MFL+DEF (xHD),,
1640,Weld,Weld - Longitudinal seam,,"5,690.02",428+62,,,40.28,1630,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,870.59","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",624.16,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6576441,-119.7595527,,,,,,MFL+DEF (xHD),,
1650,Weld,Weld - Longitudinal seam,,"5,730.29",428+22,,,40.65,1640,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,910.87","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",583.88,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6577228,-119.7596491,,,,,,MFL+DEF (xHD),,
1660,Weld,Weld - Longitudinal seam,,"5,770.95",427+82,,,40.72,1650,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,951.52","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",543.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6578007,-119.7597447,,,,,,MFL+DEF (xHD),,
1670,Weld,Weld - Longitudinal seam,,"5,811.67",427+42,,,40.71,1660,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","2,992.24","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",502.51,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.657879,-119.7598418,,,,,,MFL+DEF (xHD),,
1680,Weld,Weld - Longitudinal seam,,"5,852.37",427+02,,,40.7,1670,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,032.95","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",461.8,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6579576,-119.7599396,,,,,,MFL+DEF (xHD),,
1690,Weld,Weld - Longitudinal seam,,"5,893.08",426+61,,,40.65,1680,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,073.65","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",421.1,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6580374,-119.7600356,,,,,,MFL+DEF (xHD),,
1700,Weld,Weld - Longitudinal seam,,"5,933.73",426+21,,,40.74,1690,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,114.30","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",380.45,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6581162,-119.7601317,,,,,,MFL+DEF (xHD),,
1710,Weld,Weld - Longitudinal seam,,"5,974.47",425+81,,,40.73,1700,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,155.04","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",339.71,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6581947,-119.7602291,,,,,,MFL+DEF (xHD),,
1720,Weld,Weld - Longitudinal seam,,"6,015.20",425+41,,,40.71,1710,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,195.77","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",298.98,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6582734,-119.760327,,,,,,MFL+DEF (xHD),,
1730,Weld,Weld - Longitudinal seam,,"6,055.91",425+00,,,40.68,1720,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,236.49","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",258.27,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6583512,-119.7604258,,,,,,MFL+DEF (xHD),,
1740,Weld,Weld - Longitudinal seam,,"6,096.59",424+60,,,40.75,1730,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,277.17","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",217.59,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6584274,-119.7605261,,,,,,MFL+DEF (xHD),,
1750,Weld,Weld - Longitudinal seam,,"6,137.34",424+20,,,40.47,1740,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,317.92","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",176.84,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6585035,-119.7606258,,,,,,MFL+DEF (xHD),,
1760,Weld,Weld - Longitudinal seam,,"6,177.81",423+80,,,40.74,1750,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,358.38","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",136.37,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6585802,-119.7607252,,,,,,MFL+DEF (xHD),,
1770,Weld,Weld - Longitudinal seam,,"6,218.55",423+40,,,17.06,1760,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,399.12","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",95.63,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6586571,-119.7608224,,,,,,MFL+DEF (xHD),,
1780,Weld,Weld - Longitudinal seam,,"6,235.61",423+23,,,10.08,1770,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,416.19","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",78.57,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587344,-119.7609213,,,,,,MFL+DEF (xHD),,
10000017,Bend Begin,Weld - Bend begin,,"6,237.52",423+21,1.92,8.17,10.08,1780,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,418.10","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",76.65,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587379,-119.7609261,,"Bend left - 93 deg., 5D  - FORGED",,,,MFL+DEF (xHD),,
10000017,Bend End  ,Weld - Bend end,,"6,243.43",423+15,7.82,2.26,10.08,1780,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,424.01","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",70.75,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587379,-119.7609261,,"Bend left - 93 deg., 5D  - FORGED",,,,MFL+DEF (xHD),,
10000018,Sleeve Begin,Repair - Welded sleeve begin,,"6,245.08",423+13,9.47,0.61,10.08,1780,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,425.66","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",69.1,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6587516,-119.7609452,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
1790,Weld,Weld - Longitudinal seam,,"6,245.69",423+13,,,7.89,1780,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,426.27","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",68.49,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587651,-119.7609639,,,,,,MFL+DEF (xHD),,
10000018,Sleeve End  ,Repair - Welded sleeve end,,"6,247.64",423+11,1.95,5.94,7.89,1790,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,428.22","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",66.54,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6587516,-119.7609452,,Sleeve End  ,,,,MFL+DEF (xHD),,
1800,Weld,Weld - Longitudinal seam,,"6,253.58",423+05,,,10.13,1790,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,434.16","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",60.6,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587632,-119.7609899,,,,,,MFL+DEF (xHD),,
10000019,Bend Begin,Weld - Bend begin,,"6,255.64",423+03,2.06,8.07,10.13,1800,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,436.22","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",58.54,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587588,-119.7609942,,"Bend right - 96 deg., 4D  - FORGED",,,,MFL+DEF (xHD),,
10000019,Bend End  ,Weld - Bend end,,"6,261.10",422+97,7.52,2.62,10.13,1800,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,441.68","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",53.08,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587588,-119.7609942,,"Bend right - 96 deg., 4D  - FORGED",,,,MFL+DEF (xHD),,
1810,Weld,Weld - Longitudinal seam,,"6,263.71",422+95,,,40.94,1800,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,444.29","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",50.46,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587453,-119.7610072,,,,,,MFL+DEF (xHD),,
1820,Weld,Weld - Longitudinal seam,,"6,304.65",422+54,,,28.49,1810,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,485.23","AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",9.53,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587418,-119.7610337,,,,,,MFL+DEF (xHD),,
10000020,Marker,Above Ground Marker,,"6,314.18",422+45,9.53,18.96,28.49,1820,"AGM 1, Sta. 457+00, PLM E/S of RD @ MP 8.5- from 2017 Data","3,494.76","MAINLINE VALVE, Sta. 422+14",30.2,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587591,-119.7610579,,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",,,,MFL+DEF (xHD),,
1830,Weld,Weld - Longitudinal seam,,"6,333.14",422+26,,,2.96,1820,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",18.96,"MAINLINE VALVE, Sta. 422+14",11.24,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588169,-119.7611387,,,,,,MFL+DEF (xHD),,
10000021,Bend Begin,Weld - Bend begin,,"6,333.20",422+25,0.06,2.9,2.96,1830,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",19.02,"MAINLINE VALVE, Sta. 422+14",11.18,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.658817,-119.7611389,,"Bend up - 87 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000021,Bend End  ,Weld - Bend end,,"6,335.99",422+23,2.85,0.11,2.96,1830,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",21.81,"MAINLINE VALVE, Sta. 422+14",8.39,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.658817,-119.7611389,,"Bend up - 87 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
1840,Weld,Weld - Longitudinal seam,,"6,336.10",422+23,,,3.21,1830,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",21.92,"MAINLINE VALVE, Sta. 422+14",8.28,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588692,-119.7612095,,,,,,MFL+DEF (xHD),,
1850,Weld,Weld - Longitudinal seam,,"6,339.30",422+19,,,3.4,1840,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",25.12,"MAINLINE VALVE, Sta. 422+14",5.07,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588725,-119.7612142,,,,,,MFL+DEF (xHD),,
10000022,Bend Begin,Weld - Bend begin,,"6,339.33",422+19,0.03,3.37,3.4,1850,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",25.15,"MAINLINE VALVE, Sta. 422+14",5.04,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588724,-119.7612143,,"Bend down - 79 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000022,Bend End  ,Weld - Bend end,,"6,342.60",422+16,3.3,0.1,3.4,1850,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",28.42,"MAINLINE VALVE, Sta. 422+14",1.77,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588724,-119.7612143,,"Bend down - 79 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
1860,Weld,Weld - Longitudinal seam,,"6,342.70",422+16,,,3.18,1850,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",28.53,"MAINLINE VALVE, Sta. 422+14",1.67,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588724,-119.7612143,,,,,,MFL+DEF (xHD),,
10000023,Flange,Pipeline fixture,,"6,343.22",422+15,0.52,2.66,3.18,1860,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",29.04,"MAINLINE VALVE, Sta. 422+14",1.15,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588733,-119.7612157,,Flange,,,,MFL+DEF (xHD),,
10000024,Valve,Valve,,"6,344.37",422+14,1.67,1.51,3.18,1860,"AGM 2, Sta. 422+45, 25' U/S Check Valve 202- from 2017 Data",30.2,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,692.60",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588753,-119.7612187,,"MAINLINE VALVE, Sta. 422+14",,,,MFL+DEF (xHD),,
10000025,Flange,Pipeline fixture,,"6,345.51",422+13,2.81,0.37,3.18,1860,"MAINLINE VALVE, Sta. 422+14",1.14,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,691.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588772,-119.7612217,,Flange,,,,MFL+DEF (xHD),,
1870,Weld,Weld - Longitudinal seam,,"6,345.89",422+13,,,1.29,1860,"MAINLINE VALVE, Sta. 422+14",1.51,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,691.09",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588756,-119.7612192,,,,,,MFL+DEF (xHD),,
10000026,Tee,Tee,,"6,346.15",422+12,0.69,0.6,1.29,1870,"MAINLINE VALVE, Sta. 422+14",1.78,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,690.83",8.625,,,,,,,,,,,,,9:00,1440,,,,,,,,,,35.6588761,-119.7612199,,Tee at 270 deg.,,,,MFL+DEF (xHD),,
15000000,Bore restriction,Bore restriction,,"6,346.24",422+11,1.2,0.09,1.29,1870,"MAINLINE VALVE, Sta. 422+14",1.87,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,690.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588763,-119.7612201,,,,,,MFL+DEF (xHD),,
1880,Weld,Weld - Longitudinal seam,,"6,347.18",422+11,,,2.38,1870,"MAINLINE VALVE, Sta. 422+14",2.8,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,689.80",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588813,-119.7612269,,,,,,MFL+DEF (xHD),,
10000027,Fitting,Offtake,,"6,347.90",422+10,0.82,1.56,2.38,1880,"MAINLINE VALVE, Sta. 422+14",3.52,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,689.08",8.625,,,,,,,,,,,,,6:00,1440,,,,,,,,,,35.6588826,-119.7612287,,Fitting on bottom of pipe,,,,MFL+DEF (xHD),,
10000028,Fitting,Offtake,,"6,348.72",422+10,1.62,0.76,2.38,1880,"MAINLINE VALVE, Sta. 422+14",4.35,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,688.25",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6588842,-119.7612308,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
1890,Weld,Weld - Longitudinal seam,,"6,349.56",422+09,,,1.19,1880,"MAINLINE VALVE, Sta. 422+14",5.18,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,687.42",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588833,-119.7612296,,,,,,MFL+DEF (xHD),,
10000029,Tee,Tee,,"6,349.70",422+08,0.63,0.56,1.19,1890,"MAINLINE VALVE, Sta. 422+14",5.33,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,687.28",8.625,,,,,,,,,,,,,3:00,1440,,,,,,,,,,35.6588836,-119.76123,,Tee at 90 deg.,,,,MFL+DEF (xHD),,
1900,Weld,Weld - Longitudinal seam,,"6,350.75",422+08,,,3.25,1890,"MAINLINE VALVE, Sta. 422+14",6.37,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,686.23",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588869,-119.7612343,,,,,,MFL+DEF (xHD),,
10000030,Bend Begin,Weld - Bend begin,,"6,350.88",422+08,0.13,3.12,3.25,1900,"MAINLINE VALVE, Sta. 422+14",6.51,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,686.10",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588872,-119.7612346,,"Bend down - 88 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000030,Bend End  ,Weld - Bend end,,"6,353.83",422+05,3.08,0.17,3.25,1900,"MAINLINE VALVE, Sta. 422+14",9.46,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,683.15",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588872,-119.7612346,,"Bend down - 88 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
1910,Weld,Weld - Longitudinal seam,,"6,354.00",422+04,,,3.05,1900,"MAINLINE VALVE, Sta. 422+14",9.62,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,682.98",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588883,-119.7612362,,,,,,MFL+DEF (xHD),,
1920,Weld,Weld - Longitudinal seam,,"6,357.05",422+01,,,3.49,1910,"MAINLINE VALVE, Sta. 422+14",12.67,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,679.93",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588927,-119.7612419,,,,,,MFL+DEF (xHD),,
10000031,Bend Begin,Weld - Bend begin,,"6,357.18",422+01,0.13,3.36,3.49,1920,"MAINLINE VALVE, Sta. 422+14",12.81,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,679.80",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.658893,-119.7612421,,"Bend up - 90 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000031,Bend End  ,Weld - Bend end,,"6,360.35",421+98,3.31,0.18,3.49,1920,"MAINLINE VALVE, Sta. 422+14",15.98,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,676.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.658893,-119.7612421,,"Bend up - 90 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
1930,Weld,Weld - Longitudinal seam,,"6,360.54",421+98,,,36.73,1920,"MAINLINE VALVE, Sta. 422+14",16.16,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,676.44",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588933,-119.7612423,,,,,,MFL+DEF (xHD),,
1940,Weld,Weld - Longitudinal seam,,"6,397.27",421+61,,,40.27,1930,"MAINLINE VALVE, Sta. 422+14",52.9,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,639.71",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588966,-119.7612467,,,,,,MFL+DEF (xHD),,
1950,Weld,Weld - Longitudinal seam,,"6,437.54",421+21,,,40.74,1940,"MAINLINE VALVE, Sta. 422+14",93.16,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,599.44",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6589633,-119.7613377,,,,,,MFL+DEF (xHD),,
1960,Weld,Weld - Longitudinal seam,,"6,478.28",420+81,,,40.77,1950,"MAINLINE VALVE, Sta. 422+14",133.9,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,558.70",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.659036,-119.7614387,,,,,,MFL+DEF (xHD),,
15000001,Bore restriction,Bore restriction,,"6,519.01",420+39,0.82,0.73,1.55,1970,"MAINLINE VALVE, Sta. 422+14",174.64,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,517.97",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6591108,-119.7615409,,,,,,MFL+DEF (xHD),,
1970,Weld,Weld - Longitudinal seam,,"6,519.04",420+40,,,1.55,1960,"MAINLINE VALVE, Sta. 422+14",174.67,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,517.93",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6591101,-119.76154,,,,,,MFL+DEF (xHD),,
10000032,Bend Begin,Weld - Bend begin,,"6,519.10",420+40,0.05,1.49,1.55,1970,"MAINLINE VALVE, Sta. 422+14",174.72,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,517.88",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6591102,-119.7615401,,"Bend right - 50 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000032,Bend End  ,Weld - Bend end,,"6,520.54",420+39,1.49,0.05,1.55,1970,"MAINLINE VALVE, Sta. 422+14",176.16,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,516.44",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6591102,-119.7615401,,"Bend right - 50 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
1980,Weld,Weld - Longitudinal seam,,"6,520.59",420+39,,,40.75,1970,"MAINLINE VALVE, Sta. 422+14",176.22,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,516.39",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6591829,-119.7616415,,,,,,MFL+DEF (xHD),,
1990,Weld,Weld - Longitudinal seam,,"6,561.34",419+98,,,40.4,1980,"MAINLINE VALVE, Sta. 422+14",216.96,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,475.64",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6591865,-119.7616434,,,,,,MFL+DEF (xHD),,
2000,Weld,Weld - Longitudinal seam,,"6,601.73",419+58,,,40.72,1990,"MAINLINE VALVE, Sta. 422+14",257.36,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,435.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6592978,-119.761651,,,,,,MFL+DEF (xHD),,
2010,Weld,Weld - Longitudinal seam,,"6,642.45",419+17,,,40.72,2000,"MAINLINE VALVE, Sta. 422+14",298.08,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,394.53",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6594092,-119.7616555,,,,,,MFL+DEF (xHD),,
2020,Weld,Weld - Longitudinal seam,,"6,683.17",418+77,,,40.71,2010,"MAINLINE VALVE, Sta. 422+14",338.8,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,353.80",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6595206,-119.7616594,,,,,,MFL+DEF (xHD),,
2030,Weld,Weld - Longitudinal seam,,"6,723.89",418+36,,,40.74,2020,"MAINLINE VALVE, Sta. 422+14",379.51,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,313.09",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6596321,-119.7616622,,,,,,MFL+DEF (xHD),,
2040,Weld,Weld - Longitudinal seam,,"6,764.63",417+96,,,40.7,2030,"MAINLINE VALVE, Sta. 422+14",420.25,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,272.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6597442,-119.7616652,,,,,,MFL+DEF (xHD),,
2050,Weld,Weld - Longitudinal seam,,"6,805.33",417+55,,,15.54,2040,"MAINLINE VALVE, Sta. 422+14",460.95,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,231.65",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.659856,-119.7616688,,,,,,MFL+DEF (xHD),,
2060,Weld,Weld - Longitudinal seam,,"6,820.87",417+40,,,40.61,2050,"MAINLINE VALVE, Sta. 422+14",476.49,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,216.11",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6599671,-119.7616731,,,,,,MFL+DEF (xHD),,
2070,Weld,Weld - Longitudinal seam,,"6,861.48",416+99,,,40.81,2060,"MAINLINE VALVE, Sta. 422+14",517.11,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,175.50",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6600102,-119.7616743,,,,,,MFL+DEF (xHD),,
2080,Weld,Weld - Longitudinal seam,,"6,902.29",416+59,,,40.75,2070,"MAINLINE VALVE, Sta. 422+14",557.92,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,134.69",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6601208,-119.7616784,,,,,,MFL+DEF (xHD),,
2090,Weld,Weld - Longitudinal seam,,"6,943.04",416+18,,,40.72,2080,"MAINLINE VALVE, Sta. 422+14",598.67,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,093.94",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6602325,-119.7616816,,,,,,MFL+DEF (xHD),,
2100,Weld,Weld - Longitudinal seam,,"6,983.76",415+77,,,40.77,2090,"MAINLINE VALVE, Sta. 422+14",639.39,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,053.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6603445,-119.7616841,,,,,,MFL+DEF (xHD),,
2110,Weld,Weld - Longitudinal seam,,"7,024.53",415+37,,,40.61,2100,"MAINLINE VALVE, Sta. 422+14",680.16,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data","1,012.45",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6604558,-119.7616877,,,,,,MFL+DEF (xHD),,
2120,Weld,Weld - Longitudinal seam,,"7,065.14",414+96,,,40.76,2110,"MAINLINE VALVE, Sta. 422+14",720.77,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",971.84,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6605671,-119.7616915,,,,,,MFL+DEF (xHD),,
2130,Weld,Weld - Longitudinal seam,,"7,105.90",414+56,,,40.71,2120,"MAINLINE VALVE, Sta. 422+14",761.53,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",931.07,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6606791,-119.7616975,,,,,,MFL+DEF (xHD),,
2140,Weld,Weld - Longitudinal seam,,"7,146.62",414+15,,,40.7,2130,"MAINLINE VALVE, Sta. 422+14",802.24,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",890.36,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6607911,-119.7616999,,,,,,MFL+DEF (xHD),,
2150,Weld,Weld - Longitudinal seam,,"7,187.32",413+75,,,40.7,2140,"MAINLINE VALVE, Sta. 422+14",842.94,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",849.66,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6609018,-119.7617033,,,,,,MFL+DEF (xHD),,
2160,Weld,Weld - Longitudinal seam,,"7,228.02",413+34,,,40.77,2150,"MAINLINE VALVE, Sta. 422+14",883.64,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",808.96,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6610141,-119.7617073,,,,,,MFL+DEF (xHD),,
2170,Weld,Weld - Longitudinal seam,,"7,268.79",412+94,,,40.36,2160,"MAINLINE VALVE, Sta. 422+14",924.41,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",768.19,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6611253,-119.7617115,,,,,,MFL+DEF (xHD),,
2180,Weld,Weld - Longitudinal seam,,"7,309.14",412+54,,,40.75,2170,"MAINLINE VALVE, Sta. 422+14",964.77,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",727.84,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6612362,-119.7617139,,,,,,MFL+DEF (xHD),,
2190,Weld,Weld - Longitudinal seam,,"7,349.89",412+13,,,40.75,2180,"MAINLINE VALVE, Sta. 422+14","1,005.52","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",687.09,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6613454,-119.7617308,,,,,,MFL+DEF (xHD),,
2200,Weld,Weld - Longitudinal seam,,"7,390.64",411+72,,,40.67,2190,"MAINLINE VALVE, Sta. 422+14","1,046.27","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",646.34,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6614556,-119.7617464,,,,,,MFL+DEF (xHD),,
2210,Weld,Weld - Longitudinal seam,,"7,431.31",411+32,,,40.69,2200,"MAINLINE VALVE, Sta. 422+14","1,086.94","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",605.67,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6615655,-119.7617623,,,,,,MFL+DEF (xHD),,
2220,Weld,Weld - Longitudinal seam,,"7,472.00",410+91,,,40.34,2210,"MAINLINE VALVE, Sta. 422+14","1,127.63","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",564.98,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6616755,-119.7617801,,,,,,MFL+DEF (xHD),,
2230,Weld,Weld - Longitudinal seam,,"7,512.34",410+51,,,40.65,2220,"MAINLINE VALVE, Sta. 422+14","1,167.97","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",524.64,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6617867,-119.7617954,,,,,,MFL+DEF (xHD),,
2240,Weld,Weld - Longitudinal seam,,"7,552.99",410+11,,,40.73,2230,"MAINLINE VALVE, Sta. 422+14","1,208.62","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",483.99,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6618959,-119.7618133,,,,,,MFL+DEF (xHD),,
2250,Weld,Weld - Longitudinal seam,,"7,593.72",409+70,,,40.66,2240,"MAINLINE VALVE, Sta. 422+14","1,249.35","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",443.26,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6620054,-119.76183,,,,,,MFL+DEF (xHD),,
2260,Weld,Weld - Longitudinal seam,,"7,634.38",409+30,,,40.82,2250,"MAINLINE VALVE, Sta. 422+14","1,290.01","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",402.6,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6621167,-119.7618444,,,,,,MFL+DEF (xHD),,
2270,Weld,Weld - Longitudinal seam,,"7,675.20",408+89,,,20.15,2260,"MAINLINE VALVE, Sta. 422+14","1,330.83","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",361.78,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6622275,-119.7618569,,,,,,MFL+DEF (xHD),,
2280,Weld,Weld - Longitudinal seam,,"7,695.36",408+69,,,1.49,2270,"MAINLINE VALVE, Sta. 422+14","1,350.98","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",341.62,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6623383,-119.7618699,,,,,,MFL+DEF (xHD),,
10000033,Bend Begin,Weld - Bend begin,,"7,695.40",408+69,0.04,1.45,1.49,2280,"MAINLINE VALVE, Sta. 422+14","1,351.02","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",341.58,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6623384,-119.7618699,,"Bend right - 47 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000033,Bend End  ,Weld - Bend end,,"7,696.80",408+68,1.45,0.05,1.49,2280,"MAINLINE VALVE, Sta. 422+14","1,352.43","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",340.18,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6623384,-119.7618699,,"Bend right - 47 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
2290,Weld,Weld - Longitudinal seam,,"7,696.85",408+68,,,40.95,2280,"MAINLINE VALVE, Sta. 422+14","1,352.47","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",340.13,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6623938,-119.7618797,,,,,,MFL+DEF (xHD),,
2300,Weld,Weld - Longitudinal seam,,"7,737.80",408+27,,,40.71,2290,"MAINLINE VALVE, Sta. 422+14","1,393.42","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",299.18,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6623976,-119.7618782,,,,,,MFL+DEF (xHD),,
2310,Weld,Weld - Longitudinal seam,,"7,778.51",407+86,,,40.71,2300,"MAINLINE VALVE, Sta. 422+14","1,434.13","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",258.47,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6624825,-119.7617907,,,,,,MFL+DEF (xHD),,
2320,Weld,Weld - Longitudinal seam,,"7,819.22",407+46,,,15.44,2310,"MAINLINE VALVE, Sta. 422+14","1,474.84","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",217.76,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.662568,-119.7617041,,,,,,MFL+DEF (xHD),,
2330,Weld,Weld - Longitudinal seam,,"7,834.66",407+30,,,40.73,2320,"MAINLINE VALVE, Sta. 422+14","1,490.28","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",202.32,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6626542,-119.7616176,,,,,,MFL+DEF (xHD),,
2340,Weld,Weld - Longitudinal seam,,"7,875.39",406+90,,,40.69,2330,"MAINLINE VALVE, Sta. 422+14","1,531.02","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",161.59,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6626871,-119.7615854,,,,,,MFL+DEF (xHD),,
15000002,Bore restriction,Bore restriction,,"7,915.91",406+49,0.68,0.8,1.47,2350,"MAINLINE VALVE, Sta. 422+14","1,571.54","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",121.07,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6627743,-119.7615006,,,,,,MFL+DEF (xHD),,
2350,Weld,Weld - Longitudinal seam,,"7,916.08",406+49,,,1.47,2340,"MAINLINE VALVE, Sta. 422+14","1,571.70","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",120.9,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.662775,-119.7614999,,,,,,MFL+DEF (xHD),,
10000034,Bend Begin,Weld - Bend begin,,"7,916.10",406+49,0.02,1.46,1.47,2350,"MAINLINE VALVE, Sta. 422+14","1,571.72","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",120.88,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.662775,-119.7614999,,"Bend left - 43 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000034,Bend End  ,Weld - Bend end,,"7,917.53",406+48,1.45,0.02,1.47,2350,"MAINLINE VALVE, Sta. 422+14","1,573.16","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",119.45,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.662775,-119.7614999,,"Bend left - 43 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
2360,Weld,Weld - Longitudinal seam,,"7,917.55",406+48,,,40.69,2350,"MAINLINE VALVE, Sta. 422+14","1,573.18","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",119.43,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6628608,-119.7614126,,,,,,MFL+DEF (xHD),,
2370,Weld,Weld - Longitudinal seam,,"7,958.25",406+07,,,40.69,2360,"MAINLINE VALVE, Sta. 422+14","1,613.87","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",78.73,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6628644,-119.7614112,,,,,,MFL+DEF (xHD),,
2380,Weld,Weld - Longitudinal seam,,"7,998.94",405+67,,,40.31,2370,"MAINLINE VALVE, Sta. 422+14","1,654.56","AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",38.04,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6629764,-119.7614091,,,,,,MFL+DEF (xHD),,
10000035,Marker,Above Ground Marker,,"8,036.98",405+29,38.04,2.26,40.31,2380,"MAINLINE VALVE, Sta. 422+14","1,692.60","MAINLINE VALVE, Sta. 405+16",16.74,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6630807,-119.7614076,,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",,,,MFL+DEF (xHD),,
2390,Weld,Weld - Longitudinal seam,,"8,039.24",405+27,,,3.09,2380,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",2.26,"MAINLINE VALVE, Sta. 405+16",14.48,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6630869,-119.7614075,,,,,,MFL+DEF (xHD),,
10000036,Bend Begin,Weld - Bend begin,,"8,039.33",405+27,0.09,3,3.09,2390,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",2.35,"MAINLINE VALVE, Sta. 405+16",14.39,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6630872,-119.7614075,,"Bend up - 91 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000036,Bend End  ,Weld - Bend end,,"8,042.20",405+25,2.96,0.13,3.09,2390,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",5.22,"MAINLINE VALVE, Sta. 405+16",11.52,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6630872,-119.7614075,,"Bend up - 91 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
2400,Weld,Weld - Longitudinal seam,,"8,042.33",405+25,,,3.01,2390,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",5.35,"MAINLINE VALVE, Sta. 405+16",11.39,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6631965,-119.7614082,,,,,,MFL+DEF (xHD),,
15000003,Bore restriction,Bore restriction,,"8,045.06",405+21,1.71,1.76,3.47,2410,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",8.08,"MAINLINE VALVE, Sta. 405+16",8.66,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.663204,-119.7614085,,,,,,MFL+DEF (xHD),,
2410,Weld,Weld - Longitudinal seam,,"8,045.34",405+23,,,3.47,2400,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",8.36,"MAINLINE VALVE, Sta. 405+16",8.39,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632016,-119.7614084,,,,,,MFL+DEF (xHD),,
10000037,Bend Begin,Weld - Bend begin,,"8,045.36",405+22,0.02,3.45,3.47,2410,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",8.38,"MAINLINE VALVE, Sta. 405+16",8.36,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632017,-119.7614084,,"Bend down - 88 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000037,Bend End  ,Weld - Bend end,,"8,048.70",405+20,3.36,0.11,3.47,2410,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",11.72,"MAINLINE VALVE, Sta. 405+16",5.03,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632017,-119.7614084,,"Bend down - 88 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
2420,Weld,Weld - Longitudinal seam,,"8,048.81",405+20,,,1.18,2410,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",11.83,"MAINLINE VALVE, Sta. 405+16",4.91,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632018,-119.7614084,,,,,,MFL+DEF (xHD),,
10000038,Tee,Tee,,"8,048.89",405+19,0.53,0.65,1.18,2420,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",11.91,"MAINLINE VALVE, Sta. 405+16",4.83,8.625,,,,,,,,,,,,,3:00,1440,,,,,,,,,,35.6632019,-119.7614087,,Tee at 90 deg.,,,,MFL+DEF (xHD),,
15000004,Bore restriction,Bore restriction,,"8,048.93",405+19,0.75,0.43,1.18,2420,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",11.95,"MAINLINE VALVE, Sta. 405+16",4.8,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632019,-119.7614088,,,,,,MFL+DEF (xHD),,
2430,Weld,Weld - Longitudinal seam,,"8,049.99",405+19,,,2.12,2420,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",13.01,"MAINLINE VALVE, Sta. 405+16",3.74,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632037,-119.7614132,,,,,,MFL+DEF (xHD),,
10000039,Fitting,Offtake,,"8,050.63",405+18,0.73,1.39,2.12,2430,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",13.65,"MAINLINE VALVE, Sta. 405+16",3.09,8.625,,,,,,,,,,,,,6:00,1440,,,,,,,,,,35.6632045,-119.7614151,,Fitting on bottom of pipe,,,,MFL+DEF (xHD),,
10000040,Fitting,Offtake,,"8,051.38",405+18,1.45,0.67,2.12,2430,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",14.4,"MAINLINE VALVE, Sta. 405+16",2.34,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6632055,-119.7614174,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
2440,Weld,Weld - Longitudinal seam,,"8,052.10",405+17,,,3.37,2430,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",15.12,"MAINLINE VALVE, Sta. 405+16",1.62,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.663205,-119.7614163,,,,,,MFL+DEF (xHD),,
10000041,Flange,Pipeline fixture,,"8,052.56",405+17,0.46,2.91,3.37,2440,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",15.58,"MAINLINE VALVE, Sta. 405+16",1.16,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632055,-119.7614177,,Flange,,,,MFL+DEF (xHD),,
10000042,Valve,Valve,,"8,053.72",405+16,1.62,1.75,3.37,2440,"AGM 3, Sta. 405+29, PLM 9' U/S C.V. 203- from 2017 Data",16.74,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,289.87",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632069,-119.7614213,,"MAINLINE VALVE, Sta. 405+16",,,,MFL+DEF (xHD),,
10000043,Flange,Pipeline fixture,,"8,054.97",405+15,2.87,0.5,3.37,2440,"MAINLINE VALVE, Sta. 405+16",1.25,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,288.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632083,-119.7614251,,Flange,,,,MFL+DEF (xHD),,
2450,Weld,Weld - Longitudinal seam,,"8,055.47",405+14,,,2.16,2440,"MAINLINE VALVE, Sta. 405+16",1.75,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,288.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632074,-119.7614227,,,,,,MFL+DEF (xHD),,
10000044,Fitting,Offtake,,"8,056.11",405+14,0.75,1.41,2.16,2450,"MAINLINE VALVE, Sta. 405+16",2.38,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,287.49",8.625,,,,,,,,,,,,,6:00,1440,,,,,,,,,,35.6632082,-119.7614246,,Fitting on bottom of pipe,,,,MFL+DEF (xHD),,
10000045,Fitting,Offtake,,"8,056.88",405+13,1.46,0.7,2.16,2450,"MAINLINE VALVE, Sta. 405+16",3.16,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,286.71",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6632091,-119.761427,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
15000005,Bore restriction,Bore restriction,,"8,057.58",405+12,0.59,0.47,1.06,2460,"MAINLINE VALVE, Sta. 405+16",3.85,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,286.02",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.66321,-119.7614291,,,,,,MFL+DEF (xHD),,
2460,Weld,Weld - Longitudinal seam,,"8,057.63",405+12,,,1.06,2450,"MAINLINE VALVE, Sta. 405+16",3.91,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,285.96",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632108,-119.761431,,,,,,MFL+DEF (xHD),,
10000046,Tee,Tee,,"8,057.69",405+12,0.44,0.62,1.06,2460,"MAINLINE VALVE, Sta. 405+16",3.96,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,285.91",8.625,,,,,,,,,,,,,3:00,1440,,,,,,,,,,35.6632109,-119.7614312,,Tee at 90 deg.,,,,MFL+DEF (xHD),,
2470,Weld,Weld - Longitudinal seam,,"8,058.69",405+11,,,3.22,2460,"MAINLINE VALVE, Sta. 405+16",4.97,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,284.90",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632133,-119.7614374,,,,,,MFL+DEF (xHD),,
10000047,Bend Begin,Weld - Bend begin,,"8,058.76",405+11,0.07,3.16,3.22,2470,"MAINLINE VALVE, Sta. 405+16",5.03,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,284.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632134,-119.7614376,,"Bend down - 91 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000047,Bend End  ,Weld - Bend end,,"8,061.76",405+08,3.07,0.16,3.22,2470,"MAINLINE VALVE, Sta. 405+16",8.03,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,281.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632134,-119.7614376,,"Bend down - 91 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
2480,Weld,Weld - Longitudinal seam,,"8,061.91",405+08,,,3.03,2470,"MAINLINE VALVE, Sta. 405+16",8.19,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,281.68",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632148,-119.7614412,,,,,,MFL+DEF (xHD),,
15000006,Bore restriction,Bore restriction,,"8,064.71",405+03,1.63,1.74,3.38,2490,"MAINLINE VALVE, Sta. 405+16",10.99,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,278.88",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632181,-119.7614497,,,,,,MFL+DEF (xHD),,
2490,Weld,Weld - Longitudinal seam,,"8,064.94",405+05,,,3.38,2480,"MAINLINE VALVE, Sta. 405+16",11.22,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,278.65",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.663218,-119.7614494,,,,,,MFL+DEF (xHD),,
10000048,Bend Begin,Weld - Bend begin,,"8,064.97",405+05,0.03,3.35,3.38,2490,"MAINLINE VALVE, Sta. 405+16",11.25,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,278.62",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632179,-119.7614495,,"Bend up - 91 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000048,Bend End  ,Weld - Bend end,,"8,068.22",405+02,3.27,0.1,3.38,2490,"MAINLINE VALVE, Sta. 405+16",14.49,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,275.38",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632179,-119.7614495,,"Bend up - 91 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
2500,Weld,Weld - Longitudinal seam,,"8,068.32",405+01,,,41.09,2490,"MAINLINE VALVE, Sta. 405+16",14.6,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,275.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632179,-119.7614495,,,,,,MFL+DEF (xHD),,
2510,Weld,Weld - Longitudinal seam,,"8,109.41",404+61,,,40.61,2500,"MAINLINE VALVE, Sta. 405+16",55.68,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,234.19",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632196,-119.7614541,,,,,,MFL+DEF (xHD),,
2520,Weld,Weld - Longitudinal seam,,"8,150.02",404+20,,,40.23,2510,"MAINLINE VALVE, Sta. 405+16",96.3,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,193.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632709,-119.7615799,,,,,,MFL+DEF (xHD),,
2530,Weld,Weld - Longitudinal seam,,"8,190.25",403+80,,,40.7,2520,"MAINLINE VALVE, Sta. 405+16",136.53,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,153.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6633205,-119.761703,,,,,,MFL+DEF (xHD),,
2540,Weld,Weld - Longitudinal seam,,"8,230.95",403+39,,,40.73,2530,"MAINLINE VALVE, Sta. 405+16",177.23,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,112.64",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6633649,-119.7618268,,,,,,MFL+DEF (xHD),,
2550,Weld,Weld - Longitudinal seam,,"8,271.68",402+99,,,40.65,2540,"MAINLINE VALVE, Sta. 405+16",217.96,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,071.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6634096,-119.7619513,,,,,,MFL+DEF (xHD),,
2560,Weld,Weld - Longitudinal seam,,"8,312.33",402+58,,,40.62,2550,"MAINLINE VALVE, Sta. 405+16",258.61,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,031.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6634543,-119.7620765,,,,,,MFL+DEF (xHD),,
2570,Weld,Weld - Longitudinal seam,,"8,352.95",402+18,,,40.26,2560,"MAINLINE VALVE, Sta. 405+16",299.23,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,990.64",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6634983,-119.7622019,,,,,,MFL+DEF (xHD),,
2580,Weld,Weld - Longitudinal seam,,"8,393.21",401+78,,,21.4,2570,"MAINLINE VALVE, Sta. 405+16",339.49,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,950.38",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6635416,-119.7623275,,,,,,MFL+DEF (xHD),,
2590,Weld,Weld - Longitudinal seam,,"8,414.61",401+56,,,39.23,2580,"MAINLINE VALVE, Sta. 405+16",360.89,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,928.98",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6635833,-119.762452,,,,,,MFL+DEF (xHD),,
2590,Wall Thickness,Weld - Change in wall thickness,,"8,414.63",401+56,,,39.23,2590,"MAINLINE VALVE, Sta. 405+16",360.91,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,928.96",8.625,0.322,,35000,,,,,,,,,,,1440,,,,,,,,,,35.6635833,-119.762452,,Wall Thickness,,,,MFL+DEF (xHD),,
10000049,Fitting,Offtake,,"8,418.09",401+53,3.56,35.67,39.23,2590,"MAINLINE VALVE, Sta. 405+16",364.37,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,925.50",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6635872,-119.7624627,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
40000002,Metal Loss,Anomaly - Corrosion cluster,External,"8,418.38",401+53,3.8,35.42,39.23,2590,"MAINLINE VALVE, Sta. 405+16",364.66,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,925.21",8.625,0.322,,35000,,22,0.07,,,,,0.79,0.478,4:45,1440,3312,2385,1882,0.604,1.267,3302,2377,,,35.6635875,-119.7624636,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000003,Metal Loss,Anomaly - Corrosion cluster,External,"8,435.49",401+35,20.93,18.3,39.23,2590,"MAINLINE VALVE, Sta. 405+16",381.77,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,908.10",8.625,0.322,,35000,,16,0.052,,,,,1.208,1.135,6:15,1440,3291,2370,1882,0.608,1.259,3277,2360,,,35.6636066,-119.7625164,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000004,Metal Loss,Anomaly - Corrosion cluster,External,"8,436.49",401+34,21.92,17.31,39.23,2590,"MAINLINE VALVE, Sta. 405+16",382.76,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,907.11",8.625,0.322,,35000,,16,0.051,,,,,1,1.289,5:15,1440,3310,2383,1882,0.604,1.267,3300,2376,,,35.6636077,-119.7625195,,Metal Loss,PITT,,,MFL+DEF (xHD),,
2600,Weld,Weld - Longitudinal seam,,"8,453.84",401+17,,,40.34,2590,"MAINLINE VALVE, Sta. 405+16",400.12,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,889.75",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6636072,-119.7625181,,,,,,MFL+DEF (xHD),,
10000050,Sleeve Begin,Repair - Welded sleeve begin,,"8,463.50",401+08,9.66,30.68,40.34,2600,"MAINLINE VALVE, Sta. 405+16",409.78,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,880.10",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6636185,-119.7625476,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000050,Sleeve End  ,Repair - Welded sleeve end,,"8,471.09",401+00,17.25,23.08,40.34,2600,"MAINLINE VALVE, Sta. 405+16",417.37,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,872.50",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6636185,-119.7625476,,Sleeve End  ,,,,MFL+DEF (xHD),,
40000005,Metal Loss,Anomaly - Corrosion cluster,External,"8,472.95",400+98,19.14,21.19,40.34,2600,"MAINLINE VALVE, Sta. 405+16",419.22,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,870.65",8.625,0.322,,35000,,19,0.062,,,,,0.892,0.998,8:45,1440,3308,2382,1882,0.605,1.266,3297,2374,,,35.6636296,-119.7625764,,Metal Loss,PITT,,,MFL+DEF (xHD),,
2610,Weld,Weld - Longitudinal seam,,"8,494.18",400+77,,,40.38,2600,"MAINLINE VALVE, Sta. 405+16",440.45,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,849.42",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6636532,-119.7626379,,,,,,MFL+DEF (xHD),,
40000006,Metal Loss,Anomaly - Corrosion cluster,External,"8,497.09",400+74,2.95,37.42,40.38,2610,"MAINLINE VALVE, Sta. 405+16",443.37,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,846.50",8.625,0.322,,35000,,15,0.049,,,,,0.943,1.132,1:30,1440,3317,2388,1882,0.603,1.269,3308,2381,,,35.6636564,-119.7626469,,Metal Loss,PITT,,,MFL+DEF (xHD),,
2620,Weld,Weld - Longitudinal seam,,"8,534.55",400+37,,,40.4,2610,"MAINLINE VALVE, Sta. 405+16",480.83,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,809.04",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6636977,-119.7627612,,,,,,MFL+DEF (xHD),,
2630,Weld,Weld - Longitudinal seam,,"8,574.95",399+97,,,40.41,2620,"MAINLINE VALVE, Sta. 405+16",521.23,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,768.64",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6637418,-119.7628869,,,,,,MFL+DEF (xHD),,
40000007,Metal Loss,Anomaly - Corrosion cluster,Internal,"8,598.10",399+73,23.18,17.23,40.41,2630,"MAINLINE VALVE, Sta. 405+16",544.38,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,745.49",8.625,0.322,,35000,,17,0.056,,,,,0.66,0.591,5:45,1440,3334,2400,1882,0.6,1.276,3328,2396,,,35.6637671,-119.7629586,,Metal Loss,PITT,,,MFL+DEF (xHD),,
