Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
2640,Weld,Weld - Longitudinal seam,,"8,615.36",399+56,,,40.38,2630,"MAINLINE VALVE, Sta. 405+16",561.63,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,728.24",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6637858,-119.7630115,,,,,,MFL+DEF (xHD),,
40000008,Metal Loss,Anomaly - Corrosion cluster,External,"8,630.35",399+41,15.03,25.35,40.38,2640,"MAINLINE VALVE, Sta. 405+16",576.62,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,713.25",8.625,0.322,,35000,,21,0.068,,,,,0.825,0.905,11:15,1440,3310,2383,1882,0.604,1.267,3299,2376,,,35.663802,-119.763058,,Metal Loss,PITT,,,MFL+DEF (xHD),,
2650,Weld,Weld - Longitudinal seam,,"8,655.73",399+16,,,40.37,2640,"MAINLINE VALVE, Sta. 405+16",602.01,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,687.86",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6638291,-119.7631357,,,,,,MFL+DEF (xHD),,
10000051,Sleeve Begin,Repair - Welded sleeve begin,,"8,695.07",398+77,39.34,1.04,40.37,2650,"MAINLINE VALVE, Sta. 405+16",641.35,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,648.52",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6638728,-119.7632571,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
2660,Weld,Weld - Longitudinal seam,,"8,696.11",398+76,,,40.33,2650,"MAINLINE VALVE, Sta. 405+16",642.38,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,647.49",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.663874,-119.7632605,,,,,,MFL+DEF (xHD),,
10000051,Sleeve End  ,Repair - Welded sleeve end,,"8,697.10",398+75,0.99,39.34,40.33,2660,"MAINLINE VALVE, Sta. 405+16",643.38,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,646.49",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6638728,-119.7632571,,Sleeve End  ,,,,MFL+DEF (xHD),,
40000009,Metal Loss,Anomaly - Corrosion cluster,Internal,"8,734.02",398+38,37.95,2.38,40.33,2660,"MAINLINE VALVE, Sta. 405+16",680.3,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,609.58",8.625,0.322,,35000,,18,0.059,,,,,0.851,0.674,6:15,1440,3315,2387,1882,0.603,1.268,3305,2380,,,35.6639147,-119.7633783,,Metal Loss,PITT,,,MFL+DEF (xHD),,
2670,Weld,Weld - Longitudinal seam,,"8,736.44",398+36,,,40.38,2660,"MAINLINE VALVE, Sta. 405+16",682.72,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,607.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6639174,-119.7633863,,,,,,MFL+DEF (xHD),,
40000010,Metal Loss,Anomaly - Corrosion cluster,Internal,"8,746.95",398+25,10.56,29.81,40.38,2670,"MAINLINE VALVE, Sta. 405+16",693.23,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,596.64",8.625,0.322,,35000,,16,0.051,,,,,1.209,1.328,7:45,1440,3292,2370,1882,0.608,1.26,3278,2360,,,35.6639286,-119.763419,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000011,Metal Loss,Anomaly - Corrosion cluster,Internal,"8,747.50",398+24,11.1,29.27,40.38,2670,"MAINLINE VALVE, Sta. 405+16",693.78,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,596.09",8.625,0.322,,35000,,15,0.049,,,,,0.907,0.94,6:15,1440,3319,2390,1882,0.603,1.27,3311,2384,,,35.6639292,-119.7634207,,Metal Loss,PITT,,,MFL+DEF (xHD),,
2680,Weld,Weld - Longitudinal seam,,"8,776.82",397+95,,,40.37,2670,"MAINLINE VALVE, Sta. 405+16",723.09,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,566.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6639601,-119.7635111,,,,,,MFL+DEF (xHD),,
10000052,Sleeve Begin,Repair - Welded sleeve begin,,"8,808.72",397+64,31.91,8.46,40.37,2680,"MAINLINE VALVE, Sta. 405+16",755,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,534.87",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6639957,-119.7636095,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
2690,Weld,Weld - Longitudinal seam,,"8,817.19",397+55,,,40.36,2680,"MAINLINE VALVE, Sta. 405+16",763.46,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,526.41",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6640049,-119.763635,,,,,,MFL+DEF (xHD),,
10000052,Sleeve End  ,Repair - Welded sleeve end,,"8,817.80",397+54,0.61,39.75,40.36,2690,"MAINLINE VALVE, Sta. 405+16",764.07,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,525.80",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6639957,-119.7636095,,Sleeve End  ,,,,MFL+DEF (xHD),,
10000053,Sleeve Begin,Repair - Welded sleeve begin,,"8,818.07",397+54,0.88,39.47,40.36,2690,"MAINLINE VALVE, Sta. 405+16",764.35,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,525.52",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6640059,-119.7636377,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000053,Sleeve End  ,Repair - Welded sleeve end,,"8,834.99",397+37,17.8,22.56,40.36,2690,"MAINLINE VALVE, Sta. 405+16",781.26,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,508.61",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6640059,-119.7636377,,Sleeve End  ,,,,MFL+DEF (xHD),,
10000054,Sleeve Begin,Repair - Welded sleeve begin,,"8,848.49",397+24,31.3,9.05,40.36,2690,"MAINLINE VALVE, Sta. 405+16",794.77,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,495.10",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.66404,-119.7637315,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000054,Sleeve End  ,Repair - Welded sleeve end,,"8,857.24",397+15,40.06,0.3,40.36,2690,"MAINLINE VALVE, Sta. 405+16",803.52,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,486.35",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.66404,-119.7637315,,Sleeve End  ,,,,MFL+DEF (xHD),,
2700,Weld,Weld - Longitudinal seam,,"8,857.54",397+15,,,29.48,2690,"MAINLINE VALVE, Sta. 405+16",803.82,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,486.05",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.66405,-119.7637591,,,,,,MFL+DEF (xHD),,
2710,Weld,Weld - Longitudinal seam,,"8,887.03",396+85,,,45.32,2700,"MAINLINE VALVE, Sta. 405+16",833.3,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,456.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6640956,-119.7638837,,,,,,MFL+DEF (xHD),,
2710,Wall Thickness,Weld - Change in wall thickness,,"8,887.05",396+85,,,45.32,2710,"MAINLINE VALVE, Sta. 405+16",833.33,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,456.55",8.625,0.188,,46000,,,,,,,,,,,1440,,,,,,,,,,35.6640956,-119.7638837,,Wall Thickness,,,,MFL+DEF (xHD),,
2720,Weld,Weld - Longitudinal seam,,"8,932.35",396+40,,,45.23,2710,"MAINLINE VALVE, Sta. 405+16",878.62,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,411.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6641282,-119.7639754,,,,,,MFL+DEF (xHD),,
10000055,Sleeve Begin,Repair - Welded sleeve begin,,"8,976.56",395+96,44.21,1.02,45.23,2720,"MAINLINE VALVE, Sta. 405+16",922.83,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,367.04",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6641791,-119.7641109,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
2730,Weld,Weld - Longitudinal seam,,"8,977.58",395+95,,,45.26,2720,"MAINLINE VALVE, Sta. 405+16",923.85,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,366.02",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6641807,-119.7641152,,,,,,MFL+DEF (xHD),,
10000055,Sleeve End  ,Repair - Welded sleeve end,,"8,978.60",395+94,1.02,44.24,45.26,2730,"MAINLINE VALVE, Sta. 405+16",924.88,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,364.99",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6641791,-119.7641109,,Sleeve End  ,,,,MFL+DEF (xHD),,
40000012,Metal Loss,Anomaly - Corrosion cluster,Internal,"9,002.83",395+70,25.29,19.97,45.26,2730,"MAINLINE VALVE, Sta. 405+16",949.11,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,340.76",8.625,0.188,,46000,,15,0.029,,,,,0.739,0.592,7:15,1440,2408,1734,1444,0.83,1.201,2402,1729,,,35.6642096,-119.7641927,,Metal Loss,PITT,,,MFL+DEF (xHD),,
2740,Weld,Weld - Longitudinal seam,,"9,022.84",395+50,,,45.32,2730,"MAINLINE VALVE, Sta. 405+16",969.12,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,320.75",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6642324,-119.7642537,,,,,,MFL+DEF (xHD),,
40000013,Metal Loss,Anomaly - Corrosion cluster,Internal,"9,029.29",395+44,6.49,38.83,45.32,2740,"MAINLINE VALVE, Sta. 405+16",975.57,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,314.30",8.625,0.188,,46000,,17,0.031,,,,,0.803,0.685,7:15,1440,2400,1728,1444,0.833,1.197,2391,1722,,,35.6642397,-119.7642736,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000014,Metal Loss,Anomaly - Corrosion cluster,Internal,"9,034.55",395+38,11.77,33.55,45.32,2740,"MAINLINE VALVE, Sta. 405+16",980.82,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,309.05",8.625,0.188,,46000,,29,0.055,,,,,1.509,0.931,5:45,1440,2241,1613,1444,0.893,1.117,2251,1621,,,35.6642456,-119.7642897,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000015,Metal Loss,Anomaly - Corrosion cluster,Internal,"9,038.55",395+34,15.73,29.58,45.32,2740,"MAINLINE VALVE, Sta. 405+16",984.83,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,305.04",8.625,0.188,,46000,,15,0.028,,,,,0.564,0.58,7:15,1440,2421,1743,1444,0.826,1.207,2417,1740,,,35.6642502,-119.764302,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000016,Metal Loss,Anomaly - Corrosion cluster,Internal,"9,058.85",395+14,36.03,9.29,45.32,2740,"MAINLINE VALVE, Sta. 405+16","1,005.13","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,284.74",8.625,0.188,,46000,,19,0.035,,,,,0.448,0.404,5:45,1440,2425,1746,1444,0.825,1.209,2421,1743,,,35.6642731,-119.7643645,,Metal Loss,PITT,,,MFL+DEF (xHD),,
2750,Weld,Weld - Longitudinal seam,,"9,068.16",395+05,,,44.16,2740,"MAINLINE VALVE, Sta. 405+16","1,014.43","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,275.44",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6642837,-119.7643933,,,,,,MFL+DEF (xHD),,
40000017,Metal Loss,Anomaly - Corrosion cluster,Internal,"9,097.60",394+76,29.46,14.7,44.16,2750,"MAINLINE VALVE, Sta. 405+16","1,043.87","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,246.00",8.625,0.188,,46000,,16,0.031,,,,,0.491,0.515,7:15,1440,2424,1746,1444,0.825,1.209,2421,1743,,,35.664316,-119.7644844,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000018,Metal Loss,Anomaly - Corrosion cluster,Internal,"9,098.32",394+75,30.18,13.98,44.16,2750,"MAINLINE VALVE, Sta. 405+16","1,044.60","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,245.27",8.625,0.188,,46000,,16,0.03,,,,,0.354,0.333,7:30,1440,2432,1751,1444,0.822,1.213,2430,1750,,,35.6643168,-119.7644867,,Metal Loss,PINH,,,MFL+DEF (xHD),,
2760,Weld,Weld - Longitudinal seam,,"9,112.31",394+61,,,45.28,2750,"MAINLINE VALVE, Sta. 405+16","1,058.59","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,231.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.664333,-119.7645325,,,,,,MFL+DEF (xHD),,
40000019,Metal Loss,Anomaly - Corrosion cluster,Internal,"9,122.99",394+50,10.7,34.58,45.28,2760,"MAINLINE VALVE, Sta. 405+16","1,069.27","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,220.60",8.625,0.188,,46000,,16,0.03,,,,,0.581,0.784,7:00,1440,2419,1742,1444,0.827,1.206,2414,1738,,,35.6643447,-119.7645655,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10000056,Sleeve Begin,Repair - Welded sleeve begin,,"9,156.90",394+16,44.59,0.69,45.28,2760,"MAINLINE VALVE, Sta. 405+16","1,103.18","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,186.69",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.664382,-119.7646704,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
2770,Weld,Weld - Longitudinal seam,,"9,157.59",394+16,,,45.27,2760,"MAINLINE VALVE, Sta. 405+16","1,103.87","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,186.00",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6643811,-119.7646678,,,,,,MFL+DEF (xHD),,
10000056,Sleeve End  ,Repair - Welded sleeve end,,"9,168.42",394+05,10.82,34.44,45.27,2770,"MAINLINE VALVE, Sta. 405+16","1,114.69","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,175.18",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.664382,-119.7646704,,Sleeve End  ,,,,MFL+DEF (xHD),,
40000020,Metal Loss,Anomaly - Corrosion cluster,External,"9,180.20",393+93,22.66,22.6,45.27,2770,"MAINLINE VALVE, Sta. 405+16","1,126.48","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,163.39",8.625,0.188,,46000,,19,0.035,,,,,1.245,1.166,3:15,1440,2348,1691,1444,0.852,1.171,2329,1677,,,35.6644069,-119.7647372,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000021,Metal Loss,Anomaly - Corrosion cluster,Internal,"9,184.52",393+89,26.97,18.29,45.27,2770,"MAINLINE VALVE, Sta. 405+16","1,130.80","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,159.07",8.625,0.188,,46000,,23,0.043,,,,,0.985,0.739,6:00,1440,2357,1697,1444,0.848,1.175,2339,1684,,,35.6644119,-119.7647505,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10000057,Sleeve Begin,Repair - Welded sleeve begin,,"9,202.14",393+71,44.55,0.72,45.27,2770,"MAINLINE VALVE, Sta. 405+16","1,148.42","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,141.45",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.664432,-119.7648045,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
2780,Weld,Weld - Longitudinal seam,,"9,202.86",393+71,,,45.29,2770,"MAINLINE VALVE, Sta. 405+16","1,149.13","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,140.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6644326,-119.7648061,,,,,,MFL+DEF (xHD),,
10000057,Sleeve End  ,Repair - Welded sleeve end,,"9,203.57",393+70,0.71,44.58,45.29,2780,"MAINLINE VALVE, Sta. 405+16","1,149.84","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,140.03",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.664432,-119.7648045,,Sleeve End  ,,,,MFL+DEF (xHD),,
2790,Weld,Weld - Longitudinal seam,,"9,248.15",393+26,,,45.31,2780,"MAINLINE VALVE, Sta. 405+16","1,194.43","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,095.45",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6644827,-119.7649441,,,,,,MFL+DEF (xHD),,
10000058,Sleeve Begin,Repair - Welded sleeve begin,,"9,249.98",393+24,1.83,43.48,45.31,2790,"MAINLINE VALVE, Sta. 405+16","1,196.26","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,093.61",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6644846,-119.7649498,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000058,Sleeve End  ,Repair - Welded sleeve end,,"9,251.02",393+23,2.87,42.44,45.31,2790,"MAINLINE VALVE, Sta. 405+16","1,197.30","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,092.57",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6644846,-119.7649498,,Sleeve End  ,,,,MFL+DEF (xHD),,
2800,Weld,Weld - Longitudinal seam,,"9,293.46",392+80,,,45.25,2790,"MAINLINE VALVE, Sta. 405+16","1,239.74","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,050.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.66453,-119.7650858,,,,,,MFL+DEF (xHD),,
2810,Weld,Weld - Longitudinal seam,,"9,338.71",392+35,,,15.98,2800,"MAINLINE VALVE, Sta. 405+16","1,284.98","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,004.89",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6645801,-119.7652243,,,,,,MFL+DEF (xHD),,
10000059,Fitting,Offtake,,"9,349.39",392+25,10.74,5.24,15.98,2810,"MAINLINE VALVE, Sta. 405+16","1,295.67","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,994.20",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.664593,-119.7652567,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
2820,Weld,Weld - Longitudinal seam,,"9,354.69",392+19,,,22.06,2810,"MAINLINE VALVE, Sta. 405+16","1,300.96","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,988.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6646346,-119.7653611,,,,,,MFL+DEF (xHD),,
2820,Wall Thickness,Weld - Change in wall thickness,,"9,354.71",392+19,,,22.06,2820,"MAINLINE VALVE, Sta. 405+16","1,300.98","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,988.89",8.625,0.25,,52000,,,,,,,,,,,1440,,,,,,,,,,35.6646346,-119.7653611,,Wall Thickness,,,,MFL+DEF (xHD),,
2830,Weld,Weld - Longitudinal seam,,"9,376.75",391+97,,,44.72,2820,"MAINLINE VALVE, Sta. 405+16","1,323.02","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,966.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6646526,-119.7654098,,,,,,MFL+DEF (xHD),,
2840,Weld,Weld - Longitudinal seam,,"9,421.46",391+53,,,44.78,2830,"MAINLINE VALVE, Sta. 405+16","1,367.74","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,922.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6646775,-119.7654779,,,,,,MFL+DEF (xHD),,
2850,Weld,Weld - Longitudinal seam,,"9,466.25",391+08,,,44.44,2840,"MAINLINE VALVE, Sta. 405+16","1,412.52","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,877.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6647293,-119.765614,,,,,,MFL+DEF (xHD),,
2860,Weld,Weld - Longitudinal seam,,"9,510.69",390+64,,,44.82,2850,"MAINLINE VALVE, Sta. 405+16","1,456.96","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,832.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6647857,-119.7657487,,,,,,MFL+DEF (xHD),,
2870,Weld,Weld - Longitudinal seam,,"9,555.51",390+19,,,44.72,2860,"MAINLINE VALVE, Sta. 405+16","1,501.79","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,788.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6648439,-119.7658805,,,,,,MFL+DEF (xHD),,
2880,Weld,Weld - Longitudinal seam,,"9,600.23",389+75,,,44.76,2870,"MAINLINE VALVE, Sta. 405+16","1,546.50","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,743.37",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6648911,-119.7660179,,,,,,MFL+DEF (xHD),,
2890,Weld,Weld - Longitudinal seam,,"9,644.98",389+30,,,44.77,2880,"MAINLINE VALVE, Sta. 405+16","1,591.26","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,698.61",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6649306,-119.7661599,,,,,,MFL+DEF (xHD),,
2900,Weld,Weld - Longitudinal seam,,"9,689.75",388+85,,,44.78,2890,"MAINLINE VALVE, Sta. 405+16","1,636.02","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,653.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6649726,-119.7663021,,,,,,MFL+DEF (xHD),,
2910,Weld,Weld - Longitudinal seam,,"9,734.52",388+41,,,35.81,2900,"MAINLINE VALVE, Sta. 405+16","1,680.80","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,609.07",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650166,-119.7664421,,,,,,MFL+DEF (xHD),,
2920,Weld,Weld - Longitudinal seam,,"9,770.33",388+05,,,0.5,2910,"MAINLINE VALVE, Sta. 405+16","1,716.61","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,573.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650626,-119.7665807,,,,,,MFL+DEF (xHD),,
10000060,Bend Begin,Weld - Bend begin,,"9,770.35",388+05,0.01,0.49,0.5,2920,"MAINLINE VALVE, Sta. 405+16","1,716.62","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,573.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650626,-119.7665807,,"Bend left - 30 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
10000060,Bend End  ,Weld - Bend end,,"9,770.82",388+05,0.49,0.01,0.5,2920,"MAINLINE VALVE, Sta. 405+16","1,717.10","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,572.77",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650626,-119.7665807,,"Bend left - 30 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
2930,Weld,Weld - Longitudinal seam,,"9,770.84",388+05,,,8.6,2920,"MAINLINE VALVE, Sta. 405+16","1,717.11","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,572.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651019,-119.7666895,,,,,,MFL+DEF (xHD),,
2940,Weld,Weld - Longitudinal seam,,"9,779.44",387+96,,,21.9,2930,"MAINLINE VALVE, Sta. 405+16","1,725.71","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,564.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.665102,-119.7666911,,,,,,MFL+DEF (xHD),,
2940,Wall Thickness,Weld - Change in wall thickness,,"9,779.46",387+96,,,21.9,2940,"MAINLINE VALVE, Sta. 405+16","1,725.73","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,564.14",8.625,0.25,,42000,,,,,,,,,,,1440,,,,,,,,,,35.665102,-119.7666911,,Wall Thickness,,,,MFL+DEF (xHD),,
10000061,Fitting,Offtake,,"9,784.29",387+91,4.93,16.97,21.9,2940,"MAINLINE VALVE, Sta. 405+16","1,730.56","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,559.31",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6651003,-119.7667073,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
2950,Weld,Weld - Longitudinal seam,,"9,801.34",387+74,,,40.62,2940,"MAINLINE VALVE, Sta. 405+16","1,747.61","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,542.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650992,-119.7667178,,,,,,MFL+DEF (xHD),,
2960,Weld,Weld - Longitudinal seam,,"9,841.96",387+34,,,40.72,2950,"MAINLINE VALVE, Sta. 405+16","1,788.24","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,501.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650905,-119.7667898,,,,,,MFL+DEF (xHD),,
2970,Weld,Weld - Longitudinal seam,,"9,882.68",386+93,,,1.74,2960,"MAINLINE VALVE, Sta. 405+16","1,828.96","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,460.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650766,-119.7669242,,,,,,MFL+DEF (xHD),,
10000062,Bend Begin,Weld - Bend begin,,"9,882.71",386+93,0.03,1.71,1.74,2970,"MAINLINE VALVE, Sta. 405+16","1,828.99","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,460.88",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650766,-119.7669243,,"Bend right - 93 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
10000062,Bend End  ,Weld - Bend end,,"9,884.34",386+91,1.65,0.08,1.74,2970,"MAINLINE VALVE, Sta. 405+16","1,830.61","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,459.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650766,-119.7669243,,"Bend right - 93 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
2980,Weld,Weld - Longitudinal seam,,"9,884.42",386+91,,,40.87,2970,"MAINLINE VALVE, Sta. 405+16","1,830.70","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,459.17",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650637,-119.7670575,,,,,,MFL+DEF (xHD),,
2990,Weld,Weld - Longitudinal seam,,"9,925.29",386+51,,,1.64,2980,"MAINLINE VALVE, Sta. 405+16","1,871.57","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,418.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650664,-119.7670606,,,,,,MFL+DEF (xHD),,
10000063,Bend Begin,Weld - Bend begin,,"9,925.32",386+51,0.03,1.61,1.64,2990,"MAINLINE VALVE, Sta. 405+16","1,871.60","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,418.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650665,-119.7670606,,"Bend left - 91 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
10000063,Bend End  ,Weld - Bend end,,"9,926.87",386+49,1.57,0.07,1.64,2990,"MAINLINE VALVE, Sta. 405+16","1,873.15","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,416.73",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650665,-119.7670606,,"Bend left - 91 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
3000,Weld,Weld - Longitudinal seam,,"9,926.94",386+49,,,40.96,2990,"MAINLINE VALVE, Sta. 405+16","1,873.21","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,416.66",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.66518,-119.7670773,,,,,,MFL+DEF (xHD),,
3010,Weld,Weld - Longitudinal seam,,"9,967.90",386+08,,,40.58,3000,"MAINLINE VALVE, Sta. 405+16","1,914.18","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,375.69",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651822,-119.7670813,,,,,,MFL+DEF (xHD),,
40000022,Metal Loss,Anomaly - Corrosion cluster,External,"9,980.23",385+96,12.38,28.2,40.58,3010,"MAINLINE VALVE, Sta. 405+16","1,926.50","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,363.37",8.625,0.25,,42000,,16,0.039,,,,,1.375,2.391,11:45,1440,2926,2107,1753,0.683,1.202,2908,2094,,,35.6651789,-119.7671227,,Metal Loss,GENE,,,MFL+DEF (xHD),,
3020,Weld,Weld - Longitudinal seam,,"10,008.48",385+68,,,40.77,3010,"MAINLINE VALVE, Sta. 405+16","1,954.76","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,335.11",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651711,-119.7672184,,,,,,MFL+DEF (xHD),,
3030,Weld,Weld - Longitudinal seam,,"10,049.25",385+27,,,40.54,3020,"MAINLINE VALVE, Sta. 405+16","1,995.53","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,294.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651608,-119.7673526,,,,,,MFL+DEF (xHD),,
3040,Weld,Weld - Longitudinal seam,,"10,089.79",384+87,,,40.59,3030,"MAINLINE VALVE, Sta. 405+16","2,036.07","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,253.80",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651521,-119.7674881,,,,,,MFL+DEF (xHD),,
3050,Weld,Weld - Longitudinal seam,,"10,130.39",384+46,,,40.66,3040,"MAINLINE VALVE, Sta. 405+16","2,076.66","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,213.21",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651454,-119.767623,,,,,,MFL+DEF (xHD),,
3060,Weld,Weld - Longitudinal seam,,"10,171.05",384+06,,,40.82,3050,"MAINLINE VALVE, Sta. 405+16","2,117.32","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,172.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651408,-119.7677578,,,,,,MFL+DEF (xHD),,
3070,Weld,Weld - Longitudinal seam,,"10,211.86",383+65,,,20.48,3060,"MAINLINE VALVE, Sta. 405+16","2,158.14","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,131.73",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651381,-119.7678935,,,,,,MFL+DEF (xHD),,
3080,Weld,Weld - Longitudinal seam,,"10,232.34",383+45,,,40.63,3070,"MAINLINE VALVE, Sta. 405+16","2,178.62","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,111.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651364,-119.7680302,,,,,,MFL+DEF (xHD),,
3090,Weld,Weld - Longitudinal seam,,"10,272.98",383+04,,,40.73,3080,"MAINLINE VALVE, Sta. 405+16","2,219.25","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,070.62",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651354,-119.7680985,,,,,,MFL+DEF (xHD),,
3100,Weld,Weld - Longitudinal seam,,"10,313.71",382+63,,,40.6,3090,"MAINLINE VALVE, Sta. 405+16","2,259.98","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,029.89",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651319,-119.768234,,,,,,MFL+DEF (xHD),,
3110,Weld,Weld - Longitudinal seam,,"10,354.31",382+23,,,40.29,3100,"MAINLINE VALVE, Sta. 405+16","2,300.59","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",989.28,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651303,-119.7683698,,,,,,MFL+DEF (xHD),,
3120,Weld,Weld - Longitudinal seam,,"10,394.60",381+83,,,40.59,3110,"MAINLINE VALVE, Sta. 405+16","2,340.87","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",949,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.665128,-119.7685054,,,,,,MFL+DEF (xHD),,
3130,Weld,Weld - Longitudinal seam,,"10,435.19",381+42,,,40.53,3120,"MAINLINE VALVE, Sta. 405+16","2,381.47","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",908.4,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651252,-119.7686397,,,,,,MFL+DEF (xHD),,
3140,Weld,Weld - Longitudinal seam,,"10,475.72",381+02,,,40.21,3130,"MAINLINE VALVE, Sta. 405+16","2,422.00","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",867.88,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651216,-119.7687752,,,,,,MFL+DEF (xHD),,
3150,Weld,Weld - Longitudinal seam,,"10,515.93",380+62,,,40.72,3140,"MAINLINE VALVE, Sta. 405+16","2,462.20","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",827.67,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651165,-119.7689104,,,,,,MFL+DEF (xHD),,
3160,Weld,Weld - Longitudinal seam,,"10,556.65",380+21,,,40.48,3150,"MAINLINE VALVE, Sta. 405+16","2,502.92","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",786.95,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651121,-119.7690435,,,,,,MFL+DEF (xHD),,
3170,Weld,Weld - Longitudinal seam,,"10,597.12",379+81,,,40.6,3160,"MAINLINE VALVE, Sta. 405+16","2,543.40","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",746.47,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651082,-119.7691789,,,,,,MFL+DEF (xHD),,
3180,Weld,Weld - Longitudinal seam,,"10,637.73",379+41,,,40.68,3170,"MAINLINE VALVE, Sta. 405+16","2,584.00","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",705.87,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651056,-119.7693139,,,,,,MFL+DEF (xHD),,
3190,Weld,Weld - Longitudinal seam,,"10,678.41",379+00,,,39.83,3180,"MAINLINE VALVE, Sta. 405+16","2,624.68","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",665.19,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651035,-119.7694493,,,,,,MFL+DEF (xHD),,
3200,Weld,Weld - Longitudinal seam,,"10,718.23",378+60,,,40.66,3190,"MAINLINE VALVE, Sta. 405+16","2,664.51","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",625.36,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651009,-119.7695849,,,,,,MFL+DEF (xHD),,
3210,Weld,Weld - Longitudinal seam,,"10,758.90",378+20,,,33.7,3200,"MAINLINE VALVE, Sta. 405+16","2,705.17","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",584.7,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650964,-119.769717,,,,,,MFL+DEF (xHD),,
3220,Weld,Weld - Longitudinal seam,,"10,792.60",377+86,,,1.08,3210,"MAINLINE VALVE, Sta. 405+16","2,738.87","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",551,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650924,-119.7698522,,,,,,MFL+DEF (xHD),,
10000064,Bend Begin,Weld - Bend begin,,"10,792.64",377+86,0.04,1.03,1.08,3220,"MAINLINE VALVE, Sta. 405+16","2,738.92","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",550.95,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650924,-119.7698524,,"Bend right - 60 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
10000064,Bend End  ,Weld - Bend end,,"10,793.64",377+85,1.04,0.03,1.08,3220,"MAINLINE VALVE, Sta. 405+16","2,739.92","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",549.96,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650924,-119.7698524,,"Bend right - 60 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
3230,Weld,Weld - Longitudinal seam,,"10,793.67",377+85,,,40.69,3220,"MAINLINE VALVE, Sta. 405+16","2,739.95","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",549.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.66509,-119.769963,,,,,,MFL+DEF (xHD),,
40000023,Metal Loss,Anomaly - Corrosion cluster,External,"10,803.47",377+75,9.84,30.85,40.69,3230,"MAINLINE VALVE, Sta. 405+16","2,749.75","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",540.12,8.625,0.25,,42000,,31,0.077,,,,,1.091,0.974,5:00,1440,2873,2069,1753,0.696,1.18,2840,2044,,,35.6651045,-119.7699909,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3240,Weld,Weld - Longitudinal seam,,"10,834.36",377+45,,,40.7,3230,"MAINLINE VALVE, Sta. 405+16","2,780.64","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",509.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650914,-119.7699657,,,,,,MFL+DEF (xHD),,
3250,Weld,Weld - Longitudinal seam,,"10,875.06",377+04,,,40.76,3240,"MAINLINE VALVE, Sta. 405+16","2,821.34","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",468.53,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651871,-119.7700414,,,,,,MFL+DEF (xHD),,
3260,Weld,Weld - Longitudinal seam,,"10,915.82",376+63,,,40.71,3250,"MAINLINE VALVE, Sta. 405+16","2,862.10","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",427.77,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6652813,-119.7701156,,,,,,MFL+DEF (xHD),,
3270,Weld,Weld - Longitudinal seam,,"10,956.53",376+23,,,40.74,3260,"MAINLINE VALVE, Sta. 405+16","2,902.81","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",387.06,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6653757,-119.7701899,,,,,,MFL+DEF (xHD),,
3280,Weld,Weld - Longitudinal seam,,"10,997.27",375+82,,,14.12,3270,"MAINLINE VALVE, Sta. 405+16","2,943.55","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",346.32,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6654694,-119.7702664,,,,,,MFL+DEF (xHD),,
10000065,Fitting,Offtake,,"11,006.81",375+73,9.62,4.5,14.12,3280,"MAINLINE VALVE, Sta. 405+16","2,953.09","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",336.78,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6654912,-119.7702843,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
3290,Weld,Weld - Longitudinal seam,,"11,011.39",375+68,,,28.09,3280,"MAINLINE VALVE, Sta. 405+16","2,957.66","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",332.21,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6655628,-119.7703429,,,,,,MFL+DEF (xHD),,
3290,Wall Thickness,Weld - Change in wall thickness,,"11,011.41",375+68,,,28.09,3290,"MAINLINE VALVE, Sta. 405+16","2,957.68","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",332.19,8.625,0.322,,42000,,,,,,,,,,,1440,,,,,,,,,,35.6655628,-119.7703429,,Wall Thickness,,,,MFL+DEF (xHD),,
3300,Weld,Weld - Longitudinal seam,,"11,039.47",375+40,,,1.99,3290,"MAINLINE VALVE, Sta. 405+16","2,985.75","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",304.12,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6655943,-119.7703698,,,,,,MFL+DEF (xHD),,
10000066,Bend Begin,Weld - Bend begin,,"11,039.52",375+40,0.05,1.95,1.99,3300,"MAINLINE VALVE, Sta. 405+16","2,985.80","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",304.08,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6655944,-119.7703699,,"Bend left - 57 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000066,Bend End  ,Weld - Bend end,,"11,041.41",375+38,1.93,0.06,1.99,3300,"MAINLINE VALVE, Sta. 405+16","2,987.68","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",302.19,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6655944,-119.7703699,,"Bend left - 57 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
3310,Weld,Weld - Longitudinal seam,,"11,041.46",375+38,,,40.5,3300,"MAINLINE VALVE, Sta. 405+16","2,987.74","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",302.13,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656594,-119.7704224,,,,,,MFL+DEF (xHD),,
3320,Weld,Weld - Longitudinal seam,,"11,081.97",374+98,,,39.92,3310,"MAINLINE VALVE, Sta. 405+16","3,028.24","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",261.63,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656618,-119.7704278,,,,,,MFL+DEF (xHD),,
3330,Weld,Weld - Longitudinal seam,,"11,121.89",374+58,,,40.51,3320,"MAINLINE VALVE, Sta. 405+16","3,068.17","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",221.7,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656591,-119.7705623,,,,,,MFL+DEF (xHD),,
3340,Weld,Weld - Longitudinal seam,,"11,162.41",374+18,,,39.71,3330,"MAINLINE VALVE, Sta. 405+16","3,108.68","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",181.19,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656587,-119.7706966,,,,,,MFL+DEF (xHD),,
3350,Weld,Weld - Longitudinal seam,,"11,202.11",373+78,,,40.13,3340,"MAINLINE VALVE, Sta. 405+16","3,148.39","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",141.48,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656558,-119.7708319,,,,,,MFL+DEF (xHD),,
3360,Weld,Weld - Longitudinal seam,,"11,242.25",373+38,,,40,3350,"MAINLINE VALVE, Sta. 405+16","3,188.52","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",101.35,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.665652,-119.7709634,,,,,,MFL+DEF (xHD),,
3370,Weld,Weld - Longitudinal seam,,"11,282.25",372+98,,,16.66,3360,"MAINLINE VALVE, Sta. 405+16","3,228.53","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",61.34,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656485,-119.7710968,,,,,,MFL+DEF (xHD),,
3380,Weld,Weld - Longitudinal seam,,"11,298.91",372+82,,,40.44,3370,"MAINLINE VALVE, Sta. 405+16","3,245.19","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",44.68,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656467,-119.771231,,,,,,MFL+DEF (xHD),,
3390,Weld,Weld - Longitudinal seam,,"11,339.35",372+41,,,3.15,3380,"MAINLINE VALVE, Sta. 405+16","3,285.62","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",4.25,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656458,-119.7712866,,,,,,MFL+DEF (xHD),,
10000067,Bend Begin,Weld - Bend begin,,"11,339.38",372+41,0.03,3.12,3.15,3390,"MAINLINE VALVE, Sta. 405+16","3,285.66","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",4.22,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656458,-119.7712867,,"Bend left - 94 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000067,Bend End  ,Weld - Bend end,,"11,342.45",372+38,3.1,0.05,3.15,3390,"MAINLINE VALVE, Sta. 405+16","3,288.72","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",1.15,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656458,-119.7712867,,"Bend left - 94 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
3400,Weld,Weld - Longitudinal seam,,"11,342.50",372+38,,,12.5,3390,"MAINLINE VALVE, Sta. 405+16","3,288.77","AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",1.1,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656459,-119.7714227,,,,,,MFL+DEF (xHD),,
10000068,Marker,Above Ground Marker,,"11,343.59",372+37,1.1,11.4,12.5,3400,"MAINLINE VALVE, Sta. 405+16","3,289.87","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","3,090.00",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656437,-119.7714253,,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",,,,MFL+DEF (xHD),,
3410,Weld,Weld - Longitudinal seam,,"11,355.00",372+26,,,35.6,3400,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",11.4,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","3,078.60",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656404,-119.7714292,,,,,,MFL+DEF (xHD),,
3410,Wall Thickness,Weld - Change in wall thickness,,"11,355.02",372+26,,,35.6,3410,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",11.43,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","3,078.58",8.625,0.25,,42000,,,,,,,,,,,1440,,,,,,,,,,35.6656404,-119.7714292,,Wall Thickness,,,,MFL+DEF (xHD),,
10000069,Fitting,Offtake,,"11,358.50",372+22,3.6,32.01,35.6,3410,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",14.91,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","3,075.10",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6656308,-119.7714285,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
3420,Weld,Weld - Longitudinal seam,,"11,390.60",371+90,,,41.42,3410,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",47.01,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","3,042.99",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6656066,-119.7714266,,,,,,MFL+DEF (xHD),,
3430,Weld,Weld - Longitudinal seam,,"11,432.02",371+49,,,39.53,3420,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",88.42,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","3,001.58",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.665508,-119.7714156,,,,,,MFL+DEF (xHD),,
3440,Weld,Weld - Longitudinal seam,,"11,471.55",371+10,,,41.5,3430,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",127.96,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,962.04",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6653951,-119.7714065,,,,,,MFL+DEF (xHD),,
3450,Weld,Weld - Longitudinal seam,,"11,513.05",370+68,,,40.05,3440,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",169.46,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,920.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6652883,-119.7713955,,,,,,MFL+DEF (xHD),,
3460,Weld,Weld - Longitudinal seam,,"11,553.10",370+28,,,39.5,3450,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",209.51,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,880.49",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6651754,-119.7713808,,,,,,MFL+DEF (xHD),,
3470,Weld,Weld - Longitudinal seam,,"11,592.61",369+89,,,39.43,3460,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",249.01,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,840.99",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6650675,-119.7713594,,,,,,MFL+DEF (xHD),,
3480,Weld,Weld - Longitudinal seam,,"11,632.03",369+50,,,39.34,3470,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",288.44,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,801.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6649613,-119.7713382,,,,,,MFL+DEF (xHD),,
40000024,Metal Loss,Anomaly - Corrosion cluster,Internal,"11,639.50",369+42,7.49,31.85,39.34,3480,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",295.9,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,794.10",8.625,0.25,,42000,,19,0.048,,,,,0.518,0.476,6:15,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.664941,-119.7713346,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3490,Weld,Weld - Longitudinal seam,,"11,671.37",369+11,,,39.6,3480,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",327.77,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,762.23",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6648546,-119.771319,,,,,,MFL+DEF (xHD),,
3500,Weld,Weld - Longitudinal seam,,"11,710.97",368+71,,,30.23,3490,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",367.37,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,722.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6647486,-119.7713018,,,,,,MFL+DEF (xHD),,
3510,Weld,Weld - Longitudinal seam,,"11,741.20",368+41,,,39.5,3500,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",397.6,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,692.40",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6646407,-119.771292,,,,,,MFL+DEF (xHD),,
3520,Weld,Weld - Longitudinal seam,,"11,780.70",368+02,,,39.53,3510,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",437.1,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,652.90",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6645578,-119.7712883,,,,,,MFL+DEF (xHD),,
3530,Weld,Weld - Longitudinal seam,,"11,820.23",367+63,,,41.53,3520,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",476.64,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,613.36",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6644504,-119.7712823,,,,,,MFL+DEF (xHD),,
3540,Weld,Weld - Longitudinal seam,,"11,861.76",367+21,,,41.53,3530,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",518.16,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,571.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6643421,-119.7712789,,,,,,MFL+DEF (xHD),,
3550,Weld,Weld - Longitudinal seam,,"11,903.29",366+80,,,41.47,3540,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",559.7,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,530.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6642286,-119.7712757,,,,,,MFL+DEF (xHD),,
3560,Weld,Weld - Longitudinal seam,,"11,944.76",366+39,,,41.52,3550,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",601.16,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,488.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.664115,-119.7712724,,,,,,MFL+DEF (xHD),,
40000025,Metal Loss,Anomaly - Corrosion cluster,Internal,"11,947.25",366+36,2.52,39.01,41.52,3560,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",603.65,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,486.35",8.625,0.25,,42000,,20,0.05,,,,,0.627,0.492,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6641082,-119.7712722,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000026,Metal Loss,Anomaly - Corrosion cluster,Internal,"11,960.84",366+23,16.11,25.41,41.52,3560,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",617.25,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,472.75",8.625,0.25,,42000,,16,0.039,,,,,0.66,0.336,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6640709,-119.7712712,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000027,Metal Loss,Anomaly - Corrosion cluster,Internal,"11,976.39",366+07,31.66,9.87,41.52,3560,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",632.79,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,457.21",8.625,0.25,,42000,,18,0.046,,,,,0.618,0.507,6:15,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6640283,-119.7712701,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3570,Weld,Weld - Longitudinal seam,,"11,986.28",365+97,,,41.55,3560,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",642.69,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,447.31",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6640014,-119.7712694,,,,,,MFL+DEF (xHD),,
3580,Weld,Weld - Longitudinal seam,,"12,027.84",365+56,,,41.48,3570,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",684.24,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,405.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6638878,-119.7712664,,,,,,MFL+DEF (xHD),,
40000028,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,038.67",365+45,10.88,30.59,41.48,3580,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",695.08,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,394.92",8.625,0.25,,42000,,18,0.045,,,,,1.12,0.603,6:00,1440,2938,2115,1753,0.681,1.207,2922,2104,,,35.6638581,-119.7712655,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000029,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,045.81",365+38,18.05,23.42,41.48,3580,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",702.22,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,387.78",8.625,0.25,,42000,,17,0.044,,,,,1.821,0.702,6:30,1440,2872,2068,1753,0.696,1.179,2851,2053,,,35.6638385,-119.771265,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000030,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,049.18",365+35,21.4,20.08,41.48,3580,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",705.58,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,384.42",8.625,0.25,,42000,,28,0.07,,,,,1.316,0.908,6:15,1440,2851,2053,1753,0.702,1.171,2813,2026,,,35.6638293,-119.7712647,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000031,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,049.73",365+34,21.94,19.54,41.48,3580,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",706.13,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,383.87",8.625,0.25,,42000,,30,0.076,,,,,1.154,0.899,6:15,1440,2864,2062,1753,0.698,1.176,2828,2036,,,35.6638278,-119.7712647,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000032,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,062.75",365+21,34.94,6.53,41.48,3580,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",719.15,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,370.85",8.625,0.25,,42000,,16,0.039,,,,,0.716,0.669,6:15,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6637921,-119.7712636,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3590,Weld,Weld - Longitudinal seam,,"12,069.31",365+15,,,33.43,3580,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",725.72,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,364.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6637739,-119.7712631,,,,,,MFL+DEF (xHD),,
10000070,Fitting,Offtake,,"12,101.36",364+83,32.13,1.31,33.43,3590,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",757.77,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,332.24",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6636861,-119.7712683,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
3600,Weld,Weld - Longitudinal seam,,"12,102.74",364+81,,,7.07,3590,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",759.15,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,330.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.663684,-119.7712684,,,,,,MFL+DEF (xHD),,
3600,Wall Thickness,Weld - Change in wall thickness,,"12,102.77",364+81,,,7.07,3600,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",759.17,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,330.83",8.625,0.344,,24000,,,,,,,,,,,1440,,,,,,,,,,35.663684,-119.7712684,,Wall Thickness,,,,MFL+DEF (xHD),,
3610,Weld,Weld - Longitudinal seam,,"12,109.82",364+74,,,3.17,3600,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",766.22,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,323.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.663666,-119.7712636,,,,,,MFL+DEF (xHD),,
10000071,Bend Begin,Weld - Bend begin,,"12,110.01",364+74,0.2,2.97,3.17,3610,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",766.42,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,323.58",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6636655,-119.7712634,,"Bend left - 89 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
