Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
10000071,Bend End  ,Weld - Bend end,,"12,112.76",364+71,2.94,0.23,3.17,3610,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",769.17,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,320.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6636655,-119.7712634,,"Bend left - 89 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
3620,Weld,Weld - Longitudinal seam,,"12,112.99",364+71,,,3.07,3610,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",769.39,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,320.61",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6636603,-119.7712616,,,,,,MFL+DEF (xHD),,
3630,Weld,Weld - Longitudinal seam,,"12,116.06",364+68,,,43.04,3620,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",772.47,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,317.54",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6635454,-119.7712638,,,,,,MFL+DEF (xHD),,
3640,Weld,Weld - Longitudinal seam,,"12,159.11",364+25,,,3.19,3630,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",815.51,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,274.49",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6635434,-119.7712598,,,,,,MFL+DEF (xHD),,
10000072,Bend Begin,Weld - Bend begin,,"12,159.18",364+25,0.07,3.12,3.19,3640,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",815.58,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,274.42",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6635434,-119.7712596,,"Bend right - 94 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000072,Bend End  ,Weld - Bend end,,"12,162.26",364+22,3.16,0.03,3.19,3640,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",818.67,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,271.33",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6635434,-119.7712596,,"Bend right - 94 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
3650,Weld,Weld - Longitudinal seam,,"12,162.29",364+22,,,3.16,3640,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",818.7,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,271.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6635427,-119.7711199,,,,,,MFL+DEF (xHD),,
3660,Weld,Weld - Longitudinal seam,,"12,165.45",364+19,,,12.69,3650,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",821.86,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,268.14",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.663541,-119.7710957,,,,,,MFL+DEF (xHD),,
3660,Wall Thickness,Weld - Change in wall thickness,,"12,165.48",364+19,,,12.69,3660,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",821.88,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,268.12",8.625,0.25,,42000,,,,,,,,,,,1440,,,,,,,,,,35.663541,-119.7710957,,Wall Thickness,,,,MFL+DEF (xHD),,
10000073,Fitting,Offtake,,"12,166.68",364+18,1.31,11.39,12.69,3660,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",823.09,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,266.91",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6635376,-119.7710955,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
40000033,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,168.39",364+16,2.95,9.74,12.69,3660,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",824.79,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,265.21",8.625,0.25,,42000,,16,0.039,,,,,0.503,0.36,6:00,1440,2999,2159,1753,0.667,1.232,2995,2157,,,35.663533,-119.7710952,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
3670,Weld,Weld - Longitudinal seam,,"12,178.15",364+06,,,41.53,3660,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",834.56,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,255.45",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6635375,-119.7710955,,,,,,MFL+DEF (xHD),,
3680,Weld,Weld - Longitudinal seam,,"12,219.68",363+65,,,25.82,3670,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",876.08,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,213.92",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6634919,-119.7711009,,,,,,MFL+DEF (xHD),,
3690,Weld,Weld - Longitudinal seam,,"12,245.49",363+39,,,8.08,3680,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",901.9,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,188.10",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6633798,-119.7711214,,,,,,MFL+DEF (xHD),,
3700,Weld,Weld - Longitudinal seam,,"12,253.57",363+31,,,12.57,3690,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",909.98,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,180.02",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6633108,-119.7711363,,,,,,MFL+DEF (xHD),,
3710,Weld,Weld - Longitudinal seam,,"12,266.14",363+19,,,28.47,3700,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",922.55,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,167.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.663289,-119.7711411,,,,,,MFL+DEF (xHD),,
3720,Weld,Weld - Longitudinal seam,,"12,294.61",362+90,,,41.4,3710,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",951.01,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,138.99",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6632553,-119.7711489,,,,,,MFL+DEF (xHD),,
40000034,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,323.66",362+61,29.07,12.33,41.4,3720,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",980.06,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,109.94",8.625,0.25,,42000,,17,0.043,,,,,0.631,0.512,6:15,1440,2987,2151,1753,0.67,1.227,2981,2147,,,35.6631769,-119.7711661,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3730,Weld,Weld - Longitudinal seam,,"12,336.01",362+49,,,41.42,3720,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data",992.41,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,097.59",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6631788,-119.7711657,,,,,,MFL+DEF (xHD),,
10000074,Sleeve Begin,Repair - Welded sleeve begin,,"12,353.20",362+32,17.2,24.22,41.42,3730,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,009.61","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,080.39",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6631322,-119.7711746,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000074,Sleeve End  ,Repair - Welded sleeve end,,"12,354.56",362+31,18.55,22.86,41.42,3730,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,010.97","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,079.03",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6631322,-119.7711746,,Sleeve End  ,,,,MFL+DEF (xHD),,
40000035,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,359.40",362+26,23.41,18.01,41.42,3730,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,015.80","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,074.20",8.625,0.25,,42000,,18,0.046,,,,,0.522,0.397,6:00,1440,2994,2155,1753,0.668,1.23,2989,2152,,,35.6631154,-119.7711777,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000036,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,365.34",362+20,29.37,12.05,41.42,3730,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,021.74","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,068.26",8.625,0.25,,42000,,22,0.055,,,,,0.873,0.592,6:15,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6630993,-119.7711808,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000037,Metal Loss,Anomaly - Corrosion cluster,External,"12,366.03",362+19,30.04,11.38,41.42,3730,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,022.43","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,067.57",8.625,0.25,,42000,,18,0.044,,,,,0.51,0.366,6:15,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6630974,-119.7711812,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000038,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,367.87",362+17,31.89,9.52,41.42,3730,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,024.28","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,065.72",8.625,0.25,,42000,,20,0.051,,,,,0.68,0.519,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6630924,-119.7711821,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000039,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,370.34",362+15,34.36,7.06,41.42,3730,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,026.75","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,063.25",8.625,0.25,,42000,,20,0.051,,,,,0.577,0.486,6:15,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6630857,-119.7711834,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000040,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,371.41",362+14,35.44,5.98,41.42,3730,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,027.82","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,062.18",8.625,0.25,,42000,,15,0.038,,,,,0.752,0.497,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6630828,-119.7711839,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3740,Weld,Weld - Longitudinal seam,,"12,377.42",362+08,,,41.39,3730,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,033.83","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,056.17",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6630666,-119.771187,,,,,,MFL+DEF (xHD),,
3750,Weld,Weld - Longitudinal seam,,"12,418.81",361+67,,,41.51,3740,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,075.22","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,014.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6629542,-119.7712046,,,,,,MFL+DEF (xHD),,
3760,Weld,Weld - Longitudinal seam,,"12,460.32",361+25,,,41.51,3750,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,116.73","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,973.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6628419,-119.77122,,,,,,MFL+DEF (xHD),,
3770,Weld,Weld - Longitudinal seam,,"12,501.83",360+84,,,41.55,3760,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,158.23","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,931.77",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6627293,-119.771235,,,,,,MFL+DEF (xHD),,
40000041,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,530.97",360+55,29.17,12.38,41.55,3770,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,187.37","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,902.63",8.625,0.25,,42000,,18,0.045,,,,,0.586,0.469,6:00,1440,2990,2152,1753,0.669,1.228,2984,2149,,,35.66265,-119.7712477,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3780,Weld,Weld - Longitudinal seam,,"12,543.37",360+43,,,41.43,3770,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,199.78","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,890.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6626162,-119.7712531,,,,,,MFL+DEF (xHD),,
3790,Weld,Weld - Longitudinal seam,,"12,584.80",360+01,,,41.47,3780,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,241.21","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,848.80",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6625043,-119.7712736,,,,,,MFL+DEF (xHD),,
3800,Weld,Weld - Longitudinal seam,,"12,626.27",359+60,,,41.57,3790,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,282.67","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,807.33",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.662392,-119.771295,,,,,,MFL+DEF (xHD),,
40000042,Metal Loss,Anomaly - Corrosion cluster,External,"12,631.24",359+55,4.99,36.58,41.57,3800,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,287.65","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,802.35",8.625,0.25,,42000,,15,0.039,,,,,0.331,0.333,6:00,1440,3007,2165,1753,0.665,1.235,3006,2164,,,35.6623785,-119.7712976,,Metal Loss,PINH,,,MFL+DEF (xHD),,
3810,Weld,Weld - Longitudinal seam,,"12,667.83",359+19,,,41.5,3800,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,324.24","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,765.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6622801,-119.7713162,,,,,,MFL+DEF (xHD),,
40000043,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,684.02",359+03,16.22,25.28,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,340.43","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,749.57",8.625,0.25,,42000,,17,0.044,,,,,0.591,0.471,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6622362,-119.7713244,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000044,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,686.04",359+01,18.23,23.26,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,342.44","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,747.56",8.625,0.25,,42000,,23,0.056,,,,,0.606,0.495,6:00,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6622307,-119.7713254,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000045,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,690.61",358+96,22.81,18.69,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,347.02","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,742.99",8.625,0.25,,42000,,17,0.041,,,,,0.639,0.583,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6622183,-119.7713277,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000046,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,696.14",358+91,28.33,13.16,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,352.55","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,737.45",8.625,0.25,,42000,,16,0.04,,,,,0.56,0.478,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6622033,-119.7713305,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000047,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,697.44",358+89,29.63,11.87,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,353.84","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,736.16",8.625,0.25,,42000,,19,0.046,,,,,0.592,0.333,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6621998,-119.7713311,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000048,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,697.71",358+89,29.9,11.59,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,354.11","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,735.89",8.625,0.25,,42000,,19,0.047,,,,,0.671,0.411,6:15,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6621991,-119.7713313,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000049,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,699.58",358+87,31.78,9.72,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,355.98","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,734.02",8.625,0.25,,42000,,17,0.042,,,,,0.752,0.583,6:00,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.662194,-119.7713322,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000050,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,701.15",358+86,33.34,8.16,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,357.55","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,732.45",8.625,0.25,,42000,,20,0.05,,,,,0.579,0.492,6:00,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6621898,-119.771333,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000051,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,702.80",358+84,35,6.5,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,359.21","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,730.79",8.625,0.25,,42000,,16,0.041,,,,,0.618,0.428,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6621853,-119.7713338,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000052,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,704.61",358+82,36.8,4.69,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,361.02","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,728.98",8.625,0.25,,42000,,18,0.044,,,,,0.472,0.333,6:00,1440,2998,2159,1753,0.667,1.231,2995,2156,,,35.6621803,-119.7713347,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000053,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,706.52",358+80,38.71,2.78,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,362.92","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,727.08",8.625,0.25,,42000,,20,0.051,,,,,0.617,0.425,6:00,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6621752,-119.7713357,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000054,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,707.36",358+79,39.55,1.95,41.5,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,363.76","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,726.24",8.625,0.25,,42000,,15,0.038,,,,,0.531,0.333,6:00,1440,2997,2158,1753,0.667,1.231,2994,2156,,,35.6621729,-119.7713361,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
3820,Weld,Weld - Longitudinal seam,,"12,709.33",358+77,,,37.57,3810,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,365.73","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,724.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6621671,-119.7713372,,,,,,MFL+DEF (xHD),,
40000055,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,716.37",358+70,7.07,30.5,37.57,3820,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,372.78","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,717.22",8.625,0.25,,42000,,16,0.039,,,,,0.539,0.333,6:00,1440,2996,2157,1753,0.668,1.231,2992,2155,,,35.662148,-119.7713408,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000056,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,717.61",358+69,8.31,29.26,37.57,3820,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,374.02","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,715.98",8.625,0.25,,42000,,19,0.049,,,,,0.648,0.463,6:00,1440,2982,2147,1753,0.671,1.225,2974,2142,,,35.6621446,-119.7713414,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000057,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,737.90",358+49,28.59,8.98,37.57,3820,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,394.31","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,695.69",8.625,0.25,,42000,,16,0.039,,,,,0.417,0.333,6:00,1440,3003,2162,1753,0.666,1.233,3001,2161,,,35.6620896,-119.7713517,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
3830,Weld,Weld - Longitudinal seam,,"12,746.90",358+40,,,41.41,3820,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,403.30","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,686.70",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6620551,-119.7713582,,,,,,MFL+DEF (xHD),,
3840,Weld,Weld - Longitudinal seam,,"12,788.31",357+99,,,41.56,3830,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,444.71","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,645.29",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6619528,-119.771378,,,,,,MFL+DEF (xHD),,
40000058,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,794.67",357+93,6.39,35.17,41.56,3840,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,451.07","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,638.93",8.625,0.25,,42000,,17,0.044,,,,,0.629,0.406,6:00,1440,2987,2151,1753,0.67,1.227,2981,2147,,,35.6619356,-119.7713814,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000059,Metal Loss,Anomaly - Corrosion cluster,Internal,"12,796.68",357+91,8.4,33.15,41.56,3840,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,453.08","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,636.92",8.625,0.25,,42000,,17,0.044,,,,,0.726,0.613,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6619301,-119.7713824,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3850,Weld,Weld - Longitudinal seam,,"12,829.86",357+58,,,41.51,3840,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,486.27","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,603.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.661841,-119.7713997,,,,,,MFL+DEF (xHD),,
3860,Weld,Weld - Longitudinal seam,,"12,871.38",357+16,,,41.51,3850,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,527.78","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,562.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6617272,-119.7714195,,,,,,MFL+DEF (xHD),,
3870,Weld,Weld - Longitudinal seam,,"12,912.88",356+75,,,41.45,3860,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,569.29","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,520.72",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6616148,-119.7714388,,,,,,MFL+DEF (xHD),,
3880,Weld,Weld - Longitudinal seam,,"12,954.33",356+34,,,41.54,3870,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,610.73","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,479.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6615016,-119.7714565,,,,,,MFL+DEF (xHD),,
3890,Weld,Weld - Longitudinal seam,,"12,995.87",355+92,,,41.48,3880,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,652.28","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,437.72",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.661389,-119.7714746,,,,,,MFL+DEF (xHD),,
3900,Weld,Weld - Longitudinal seam,,"13,037.35",355+51,,,40.95,3890,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,693.75","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,396.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6612754,-119.7714946,,,,,,MFL+DEF (xHD),,
3910,Weld,Weld - Longitudinal seam,,"13,078.29",355+10,,,41.09,3900,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,734.70","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,355.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6611635,-119.7715162,,,,,,MFL+DEF (xHD),,
3920,Weld,Weld - Longitudinal seam,,"13,119.38",354+69,,,41.49,3910,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,775.79","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,314.21",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6610522,-119.771539,,,,,,MFL+DEF (xHD),,
3930,Weld,Weld - Longitudinal seam,,"13,160.87",354+28,,,41.49,3920,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,817.28","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,272.73",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6609407,-119.7715604,,,,,,MFL+DEF (xHD),,
40000060,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,190.24",353+99,29.4,12.09,41.49,3930,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,846.65","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,243.35",8.625,0.25,,42000,,19,0.046,,,,,0.657,0.66,5:45,1440,2982,2147,1753,0.671,1.225,2976,2142,,,35.6608609,-119.7715742,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000061,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,190.74",353+98,29.9,11.59,41.49,3930,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,847.14","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,242.86",8.625,0.25,,42000,,18,0.046,,,,,0.698,0.47,6:00,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6608596,-119.7715744,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000062,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,194.51",353+94,33.67,7.82,41.49,3930,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,850.91","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,239.09",8.625,0.25,,42000,,16,0.041,,,,,0.753,0.484,6:00,1440,2979,2145,1753,0.671,1.223,2972,2140,,,35.6608493,-119.7715762,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000063,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,194.85",353+94,34.01,7.48,41.49,3930,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,851.26","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,238.74",8.625,0.25,,42000,,17,0.043,,,,,0.584,0.521,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6608484,-119.7715763,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000064,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,196.68",353+92,35.83,5.65,41.49,3930,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,853.08","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,236.92",8.625,0.25,,42000,,19,0.047,,,,,0.69,0.557,6:00,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6608434,-119.7715772,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000065,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,201.01",353+88,40.17,1.32,41.49,3930,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,857.42","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,232.59",8.625,0.25,,42000,,21,0.053,,,,,0.666,0.482,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6608317,-119.7715792,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3940,Weld,Weld - Longitudinal seam,,"13,202.36",353+87,,,41.65,3930,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,858.76","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,231.24",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6608277,-119.7715799,,,,,,MFL+DEF (xHD),,
40000066,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,203.49",353+86,1.16,40.49,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,859.90","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,230.10",8.625,0.25,,42000,,18,0.044,,,,,0.599,0.456,6:00,1440,2989,2152,1753,0.669,1.228,2983,2148,,,35.6608246,-119.7715804,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000067,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,205.07",353+84,2.73,38.92,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,861.47","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,228.53",8.625,0.25,,42000,,18,0.044,,,,,0.605,0.439,6:00,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6608203,-119.7715812,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000068,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,207.64",353+81,5.31,36.35,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,864.04","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,225.96",8.625,0.25,,42000,,16,0.039,,,,,0.636,0.493,6:00,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6608134,-119.7715824,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000069,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,208.15",353+81,5.82,35.84,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,864.56","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,225.44",8.625,0.25,,42000,,21,0.052,,,,,0.477,0.333,6:00,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.660812,-119.7715826,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000070,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,208.90",353+80,6.57,35.09,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,865.30","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,224.70",8.625,0.25,,42000,,20,0.05,,,,,0.646,0.424,6:00,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6608099,-119.771583,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000071,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,209.57",353+80,7.25,34.41,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,865.98","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,224.02",8.625,0.25,,42000,,20,0.05,,,,,0.707,0.481,6:00,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6608081,-119.7715833,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000072,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,210.94",353+78,8.61,33.04,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,867.35","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,222.65",8.625,0.25,,42000,,19,0.048,,,,,0.63,0.543,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6608044,-119.7715839,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000073,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,213.05",353+76,10.72,30.93,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,869.46","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,220.54",8.625,0.25,,42000,,17,0.042,,,,,0.593,0.374,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6607986,-119.7715849,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000074,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,213.62",353+75,11.29,30.36,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,870.02","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,219.98",8.625,0.25,,42000,,17,0.043,,,,,0.647,0.354,6:00,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6607971,-119.7715852,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000075,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,213.86",353+75,11.52,30.13,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,870.26","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,219.74",8.625,0.25,,42000,,18,0.044,,,,,0.548,0.434,6:00,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6607965,-119.7715853,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000076,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,214.23",353+75,11.89,29.76,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,870.63","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,219.37",8.625,0.25,,42000,,26,0.066,,,,,0.589,0.554,6:00,1440,2974,2141,1753,0.672,1.222,2965,2135,,,35.6607955,-119.7715854,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000077,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,214.65",353+74,12.32,29.34,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,871.06","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,218.95",8.625,0.25,,42000,,19,0.048,,,,,0.582,0.419,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6607943,-119.7715856,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000078,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,215.49",353+74,13.16,28.49,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,871.90","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,218.10",8.625,0.25,,42000,,21,0.053,,,,,0.656,0.585,6:00,1440,2977,2143,1753,0.672,1.223,2968,2137,,,35.660792,-119.771586,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000079,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,216.14",353+73,13.8,27.85,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,872.54","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,217.46",8.625,0.25,,42000,,17,0.042,,,,,0.533,0.401,6:00,1440,2995,2156,1753,0.668,1.23,2991,2154,,,35.6607903,-119.7715863,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000080,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,216.35",353+73,14.02,27.63,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,872.76","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,217.24",8.625,0.25,,42000,,20,0.049,,,,,0.647,0.498,6:00,1440,2981,2147,1753,0.671,1.224,2974,2141,,,35.6607897,-119.7715864,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000081,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,216.68",353+72,14.36,27.3,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,873.09","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,216.91",8.625,0.25,,42000,,28,0.07,,,,,0.781,0.563,6:00,1440,2943,2119,1753,0.68,1.209,2925,2106,,,35.6607888,-119.7715866,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000082,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,217.70",353+71,15.38,26.27,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,874.11","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,215.89",8.625,0.25,,42000,,20,0.049,,,,,0.734,0.574,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.660786,-119.7715871,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000083,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,218.25",353+71,15.92,25.73,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,874.66","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,215.35",8.625,0.25,,42000,,18,0.045,,,,,0.677,0.544,6:00,1440,2982,2147,1753,0.671,1.225,2974,2142,,,35.6607845,-119.7715873,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000084,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,218.53",353+71,16.2,25.45,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,874.94","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,215.07",8.625,0.25,,42000,,17,0.043,,,,,0.685,0.557,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6607838,-119.7715874,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000085,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,219.67",353+69,17.35,24.31,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,876.08","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,213.92",8.625,0.25,,42000,,16,0.04,,,,,0.705,0.86,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6607807,-119.771588,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000086,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,221.26",353+68,18.93,22.72,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,877.67","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,212.33",8.625,0.25,,42000,,16,0.04,,,,,0.587,0.361,6:00,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6607763,-119.7715887,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000087,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,223.37",353+66,21.05,20.61,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,879.78","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,210.22",8.625,0.25,,42000,,18,0.044,,,,,0.74,0.566,6:00,1440,2977,2144,1753,0.672,1.223,2970,2138,,,35.6607706,-119.7715897,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000088,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,223.80",353+65,21.47,20.19,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,880.20","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,209.80",8.625,0.25,,42000,,17,0.041,,,,,0.653,0.442,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6607695,-119.7715899,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000089,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,224.43",353+65,22.1,19.56,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,880.84","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,209.17",8.625,0.25,,42000,,18,0.046,,,,,0.58,0.43,6:00,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6607677,-119.7715902,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000090,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,224.97",353+64,22.63,19.02,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,881.37","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,208.63",8.625,0.25,,42000,,15,0.039,,,,,0.552,0.452,6:00,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6607663,-119.7715904,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000091,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,225.47",353+64,23.14,18.51,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,881.88","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,208.13",8.625,0.25,,42000,,24,0.061,,,,,0.653,0.424,6:00,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6607649,-119.7715907,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000092,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,226.01",353+63,23.68,17.97,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,882.41","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,207.59",8.625,0.25,,42000,,22,0.055,,,,,0.761,0.499,6:00,1440,2963,2134,1753,0.675,1.217,2952,2125,,,35.6607634,-119.7715909,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000093,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,226.26",353+63,23.93,17.72,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,882.67","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,207.34",8.625,0.25,,42000,,24,0.06,,,,,0.71,0.474,6:00,1440,2965,2135,1753,0.675,1.218,2953,2126,,,35.6607628,-119.771591,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000094,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,226.70",353+62,24.43,17.23,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,883.11","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,206.89",8.625,0.25,,42000,,21,0.052,,,,,1.988,0.443,6:00,1440,2823,2032,1753,0.709,1.159,2812,2025,,,35.6607616,-119.7715913,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000095,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,227.25",353+62,24.92,16.73,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,883.66","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,206.34",8.625,0.25,,42000,,18,0.045,,,,,0.617,0.421,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6607601,-119.7715915,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000096,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,227.76",353+61,25.43,16.23,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,884.16","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,205.84",8.625,0.25,,42000,,22,0.055,,,,,0.633,0.457,6:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6607587,-119.7715917,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000097,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,228.31",353+61,25.98,15.67,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,884.72","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,205.28",8.625,0.25,,42000,,21,0.052,,,,,0.674,0.454,6:00,1440,2976,2143,1753,0.672,1.222,2967,2136,,,35.6607572,-119.771592,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000098,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,228.90",353+60,26.56,15.09,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,885.30","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,204.70",8.625,0.25,,42000,,20,0.05,,,,,0.566,0.448,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6607556,-119.7715923,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000099,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,229.37",353+60,27.04,14.62,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,885.77","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,204.23",8.625,0.25,,42000,,20,0.049,,,,,0.613,0.453,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6607543,-119.7715925,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000100,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,229.56",353+60,27.23,14.43,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,885.96","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,204.04",8.625,0.25,,42000,,17,0.041,,,,,0.572,0.371,6:00,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6607538,-119.7715926,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000101,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,230.54",353+59,28.2,13.45,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,886.94","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,203.06",8.625,0.25,,42000,,20,0.05,,,,,0.575,0.44,6:00,1440,2987,2151,1753,0.67,1.227,2981,2147,,,35.6607511,-119.771593,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000102,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,231.00",353+58,28.67,12.98,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,887.40","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,202.60",8.625,0.25,,42000,,24,0.06,,,,,0.686,0.487,6:00,1440,2968,2137,1753,0.674,1.219,2957,2129,,,35.6607499,-119.7715933,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000103,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,231.50",353+58,29.17,12.48,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,887.91","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,202.10",8.625,0.25,,42000,,19,0.048,,,,,0.627,0.401,6:00,1440,2984,2148,1753,0.67,1.226,2977,2144,,,35.6607485,-119.7715935,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000104,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,232.23",353+57,29.89,11.76,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,888.64","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,201.37",8.625,0.25,,42000,,16,0.041,,,,,0.533,0.333,6:00,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6607466,-119.7715938,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000105,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,232.60",353+57,30.27,11.38,41.65,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,889.01","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,200.99",8.625,0.25,,42000,,21,0.052,,,,,0.595,0.448,6:00,1440,2984,2148,1753,0.67,1.226,2977,2144,,,35.6607455,-119.771594,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3950,Weld,Weld - Longitudinal seam,,"13,244.01",353+45,,,41.48,3940,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,900.42","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,189.59",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6607152,-119.7715992,,,,,,MFL+DEF (xHD),,
40000106,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,263.68",353+26,19.7,21.78,41.48,3950,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,920.09","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,169.92",8.625,0.25,,42000,,17,0.042,,,,,0.653,0.333,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6606619,-119.7716092,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000107,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,269.77",353+20,25.78,15.69,41.48,3950,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,926.17","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,163.83",8.625,0.25,,42000,,20,0.049,,,,,0.669,0.519,6:15,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6606454,-119.7716123,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3960,Weld,Weld - Longitudinal seam,,"13,285.49",353+04,,,41.57,3950,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,941.89","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,148.11",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6606014,-119.7716205,,,,,,MFL+DEF (xHD),,
40000108,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,290.93",352+99,5.47,36.11,41.57,3960,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,947.34","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,142.66",8.625,0.25,,42000,,19,0.048,,,,,0.543,0.445,6:15,1440,2991,2154,1753,0.669,1.228,2986,2150,,,35.6605866,-119.7716233,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000109,Metal Loss,Anomaly - Corrosion cluster,External,"13,304.21",352+85,18.74,22.83,41.57,3960,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,960.61","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,129.39",8.625,0.25,,42000,,16,0.041,,,,,0.546,0.385,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6605507,-119.7716302,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000110,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,312.68",352+77,27.23,14.35,41.57,3960,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,969.09","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,120.91",8.625,0.25,,42000,,19,0.046,,,,,0.759,0.469,6:15,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6605277,-119.7716345,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000111,Metal Loss,Anomaly - Corrosion cluster,External,"13,323.31",352+66,37.86,3.72,41.57,3960,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,979.72","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,110.28",8.625,0.25,,42000,,16,0.039,,,,,0.782,0.676,3:45,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6604989,-119.77164,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000112,Metal Loss,Anomaly - Corrosion cluster,External,"13,323.55",352+66,38.12,3.46,41.57,3960,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,979.96","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,110.05",8.625,0.25,,42000,,26,0.066,,,,,1.34,2.069,4:15,1440,2859,2058,1753,0.7,1.174,2827,2035,,,35.6604982,-119.7716401,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000113,Metal Loss,Anomaly - Corrosion cluster,External,"13,323.87",352+66,38.42,3.16,41.57,3960,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,980.27","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,109.73",8.625,0.25,,42000,,23,0.058,,,,,0.931,0.805,4:15,1440,2939,2116,1753,0.681,1.207,2922,2104,,,35.6604974,-119.7716403,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000114,Metal Loss,Anomaly - Corrosion cluster,External,"13,324.54",352+65,39.09,2.48,41.57,3960,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,980.95","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,109.05",8.625,0.25,,42000,,16,0.041,,,,,0.85,0.87,5:45,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6604955,-119.7716407,,Metal Loss,PITT,,,MFL+DEF (xHD),,
3970,Weld,Weld - Longitudinal seam,,"13,327.06",352+63,,,41.54,3960,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","1,983.47","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,106.53",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.660489,-119.7716419,,,,,,MFL+DEF (xHD),,
3980,Weld,Weld - Longitudinal seam,,"13,368.60",352+21,,,41.54,3970,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,025.00","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,065.00",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6603763,-119.7716624,,,,,,MFL+DEF (xHD),,
3990,Weld,Weld - Longitudinal seam,,"13,410.13",351+80,,,41.49,3980,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,066.54","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,023.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6602645,-119.7716828,,,,,,MFL+DEF (xHD),,
40000115,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,423.60",351+66,13.49,27.99,41.49,3990,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,080.00","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,010.00",8.625,0.25,,42000,,22,0.054,,,,,0.695,0.504,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6602281,-119.7716902,,Metal Loss,PITT,,,MFL+DEF (xHD),,
