Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40000116,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,439.50",351+51,29.4,12.09,41.49,3990,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,095.91","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",994.09,8.625,0.25,,42000,,15,0.038,,,,,0.707,0.523,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.660185,-119.771699,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000117,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,439.73",351+50,29.62,11.87,41.49,3990,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,096.13","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",993.87,8.625,0.25,,42000,,17,0.043,,,,,0.626,0.422,6:15,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6601844,-119.7716991,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000118,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,440.05",351+50,29.94,11.54,41.49,3990,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,096.45","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",993.55,8.625,0.25,,42000,,19,0.048,,,,,0.695,0.672,6:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6601836,-119.7716993,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000119,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,440.57",351+50,30.46,11.02,41.49,3990,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,096.98","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",993.03,8.625,0.25,,42000,,17,0.043,,,,,0.629,0.619,6:00,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6601821,-119.7716996,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000120,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,440.86",351+49,30.75,10.73,41.49,3990,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,097.27","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",992.73,8.625,0.25,,42000,,15,0.038,,,,,0.56,0.418,6:00,1440,2995,2157,1753,0.668,1.23,2992,2154,,,35.6601814,-119.7716998,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000121,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,441.01",351+49,30.9,10.59,41.49,3990,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,097.42","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",992.59,8.625,0.25,,42000,,15,0.038,,,,,0.618,0.726,5:45,1440,2991,2154,1753,0.669,1.229,2987,2150,,,35.660181,-119.7716999,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4000,Weld,Weld - Longitudinal seam,,"13,451.62",351+39,,,39.55,3990,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,108.03","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",981.98,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6601513,-119.7717059,,,,,,MFL+DEF (xHD),,
40000122,Metal Loss,Anomaly - Corrosion cluster,External,"13,452.10",351+38,0.52,39.04,39.55,4000,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,108.50","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",981.5,8.625,0.25,,42000,,24,0.061,,,,,0.92,1.397,9:45,1440,2935,2113,1753,0.681,1.206,2917,2101,,,35.66015,-119.7717062,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000123,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,476.22",351+14,24.63,14.92,39.55,4000,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,132.63","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",957.38,8.625,0.25,,42000,,18,0.044,,,,,0.727,0.66,6:00,1440,2978,2144,1753,0.672,1.223,2970,2139,,,35.6600852,-119.7717226,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000124,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,477.44",351+13,25.85,13.7,39.55,4000,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,133.85","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",956.15,8.625,0.25,,42000,,17,0.043,,,,,0.671,0.432,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6600819,-119.7717234,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4010,Weld,Weld - Longitudinal seam,,"13,491.17",350+99,,,41.42,4000,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,147.58","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",942.42,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6600401,-119.771734,,,,,,MFL+DEF (xHD),,
40000125,Metal Loss,Anomaly - Corrosion cluster,External,"13,519.15",350+71,28,13.42,41.42,4010,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,175.56","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",914.45,8.625,0.25,,42000,,16,0.04,,,,,0.563,0.333,6:15,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6599647,-119.7717517,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000126,Metal Loss,Anomaly - Corrosion cluster,External,"13,524.04",350+66,32.91,8.51,41.42,4010,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,180.45","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",909.55,8.625,0.25,,42000,,17,0.042,,,,,0.952,0.695,3:15,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6599516,-119.7717548,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000127,Metal Loss,Anomaly - Corrosion cluster,External,"13,524.39",350+66,33.25,8.16,41.42,4010,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,180.80","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",909.21,8.625,0.25,,42000,,19,0.046,,,,,0.898,0.512,3:45,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6599506,-119.7717551,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000128,Metal Loss,Anomaly - Corrosion cluster,External,"13,525.03",350+65,33.9,7.52,41.42,4010,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,181.43","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",908.57,8.625,0.25,,42000,,18,0.044,,,,,1.008,1.268,3:30,1440,2952,2125,1753,0.678,1.212,2939,2116,,,35.6599489,-119.7717555,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4020,Weld,Weld - Longitudinal seam,,"13,532.59",350+58,,,41.51,4010,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,189.00","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",901,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.659933,-119.7717592,,,,,,MFL+DEF (xHD),,
4030,Weld,Weld - Longitudinal seam,,"13,574.10",350+17,,,39.52,4020,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,230.50","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",859.5,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6598216,-119.7717847,,,,,,MFL+DEF (xHD),,
40000129,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,600.60",349+90,26.53,13,39.52,4030,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,257.00","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",833,8.625,0.25,,42000,,18,0.046,,,,,0.651,0.678,5:45,1440,2984,2148,1753,0.67,1.225,2977,2143,,,35.6597501,-119.771801,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4040,Weld,Weld - Longitudinal seam,,"13,613.62",349+77,,,40.31,4030,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,270.03","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",819.98,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6597091,-119.7718104,,,,,,MFL+DEF (xHD),,
4050,Weld,Weld - Longitudinal seam,,"13,653.93",349+37,,,41.36,4040,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,310.33","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",779.67,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6596029,-119.7718363,,,,,,MFL+DEF (xHD),,
4060,Weld,Weld - Longitudinal seam,,"13,695.29",348+96,,,41.53,4050,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,351.69","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",738.31,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6594938,-119.7718614,,,,,,MFL+DEF (xHD),,
4070,Weld,Weld - Longitudinal seam,,"13,736.81",348+55,,,41.49,4060,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,393.22","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",696.78,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6593826,-119.7718878,,,,,,MFL+DEF (xHD),,
4080,Weld,Weld - Longitudinal seam,,"13,778.30",348+13,,,41.59,4070,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,434.71","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",655.3,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.65927,-119.7719139,,,,,,MFL+DEF (xHD),,
40000130,Metal Loss,Anomaly - Corrosion cluster,External,"13,794.68",347+97,16.42,25.18,41.59,4080,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,451.09","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",638.91,8.625,0.25,,42000,,22,0.054,,,,,0.809,0.697,7:15,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6592259,-119.7719248,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000131,Metal Loss,Anomaly - Corrosion cluster,External,"13,806.22",347+86,27.95,13.65,41.59,4080,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,462.63","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",627.37,8.625,0.25,,42000,,15,0.038,,,,,0.531,0.585,7:15,1440,2997,2158,1753,0.667,1.231,2994,2155,,,35.6591949,-119.7719324,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000132,Metal Loss,Anomaly - Corrosion cluster,External,"13,809.48",347+82,31.2,10.39,41.59,4080,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,465.88","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",624.12,8.625,0.25,,42000,,16,0.04,,,,,0.641,0.634,6:15,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6591862,-119.7719346,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000133,Metal Loss,Anomaly - Corrosion cluster,External,"13,816.70",347+75,38.41,3.18,41.59,4080,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,473.10","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",616.9,8.625,0.25,,42000,,15,0.039,,,,,0.446,0.375,5:30,1440,3002,2161,1753,0.666,1.233,2999,2159,,,35.6591667,-119.7719394,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
4090,Weld,Weld - Longitudinal seam,,"13,819.89",347+72,,,41.47,4080,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,476.30","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",613.7,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6591586,-119.7719414,,,,,,MFL+DEF (xHD),,
40000134,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,823.97",347+68,4.1,37.37,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,480.37","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",609.63,8.625,0.25,,42000,,15,0.038,,,,,0.592,0.646,6:00,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6591476,-119.771944,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000135,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,827.43",347+64,7.57,33.89,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,483.84","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",606.17,8.625,0.25,,42000,,15,0.039,,,,,0.939,0.788,6:00,1440,2966,2136,1753,0.674,1.218,2957,2129,,,35.6591383,-119.7719462,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000136,Metal Loss,Anomaly - Corrosion cluster,External,"13,827.58",347+64,7.72,33.75,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,483.98","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",606.02,8.625,0.25,,42000,,17,0.043,,,,,0.766,0.536,7:45,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6591379,-119.7719463,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000137,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,827.64",347+64,7.78,33.69,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,484.04","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",605.96,8.625,0.25,,42000,,21,0.052,,,,,0.796,0.751,6:00,1440,2963,2133,1753,0.675,1.217,2951,2125,,,35.6591377,-119.7719463,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000138,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,827.87",347+64,8.04,33.43,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,484.28","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",605.72,8.625,0.25,,42000,,23,0.058,,,,,1.329,0.958,6:00,1440,2881,2074,1753,0.694,1.183,2852,2053,,,35.6591371,-119.7719465,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000139,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,829.33",347+63,9.46,32,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,485.74","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",604.26,8.625,0.25,,42000,,17,0.043,,,,,0.648,0.496,6:00,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6591332,-119.7719474,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000140,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,832.19",347+60,12.32,29.14,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,488.60","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",601.41,8.625,0.25,,42000,,18,0.046,,,,,0.63,0.562,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6591255,-119.7719492,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000141,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,832.62",347+59,12.75,28.72,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,489.02","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",600.98,8.625,0.25,,42000,,25,0.062,,,,,0.684,0.843,6:00,1440,2965,2135,1753,0.674,1.218,2954,2127,,,35.6591243,-119.7719495,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000142,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,845.45",347+47,25.58,15.88,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,501.86","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",588.14,8.625,0.25,,42000,,24,0.059,,,,,0.581,0.455,5:45,1440,2980,2146,1753,0.671,1.224,2972,2140,,,35.6590897,-119.7719576,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000143,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,845.87",347+46,26.01,15.45,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,502.28","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",587.73,8.625,0.25,,42000,,15,0.037,,,,,0.877,0.826,6:00,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6590886,-119.7719579,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000144,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,856.45",347+36,36.61,4.86,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,512.86","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",577.14,8.625,0.25,,42000,,18,0.044,,,,,1.212,1.259,5:45,1440,2930,2109,1753,0.683,1.203,2912,2097,,,35.6590601,-119.7719646,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000145,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,856.88",347+35,37.02,4.44,41.47,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,513.29","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",576.71,8.625,0.25,,42000,,18,0.045,,,,,0.876,0.807,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.659059,-119.7719648,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4100,Weld,Weld - Longitudinal seam,,"13,861.36",347+31,,,41.48,4090,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,517.77","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",572.24,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6590455,-119.771968,,,,,,MFL+DEF (xHD),,
40000146,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,862.30",347+30,0.98,40.5,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,518.71","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",571.29,8.625,0.25,,42000,,18,0.044,,,,,0.942,1.104,5:45,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.659043,-119.7719686,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000147,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,862.95",347+29,1.62,39.86,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,519.36","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",570.65,8.625,0.25,,42000,,17,0.043,,,,,0.711,1.244,5:45,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6590412,-119.7719691,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000148,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,863.31",347+29,2,39.47,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,519.72","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",570.28,8.625,0.25,,42000,,22,0.056,,,,,1.169,1.404,5:45,1440,2909,2094,1753,0.688,1.195,2886,2078,,,35.6590403,-119.7719693,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000149,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,864.27",347+28,2.96,38.52,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,520.68","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",569.33,8.625,0.25,,42000,,16,0.039,,,,,1.183,1.213,6:15,1440,2944,2120,1753,0.679,1.209,2929,2109,,,35.6590377,-119.7719699,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000150,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,865.56",347+26,4.24,37.23,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,521.97","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",568.03,8.625,0.25,,42000,,25,0.061,,,,,0.954,1.011,6:15,1440,2929,2109,1753,0.683,1.203,2910,2095,,,35.6590342,-119.7719708,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000151,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,865.73",347+26,4.4,37.07,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,522.13","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",567.87,8.625,0.25,,42000,,16,0.039,,,,,0.791,0.541,6:00,1440,2978,2144,1753,0.672,1.223,2970,2139,,,35.6590338,-119.7719709,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000152,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,866.11",347+26,4.79,36.68,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,522.52","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",567.48,8.625,0.25,,42000,,23,0.058,,,,,0.999,0.938,6:15,1440,2928,2108,1753,0.683,1.203,2909,2094,,,35.6590327,-119.7719711,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000153,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,868.10",347+24,6.76,34.72,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,524.50","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",565.5,8.625,0.25,,42000,,17,0.044,,,,,0.592,0.58,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6590274,-119.7719724,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000154,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,868.43",347+24,7.11,34.37,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,524.84","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",565.16,8.625,0.25,,42000,,17,0.043,,,,,0.907,0.706,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6590265,-119.7719727,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000155,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,868.99",347+23,7.68,33.8,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,525.39","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",564.61,8.625,0.25,,42000,,18,0.045,,,,,1.197,0.968,6:00,1440,2931,2110,1753,0.682,1.204,2913,2098,,,35.659025,-119.771973,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000156,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,869.82",347+22,8.51,32.96,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,526.23","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",563.77,8.625,0.25,,42000,,19,0.047,,,,,1.109,0.822,6:00,1440,2935,2113,1753,0.681,1.206,2919,2101,,,35.6590227,-119.7719736,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000157,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,870.14",347+22,8.81,32.66,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,526.54","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",563.46,8.625,0.25,,42000,,18,0.044,,,,,0.908,0.916,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6590219,-119.7719738,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000158,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,870.49",347+22,9.17,32.31,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,526.90","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",563.1,8.625,0.25,,42000,,23,0.056,,,,,0.898,0.626,6:00,1440,2945,2120,1753,0.679,1.209,2929,2109,,,35.6590209,-119.771974,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000159,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,873.46",347+19,12.13,29.35,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,529.86","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",560.14,8.625,0.25,,42000,,20,0.05,,,,,0.742,0.558,6:00,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.659013,-119.771976,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000160,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,874.55",347+18,13.22,28.25,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,530.96","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",559.04,8.625,0.25,,42000,,17,0.043,,,,,0.742,0.576,6:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.65901,-119.7719767,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000161,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,874.76",347+17,13.44,28.04,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,531.17","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",558.84,8.625,0.25,,42000,,18,0.045,,,,,0.889,0.611,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6590095,-119.7719768,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000162,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,875.04",347+17,13.71,27.77,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,531.44","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",558.56,8.625,0.25,,42000,,16,0.04,,,,,0.785,0.644,6:00,1440,2977,2144,1753,0.672,1.223,2970,2138,,,35.6590087,-119.771977,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000163,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,875.43",347+17,14.09,27.39,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,531.83","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",558.17,8.625,0.25,,42000,,23,0.058,,,,,0.564,0.444,6:00,1440,2983,2148,1753,0.671,1.225,2975,2142,,,35.6590077,-119.7719773,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000164,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,876.40",347+16,15.05,26.42,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,532.80","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",557.2,8.625,0.25,,42000,,16,0.041,,,,,0.424,0.445,6:15,1440,3002,2162,1753,0.666,1.233,3000,2160,,,35.659005,-119.7719779,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000165,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,878.49",347+14,17.17,24.3,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,534.90","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",555.1,8.625,0.25,,42000,,15,0.039,,,,,0.959,0.622,6:00,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6589994,-119.7719793,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000166,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,880.75",347+11,19.42,22.05,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,537.16","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",552.84,8.625,0.25,,42000,,17,0.043,,,,,0.736,0.658,6:00,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6589933,-119.7719808,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000167,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,881.13",347+11,19.79,21.68,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,537.53","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",552.47,8.625,0.25,,42000,,19,0.047,,,,,0.668,0.576,6:15,1440,2981,2146,1753,0.671,1.224,2973,2141,,,35.6589923,-119.771981,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000168,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,883.36",347+09,22.02,19.46,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,539.76","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",550.24,8.625,0.25,,42000,,20,0.05,,,,,0.506,0.333,5:45,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6589863,-119.7719825,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000169,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,884.96",347+07,23.63,17.85,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,541.37","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",548.63,8.625,0.25,,42000,,21,0.053,,,,,0.598,0.668,6:15,1440,2983,2148,1753,0.671,1.225,2976,2142,,,35.658982,-119.7719835,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000170,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,889.32",347+03,28,13.48,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,545.73","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",544.27,8.625,0.25,,42000,,17,0.043,,,,,0.81,0.692,6:00,1440,2972,2140,1753,0.673,1.221,2964,2134,,,35.6589703,-119.7719864,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000171,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,893.48",346+99,32.14,9.34,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,549.89","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",540.12,8.625,0.25,,42000,,16,0.041,,,,,0.496,0.542,6:15,1440,2998,2159,1753,0.667,1.231,2995,2156,,,35.6589591,-119.7719891,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000172,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,895.83",346+96,34.51,6.96,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,552.24","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",537.77,8.625,0.25,,42000,,16,0.041,,,,,1.011,1.023,6:15,1440,2957,2129,1753,0.676,1.214,2945,2120,,,35.6589528,-119.7719907,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000173,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,896.21",346+96,34.87,6.61,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,552.62","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",537.39,8.625,0.25,,42000,,16,0.039,,,,,0.485,0.465,6:30,1440,3000,2160,1753,0.667,1.232,2996,2157,,,35.6589518,-119.7719909,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000174,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,896.76",346+95,35.42,6.05,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,553.17","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",536.83,8.625,0.25,,42000,,17,0.044,,,,,0.538,0.333,5:45,1440,2994,2156,1753,0.668,1.23,2989,2152,,,35.6589503,-119.7719913,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000175,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,898.01",346+94,36.71,4.77,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,554.42","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",535.58,8.625,0.25,,42000,,16,0.039,,,,,1.279,0.948,6:00,1440,2935,2113,1753,0.682,1.205,2918,2101,,,35.6589469,-119.7719921,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000176,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,900.41",346+92,39.12,2.36,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,556.82","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",533.18,8.625,0.25,,42000,,16,0.04,,,,,1.528,1.191,6:00,1440,2911,2096,1753,0.687,1.196,2891,2081,,,35.6589404,-119.7719937,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000177,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,900.89",346+91,39.57,1.91,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,557.30","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",532.7,8.625,0.25,,42000,,17,0.043,,,,,0.914,0.689,6:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6589391,-119.771994,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4110,Weld,Weld - Longitudinal seam,,"13,902.84",346+89,,,41.48,4100,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,559.24","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",530.76,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6589339,-119.7719953,,,,,,MFL+DEF (xHD),,
40000178,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,905.18",346+87,2.38,39.1,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,561.59","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",528.42,8.625,0.25,,42000,,17,0.043,,,,,0.796,0.613,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6589276,-119.7719969,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000179,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,906.79",346+85,3.98,37.5,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,563.20","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",526.81,8.625,0.25,,42000,,20,0.049,,,,,0.705,0.534,6:00,1440,2976,2142,1753,0.672,1.222,2967,2136,,,35.6589233,-119.771998,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000180,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,908.03",346+84,5.21,36.26,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,564.43","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",525.57,8.625,0.25,,42000,,18,0.045,,,,,0.603,0.513,6:00,1440,2988,2151,1753,0.669,1.227,2983,2147,,,35.65892,-119.7719989,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000181,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,910.60",346+82,7.8,33.68,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,567.01","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",522.99,8.625,0.25,,42000,,22,0.055,,,,,0.825,0.651,6:00,1440,2955,2128,1753,0.677,1.214,2942,2118,,,35.658913,-119.7720006,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000182,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,911.97",346+80,9.15,32.32,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,568.37","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",521.63,8.625,0.25,,42000,,24,0.059,,,,,0.545,0.354,5:45,1440,2984,2149,1753,0.67,1.226,2977,2144,,,35.6589094,-119.7720015,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000183,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,916.51",346+76,13.69,27.79,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,572.91","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",517.09,8.625,0.25,,42000,,22,0.055,,,,,0.477,0.333,5:45,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6588972,-119.7720046,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000184,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,916.75",346+76,13.94,27.54,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,573.15","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",516.85,8.625,0.25,,42000,,17,0.041,,,,,0.702,0.476,5:45,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6588965,-119.7720048,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000185,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,917.41",346+75,14.61,26.87,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,573.82","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",516.18,8.625,0.25,,42000,,17,0.044,,,,,0.707,0.434,5:45,1440,2981,2146,1753,0.671,1.224,2973,2141,,,35.6588947,-119.7720053,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000186,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,918.11",346+74,15.3,26.18,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,574.52","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",515.49,8.625,0.25,,42000,,15,0.038,,,,,0.704,0.467,5:30,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6588929,-119.7720057,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000187,Metal Loss,Anomaly - Corrosion cluster,External,"13,919.22",346+73,16.42,25.06,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,575.63","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",514.38,8.625,0.25,,42000,,15,0.038,,,,,0.757,0.84,7:45,1440,2981,2147,1753,0.671,1.224,2974,2142,,,35.6588899,-119.7720065,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000188,Metal Loss,Anomaly - Corrosion cluster,External,"13,919.93",346+72,17.12,24.36,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,576.34","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",513.66,8.625,0.25,,42000,,23,0.058,,,,,0.659,0.485,8:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.658888,-119.772007,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000189,Metal Loss,Anomaly - Corrosion cluster,External,"13,920.26",346+72,17.45,24.03,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,576.67","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",513.33,8.625,0.25,,42000,,21,0.054,,,,,0.652,0.679,3:00,1440,2977,2143,1753,0.672,1.223,2969,2137,,,35.6588871,-119.7720072,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000190,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,921.27",346+71,18.45,23.03,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,577.67","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",512.33,8.625,0.25,,42000,,16,0.04,,,,,0.46,0.386,5:45,1440,3000,2160,1753,0.667,1.232,2998,2158,,,35.6588844,-119.7720079,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000191,Metal Loss,Anomaly - Corrosion cluster,External,"13,921.33",346+71,18.53,22.95,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,577.74","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",512.26,8.625,0.25,,42000,,20,0.051,,,,,0.749,0.963,3:00,1440,2969,2138,1753,0.674,1.219,2959,2130,,,35.6588842,-119.7720079,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000192,Metal Loss,Anomaly - Corrosion cluster,External,"13,921.75",346+70,19.03,22.45,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,578.16","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",511.85,8.625,0.25,,42000,,24,0.059,,,,,2.906,1.111,3:15,1440,2703,1946,1753,0.74,1.11,2723,1960,,,35.6588831,-119.7720082,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000193,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,922.81",346+69,20.06,21.42,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,579.21","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",510.79,8.625,0.25,,42000,,23,0.057,,,,,2.014,2.333,6:00,1440,2799,2015,1753,0.714,1.15,2802,2018,,,35.6588803,-119.772009,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000194,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,923.07",346+69,20.36,21.12,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,579.47","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",510.53,8.625,0.25,,42000,,20,0.05,,,,,3.069,2.24,6:00,1440,2743,1975,1753,0.729,1.127,2749,1979,,,35.6588796,-119.7720091,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000195,Metal Loss,Anomaly - Corrosion cluster,External,"13,923.39",346+69,20.59,20.89,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,579.80","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",510.2,8.625,0.25,,42000,,16,0.04,,,,,0.797,0.625,3:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6588787,-119.7720094,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000196,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,923.49",346+69,20.69,20.79,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,579.90","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",510.1,8.625,0.25,,42000,,24,0.061,,,,,0.809,0.638,5:45,1440,2951,2125,1753,0.678,1.212,2936,2114,,,35.6588784,-119.7720094,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000197,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,923.75",346+69,20.95,20.53,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,580.15","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",509.85,8.625,0.25,,42000,,20,0.051,,,,,0.851,0.494,5:45,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6588777,-119.7720096,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000198,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,927.61",346+65,24.81,16.67,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,584.02","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",505.98,8.625,0.25,,42000,,22,0.056,,,,,0.795,0.399,5:45,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6588673,-119.7720122,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000199,Metal Loss,Anomaly - Corrosion cluster,External,"13,932.65",346+60,29.87,11.61,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,589.06","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",500.94,8.625,0.25,,42000,,16,0.04,,,,,1.243,1.254,8:15,1440,2936,2114,1753,0.681,1.206,2921,2103,,,35.6588538,-119.7720157,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000200,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,933.21",346+59,30.4,11.08,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,589.61","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",500.39,8.625,0.25,,42000,,17,0.041,,,,,0.57,0.756,5:45,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6588523,-119.7720161,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000201,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,934.03",346+58,31.23,10.25,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,590.44","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",499.57,8.625,0.25,,42000,,22,0.055,,,,,0.75,0.8,5:45,1440,2965,2135,1753,0.674,1.218,2954,2127,,,35.6588501,-119.7720166,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000202,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,934.56",346+58,31.76,9.72,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,590.96","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",499.04,8.625,0.25,,42000,,19,0.048,,,,,0.867,0.535,6:00,1440,2960,2131,1753,0.676,1.216,2949,2123,,,35.6588487,-119.772017,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000203,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,935.37",346+57,32.57,8.91,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,591.78","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",498.22,8.625,0.25,,42000,,21,0.052,,,,,0.833,0.61,6:00,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6588465,-119.7720175,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000204,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,935.79",346+57,33.01,8.47,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,592.19","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",497.81,8.625,0.25,,42000,,24,0.059,,,,,1.347,0.788,6:00,1440,2877,2071,1753,0.695,1.182,2847,2050,,,35.6588454,-119.7720178,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000205,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,936.38",346+56,33.58,7.9,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,592.79","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",497.21,8.625,0.25,,42000,,22,0.055,,,,,0.867,0.605,6:00,1440,2951,2124,1753,0.678,1.212,2937,2114,,,35.6588438,-119.7720182,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000206,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,936.89",346+55,34.08,7.4,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,593.30","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",496.71,8.625,0.25,,42000,,15,0.038,,,,,0.706,0.546,6:15,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6588424,-119.7720186,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000207,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,937.31",346+55,34.51,6.97,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,593.72","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",496.29,8.625,0.25,,42000,,18,0.045,,,,,0.852,0.694,6:00,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6588413,-119.7720189,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000208,Metal Loss,Anomaly - Corrosion cluster,External,"13,938.35",346+54,35.53,5.95,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,594.76","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",495.25,8.625,0.25,,42000,,16,0.039,,,,,0.377,0.512,6:15,1440,3005,2164,1753,0.665,1.234,3003,2162,,,35.6588385,-119.7720196,,Metal Loss,CISL,,,MFL+DEF (xHD),,
10000075,Sleeve Begin,Repair - Welded sleeve begin,,"13,941.24",346+51,38.4,3.08,41.48,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,597.64","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",492.36,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6588308,-119.7720216,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
4120,Weld,Weld - Longitudinal seam,,"13,944.32",346+48,,,41.06,4110,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,600.72","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",489.28,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6588219,-119.7720238,,,,,,MFL+DEF (xHD),,
10000075,Sleeve End  ,Repair - Welded sleeve end,,"13,947.73",346+45,3.41,37.64,41.06,4120,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,604.13","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",485.87,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6588308,-119.7720216,,Sleeve End  ,,,,MFL+DEF (xHD),,
10000076,Sleeve Begin,Repair - Welded sleeve begin,,"13,947.92",346+45,3.6,37.45,41.06,4120,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,604.33","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",485.68,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6588122,-119.7720262,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000076,Sleeve End  ,Repair - Welded sleeve end,,"13,952.99",346+39,8.68,32.38,41.06,4120,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,609.40","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",480.6,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6588122,-119.7720262,,Sleeve End  ,,,,MFL+DEF (xHD),,
10000077,Sleeve Begin,Repair - Welded sleeve begin,,"13,958.61",346+34,14.3,26.76,41.06,4120,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,615.02","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",474.98,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6587834,-119.7720332,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000077,Sleeve End  ,Repair - Welded sleeve end,,"13,973.82",346+19,29.5,11.55,41.06,4120,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,630.23","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",459.78,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6587834,-119.7720332,,Sleeve End  ,,,,MFL+DEF (xHD),,
40000209,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,974.25",346+18,29.96,11.1,41.06,4120,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,630.65","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",459.35,8.625,0.25,,42000,,29,0.072,,,,,0.75,0.514,6:00,1440,2945,2120,1753,0.679,1.209,2928,2108,,,35.6587414,-119.7720436,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000210,Metal Loss,Anomaly - Corrosion cluster,Internal,"13,977.59",346+15,33.3,7.76,41.06,4120,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,633.99","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",456.01,8.625,0.25,,42000,,16,0.04,,,,,0.641,0.457,6:15,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6587324,-119.7720458,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10000078,Sleeve Begin,Repair - Welded sleeve begin,,"13,978.77",346+14,34.45,6.61,41.06,4120,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,635.17","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",454.83,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6587292,-119.7720465,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000078,Sleeve End  ,Repair - Welded sleeve end,,"13,983.88",346+09,39.57,1.49,41.06,4120,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,640.29","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",449.72,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6587292,-119.7720465,,Sleeve End  ,,,,MFL+DEF (xHD),,
4130,Weld,Weld - Longitudinal seam,,"13,985.37",346+07,,,41.48,4120,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,641.78","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",448.22,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6587106,-119.7720511,,,,,,MFL+DEF (xHD),,
10000079,Sleeve Begin,Repair - Welded sleeve begin,,"13,985.52",346+07,0.15,41.33,41.48,4130,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,641.93","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",448.07,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6587102,-119.7720512,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000079,Sleeve End  ,Repair - Welded sleeve end,,"14,008.76",345+84,23.39,18.1,41.48,4130,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,665.16","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",424.84,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6587102,-119.7720512,,Sleeve End  ,,,,MFL+DEF (xHD),,
40000211,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,009.26",345+83,23.91,17.57,41.48,4130,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,665.66","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",424.34,8.625,0.25,,42000,,22,0.054,,,,,0.629,0.55,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6586464,-119.7720671,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000212,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,010.98",345+82,25.63,15.86,41.48,4130,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,667.39","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",422.62,8.625,0.25,,42000,,17,0.042,,,,,0.455,0.427,6:00,1440,3000,2160,1753,0.667,1.232,2997,2158,,,35.6586418,-119.7720683,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000213,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,011.12",345+82,25.78,15.7,41.48,4130,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,667.53","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",422.47,8.625,0.25,,42000,,20,0.051,,,,,0.741,0.572,6:00,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6586414,-119.7720683,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000214,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,012.42",345+80,27.09,14.4,41.48,4130,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,668.83","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",421.17,8.625,0.25,,42000,,22,0.054,,,,,0.83,0.591,6:00,1440,2957,2129,1753,0.676,1.214,2944,2120,,,35.6586379,-119.7720692,,Metal Loss,PITT,,,MFL+DEF (xHD),,
