Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40000215,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,018.21",345+75,32.86,8.63,41.48,4130,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,674.61","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",415.39,8.625,0.25,,42000,,16,0.041,,,,,0.469,0.417,6:00,1440,3000,2160,1753,0.667,1.232,2997,2158,,,35.6586223,-119.7720731,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000216,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,018.46",345+74,33.12,8.36,41.48,4130,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,674.87","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",415.13,8.625,0.25,,42000,,23,0.059,,,,,0.762,0.598,6:00,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6586216,-119.7720733,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000217,Metal Loss,Anomaly - Corrosion cluster,External,"14,018.95",345+74,33.67,7.81,41.48,4130,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,675.35","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",414.65,8.625,0.25,,42000,,21,0.054,,,,,2.399,0.829,8:45,1440,2776,1999,1753,0.721,1.14,2736,1970,,,35.6586203,-119.7720736,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
4140,Weld,Weld - Longitudinal seam,,"14,026.86",345+66,,,41.22,4130,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,683.26","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",406.74,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6585998,-119.7720787,,,,,,MFL+DEF (xHD),,
40000218,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,029.60",345+63,2.78,38.45,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,686.01","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",403.99,8.625,0.25,,42000,,16,0.039,,,,,0.689,0.549,6:15,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6585924,-119.7720804,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000219,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,031.37",345+61,4.55,36.67,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,687.77","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",402.23,8.625,0.25,,42000,,20,0.051,,,,,0.938,0.923,6:00,1440,2948,2122,1753,0.678,1.211,2933,2112,,,35.6585876,-119.7720814,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10000080,Sleeve Begin,Repair - Welded sleeve begin,,"14,032.03",345+61,5.17,36.05,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,688.44","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",401.56,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6585858,-119.7720818,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000080,Sleeve End  ,Repair - Welded sleeve end,,"14,035.09",345+58,8.23,33,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,691.49","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",398.51,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6585858,-119.7720818,,Sleeve End  ,,,,MFL+DEF (xHD),,
40000220,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,038.91",345+54,12.11,29.11,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,695.32","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",394.68,8.625,0.25,,42000,,23,0.057,,,,,1.311,0.912,6:15,1440,2886,2078,1753,0.693,1.185,2858,2058,,,35.6585673,-119.772086,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000221,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,040.82",345+52,14.01,27.21,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,697.23","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",392.77,8.625,0.25,,42000,,24,0.061,,,,,1.014,0.992,5:45,1440,2922,2104,1753,0.685,1.2,2901,2089,,,35.6585621,-119.7720872,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000222,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,041.66",345+51,14.83,26.39,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,698.06","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",391.94,8.625,0.25,,42000,,16,0.04,,,,,0.79,0.715,6:15,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6585599,-119.7720877,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000223,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,042.96",345+50,16.13,25.09,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,699.36","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",390.64,8.625,0.25,,42000,,15,0.038,,,,,0.807,0.662,6:00,1440,2978,2144,1753,0.672,1.223,2970,2139,,,35.6585564,-119.7720885,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000224,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,043.14",345+50,16.3,24.92,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,699.55","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",390.46,8.625,0.25,,42000,,16,0.041,,,,,0.43,0.415,6:15,1440,3002,2161,1753,0.666,1.233,2999,2160,,,35.6585559,-119.7720886,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000225,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,045.87",345+47,19.05,22.18,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,702.28","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",387.72,8.625,0.25,,42000,,28,0.07,,,,,0.661,0.392,6:30,1440,2961,2132,1753,0.675,1.216,2948,2123,,,35.6585485,-119.7720902,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000226,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,048.51",345+44,21.68,19.55,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,704.92","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",385.08,8.625,0.25,,42000,,16,0.039,,,,,0.519,0.559,6:15,1440,2998,2158,1753,0.667,1.231,2994,2156,,,35.6585414,-119.7720918,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000227,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,048.73",345+44,21.9,19.32,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,705.13","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",384.87,8.625,0.25,,42000,,20,0.05,,,,,0.796,0.612,6:15,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6585408,-119.772092,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000228,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,050.07",345+43,23.29,17.93,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,706.48","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",383.52,8.625,0.25,,42000,,19,0.047,,,,,1.8,1.186,6:00,1440,2861,2060,1753,0.699,1.175,2830,2038,,,35.6585372,-119.7720928,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000229,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,053.96",345+39,27.13,14.1,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,710.37","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",379.63,8.625,0.25,,42000,,22,0.055,,,,,0.518,0.489,6:00,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6585267,-119.7720951,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000230,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,054.69",345+38,27.86,13.36,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,711.10","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",378.9,8.625,0.25,,42000,,17,0.043,,,,,0.607,0.432,6:15,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6585247,-119.7720956,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000231,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,055.79",345+37,28.97,12.25,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,712.19","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",377.81,8.625,0.25,,42000,,16,0.04,,,,,1.012,0.713,6:15,1440,2957,2129,1753,0.676,1.215,2946,2121,,,35.6585217,-119.7720963,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000232,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,056.21",345+37,29.37,11.85,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,712.61","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",377.39,8.625,0.25,,42000,,15,0.039,,,,,0.635,0.601,6:15,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6585206,-119.7720965,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000233,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,058.63",345+34,31.81,9.41,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,715.03","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",374.97,8.625,0.25,,42000,,17,0.043,,,,,1.083,1.257,6:00,1440,2946,2121,1753,0.679,1.21,2931,2111,,,35.6585141,-119.772098,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000234,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,065.00",345+28,38.17,3.05,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,721.41","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",368.59,8.625,0.25,,42000,,15,0.038,,,,,0.695,0.485,5:45,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6584969,-119.7721018,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000235,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,066.49",345+26,39.66,1.57,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,722.90","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",367.11,8.625,0.25,,42000,,18,0.046,,,,,0.58,0.478,5:45,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6584929,-119.7721027,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000236,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,066.71",345+26,39.91,1.31,41.22,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,723.11","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",366.89,8.625,0.25,,42000,,21,0.051,,,,,1.574,0.435,5:45,1440,2871,2067,1753,0.697,1.179,2859,2059,,,35.6584923,-119.7721029,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
4150,Weld,Weld - Longitudinal seam,,"14,068.08",345+25,,,41.46,4140,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,724.49","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",365.52,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6584877,-119.7721039,,,,,,MFL+DEF (xHD),,
40000237,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,069.11",345+24,1.05,40.4,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,725.52","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",364.48,8.625,0.25,,42000,,15,0.038,,,,,0.525,0.461,5:45,1440,2998,2158,1753,0.667,1.231,2994,2156,,,35.6584849,-119.7721045,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000238,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,072.16",345+21,4.12,37.34,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,728.57","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",361.44,8.625,0.25,,42000,,16,0.04,,,,,0.91,0.585,6:15,1440,2967,2136,1753,0.674,1.218,2957,2129,,,35.6584767,-119.7721061,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000239,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,081.19",345+12,13.14,28.32,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,737.60","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",352.41,8.625,0.25,,42000,,18,0.044,,,,,0.605,0.461,6:15,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.6584522,-119.7721111,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000240,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,093.89",344+99,25.84,15.61,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,750.30","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",339.71,8.625,0.25,,42000,,15,0.037,,,,,0.752,0.563,6:15,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6584178,-119.772118,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000241,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,097.17",344+96,29.13,12.33,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,753.58","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",336.42,8.625,0.25,,42000,,21,0.053,,,,,0.827,0.911,5:45,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.658409,-119.7721198,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000242,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,099.42",344+94,31.42,10.04,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,755.83","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",334.17,8.625,0.25,,42000,,17,0.042,,,,,1.763,1.229,6:00,1440,2884,2077,1753,0.693,1.185,2858,2058,,,35.6584029,-119.772121,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000243,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,101.94",344+91,33.89,7.57,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,758.35","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",331.66,8.625,0.25,,42000,,18,0.044,,,,,0.705,0.808,6:00,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.658396,-119.7721224,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000244,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,102.58",344+91,34.53,6.92,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,758.98","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",331.02,8.625,0.25,,42000,,18,0.045,,,,,0.906,1.075,6:15,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6583943,-119.7721227,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000245,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,103.20",344+90,35.15,6.31,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,759.60","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",330.4,8.625,0.25,,42000,,21,0.053,,,,,0.796,0.712,5:45,1440,2962,2133,1753,0.675,1.217,2950,2124,,,35.6583927,-119.7721231,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000246,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,103.48",344+90,35.43,6.03,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,759.89","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",330.12,8.625,0.25,,42000,,23,0.058,,,,,0.762,0.59,5:45,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6583919,-119.7721232,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000247,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,104.62",344+89,36.57,4.89,41.46,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,761.03","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",328.98,8.625,0.25,,42000,,23,0.057,,,,,0.696,0.53,6:15,1440,2969,2138,1753,0.674,1.22,2959,2131,,,35.6583888,-119.7721238,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4160,Weld,Weld - Longitudinal seam,,"14,109.54",344+84,,,41.39,4150,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,765.94","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",324.06,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6583751,-119.7721266,,,,,,MFL+DEF (xHD),,
40000248,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,111.66",344+82,2.16,39.23,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,768.07","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",321.93,8.625,0.25,,42000,,16,0.039,,,,,0.748,0.671,5:45,1440,2981,2147,1753,0.671,1.224,2974,2142,,,35.6583693,-119.7721277,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000249,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,115.61",344+78,6.12,35.27,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,772.02","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",317.98,8.625,0.25,,42000,,17,0.042,,,,,1.099,0.923,6:00,1440,2946,2121,1753,0.679,1.21,2931,2111,,,35.6583586,-119.7721297,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000250,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,116.21",344+77,6.71,34.68,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,772.61","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",317.39,8.625,0.25,,42000,,18,0.045,,,,,1.013,0.551,5:45,1440,2950,2124,1753,0.678,1.211,2936,2114,,,35.658357,-119.77213,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000251,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,116.90",344+76,7.39,34,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,773.30","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",316.7,8.625,0.25,,42000,,19,0.047,,,,,0.626,0.47,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6583551,-119.7721304,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000252,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,120.74",344+72,11.23,30.16,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,777.15","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",312.85,8.625,0.25,,42000,,23,0.059,,,,,0.502,0.333,5:45,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.6583447,-119.7721324,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000253,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,125.90",344+67,16.41,24.98,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,782.30","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",307.7,8.625,0.25,,42000,,23,0.058,,,,,1.195,0.889,6:00,1440,2901,2089,1753,0.689,1.192,2876,2071,,,35.6583308,-119.772135,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000254,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,128.03",344+65,18.54,22.85,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,784.43","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",305.57,8.625,0.25,,42000,,19,0.048,,,,,1.047,0.938,6:15,1440,2941,2117,1753,0.68,1.208,2925,2106,,,35.658325,-119.7721361,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000255,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,131.40",344+62,21.89,19.49,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,787.81","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",302.19,8.625,0.25,,42000,,18,0.044,,,,,0.619,0.611,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6583158,-119.7721378,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000256,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,137.17",344+56,27.68,13.71,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,793.58","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",296.42,8.625,0.25,,42000,,16,0.041,,,,,0.943,0.612,6:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6583002,-119.7721408,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000257,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,137.35",344+56,27.85,13.54,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,793.76","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",296.24,8.625,0.25,,42000,,28,0.07,,,,,0.681,0.509,6:00,1440,2958,2130,1753,0.676,1.215,2945,2120,,,35.6582997,-119.7721409,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000258,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,137.78",344+56,28.29,13.1,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,794.18","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",295.82,8.625,0.25,,42000,,19,0.048,,,,,1.169,1.19,6:00,1440,2927,2108,1753,0.683,1.202,2909,2095,,,35.6582986,-119.7721411,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000259,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,139.12",344+54,29.6,11.78,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,795.52","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",294.48,8.625,0.25,,42000,,23,0.057,,,,,0.623,0.502,6:00,1440,2977,2143,1753,0.672,1.223,2969,2137,,,35.6582949,-119.7721418,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000260,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,144.84",344+48,35.34,6.05,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,801.25","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",288.75,8.625,0.25,,42000,,17,0.042,,,,,0.815,0.676,6:00,1440,2972,2140,1753,0.673,1.221,2964,2134,,,35.6582794,-119.7721448,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000261,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,145.30",344+48,35.78,5.6,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,801.70","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",288.3,8.625,0.25,,42000,,19,0.049,,,,,0.51,0.367,6:00,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6582782,-119.772145,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000262,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,147.42",344+46,37.9,3.49,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,803.83","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",286.17,8.625,0.25,,42000,,17,0.042,,,,,0.415,0.333,6:00,1440,3002,2162,1753,0.666,1.233,3000,2160,,,35.6582724,-119.7721461,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000263,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,150.25",344+43,40.76,0.62,41.39,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,806.66","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",283.35,8.625,0.25,,42000,,15,0.039,,,,,1.217,0.705,6:00,1440,2942,2118,1753,0.68,1.208,2927,2107,,,35.6582647,-119.7721475,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4170,Weld,Weld - Longitudinal seam,,"14,150.92",344+42,,,41.46,4160,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,807.33","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",282.67,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6582633,-119.7721478,,,,,,MFL+DEF (xHD),,
40000264,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,157.34",344+36,6.45,35,41.46,4170,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,813.74","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",276.26,8.625,0.25,,42000,,19,0.047,,,,,0.962,0.533,6:00,1440,2952,2125,1753,0.678,1.212,2938,2116,,,35.6582459,-119.7721508,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000265,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,158.73",344+35,7.85,33.61,41.46,4170,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,815.14","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",274.86,8.625,0.25,,42000,,16,0.04,,,,,0.886,0.481,6:00,1440,2969,2138,1753,0.674,1.219,2960,2131,,,35.6582421,-119.7721514,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000266,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,160.95",344+32,10.06,31.4,41.46,4170,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,817.36","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",272.64,8.625,0.25,,42000,,16,0.04,,,,,0.589,0.496,6:00,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6582361,-119.7721525,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000267,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,162.05",344+31,11.15,30.31,41.46,4170,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,818.45","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",271.55,8.625,0.25,,42000,,15,0.038,,,,,0.696,0.451,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6582331,-119.772153,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000268,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,167.48",344+26,16.58,24.87,41.46,4170,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,823.88","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",266.12,8.625,0.25,,42000,,22,0.054,,,,,0.713,0.422,5:45,1440,2970,2138,1753,0.673,1.22,2960,2131,,,35.6582183,-119.7721555,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000269,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,177.51",344+16,26.61,14.84,41.46,4170,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,833.91","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",256.09,8.625,0.25,,42000,,21,0.052,,,,,0.773,0.655,5:45,1440,2966,2135,1753,0.674,1.218,2955,2128,,,35.6581911,-119.7721602,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000270,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,182.69",344+11,31.79,9.66,41.46,4170,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,839.10","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",250.9,8.625,0.25,,42000,,18,0.046,,,,,0.533,0.71,5:45,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.658177,-119.7721626,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000271,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,183.05",344+10,32.15,9.31,41.46,4170,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,839.46","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",250.55,8.625,0.25,,42000,,20,0.049,,,,,0.621,0.509,5:45,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.658176,-119.7721628,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4180,Weld,Weld - Longitudinal seam,,"14,192.38",344+01,,,41.2,4170,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,848.79","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",241.21,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6581503,-119.7721672,,,,,,MFL+DEF (xHD),,
40000272,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,200.52",343+93,8.16,33.04,41.2,4180,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,856.92","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",233.08,8.625,0.25,,42000,,18,0.045,,,,,0.677,0.457,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6581282,-119.7721711,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000273,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,201.74",343+92,9.41,31.8,41.2,4180,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,858.14","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",231.86,8.625,0.25,,42000,,19,0.047,,,,,1.164,0.487,6:00,1440,2929,2109,1753,0.683,1.203,2911,2096,,,35.6581249,-119.7721717,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000274,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,205.17",343+88,12.82,28.39,41.2,4180,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,861.57","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",228.43,8.625,0.25,,42000,,19,0.048,,,,,0.704,0.529,6:15,1440,2977,2143,1753,0.672,1.223,2969,2137,,,35.6581156,-119.7721733,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000275,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,205.64",343+88,13.3,27.91,41.2,4180,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,862.05","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",227.95,8.625,0.25,,42000,,17,0.042,,,,,0.801,0.546,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6581143,-119.7721735,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000276,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,232.40",343+61,40.05,1.15,41.2,4180,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,888.80","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",201.2,8.625,0.25,,42000,,22,0.055,,,,,0.8,0.43,6:00,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6580416,-119.7721863,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4190,Weld,Weld - Longitudinal seam,,"14,233.58",343+60,,,41.45,4180,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,889.99","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",200.01,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6580379,-119.772187,,,,,,MFL+DEF (xHD),,
40000277,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,235.29",343+58,1.73,39.72,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,891.70","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",198.31,8.625,0.25,,42000,,22,0.056,,,,,0.613,0.333,6:00,1440,2979,2145,1753,0.671,1.224,2972,2139,,,35.6580333,-119.7721879,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000278,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,237.17",343+57,3.63,37.82,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,893.57","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",196.43,8.625,0.25,,42000,,23,0.058,,,,,1.038,0.578,6:00,1440,2923,2105,1753,0.684,1.201,2903,2090,,,35.6580282,-119.7721888,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000279,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,237.44",343+56,3.9,37.55,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,893.85","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",196.16,8.625,0.25,,42000,,24,0.06,,,,,0.995,0.492,6:00,1440,2926,2106,1753,0.684,1.202,2906,2092,,,35.6580274,-119.7721889,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000280,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,237.72",343+56,4.17,37.28,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,894.13","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",195.87,8.625,0.25,,42000,,18,0.045,,,,,0.749,0.481,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6580267,-119.7721891,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000281,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,238.39",343+55,4.83,36.62,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,894.80","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",195.2,8.625,0.25,,42000,,17,0.043,,,,,0.517,0.424,6:00,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6580249,-119.7721894,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000282,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,242.09",343+52,8.54,32.9,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,898.49","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",191.51,8.625,0.25,,42000,,28,0.07,,,,,0.988,0.629,6:00,1440,2908,2094,1753,0.688,1.194,2883,2076,,,35.6580148,-119.7721912,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000283,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,243.82",343+50,10.28,31.17,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,900.23","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",189.77,8.625,0.25,,42000,,22,0.055,,,,,0.874,0.545,6:00,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6580101,-119.7721921,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000284,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,244.55",343+49,11,30.45,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,900.95","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",189.05,8.625,0.25,,42000,,20,0.05,,,,,0.905,0.516,6:00,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.6580082,-119.7721925,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000285,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,244.74",343+49,11.19,30.26,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,901.15","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",188.86,8.625,0.25,,42000,,22,0.056,,,,,0.754,0.508,6:00,1440,2963,2134,1753,0.675,1.217,2952,2125,,,35.6580076,-119.7721926,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000286,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,245.25",343+49,11.73,29.72,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,901.65","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",188.35,8.625,0.25,,42000,,16,0.041,,,,,1.556,0.56,6:00,1440,2905,2091,1753,0.689,1.193,2883,2076,,,35.6580063,-119.7721928,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000287,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,246.08",343+48,12.57,28.87,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,902.48","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",187.52,8.625,0.25,,42000,,21,0.053,,,,,1.93,0.554,6:00,1440,2825,2034,1753,0.708,1.16,2821,2031,,,35.658004,-119.7721932,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000288,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,246.40",343+47,12.87,28.57,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,902.81","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",187.19,8.625,0.25,,42000,,20,0.051,,,,,1.258,0.558,6:00,1440,2911,2096,1753,0.687,1.195,2889,2080,,,35.6580031,-119.7721934,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000289,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,246.69",343+47,13.14,28.31,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,903.09","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",186.91,8.625,0.25,,42000,,18,0.045,,,,,0.867,0.585,6:00,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6580024,-119.7721935,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000290,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,247.09",343+47,13.55,27.9,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,903.50","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",186.5,8.625,0.25,,42000,,20,0.05,,,,,0.959,0.579,6:00,1440,2948,2122,1753,0.679,1.211,2933,2112,,,35.6580012,-119.7721937,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000291,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,247.31",343+46,13.76,27.69,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,903.71","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",186.29,8.625,0.25,,42000,,23,0.057,,,,,0.903,0.635,6:00,1440,2944,2120,1753,0.679,1.209,2928,2108,,,35.6580007,-119.7721938,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000292,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,247.61",343+46,14.06,27.39,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,904.02","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",185.98,8.625,0.25,,42000,,17,0.043,,,,,0.711,0.512,6:00,1440,2981,2146,1753,0.671,1.224,2973,2141,,,35.6579998,-119.772194,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000293,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,249.31",343+45,15.75,25.7,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,905.71","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",184.29,8.625,0.25,,42000,,16,0.04,,,,,0.649,0.333,6:15,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6579952,-119.7721948,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000294,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,250.45",343+43,16.9,24.55,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,906.86","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",183.15,8.625,0.25,,42000,,18,0.046,,,,,0.803,0.591,6:15,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6579921,-119.7721954,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000295,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,251.06",343+43,17.51,23.94,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,907.46","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",182.54,8.625,0.25,,42000,,20,0.049,,,,,0.841,0.51,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6579905,-119.7721957,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000296,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,251.40",343+42,17.86,23.58,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,907.80","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",182.2,8.625,0.25,,42000,,15,0.038,,,,,1.259,0.597,6:00,1440,2939,2116,1753,0.681,1.207,2924,2105,,,35.6579896,-119.7721959,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000297,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,251.69",343+42,18.18,23.27,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,908.09","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",181.91,8.625,0.25,,42000,,18,0.046,,,,,1.927,0.599,6:00,1440,2852,2054,1753,0.701,1.172,2833,2040,,,35.6579888,-119.772196,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000298,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,254.01",343+40,20.47,20.98,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,910.42","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",179.58,8.625,0.25,,42000,,22,0.055,,,,,0.934,0.562,6:00,1440,2942,2118,1753,0.68,1.208,2926,2107,,,35.6579825,-119.7721972,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000299,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,254.32",343+40,20.77,20.68,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,910.72","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",179.28,8.625,0.25,,42000,,17,0.043,,,,,0.864,0.783,6:15,1440,2966,2136,1753,0.674,1.218,2956,2129,,,35.6579817,-119.7721973,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000300,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,254.55",343+39,21.01,20.44,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,910.96","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",179.04,8.625,0.25,,42000,,17,0.043,,,,,0.935,0.665,6:00,1440,2960,2131,1753,0.676,1.216,2949,2123,,,35.657981,-119.7721975,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000301,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,255.41",343+38,21.93,19.52,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,911.81","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",178.19,8.625,0.25,,42000,,24,0.06,,,,,2.564,0.861,6:00,1440,2728,1964,1753,0.733,1.121,2717,1956,,,35.6579787,-119.7721979,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000302,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,256.43",343+37,22.87,18.58,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,912.83","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",177.17,8.625,0.25,,42000,,23,0.057,,,,,0.68,0.472,6:15,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6579759,-119.7721984,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000303,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,256.65",343+37,23.09,18.36,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,913.05","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",176.95,8.625,0.25,,42000,,15,0.038,,,,,0.601,0.457,6:00,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6579753,-119.7721985,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000304,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,257.32",343+37,23.76,17.69,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,913.73","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",176.28,8.625,0.25,,42000,,18,0.046,,,,,0.604,0.521,6:00,1440,2987,2151,1753,0.669,1.227,2982,2147,,,35.6579735,-119.7721988,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000305,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,262.41",343+31,28.89,12.55,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,918.81","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",171.19,8.625,0.25,,42000,,15,0.038,,,,,1.649,0.903,6:15,1440,2905,2092,1753,0.688,1.193,2883,2076,,,35.6579597,-119.7722014,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000306,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,263.43",343+30,29.91,11.54,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,919.84","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",170.16,8.625,0.25,,42000,,16,0.04,,,,,1.326,1.367,6:15,1440,2928,2108,1753,0.683,1.202,2910,2095,,,35.6579569,-119.7722019,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000307,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,265.31",343+29,31.76,9.69,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,921.72","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",168.28,8.625,0.25,,42000,,19,0.048,,,,,0.709,0.469,6:00,1440,2977,2143,1753,0.672,1.223,2969,2137,,,35.6579518,-119.7722028,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000308,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,269.57",343+24,36.17,5.28,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,925.97","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",164.03,8.625,0.25,,42000,,23,0.058,,,,,4.463,1.92,6:15,1440,2620,1886,1753,0.763,1.076,2620,1886,,,35.6579403,-119.7722049,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000309,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,271.10",343+23,37.61,3.84,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,927.51","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",162.49,8.625,0.25,,42000,,23,0.057,,,,,2.176,1.078,6:15,1440,2783,2004,1753,0.719,1.143,2737,1971,,,35.6579361,-119.7722057,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000310,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,271.37",343+23,37.83,3.62,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,927.78","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",162.22,8.625,0.25,,42000,,23,0.058,,,,,0.932,0.515,6:30,1440,2938,2116,1753,0.681,1.207,2922,2104,,,35.6579354,-119.7722058,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000311,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,272.02",343+22,38.47,2.98,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,928.42","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",161.58,8.625,0.25,,42000,,26,0.064,,,,,0.811,0.804,6:00,1440,2946,2121,1753,0.679,1.21,2930,2110,,,35.6579336,-119.7722061,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000312,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,272.29",343+22,38.73,2.71,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,928.70","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",161.3,8.625,0.25,,42000,,20,0.05,,,,,0.562,0.475,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6579329,-119.7722063,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000313,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,272.80",343+21,39.26,2.19,41.45,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,929.21","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",160.79,8.625,0.25,,42000,,28,0.07,,,,,0.876,0.507,6:00,1440,2928,2108,1753,0.683,1.202,2907,2093,,,35.6579315,-119.7722065,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4200,Weld,Weld - Longitudinal seam,,"14,275.03",343+19,,,7.66,4190,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,931.44","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",158.57,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6579257,-119.7722076,,,,,,MFL+DEF (xHD),,
40000314,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,280.68",343+13,5.67,1.98,7.66,4200,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,937.09","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",152.92,8.625,0.25,,42000,,20,0.049,,,,,0.615,0.784,5:45,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6579104,-119.7722105,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4210,Weld,Weld - Longitudinal seam,,"14,282.69",343+11,,,22.37,4200,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,939.09","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",150.91,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6578132,-119.7722292,,,,,,MFL+DEF (xHD),,
15000007,Bore restriction,Bore restriction,,"14,304.96",342+89,0.47,0.37,0.84,4220,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,961.36","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",128.64,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.657753,-119.7722418,,,,,,MFL+DEF (xHD),,
4220,Weld,Weld - Longitudinal seam,,"14,305.06",342+89,,,0.84,4210,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,961.46","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",128.54,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6577927,-119.7722335,,,,,,MFL+DEF (xHD),,
10000081,Bend Begin,Weld - Bend begin,,"14,305.10",342+89,0.04,0.79,0.84,4220,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,961.51","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",128.49,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6577926,-119.7722335,,"Bend left - 50 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
10000081,Bend End  ,Weld - Bend end,,"14,305.86",342+88,0.8,0.04,0.84,4220,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,962.26","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",127.74,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6577926,-119.7722335,,"Bend left - 50 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
4230,Weld,Weld - Longitudinal seam,,"14,305.90",342+88,,,5.68,4220,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,962.30","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",127.7,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6577346,-119.7722456,,,,,,MFL+DEF (xHD),,
4240,Weld,Weld - Longitudinal seam,,"14,311.58",342+83,,,8.59,4230,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,967.99","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",122.02,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6577326,-119.7722443,,,,,,MFL+DEF (xHD),,
4250,Weld,Weld - Longitudinal seam,,"14,320.17",342+74,,,5.49,4240,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,976.58","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",113.43,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6577217,-119.7722334,,,,,,MFL+DEF (xHD),,
4260,Weld,Weld - Longitudinal seam,,"14,325.66",342+69,,,6.53,4250,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,982.06","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",107.94,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6577031,-119.772215,,,,,,MFL+DEF (xHD),,
4270,Weld,Weld - Longitudinal seam,,"14,332.19",342+62,,,10.03,4260,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,988.59","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",101.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6576914,-119.7722038,,,,,,MFL+DEF (xHD),,
10000082,Fitting,Offtake,,"14,337.76",342+56,5.65,4.38,10.03,4270,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,994.16","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",95.84,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6576793,-119.7721923,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
4280,Weld,Weld - Longitudinal seam,,"14,342.22",342+52,,,1.71,4270,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,998.63","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",91.38,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6576776,-119.7721907,,,,,,MFL+DEF (xHD),,
10000083,Bend Begin,Weld - Bend begin,,"14,342.24",342+52,0.02,1.69,1.71,4280,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","2,998.65","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",91.35,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6576776,-119.7721907,,"Bend right - 90 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
10000083,Bend End  ,Weld - Bend end,,"14,343.91",342+50,1.69,0.02,1.71,4280,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,000.32","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",89.68,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6576776,-119.7721907,,"Bend right - 90 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
4290,Weld,Weld - Longitudinal seam,,"14,343.93",342+50,,,6.89,4280,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,000.34","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",89.66,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6576566,-119.7721722,,,,,,MFL+DEF (xHD),,
