Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
4300,Weld,Weld - Longitudinal seam,,"14,350.82",342+43,,,34.02,4290,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,007.23","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",82.78,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6576526,-119.7721745,,,,,,MFL+DEF (xHD),,
40000315,Metal Loss,Anomaly - Corrosion cluster,External,"14,351.71",342+43,0.93,33.1,34.02,4300,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,008.12","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",81.88,8.625,0.25,,42000,,15,0.039,,,,,0.785,0.765,11:45,1440,2979,2145,1753,0.671,1.223,2972,2140,,,35.6576511,-119.7721769,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10000084,Casing,Casing begin,,"14,354.31",342+40,3.49,30.53,34.02,4300,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,010.72","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",79.28,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6576466,-119.7721838,,Casing - 74.52 ft.,,,,MFL+DEF (xHD),,
40000316,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,366.75",342+27,15.97,18.06,34.02,4300,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,023.16","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",66.84,8.625,0.25,,42000,,20,0.05,,,,,0.775,0.427,6:15,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6576255,-119.7722167,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000317,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,374.14",342+20,23.35,10.68,34.02,4300,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,030.54","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",59.46,8.625,0.25,,42000,,21,0.053,,,,,0.735,0.798,6:00,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6576129,-119.7722362,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000318,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,377.79",342+16,27.01,7.01,34.02,4300,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,034.19","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",55.81,8.625,0.25,,42000,,20,0.051,,,,,1.052,0.608,6:15,1440,2935,2113,1753,0.681,1.206,2918,2101,,,35.6576066,-119.7722458,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000319,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,381.27",342+13,30.48,3.54,34.02,4300,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,037.68","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",52.32,8.625,0.25,,42000,,18,0.044,,,,,0.662,0.778,6:00,1440,2984,2148,1753,0.67,1.226,2977,2144,,,35.6576007,-119.7722551,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000320,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,381.59",342+13,30.81,3.22,34.02,4300,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,038.00","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",52,8.625,0.25,,42000,,20,0.049,,,,,0.772,0.474,6:15,1440,2969,2137,1753,0.674,1.219,2959,2130,,,35.6576002,-119.7722559,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000321,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,381.76",342+12,30.97,3.05,34.02,4300,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,038.16","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",51.84,8.625,0.25,,42000,,16,0.04,,,,,0.784,0.49,6:15,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6575999,-119.7722563,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4310,Weld,Weld - Longitudinal seam,,"14,384.84",342+09,,,41.52,4300,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,041.25","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",48.75,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6576421,-119.7721908,,,,,,MFL+DEF (xHD),,
40000322,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,388.06",342+06,3.26,38.26,41.52,4310,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,044.47","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",45.53,8.625,0.25,,42000,,17,0.042,,,,,0.853,0.993,6:00,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6576367,-119.7721994,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000323,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,389.02",342+05,4.22,37.29,41.52,4310,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,045.43","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",44.58,8.625,0.25,,42000,,16,0.041,,,,,1.058,0.683,6:00,1440,2952,2126,1753,0.677,1.213,2939,2116,,,35.6576351,-119.7722019,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000324,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,394.40",342+00,9.59,31.92,41.52,4310,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,050.81","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",39.19,8.625,0.25,,42000,,16,0.041,,,,,0.757,1.014,6:00,1440,2979,2145,1753,0.671,1.223,2972,2140,,,35.657626,-119.7722163,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000325,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,415.38",341+79,30.56,10.96,41.52,4310,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,071.78","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",18.22,8.625,0.25,,42000,,16,0.04,,,,,0.691,0.539,6:15,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6575908,-119.7722722,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000326,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,420.40",341+73,35.58,5.93,41.52,4310,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,076.81","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",13.19,8.625,0.25,,42000,,16,0.04,,,,,0.598,0.592,6:15,1440,2992,2154,1753,0.669,1.229,2987,2151,,,35.6575823,-119.7722856,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000327,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,424.19",341+70,39.4,2.12,41.52,4310,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,080.59","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",9.41,8.625,0.25,,42000,,19,0.048,,,,,1.259,0.67,6:00,1440,2916,2099,1753,0.686,1.198,2895,2084,,,35.6575759,-119.7722957,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000328,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,425.97",341+68,41.16,0.35,41.52,4310,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,082.38","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",7.62,8.625,0.25,,42000,,15,0.038,,,,,0.83,0.522,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6575729,-119.7723005,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4320,Weld,Weld - Longitudinal seam,,"14,426.36",341+67,,,34.52,4310,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,082.77","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",7.24,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6575827,-119.772285,,,,,,MFL+DEF (xHD),,
10000085,Casing,Casing end,,"14,428.83",341+65,2.47,32.05,34.52,4320,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,085.24","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",4.77,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6575786,-119.7722916,,Casing End - 341+65,,,,MFL+DEF (xHD),,
10000086,Sleeve Begin,Repair - Welded sleeve begin,,"14,431.91",341+62,5.55,28.96,34.52,4320,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,088.32","AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",1.68,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6575734,-119.7722998,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000087,Marker,Above Ground Marker,,"14,433.60",341+60,7.24,27.28,34.52,4320,"AGM 4, Sta. 372+37, Sec. 13 90deg Pl @ PLM- from 2017 Data","3,090.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,916.29",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6575706,-119.7723043,,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",,,,MFL+DEF (xHD),,
10000086,Sleeve End  ,Repair - Welded sleeve end,,"14,433.96",341+60,7.6,26.92,34.52,4320,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",0.36,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,915.93",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6575734,-119.7722998,,Sleeve End  ,,,,MFL+DEF (xHD),,
4330,Weld,Weld - Longitudinal seam,,"14,460.88",341+33,,,41.44,4320,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",27.28,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,889.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6575124,-119.7723967,,,,,,MFL+DEF (xHD),,
40000329,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,461.18",341+32,0.33,41.11,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",27.58,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,888.71",8.625,0.25,,42000,,17,0.042,,,,,0.62,0.987,5:45,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6575119,-119.7723975,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000330,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,467.01",341+27,6.15,35.29,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",33.41,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,882.88",8.625,0.25,,42000,,16,0.041,,,,,0.429,0.497,5:45,1440,3002,2161,1753,0.666,1.233,2999,2160,,,35.657502,-119.7724129,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000331,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,467.83",341+26,6.99,34.45,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",34.23,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,882.06",8.625,0.25,,42000,,22,0.056,,,,,0.775,0.4,6:30,1440,2961,2132,1753,0.675,1.216,2949,2124,,,35.6575006,-119.7724151,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000332,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,469.08",341+25,8.22,33.22,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",35.48,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,880.81",8.625,0.25,,42000,,15,0.038,,,,,0.464,0.455,5:45,1440,3001,2161,1753,0.666,1.233,2998,2159,,,35.6574984,-119.7724184,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000333,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,469.64",341+24,8.79,32.65,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",36.04,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,880.25",8.625,0.25,,42000,,22,0.056,,,,,0.609,0.516,6:15,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6574975,-119.7724199,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000334,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,470.47",341+23,9.63,31.81,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",36.88,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,879.42",8.625,0.25,,42000,,20,0.05,,,,,0.713,0.526,6:15,1440,2974,2141,1753,0.672,1.221,2965,2135,,,35.6574961,-119.7724221,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000335,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,489.44",341+04,28.59,12.84,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",55.84,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,860.45",8.625,0.25,,42000,,15,0.037,,,,,0.691,0.534,6:15,1440,2987,2151,1753,0.67,1.227,2981,2147,,,35.6574638,-119.7724723,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000336,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,489.62",341+04,28.77,12.66,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",56.02,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,860.27",8.625,0.25,,42000,,16,0.041,,,,,0.799,0.535,6:15,1440,2976,2142,1753,0.672,1.222,2967,2137,,,35.6574635,-119.7724728,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000337,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,491.63",341+02,30.78,10.66,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",58.03,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,858.26",8.625,0.25,,42000,,15,0.039,,,,,0.636,0.586,6:15,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.65746,-119.7724781,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000338,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,493.20",341+01,32.34,9.1,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",59.6,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,856.69",8.625,0.25,,42000,,21,0.053,,,,,0.521,0.379,6:15,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6574574,-119.7724822,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000339,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,501.35",340+92,40.51,0.92,41.44,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",67.76,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,848.53",8.625,0.25,,42000,,19,0.048,,,,,0.834,0.789,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6574435,-119.7725038,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4340,Weld,Weld - Longitudinal seam,,"14,502.31",340+91,,,41.46,4330,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",68.72,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,847.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6574539,-119.7724876,,,,,,MFL+DEF (xHD),,
40000340,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,507.92",340+86,5.66,35.79,41.46,4340,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",74.33,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,841.96",8.625,0.25,,42000,,18,0.045,,,,,1.268,0.791,6:00,1440,2922,2104,1753,0.685,1.2,2902,2090,,,35.6574449,-119.7725029,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000341,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,511.92",340+82,9.64,31.82,41.46,4340,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",78.33,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,837.96",8.625,0.25,,42000,,24,0.061,,,,,0.668,0.678,6:00,1440,2969,2137,1753,0.674,1.219,2958,2130,,,35.6574384,-119.7725139,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000342,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,512.44",340+81,10.22,31.24,41.46,4340,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",78.84,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,837.45",8.625,0.25,,42000,,18,0.045,,,,,2.125,1.067,6:15,1440,2839,2044,1753,0.704,1.166,2804,2019,,,35.6574376,-119.7725153,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000343,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,520.74",340+73,18.47,22.99,41.46,4340,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",87.15,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,829.14",8.625,0.25,,42000,,18,0.045,,,,,0.857,0.628,6:00,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6574242,-119.772538,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000344,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,523.75",340+70,21.5,19.96,41.46,4340,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",90.15,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,826.14",8.625,0.25,,42000,,15,0.038,,,,,1.507,1.1,6:15,1440,2919,2102,1753,0.685,1.199,2900,2088,,,35.6574194,-119.7725462,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000345,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,528.53",340+65,26.24,15.21,41.46,4340,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",94.94,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,821.36",8.625,0.25,,42000,,18,0.046,,,,,0.628,0.333,6:30,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6574117,-119.7725593,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000346,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,537.61",340+56,35.33,6.12,41.46,4340,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",104.02,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,812.27",8.625,0.25,,42000,,16,0.04,,,,,0.802,0.844,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.657397,-119.7725841,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000347,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,540.46",340+53,38.21,3.25,41.46,4340,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",106.87,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,809.42",8.625,0.25,,42000,,18,0.045,,,,,1.283,0.927,6:00,1440,2920,2102,1753,0.685,1.199,2901,2088,,,35.6573925,-119.7725919,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000348,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,542.84",340+51,40.55,0.9,41.46,4340,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",109.24,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,807.05",8.625,0.25,,42000,,20,0.049,,,,,0.585,0.459,6:15,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6573886,-119.7725984,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4350,Weld,Weld - Longitudinal seam,,"14,543.77",340+50,,,41.44,4340,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",110.17,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,806.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6573873,-119.7726006,,,,,,MFL+DEF (xHD),,
4360,Weld,Weld - Longitudinal seam,,"14,585.20",340+09,,,41.55,4350,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",151.61,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,764.68",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6573215,-119.7727136,,,,,,MFL+DEF (xHD),,
40000349,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,597.21",339+97,12.04,29.51,41.55,4360,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",163.61,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,752.68",8.625,0.25,,42000,,16,0.041,,,,,0.934,0.96,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6573027,-119.7727469,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000350,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,601.59",339+92,16.42,25.14,41.55,4360,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",168,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,748.29",8.625,0.25,,42000,,15,0.037,,,,,0.634,0.54,6:30,1440,2991,2154,1753,0.669,1.228,2986,2150,,,35.6572958,-119.772759,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000351,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,604.01",339+90,18.83,22.73,41.55,4360,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",170.41,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,745.88",8.625,0.25,,42000,,16,0.039,,,,,0.509,0.457,6:15,1440,2998,2158,1753,0.667,1.231,2994,2156,,,35.657292,-119.7727657,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000352,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,608.86",339+85,23.68,17.87,41.55,4360,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",175.26,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,741.03",8.625,0.25,,42000,,19,0.048,,,,,0.647,0.707,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6572844,-119.7727791,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4370,Weld,Weld - Longitudinal seam,,"14,626.76",339+67,,,41.49,4360,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",193.16,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,723.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6572571,-119.7728275,,,,,,MFL+DEF (xHD),,
40000353,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,661.06",339+33,34.33,7.16,41.49,4370,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",227.46,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,688.83",8.625,0.25,,42000,,17,0.042,,,,,0.719,0.564,6:15,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6572017,-119.7729211,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4380,Weld,Weld - Longitudinal seam,,"14,668.24",339+26,,,41.5,4370,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",234.65,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,681.64",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6571904,-119.7729402,,,,,,MFL+DEF (xHD),,
40000354,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,668.60",339+26,0.38,41.12,41.5,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",235,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,681.29",8.625,0.25,,42000,,20,0.049,,,,,0.604,0.644,6:15,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6571898,-119.7729412,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000355,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,671.56",339+23,3.34,38.16,41.5,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",237.96,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,678.33",8.625,0.25,,42000,,18,0.044,,,,,0.547,0.504,6:15,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.657185,-119.7729492,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000356,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,671.95",339+22,3.72,37.77,41.5,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",238.35,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,677.94",8.625,0.25,,42000,,18,0.044,,,,,0.522,0.41,6:15,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6571844,-119.7729503,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000357,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,673.98",339+20,5.77,35.73,41.5,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",240.39,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,675.91",8.625,0.25,,42000,,24,0.06,,,,,0.702,0.786,6:15,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6571811,-119.7729558,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000358,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,680.10",339+14,11.89,29.61,41.5,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",246.5,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,669.79",8.625,0.25,,42000,,17,0.043,,,,,0.791,0.853,6:15,1440,2974,2141,1753,0.672,1.221,2966,2135,,,35.6571712,-119.7729725,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000359,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,687.00",339+07,18.78,22.71,41.5,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",253.4,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,662.89",8.625,0.25,,42000,,16,0.039,,,,,0.699,0.622,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.65716,-119.7729912,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000360,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,696.58",338+98,28.36,13.13,41.5,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",262.99,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,653.30",8.625,0.25,,42000,,19,0.046,,,,,0.594,0.596,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6571444,-119.7730173,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000361,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,702.99",338+91,34.78,6.71,41.5,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",269.4,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,646.89",8.625,0.25,,42000,,18,0.044,,,,,0.851,0.785,6:00,1440,2967,2136,1753,0.674,1.218,2957,2129,,,35.657134,-119.7730348,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000362,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,703.78",338+91,35.55,5.94,41.5,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",270.18,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,646.11",8.625,0.25,,42000,,17,0.042,,,,,0.533,0.395,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6571327,-119.7730369,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000363,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,707.91",338+86,39.68,1.81,41.5,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",274.31,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,641.98",8.625,0.25,,42000,,16,0.04,,,,,0.425,0.445,6:15,1440,3003,2162,1753,0.666,1.233,3000,2160,,,35.657126,-119.7730481,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4390,Weld,Weld - Longitudinal seam,,"14,709.74",338+85,,,41.19,4380,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",276.14,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,640.15",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6571236,-119.7730522,,,,,,MFL+DEF (xHD),,
40000364,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,710.64",338+84,0.93,40.26,41.19,4390,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",277.04,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,639.25",8.625,0.25,,42000,,24,0.061,,,,,0.619,0.559,6:15,1440,2975,2142,1753,0.672,1.222,2965,2135,,,35.6571221,-119.7730546,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000365,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,712.49",338+82,2.78,38.41,41.19,4390,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",278.89,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,637.40",8.625,0.25,,42000,,16,0.039,,,,,0.876,0.732,6:15,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6571191,-119.7730596,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000366,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,737.43",338+57,27.77,13.42,41.19,4390,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",303.83,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,612.46",8.625,0.25,,42000,,17,0.043,,,,,2.036,0.992,6:15,1440,2854,2055,1753,0.701,1.172,2825,2034,,,35.6570778,-119.7731268,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000367,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,743.49",338+51,33.79,7.4,41.19,4390,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",309.89,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,606.40",8.625,0.25,,42000,,28,0.07,,,,,0.979,0.817,5:45,1440,2910,2095,1753,0.687,1.195,2886,2078,,,35.6570678,-119.7731431,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000368,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,744.42",338+50,34.71,6.48,41.19,4390,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",310.83,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,605.47",8.625,0.25,,42000,,15,0.038,,,,,0.748,0.488,6:00,1440,2983,2147,1753,0.671,1.225,2976,2143,,,35.6570662,-119.7731456,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000369,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,744.99",338+49,35.28,5.91,41.19,4390,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",311.39,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,604.90",8.625,0.25,,42000,,18,0.045,,,,,0.734,0.682,6:00,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.6570653,-119.7731471,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000370,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,745.35",338+49,35.65,5.54,41.19,4390,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",311.76,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,604.53",8.625,0.25,,42000,,29,0.071,,,,,0.764,0.709,6:15,1440,2943,2119,1753,0.679,1.209,2926,2107,,,35.6570647,-119.7731481,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000371,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,746.67",338+48,36.96,4.23,41.19,4390,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",313.07,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,603.22",8.625,0.25,,42000,,16,0.041,,,,,0.728,0.555,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6570625,-119.7731516,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000372,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,748.61",338+46,38.94,2.25,41.19,4390,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",315.01,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,601.28",8.625,0.25,,42000,,26,0.066,,,,,1.705,0.573,6:00,1440,2803,2018,1753,0.714,1.151,2812,2024,,,35.6570593,-119.7731569,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
4400,Weld,Weld - Longitudinal seam,,"14,750.93",338+44,,,41.49,4390,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",317.33,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,598.96",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6570549,-119.773164,,,,,,MFL+DEF (xHD),,
40000373,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,753.36",338+41,2.48,39,41.49,4400,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",319.77,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,596.52",8.625,0.25,,42000,,15,0.038,,,,,1.157,0.945,6:15,1440,2948,2122,1753,0.679,1.211,2934,2113,,,35.657051,-119.7731707,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000374,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,757.48",338+37,6.59,34.9,41.49,4400,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",323.89,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,592.41",8.625,0.25,,42000,,16,0.04,,,,,0.826,0.696,6:00,1440,2974,2142,1753,0.672,1.222,2966,2136,,,35.6570444,-119.773182,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000375,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,757.70",338+37,6.81,34.68,41.49,4400,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",324.11,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,592.18",8.625,0.25,,42000,,15,0.038,,,,,0.783,0.548,6:00,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6570441,-119.7731826,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000376,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,758.46",338+36,7.56,33.93,41.49,4400,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",324.87,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,591.42",8.625,0.25,,42000,,17,0.043,,,,,0.494,0.435,6:00,1440,2997,2158,1753,0.667,1.231,2993,2155,,,35.6570429,-119.7731847,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000377,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,777.94",338+17,27.04,14.45,41.49,4400,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",344.34,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,571.95",8.625,0.25,,42000,,16,0.041,,,,,0.802,0.516,6:15,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6570118,-119.7732381,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000378,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,781.03",338+14,30.14,11.35,41.49,4400,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",347.44,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,568.85",8.625,0.25,,42000,,18,0.045,,,,,0.803,0.504,5:45,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6570068,-119.7732466,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4410,Weld,Weld - Longitudinal seam,,"14,792.42",338+02,,,41.21,4400,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",358.82,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,557.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6569897,-119.7732761,,,,,,MFL+DEF (xHD),,
40000379,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,806.59",337+88,14.22,26.99,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",372.99,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,543.30",8.625,0.25,,42000,,16,0.039,,,,,1.202,1.085,6:15,1440,2943,2119,1753,0.68,1.209,2928,2108,,,35.656967,-119.7733149,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000380,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,808.95",337+86,16.56,24.65,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",375.35,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,540.94",8.625,0.25,,42000,,15,0.038,,,,,0.629,0.527,6:15,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6569632,-119.7733214,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000381,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,811.38",337+83,18.99,22.23,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",377.78,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,538.51",8.625,0.25,,42000,,15,0.038,,,,,0.558,0.333,6:00,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6569593,-119.773328,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000382,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,814.76",337+80,22.39,18.82,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",381.17,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,535.13",8.625,0.25,,42000,,17,0.043,,,,,1.022,0.86,6:15,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6569539,-119.7733373,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000383,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,816.23",337+78,23.87,17.34,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",382.64,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,533.65",8.625,0.25,,42000,,19,0.048,,,,,1.334,0.859,6:15,1440,2909,2095,1753,0.687,1.195,2887,2079,,,35.6569515,-119.7733413,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000384,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,817.01",337+78,24.63,16.58,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",383.42,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,532.87",8.625,0.25,,42000,,16,0.04,,,,,0.861,0.675,6:15,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6569503,-119.7733435,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000385,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,819.50",337+75,27.12,14.09,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",385.91,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,530.39",8.625,0.25,,42000,,20,0.05,,,,,0.733,0.608,6:15,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6569463,-119.7733503,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000386,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,820.94",337+74,28.55,12.66,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",387.35,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,528.95",8.625,0.25,,42000,,16,0.04,,,,,0.701,0.441,6:15,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.656944,-119.7733542,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000387,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,823.05",337+72,30.67,10.54,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",389.46,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,526.84",8.625,0.25,,42000,,17,0.043,,,,,0.857,0.901,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6569406,-119.77336,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000388,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,823.44",337+71,31.06,10.15,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",389.84,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,526.45",8.625,0.25,,42000,,17,0.043,,,,,0.895,0.73,6:15,1440,2965,2134,1753,0.675,1.218,2954,2127,,,35.65694,-119.7733611,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000389,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,824.98",337+70,32.6,8.62,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",391.38,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,524.91",8.625,0.25,,42000,,15,0.038,,,,,0.866,0.691,6:15,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6569375,-119.7733653,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000390,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,826.15",337+69,33.77,7.44,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",392.55,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,523.74",8.625,0.25,,42000,,19,0.046,,,,,0.886,0.651,6:15,1440,2960,2131,1753,0.676,1.216,2949,2123,,,35.6569356,-119.7733685,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000391,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,831.50",337+63,39.11,2.1,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",397.91,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,518.39",8.625,0.25,,42000,,18,0.044,,,,,0.595,0.605,6:15,1440,2990,2152,1753,0.669,1.228,2984,2149,,,35.656927,-119.7733831,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000392,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,832.37",337+62,39.98,1.24,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",398.78,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,517.52",8.625,0.25,,42000,,15,0.038,,,,,0.476,0.443,6:15,1440,3000,2160,1753,0.667,1.232,2998,2158,,,35.6569256,-119.7733855,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000393,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,833.17",337+62,40.78,0.43,41.21,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",399.58,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,516.71",8.625,0.25,,42000,,21,0.051,,,,,0.65,0.583,6:15,1440,2979,2145,1753,0.671,1.224,2971,2139,,,35.6569243,-119.7733877,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4420,Weld,Weld - Longitudinal seam,,"14,833.63",337+61,,,41.43,4410,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",400.03,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,516.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.656923,-119.77339,,,,,,MFL+DEF (xHD),,
40000394,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,834.82",337+60,1.26,40.17,41.43,4420,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",401.23,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,515.07",8.625,0.25,,42000,,17,0.041,,,,,1.515,0.895,6:00,1440,2908,2094,1753,0.688,1.194,2886,2078,,,35.656921,-119.7733932,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000395,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,838.86",337+56,5.25,36.18,41.43,4420,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",405.26,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,511.03",8.625,0.25,,42000,,16,0.039,,,,,0.544,0.525,6:00,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6569143,-119.7734041,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000396,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,846.23",337+48,12.7,28.73,41.43,4420,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",412.64,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,503.66",8.625,0.25,,42000,,19,0.047,,,,,2.258,0.804,6:00,1440,2821,2031,1753,0.709,1.159,2786,2006,,,35.6569021,-119.7734239,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
4430,Weld,Weld - Longitudinal seam,,"14,875.06",337+20,,,41.48,4420,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",441.46,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,474.83",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6568552,-119.7734998,,,,,,MFL+DEF (xHD),,
40000397,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,876.79",337+18,1.76,39.72,41.48,4430,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",443.19,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,473.10",8.625,0.25,,42000,,19,0.046,,,,,0.659,0.48,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6568523,-119.7735044,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000398,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,892.82",337+02,17.79,23.69,41.48,4430,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",459.22,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,457.07",8.625,0.25,,42000,,17,0.043,,,,,0.587,0.492,6:15,1440,2991,2153,1753,0.669,1.228,2985,2150,,,35.6568254,-119.7735473,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000399,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,893.62",337+01,18.61,22.87,41.48,4430,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",460.02,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,456.27",8.625,0.25,,42000,,21,0.052,,,,,1.101,0.645,6:15,1440,2928,2108,1753,0.683,1.202,2909,2094,,,35.6568241,-119.7735494,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000400,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,898.84",336+96,23.8,17.67,41.48,4430,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",465.24,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,451.05",8.625,0.25,,42000,,20,0.051,,,,,0.474,0.333,6:15,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6568154,-119.7735634,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000401,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,900.91",336+94,25.88,15.6,41.48,4430,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",467.32,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,448.98",8.625,0.25,,42000,,16,0.039,,,,,0.511,0.372,6:15,1440,2998,2159,1753,0.667,1.231,2995,2156,,,35.6568119,-119.7735689,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
4440,Weld,Weld - Longitudinal seam,,"14,916.53",336+78,,,41.5,4430,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",482.94,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,433.36",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6567862,-119.7736099,,,,,,MFL+DEF (xHD),,
40000402,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,922.76",336+72,6.26,35.24,41.5,4440,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",489.17,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,427.12",8.625,0.25,,42000,,16,0.04,,,,,0.592,0.475,6:00,1440,2992,2155,1753,0.668,1.229,2988,2151,,,35.656776,-119.7736268,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000403,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,925.07",336+70,8.57,32.93,41.5,4440,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",491.48,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,424.81",8.625,0.25,,42000,,16,0.041,,,,,0.696,0.59,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6567723,-119.7736331,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4450,Weld,Weld - Longitudinal seam,,"14,958.03",336+37,,,41.56,4440,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",524.43,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,391.86",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6567188,-119.7737218,,,,,,MFL+DEF (xHD),,
40000404,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,972.60",336+23,14.59,26.96,41.56,4450,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",539,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,377.29",8.625,0.25,,42000,,20,0.051,,,,,0.569,0.511,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6566949,-119.7737612,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000405,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,980.24",336+15,22.24,19.32,41.56,4450,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",546.65,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,369.64",8.625,0.25,,42000,,21,0.053,,,,,0.568,0.407,6:00,1440,2985,2150,1753,0.67,1.226,2979,2145,,,35.6566824,-119.7737819,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000406,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,981.04",336+14,23.03,18.52,41.56,4450,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",547.44,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,368.85",8.625,0.25,,42000,,17,0.042,,,,,0.587,0.458,6:00,1440,2992,2154,1753,0.669,1.229,2987,2150,,,35.6566811,-119.7737841,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000407,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,981.26",336+14,23.26,18.3,41.56,4450,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",547.66,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,368.63",8.625,0.25,,42000,,19,0.047,,,,,0.654,0.367,6:00,1440,2983,2147,1753,0.671,1.225,2976,2143,,,35.6566807,-119.7737847,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000408,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,992.07",336+03,34.06,7.49,41.56,4450,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",558.47,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,357.82",8.625,0.25,,42000,,17,0.042,,,,,0.622,0.424,6:00,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.656663,-119.7738139,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000409,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,992.28",336+03,34.29,7.27,41.56,4450,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",558.69,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,357.60",8.625,0.25,,42000,,23,0.057,,,,,0.727,0.563,6:00,1440,2965,2135,1753,0.674,1.218,2954,2127,,,35.6566626,-119.7738145,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000410,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,993.06",336+02,35.05,6.5,41.56,4450,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",559.46,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,356.83",8.625,0.25,,42000,,17,0.043,,,,,0.528,0.458,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6566614,-119.7738166,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000411,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,994.33",336+01,36.33,5.23,41.56,4450,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",560.73,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,355.56",8.625,0.25,,42000,,16,0.041,,,,,0.696,0.591,6:00,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.6566593,-119.77382,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000412,Metal Loss,Anomaly - Corrosion cluster,Internal,"14,995.44",336+00,37.44,4.12,41.56,4450,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",561.84,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,354.45",8.625,0.25,,42000,,19,0.049,,,,,0.633,0.565,6:00,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6566575,-119.773823,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4460,Weld,Weld - Longitudinal seam,,"14,999.58",335+96,,,41.48,4450,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",565.99,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,350.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6566513,-119.7738332,,,,,,MFL+DEF (xHD),,
40000413,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,004.17",335+91,4.62,36.86,41.48,4460,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",570.57,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,345.72",8.625,0.25,,42000,,18,0.044,,,,,0.745,0.544,6:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6566437,-119.7738455,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000414,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,012.51",335+83,12.95,28.52,41.48,4460,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",578.91,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,337.38",8.625,0.25,,42000,,16,0.04,,,,,0.723,0.561,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6566299,-119.773868,,Metal Loss,PITT,,,MFL+DEF (xHD),,
