Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40000415,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,013.56",335+82,14,27.48,41.48,4460,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",579.97,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,336.32",8.625,0.25,,42000,,15,0.038,,,,,0.527,0.527,6:00,1440,2998,2158,1753,0.667,1.231,2994,2156,,,35.6566281,-119.7738708,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000416,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,014.04",335+81,14.49,26.99,41.48,4460,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",580.44,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,335.85",8.625,0.25,,42000,,17,0.043,,,,,0.73,0.462,6:00,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6566273,-119.7738721,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000417,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,020.60",335+75,21.04,20.43,41.48,4460,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",587,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,329.29",8.625,0.25,,42000,,16,0.041,,,,,0.681,0.546,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6566164,-119.7738897,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4470,Weld,Weld - Longitudinal seam,,"15,041.06",335+54,,,41.57,4460,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",607.46,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,308.83",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6565827,-119.7739444,,,,,,MFL+DEF (xHD),,
40000418,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,047.39",335+48,6.36,35.21,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",613.8,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,302.49",8.625,0.25,,42000,,17,0.043,,,,,0.555,0.518,6:00,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6565723,-119.7739615,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000419,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,059.26",335+36,18.23,23.33,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",625.66,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,290.63",8.625,0.25,,42000,,20,0.05,,,,,0.814,0.67,6:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6565529,-119.7739937,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000420,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,059.55",335+36,18.52,23.05,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",625.96,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,290.33",8.625,0.25,,42000,,18,0.045,,,,,0.562,0.558,6:00,1440,2992,2154,1753,0.669,1.229,2987,2150,,,35.6565524,-119.7739944,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000421,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,059.84",335+36,18.81,22.76,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",626.24,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,290.05",8.625,0.25,,42000,,23,0.057,,,,,0.718,0.637,6:00,1440,2967,2136,1753,0.674,1.219,2956,2129,,,35.6565519,-119.7739952,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000422,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,060.40",335+35,19.36,22.2,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",626.81,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,289.49",8.625,0.25,,42000,,18,0.046,,,,,0.563,0.48,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.656551,-119.7739967,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000423,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,062.42",335+33,21.39,20.17,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",628.82,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,287.47",8.625,0.25,,42000,,18,0.044,,,,,0.8,0.635,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6565477,-119.7740022,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000424,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,062.95",335+32,21.92,19.64,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",629.36,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,286.93",8.625,0.25,,42000,,17,0.041,,,,,0.781,0.724,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6565468,-119.7740036,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000425,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,064.53",335+31,23.51,18.06,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",630.94,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,285.35",8.625,0.25,,42000,,18,0.046,,,,,0.87,0.613,6:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6565442,-119.7740079,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000426,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,064.94",335+30,23.91,17.65,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",631.34,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,284.95",8.625,0.25,,42000,,22,0.055,,,,,0.862,0.854,6:00,1440,2952,2125,1753,0.678,1.212,2938,2115,,,35.6565435,-119.774009,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000427,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,069.61",335+26,28.63,12.94,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",636.01,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,280.28",8.625,0.25,,42000,,17,0.041,,,,,1.824,0.546,6:00,1440,2880,2073,1753,0.695,1.183,2854,2055,,,35.6565359,-119.7740217,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000428,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,070.70",335+25,29.67,11.89,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",637.11,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,279.18",8.625,0.25,,42000,,17,0.041,,,,,0.721,0.559,6:00,1440,2981,2147,1753,0.671,1.224,2974,2142,,,35.6565341,-119.7740246,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000429,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,072.43",335+23,31.4,10.17,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",638.83,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,277.46",8.625,0.25,,42000,,19,0.048,,,,,0.682,0.458,6:15,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6565313,-119.7740293,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000430,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,072.89",335+22,31.86,9.7,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",639.29,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,277.00",8.625,0.25,,42000,,16,0.04,,,,,0.781,0.405,6:15,1440,2977,2144,1753,0.672,1.223,2970,2138,,,35.6565305,-119.7740305,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000431,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,073.52",335+22,32.49,9.08,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",639.93,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,276.36",8.625,0.25,,42000,,22,0.054,,,,,0.585,0.482,6:15,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6565295,-119.7740323,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000432,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,074.29",335+21,33.27,8.3,41.57,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",640.7,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,275.59",8.625,0.25,,42000,,21,0.052,,,,,0.789,0.616,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6565282,-119.7740343,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4480,Weld,Weld - Longitudinal seam,,"15,082.63",335+13,,,41.52,4470,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",649.03,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,267.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6565152,-119.7740558,,,,,,MFL+DEF (xHD),,
4490,Weld,Weld - Longitudinal seam,,"15,124.15",334+71,,,41.49,4480,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",690.55,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,225.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6564481,-119.7741692,,,,,,MFL+DEF (xHD),,
40000433,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,157.06",334+39,32.97,8.52,41.49,4490,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",723.47,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,192.83",8.625,0.25,,42000,,19,0.046,,,,,1.255,0.812,6:00,1440,2921,2103,1753,0.685,1.2,2901,2089,,,35.6563948,-119.7742589,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000434,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,157.61",334+38,33.49,8,41.49,4490,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",724.02,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,192.27",8.625,0.25,,42000,,21,0.053,,,,,0.6,0.612,6:00,1440,2983,2147,1753,0.671,1.225,2976,2142,,,35.6563939,-119.7742604,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000435,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,159.66",334+36,35.55,5.95,41.49,4490,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",726.07,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,190.22",8.625,0.25,,42000,,25,0.062,,,,,0.682,0.924,6:00,1440,2966,2135,1753,0.674,1.218,2955,2127,,,35.6563906,-119.774266,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000436,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,160.27",334+35,36.18,5.31,41.49,4490,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",726.68,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,189.62",8.625,0.25,,42000,,16,0.04,,,,,1.353,0.776,6:00,1440,2926,2106,1753,0.684,1.202,2908,2093,,,35.6563896,-119.7742677,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000437,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,161.89",334+34,37.78,3.71,41.49,4490,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",728.3,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,187.99",8.625,0.25,,42000,,22,0.055,,,,,0.769,0.605,6:00,1440,2963,2133,1753,0.675,1.217,2951,2125,,,35.656387,-119.7742721,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000438,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,162.67",334+33,38.56,2.93,41.49,4490,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",729.07,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,187.22",8.625,0.25,,42000,,19,0.047,,,,,0.962,1.065,6:00,1440,2951,2125,1753,0.678,1.212,2937,2115,,,35.6563857,-119.7742742,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4500,Weld,Weld - Longitudinal seam,,"15,165.64",334+30,,,41.42,4490,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",732.04,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,184.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6563818,-119.7742808,,,,,,MFL+DEF (xHD),,
40000439,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,165.98",334+30,0.37,41.04,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",732.38,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,183.91",8.625,0.25,,42000,,15,0.038,,,,,0.874,0.752,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6563813,-119.7742817,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000440,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,167.13",334+29,1.53,39.89,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",733.53,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,182.76",8.625,0.25,,42000,,17,0.043,,,,,0.987,0.725,6:15,1440,2955,2128,1753,0.677,1.214,2943,2119,,,35.6563794,-119.7742849,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000441,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,168.32",334+27,2.72,38.7,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",734.72,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,181.57",8.625,0.25,,42000,,19,0.048,,,,,0.794,0.695,6:30,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6563775,-119.7742881,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000442,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,169.36",334+26,3.76,37.66,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",735.77,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,180.52",8.625,0.25,,42000,,19,0.047,,,,,0.82,0.615,6:00,1440,2966,2135,1753,0.674,1.218,2955,2128,,,35.6563758,-119.774291,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000443,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,170.23",334+25,4.62,36.79,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",736.64,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,179.65",8.625,0.25,,42000,,28,0.07,,,,,0.644,1.197,6:00,1440,2963,2133,1753,0.675,1.217,2950,2124,,,35.6563744,-119.7742934,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000444,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,173.51",334+22,7.89,33.52,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",739.91,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,176.38",8.625,0.25,,42000,,19,0.048,,,,,0.628,0.616,6:15,1440,2984,2148,1753,0.67,1.225,2977,2143,,,35.6563692,-119.7743024,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000445,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,179.13",334+17,13.52,27.9,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",745.54,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,170.75",8.625,0.25,,42000,,16,0.039,,,,,0.623,0.662,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6563602,-119.7743178,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000446,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,179.50",334+16,13.9,27.52,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",745.9,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,170.39",8.625,0.25,,42000,,23,0.059,,,,,0.937,0.68,5:45,1440,2936,2114,1753,0.681,1.206,2919,2101,,,35.6563596,-119.7743188,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000447,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,180.32",334+15,14.72,26.7,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",746.73,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,169.56",8.625,0.25,,42000,,20,0.05,,,,,0.725,0.842,6:15,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6563582,-119.774321,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000448,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,180.50",334+15,14.89,26.53,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",746.91,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,169.38",8.625,0.25,,42000,,19,0.048,,,,,0.637,0.574,6:15,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.656358,-119.7743215,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000449,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,181.86",334+14,16.25,25.16,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",748.27,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,168.03",8.625,0.25,,42000,,22,0.055,,,,,0.72,0.534,6:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6563558,-119.7743252,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000450,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,182.10",334+14,16.49,24.93,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",748.5,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,167.79",8.625,0.25,,42000,,17,0.042,,,,,0.639,0.483,5:45,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6563554,-119.7743259,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000451,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,182.50",334+13,16.89,24.53,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",748.9,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,167.39",8.625,0.25,,42000,,22,0.054,,,,,0.547,0.538,6:15,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6563548,-119.774327,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000452,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,184.50",334+11,18.89,22.52,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",750.9,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,165.39",8.625,0.25,,42000,,19,0.048,,,,,0.761,0.333,5:30,1440,2972,2140,1753,0.673,1.22,2962,2133,,,35.6563515,-119.7743325,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000453,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,188.45",334+07,22.85,18.56,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",754.85,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,161.44",8.625,0.25,,42000,,15,0.039,,,,,1.065,1.064,6:00,1440,2955,2128,1753,0.677,1.214,2943,2119,,,35.6563452,-119.7743433,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000454,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,189.08",334+07,23.47,17.95,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",755.48,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,160.81",8.625,0.25,,42000,,26,0.066,,,,,0.703,0.474,6:15,1440,2959,2131,1753,0.676,1.215,2946,2121,,,35.6563442,-119.774345,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000455,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,192.87",334+03,27.26,14.16,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",759.27,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,157.02",8.625,0.25,,42000,,22,0.055,,,,,0.799,0.556,6:15,1440,2959,2130,1753,0.676,1.215,2946,2121,,,35.6563381,-119.7743554,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000456,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,199.69",333+96,34.07,7.34,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",766.09,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,150.20",8.625,0.25,,42000,,19,0.048,,,,,0.636,0.528,6:15,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6563272,-119.774374,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000457,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,200.18",333+96,34.61,6.81,41.42,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",766.58,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,149.71",8.625,0.25,,42000,,23,0.059,,,,,1.725,0.559,6:15,1440,2827,2035,1753,0.707,1.161,2827,2035,,,35.6563264,-119.7743754,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
4510,Weld,Weld - Longitudinal seam,,"15,207.06",333+89,,,41.32,4500,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",773.46,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,142.83",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6563149,-119.774395,,,,,,MFL+DEF (xHD),,
40000458,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,207.10",333+89,0.07,41.25,41.32,4510,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",773.5,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,142.79",8.625,0.25,,42000,,24,0.06,,,,,0.806,1.065,6:00,1440,2952,2125,1753,0.678,1.212,2937,2115,,,35.6563148,-119.7743951,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000459,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,229.81",333+66,22.78,18.54,41.32,4510,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",796.22,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,120.08",8.625,0.25,,42000,,19,0.048,,,,,0.601,0.454,5:45,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6562785,-119.7744574,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4520,Weld,Weld - Longitudinal seam,,"15,248.38",333+48,,,41.54,4510,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",814.78,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,101.51",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.656249,-119.774508,,,,,,MFL+DEF (xHD),,
40000460,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,256.03",333+40,7.68,33.85,41.54,4520,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",822.43,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,093.86",8.625,0.25,,42000,,21,0.053,,,,,0.684,0.681,6:15,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6562366,-119.7745289,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4530,Weld,Weld - Longitudinal seam,,"15,289.91",333+06,,,41.51,4520,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",856.32,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,059.98",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6561828,-119.7746197,,,,,,MFL+DEF (xHD),,
40000461,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,297.43",332+99,7.55,33.96,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",863.83,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,052.46",8.625,0.25,,42000,,15,0.039,,,,,0.679,0.518,6:00,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6561707,-119.7746403,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000462,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,298.16",332+98,8.27,33.24,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",864.56,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,051.73",8.625,0.25,,42000,,16,0.04,,,,,0.549,0.444,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6561696,-119.7746423,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000463,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,298.40",332+98,8.52,32.98,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",864.8,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,051.49",8.625,0.25,,42000,,19,0.048,,,,,0.845,0.704,6:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6561692,-119.7746429,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000464,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,298.83",332+97,8.94,32.57,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",865.23,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,051.06",8.625,0.25,,42000,,17,0.042,,,,,0.615,0.371,6:00,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6561685,-119.7746441,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000465,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,299.53",332+96,9.74,31.77,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",865.94,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,050.35",8.625,0.25,,42000,,22,0.054,,,,,2.839,0.672,5:45,1440,2737,1971,1753,0.731,1.124,2741,1973,,,35.6561674,-119.774646,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000466,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,299.86",332+96,9.98,31.53,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",866.26,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,050.03",8.625,0.25,,42000,,16,0.041,,,,,0.754,0.333,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6561668,-119.7746469,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000467,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,300.21",332+96,10.33,31.18,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",866.62,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,049.67",8.625,0.25,,42000,,23,0.059,,,,,0.602,0.564,6:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6561663,-119.7746479,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000468,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,300.50",332+95,10.66,30.85,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",866.91,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,049.39",8.625,0.25,,42000,,22,0.056,,,,,1.681,0.554,6:00,1440,2844,2047,1753,0.703,1.168,2843,2047,,,35.6561658,-119.7746487,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000469,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,301.22",332+95,11.34,30.17,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",867.63,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,048.66",8.625,0.25,,42000,,21,0.053,,,,,0.572,0.467,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6561647,-119.7746507,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000470,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,301.49",332+95,11.61,29.9,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",867.89,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,048.40",8.625,0.25,,42000,,27,0.068,,,,,0.75,0.508,6:00,1440,2950,2124,1753,0.678,1.212,2935,2113,,,35.6561642,-119.7746514,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000471,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,301.67",332+94,11.79,29.72,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",868.07,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,048.22",8.625,0.25,,42000,,17,0.042,,,,,0.696,0.548,5:45,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6561639,-119.7746519,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000472,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,302.32",332+94,12.43,29.08,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",868.72,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,047.57",8.625,0.25,,42000,,16,0.039,,,,,0.643,0.805,6:00,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6561629,-119.7746537,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000473,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,303.24",332+93,13.35,28.15,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",869.64,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,046.65",8.625,0.25,,42000,,21,0.052,,,,,0.628,1.149,6:00,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6561614,-119.7746562,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000474,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,303.73",332+92,13.84,27.66,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",870.13,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,046.16",8.625,0.25,,42000,,15,0.038,,,,,0.685,0.51,5:45,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6561606,-119.7746575,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000475,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,304.07",332+92,14.19,27.31,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",870.48,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,045.81",8.625,0.25,,42000,,18,0.045,,,,,0.746,0.608,6:15,1440,2976,2142,1753,0.672,1.222,2967,2136,,,35.6561601,-119.7746585,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000476,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,304.48",332+92,14.6,26.91,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",870.89,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,045.41",8.625,0.25,,42000,,21,0.052,,,,,0.681,0.536,6:15,1440,2976,2142,1753,0.672,1.222,2967,2136,,,35.6561594,-119.7746596,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000477,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,304.72",332+91,14.83,26.68,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",871.12,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,045.17",8.625,0.25,,42000,,16,0.039,,,,,0.534,0.809,6:00,1440,2997,2158,1753,0.667,1.231,2993,2155,,,35.6561591,-119.7746602,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000478,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,305.06",332+91,15.17,26.33,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",871.46,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,044.83",8.625,0.25,,42000,,29,0.072,,,,,0.677,0.713,5:45,1440,2957,2129,1753,0.676,1.214,2943,2119,,,35.6561585,-119.7746612,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000479,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,305.67",332+90,15.94,25.56,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",872.07,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,044.22",8.625,0.25,,42000,,30,0.074,,,,,4.524,0.926,6:00,1440,2501,1801,1753,0.8,1.027,2519,1814,,,35.6561575,-119.7746628,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000480,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,306.22",332+90,16.35,25.16,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",872.63,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,043.66",8.625,0.25,,42000,,20,0.05,,,,,0.807,0.556,6:15,1440,2964,2134,1753,0.675,1.218,2954,2127,,,35.6561566,-119.7746644,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000481,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,306.79",332+89,16.9,24.61,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",873.19,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,043.10",8.625,0.25,,42000,,21,0.052,,,,,0.603,0.617,5:45,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6561557,-119.7746659,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000482,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,306.96",332+89,17.14,24.37,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",873.36,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,042.93",8.625,0.25,,42000,,30,0.074,,,,,2.239,0.979,6:00,1440,2687,1935,1753,0.744,1.104,2713,1954,,,35.6561555,-119.7746664,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000483,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,307.35",332+89,17.47,24.04,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",873.75,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,042.54",8.625,0.25,,42000,,17,0.043,,,,,0.695,0.542,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6561548,-119.7746674,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000484,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,307.56",332+88,17.68,23.83,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",873.96,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,042.33",8.625,0.25,,42000,,23,0.057,,,,,0.671,0.5,5:45,1440,2972,2140,1753,0.673,1.221,2962,2133,,,35.6561545,-119.774668,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000485,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,307.95",332+88,18.07,23.43,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",874.35,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,041.94",8.625,0.25,,42000,,18,0.046,,,,,0.834,0.763,6:00,1440,2966,2136,1753,0.674,1.218,2956,2128,,,35.6561539,-119.7746691,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000486,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,308.12",332+88,18.22,23.28,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",874.52,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,041.77",8.625,0.25,,42000,,18,0.045,,,,,0.398,0.333,6:00,1440,3003,2162,1753,0.666,1.233,3000,2160,,,35.6561536,-119.7746696,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000487,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,308.25",332+88,18.38,23.13,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",874.65,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,041.64",8.625,0.25,,42000,,24,0.059,,,,,0.883,0.82,6:15,1440,2943,2119,1753,0.68,1.209,2927,2107,,,35.6561534,-119.7746699,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000488,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,308.77",332+87,18.9,22.61,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",875.17,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,041.12",8.625,0.25,,42000,,26,0.065,,,,,0.928,0.861,6:00,1440,2927,2107,1753,0.683,1.202,2907,2093,,,35.6561525,-119.7746713,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000489,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,309.07",332+87,19.26,22.25,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",875.47,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,040.82",8.625,0.25,,42000,,20,0.051,,,,,2.556,0.864,6:00,1440,2776,1998,1753,0.721,1.14,2764,1990,,,35.6561521,-119.7746722,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000490,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,309.78",332+86,19.9,21.61,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",876.18,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,040.11",8.625,0.25,,42000,,28,0.069,,,,,0.733,0.635,5:45,1440,2951,2125,1753,0.678,1.212,2936,2114,,,35.6561509,-119.7746741,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000491,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,311.70",332+84,21.81,19.69,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",878.1,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,038.19",8.625,0.25,,42000,,25,0.061,,,,,0.695,0.618,6:00,1440,2965,2135,1753,0.675,1.218,2953,2126,,,35.6561479,-119.7746794,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000492,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,312.21",332+84,22.33,19.18,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",878.62,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,037.67",8.625,0.25,,42000,,18,0.045,,,,,0.586,0.346,6:00,1440,2990,2152,1753,0.669,1.228,2984,2149,,,35.656147,-119.7746808,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000493,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,312.91",332+83,23.03,18.48,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",879.31,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,036.98",8.625,0.25,,42000,,21,0.053,,,,,0.639,0.595,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6561459,-119.7746827,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000494,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,320.70",332+75,30.82,10.69,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",887.1,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,029.19",8.625,0.25,,42000,,21,0.053,,,,,0.748,0.495,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6561334,-119.774704,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000495,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,322.57",332+74,32.69,8.82,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",888.97,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,027.32",8.625,0.25,,42000,,31,0.077,,,,,0.71,0.547,6:15,1440,2946,2121,1753,0.679,1.21,2929,2109,,,35.6561304,-119.7747091,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000496,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,323.26",332+73,33.37,8.13,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",889.66,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,026.63",8.625,0.25,,42000,,29,0.072,,,,,0.629,0.617,6:15,1440,2964,2134,1753,0.675,1.217,2951,2125,,,35.6561293,-119.774711,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000497,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,323.88",332+72,34,7.51,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",890.29,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,026.00",8.625,0.25,,42000,,22,0.055,,,,,0.603,0.614,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6561283,-119.7747127,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000498,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,324.14",332+72,34.26,7.25,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",890.54,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,025.75",8.625,0.25,,42000,,15,0.037,,,,,0.85,1.44,6:15,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6561279,-119.7747134,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000499,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,324.61",332+72,34.72,6.79,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",891.01,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,025.28",8.625,0.25,,42000,,15,0.038,,,,,0.531,0.389,5:30,1440,2998,2158,1753,0.667,1.231,2994,2156,,,35.6561271,-119.7747147,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000500,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,325.08",332+71,35.2,6.31,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",891.49,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,024.80",8.625,0.25,,42000,,31,0.077,,,,,0.587,0.529,6:00,1440,2966,2135,1753,0.674,1.218,2953,2126,,,35.6561264,-119.774716,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000501,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,325.29",332+71,35.41,6.09,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",891.7,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,024.60",8.625,0.25,,42000,,21,0.051,,,,,0.779,0.719,6:15,1440,2966,2135,1753,0.674,1.218,2955,2127,,,35.656126,-119.7747166,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000502,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,325.71",332+70,35.83,5.67,41.51,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",892.12,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,024.17",8.625,0.25,,42000,,20,0.051,,,,,0.745,0.779,6:15,1440,2970,2138,1753,0.673,1.22,2960,2131,,,35.6561254,-119.7747177,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4540,Weld,Weld - Longitudinal seam,,"15,331.42",332+65,,,41.39,4530,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",897.82,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,018.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6561167,-119.7747325,,,,,,MFL+DEF (xHD),,
40000503,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,333.27",332+63,1.87,39.52,41.39,4540,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",899.67,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,016.62",8.625,0.25,,42000,,17,0.043,,,,,0.423,0.333,6:00,1440,3002,2161,1753,0.666,1.233,2999,2159,,,35.6561138,-119.7747376,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000504,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,337.44",332+59,6.05,35.34,41.39,4540,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",903.85,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,012.45",8.625,0.25,,42000,,15,0.039,,,,,0.555,0.396,5:45,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6561071,-119.7747491,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000505,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,340.34",332+56,8.95,32.44,41.39,4540,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",906.75,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,009.55",8.625,0.25,,42000,,18,0.045,,,,,0.534,0.379,6:00,1440,2994,2155,1753,0.668,1.229,2989,2152,,,35.6561025,-119.7747571,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000506,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,343.80",332+52,12.4,28.99,41.39,4540,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",910.2,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,006.09",8.625,0.25,,42000,,20,0.049,,,,,0.529,0.365,6:00,1440,2992,2154,1753,0.669,1.229,2987,2150,,,35.656097,-119.7747666,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000507,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,355.39",332+41,23.99,17.4,41.39,4540,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",921.79,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,994.50",8.625,0.25,,42000,,15,0.037,,,,,0.594,1.039,5:45,1440,2994,2155,1753,0.668,1.23,2989,2152,,,35.6560786,-119.7747984,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000508,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,358.06",332+38,26.66,14.72,41.39,4540,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",924.46,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,991.83",8.625,0.25,,42000,,21,0.053,,,,,0.549,0.549,6:15,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6560744,-119.7748058,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000509,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,359.47",332+37,28.07,13.32,41.39,4540,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",925.87,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,990.42",8.625,0.25,,42000,,20,0.049,,,,,0.579,0.389,6:00,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6560721,-119.7748097,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000510,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,359.85",332+36,28.45,12.94,41.39,4540,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",926.25,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,990.04",8.625,0.25,,42000,,20,0.05,,,,,0.537,0.495,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6560715,-119.7748107,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4550,Weld,Weld - Longitudinal seam,,"15,372.81",332+23,,,41.1,4540,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",939.21,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,977.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.656051,-119.7748462,,,,,,MFL+DEF (xHD),,
40000511,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,407.28",331+89,34.5,6.61,41.1,4550,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",973.68,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,942.61",8.625,0.25,,42000,,18,0.045,,,,,0.677,0.515,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6559968,-119.7749416,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4560,Weld,Weld - Longitudinal seam,,"15,413.91",331+82,,,41.47,4550,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",980.31,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,935.98",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6559862,-119.7749602,,,,,,MFL+DEF (xHD),,
40000512,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,429.89",331+67,16.02,25.45,41.47,4560,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data",996.29,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,920.00",8.625,0.25,,42000,,23,0.057,,,,,0.907,0.565,6:00,1440,2943,2119,1753,0.68,1.209,2927,2107,,,35.6559613,-119.7750046,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4570,Weld,Weld - Longitudinal seam,,"15,455.38",331+41,,,41.46,4560,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,021.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,894.51",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6559228,-119.7750732,,,,,,MFL+DEF (xHD),,
40000513,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,459.71",331+37,4.37,37.09,41.46,4570,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,026.12","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,890.17",8.625,0.25,,42000,,17,0.042,,,,,0.761,1.02,6:00,1440,2977,2144,1753,0.672,1.223,2970,2138,,,35.6559157,-119.775085,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4580,Weld,Weld - Longitudinal seam,,"15,496.83",331+00,,,38.87,4570,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,063.24","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,853.05",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6558552,-119.7751851,,,,,,MFL+DEF (xHD),,
40000514,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,508.17",330+88,11.37,27.51,38.87,4580,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,074.57","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,841.72",8.625,0.25,,42000,,28,0.071,,,,,0.727,0.447,6:00,1440,2950,2124,1753,0.678,1.212,2934,2113,,,35.6558367,-119.7752159,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000515,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,510.43",330+86,13.62,25.25,38.87,4580,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,076.83","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,839.46",8.625,0.25,,42000,,21,0.052,,,,,0.551,0.388,5:45,1440,2988,2152,1753,0.669,1.227,2982,2147,,,35.655833,-119.775222,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000516,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,510.61",330+86,13.8,25.07,38.87,4580,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,077.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,839.28",8.625,0.25,,42000,,20,0.05,,,,,0.697,0.528,5:45,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6558327,-119.7752225,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000517,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,510.96",330+86,14.16,24.71,38.87,4580,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,077.37","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,838.92",8.625,0.25,,42000,,18,0.045,,,,,0.704,0.692,5:45,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6558321,-119.7752235,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4590,Weld,Weld - Longitudinal seam,,"15,535.71",330+61,,,41.51,4580,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,102.11","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,814.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6557875,-119.7752977,,,,,,MFL+DEF (xHD),,
40000518,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,551.92",330+45,16.24,25.26,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,118.33","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,797.96",8.625,0.25,,42000,,23,0.058,,,,,0.651,0.426,6:00,1440,2974,2141,1753,0.673,1.221,2964,2134,,,35.655761,-119.7753416,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000519,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,552.45",330+44,16.77,24.73,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,118.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,797.44",8.625,0.25,,42000,,18,0.044,,,,,0.709,0.333,6:00,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6557601,-119.7753431,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000520,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,553.72",330+43,18.04,23.46,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,120.12","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,796.17",8.625,0.25,,42000,,28,0.07,,,,,0.744,0.599,6:00,1440,2948,2123,1753,0.678,1.211,2933,2111,,,35.655758,-119.7753465,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000521,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,554.60",330+42,18.93,22.58,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,121.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,795.29",8.625,0.25,,42000,,19,0.047,,,,,0.778,0.641,6:00,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6557566,-119.7753489,,Metal Loss,PITT,,,MFL+DEF (xHD),,
