Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40000522,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,555.96",330+41,20.27,21.23,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,122.36","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,793.93",8.625,0.25,,42000,,20,0.049,,,,,0.481,0.333,6:00,1440,2995,2157,1753,0.668,1.23,2991,2154,,,35.6557544,-119.7753526,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000523,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,559.61",330+37,23.93,17.58,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,126.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,790.28",8.625,0.25,,42000,,24,0.059,,,,,0.659,0.501,5:45,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6557484,-119.7753625,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000524,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,560.44",330+36,24.76,16.74,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,126.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,789.44",8.625,0.25,,42000,,24,0.061,,,,,0.655,0.454,5:45,1440,2970,2139,1753,0.673,1.22,2960,2131,,,35.655747,-119.7753647,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000525,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,561.36",330+35,25.72,15.78,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,127.77","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,788.53",8.625,0.25,,42000,,20,0.049,,,,,1.571,0.464,5:45,1440,2878,2072,1753,0.695,1.182,2857,2057,,,35.6557455,-119.7753672,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000526,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,562.46",330+34,26.8,14.71,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,128.86","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,787.43",8.625,0.25,,42000,,19,0.048,,,,,1.098,0.787,6:00,1440,2934,2113,1753,0.682,1.205,2917,2101,,,35.6557437,-119.7753702,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000527,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,563.54",330+33,27.86,13.65,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,129.94","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,786.35",8.625,0.25,,42000,,15,0.037,,,,,0.577,0.367,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.655742,-119.7753731,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000528,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,567.36",330+29,31.67,9.84,41.51,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,133.76","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,782.53",8.625,0.25,,42000,,16,0.041,,,,,0.49,0.401,6:00,1440,2998,2159,1753,0.667,1.231,2995,2156,,,35.6557357,-119.7753835,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4600,Weld,Weld - Longitudinal seam,,"15,577.21",330+20,,,41.56,4590,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,143.62","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,772.68",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6557242,-119.7754025,,,,,,MFL+DEF (xHD),,
40000529,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,577.75",330+19,0.63,40.94,41.56,4600,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,144.16","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,772.14",8.625,0.25,,42000,,19,0.047,,,,,2.146,0.522,6:00,1440,2830,2038,1753,0.707,1.162,2801,2016,,,35.6557233,-119.775404,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000530,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,586.44",330+10,9.26,32.3,41.56,4600,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,152.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,763.44",8.625,0.25,,42000,,24,0.06,,,,,0.759,0.601,6:00,1440,2958,2129,1753,0.676,1.215,2945,2120,,,35.6557095,-119.7754279,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000531,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,595.68",330+01,18.5,23.06,41.56,4600,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,162.08","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,754.21",8.625,0.25,,42000,,22,0.054,,,,,0.858,0.479,6:00,1440,2952,2126,1753,0.677,1.213,2939,2116,,,35.6556948,-119.7754533,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000532,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,595.86",330+01,18.67,22.9,41.56,4600,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,162.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,754.03",8.625,0.25,,42000,,22,0.056,,,,,0.444,0.333,5:45,1440,2995,2157,1753,0.668,1.23,2991,2153,,,35.6556945,-119.7754538,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000533,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,598.00",329+99,20.82,20.75,41.56,4600,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,164.41","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,751.89",8.625,0.25,,42000,,20,0.05,,,,,0.643,0.457,6:00,1440,2981,2146,1753,0.671,1.224,2973,2141,,,35.6556911,-119.7754597,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000534,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,609.39",329+88,32.21,9.35,41.56,4600,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,175.80","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,740.49",8.625,0.25,,42000,,16,0.039,,,,,0.688,0.842,5:45,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.655673,-119.775491,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4610,Weld,Weld - Longitudinal seam,,"15,618.78",329+78,,,41.14,4600,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,185.18","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,731.11",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6556583,-119.7755164,,,,,,MFL+DEF (xHD),,
40000535,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,619.96",329+77,1.22,39.92,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,186.37","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,729.92",8.625,0.25,,42000,,20,0.05,,,,,0.764,0.553,6:00,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6556564,-119.7755197,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000536,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,623.33",329+74,4.59,36.55,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,189.74","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,726.55",8.625,0.25,,42000,,21,0.052,,,,,0.732,0.445,6:00,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.655651,-119.7755289,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000537,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,624.61",329+72,5.87,35.27,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,191.02","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,725.27",8.625,0.25,,42000,,21,0.053,,,,,0.735,0.486,6:00,1440,2969,2138,1753,0.674,1.219,2959,2130,,,35.655649,-119.7755324,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000538,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,625.31",329+72,6.56,34.58,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,191.72","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,724.57",8.625,0.25,,42000,,16,0.04,,,,,0.596,0.861,6:00,1440,2992,2154,1753,0.668,1.229,2987,2151,,,35.6556479,-119.7755344,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000539,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,625.76",329+71,7.03,34.11,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,192.16","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,724.13",8.625,0.25,,42000,,21,0.053,,,,,1.109,0.591,6:00,1440,2923,2105,1753,0.684,1.201,2903,2090,,,35.6556472,-119.7755356,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000540,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,637.72",329+59,18.96,22.18,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,204.12","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,712.17",8.625,0.25,,42000,,18,0.045,,,,,0.587,0.471,6:00,1440,2990,2152,1753,0.669,1.228,2984,2149,,,35.6556281,-119.7755684,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000541,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,640.77",329+56,22.02,19.12,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,207.18","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,709.11",8.625,0.25,,42000,,17,0.043,,,,,0.5,0.401,6:00,1440,2997,2158,1753,0.667,1.231,2993,2155,,,35.6556232,-119.7755768,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000542,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,644.38",329+53,25.63,15.51,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,210.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,705.51",8.625,0.25,,42000,,15,0.039,,,,,0.672,0.452,6:00,1440,2987,2151,1753,0.669,1.227,2982,2147,,,35.6556174,-119.7755867,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000543,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,649.64",329+47,30.88,10.26,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,216.05","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,700.25",8.625,0.25,,42000,,18,0.044,,,,,0.419,0.333,6:00,1440,3001,2161,1753,0.666,1.233,2999,2159,,,35.6556091,-119.7756012,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000544,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,650.45",329+47,31.7,9.44,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,216.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,699.44",8.625,0.25,,42000,,15,0.038,,,,,0.764,0.463,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6556078,-119.7756034,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000545,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,652.41",329+45,33.66,7.48,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,218.81","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,697.48",8.625,0.25,,42000,,20,0.049,,,,,0.742,0.417,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6556046,-119.7756088,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000546,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,653.14",329+44,34.4,6.74,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,219.54","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,696.75",8.625,0.25,,42000,,19,0.048,,,,,0.985,0.749,6:00,1440,2947,2122,1753,0.679,1.21,2933,2111,,,35.6556035,-119.7756108,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000547,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,655.26",329+42,36.51,4.64,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,221.67","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,694.63",8.625,0.25,,42000,,21,0.054,,,,,0.487,0.333,6:15,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6556001,-119.7756166,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000548,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,655.39",329+42,36.65,4.49,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,221.79","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,694.50",8.625,0.25,,42000,,15,0.038,,,,,0.884,0.808,6:00,1440,2971,2139,1753,0.673,1.22,2963,2133,,,35.6555999,-119.7756169,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000549,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,659.19",329+38,40.44,0.7,41.14,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,225.59","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,690.70",8.625,0.25,,42000,,16,0.04,,,,,0.75,0.396,6:00,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6555938,-119.7756274,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4620,Weld,Weld - Longitudinal seam,,"15,659.92",329+37,,,41.51,4610,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,226.32","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,689.97",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6555924,-119.7756298,,,,,,MFL+DEF (xHD),,
40000550,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,660.00",329+37,0.13,41.37,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,226.41","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,689.88",8.625,0.25,,42000,,16,0.04,,,,,1.097,0.863,6:00,1440,2950,2124,1753,0.678,1.212,2937,2114,,,35.6555923,-119.77563,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000551,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,660.87",329+36,0.99,40.51,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,227.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,689.02",8.625,0.25,,42000,,18,0.044,,,,,0.962,0.74,6:00,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6555909,-119.7756324,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000552,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,661.54",329+35,1.7,39.81,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,227.94","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,688.35",8.625,0.25,,42000,,18,0.045,,,,,1.859,0.458,6:00,1440,2865,2063,1753,0.698,1.177,2834,2041,,,35.6555898,-119.7756343,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000553,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,662.36",329+35,2.52,38.98,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,228.76","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,687.53",8.625,0.25,,42000,,16,0.04,,,,,1.931,0.398,6:00,1440,2876,2071,1753,0.695,1.181,2849,2051,,,35.6555885,-119.7756365,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000554,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,662.94",329+34,3.06,38.44,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,229.35","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,686.94",8.625,0.25,,42000,,19,0.047,,,,,0.895,0.643,6:00,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6555876,-119.7756381,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000555,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,663.25",329+34,3.37,38.14,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,229.66","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,686.63",8.625,0.25,,42000,,25,0.062,,,,,0.765,0.603,6:00,1440,2955,2127,1753,0.677,1.213,2941,2117,,,35.6555871,-119.775639,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000556,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,663.60",329+33,3.72,37.78,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,230.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,686.29",8.625,0.25,,42000,,18,0.045,,,,,1.064,0.767,6:00,1440,2944,2120,1753,0.679,1.209,2929,2109,,,35.6555865,-119.7756399,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000557,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,663.83",329+33,3.94,37.57,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,230.23","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,686.06",8.625,0.25,,42000,,16,0.039,,,,,0.625,0.419,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6555862,-119.7756406,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000558,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,663.99",329+33,4.11,37.39,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,230.40","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,685.89",8.625,0.25,,42000,,20,0.049,,,,,0.859,0.647,6:00,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6555859,-119.775641,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000559,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,664.37",329+33,4.48,37.02,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,230.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,685.51",8.625,0.25,,42000,,18,0.046,,,,,0.708,0.505,6:00,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6555853,-119.775642,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000560,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,664.60",329+32,4.8,36.71,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,231.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,685.29",8.625,0.25,,42000,,22,0.055,,,,,2.699,0.68,6:00,1440,2741,1974,1753,0.73,1.126,2734,1968,,,35.6555849,-119.7756427,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000561,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,664.95",329+32,5.07,36.44,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,231.36","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,684.93",8.625,0.25,,42000,,25,0.061,,,,,0.724,0.548,6:00,1440,2961,2132,1753,0.675,1.216,2949,2123,,,35.6555844,-119.7756436,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000562,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,665.78",329+31,5.89,35.62,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,232.18","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,684.11",8.625,0.25,,42000,,24,0.06,,,,,0.637,0.43,6:00,1440,2973,2140,1753,0.673,1.221,2963,2134,,,35.6555831,-119.7756459,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000563,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,666.55",329+31,6.66,34.84,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,232.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,683.34",8.625,0.25,,42000,,17,0.043,,,,,0.704,0.436,6:00,1440,2981,2147,1753,0.671,1.224,2974,2141,,,35.6555818,-119.775648,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000564,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,667.23",329+30,7.33,34.17,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,233.63","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,682.66",8.625,0.25,,42000,,17,0.043,,,,,0.625,0.413,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6555808,-119.7756499,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000565,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,669.10",329+28,9.21,32.3,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,235.50","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,680.79",8.625,0.25,,42000,,15,0.038,,,,,0.727,0.58,6:00,1440,2984,2148,1753,0.67,1.226,2978,2144,,,35.6555778,-119.775655,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000566,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,669.69",329+27,9.81,31.7,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,236.10","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,680.19",8.625,0.25,,42000,,26,0.064,,,,,0.727,0.6,6:00,1440,2958,2130,1753,0.676,1.215,2945,2120,,,35.6555768,-119.7756567,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000567,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,670.38",329+27,10.49,31.01,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,236.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,679.51",8.625,0.25,,42000,,21,0.054,,,,,0.813,0.58,6:00,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6555757,-119.7756585,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000568,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,672.02",329+25,12.12,29.38,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,238.42","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,677.87",8.625,0.25,,42000,,18,0.044,,,,,0.635,0.387,6:00,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6555731,-119.775663,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000569,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,673.18",329+24,13.29,28.22,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,239.59","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,676.70",8.625,0.25,,42000,,16,0.041,,,,,0.554,0.422,5:45,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6555713,-119.7756663,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000570,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,674.98",329+22,15.09,26.41,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,241.39","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,674.90",8.625,0.25,,42000,,21,0.053,,,,,0.579,0.421,6:00,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.6555684,-119.7756712,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000571,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,675.97",329+21,16.07,25.44,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,242.37","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,673.92",8.625,0.25,,42000,,17,0.042,,,,,0.505,0.407,6:00,1440,2997,2158,1753,0.667,1.231,2993,2155,,,35.6555668,-119.7756739,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000572,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,676.97",329+20,17.08,24.42,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,243.38","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,672.92",8.625,0.25,,42000,,19,0.048,,,,,0.67,0.541,6:00,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6555652,-119.7756767,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000573,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,681.63",329+15,21.74,19.76,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,248.03","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,668.26",8.625,0.25,,42000,,20,0.049,,,,,0.765,0.481,6:00,1440,2970,2138,1753,0.674,1.22,2960,2131,,,35.6555578,-119.7756895,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000574,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,682.80",329+14,22.91,18.59,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,249.20","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,667.09",8.625,0.25,,42000,,15,0.039,,,,,0.822,0.58,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6555559,-119.7756927,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000575,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,696.89",329+00,37,4.51,41.51,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,263.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,653.00",8.625,0.25,,42000,,20,0.05,,,,,0.593,0.411,6:00,1440,2986,2150,1753,0.67,1.226,2979,2145,,,35.6555335,-119.7757314,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4630,Weld,Weld - Longitudinal seam,,"15,701.42",328+96,,,41.44,4620,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,267.83","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,648.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6555272,-119.7757422,,,,,,MFL+DEF (xHD),,
40000576,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,701.45",328+96,0.05,41.38,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,267.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,648.44",8.625,0.25,,42000,,21,0.053,,,,,0.606,0.536,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6555272,-119.7757423,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000577,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,705.68",328+92,4.28,37.15,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,272.08","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,644.21",8.625,0.25,,42000,,19,0.047,,,,,0.611,0.395,6:00,1440,2986,2150,1753,0.67,1.226,2979,2145,,,35.6555205,-119.775754,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000578,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,710.29",328+87,8.9,32.53,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,276.70","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,639.59",8.625,0.25,,42000,,18,0.045,,,,,0.796,0.825,6:00,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6555132,-119.7757667,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000579,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,714.46",328+83,13.07,28.37,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,280.86","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,635.43",8.625,0.25,,42000,,27,0.066,,,,,0.781,0.706,6:00,1440,2947,2122,1753,0.679,1.21,2931,2111,,,35.6555067,-119.7757782,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000580,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,715.72",328+81,14.33,27.11,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,282.12","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,634.17",8.625,0.25,,42000,,18,0.045,,,,,0.864,0.68,5:45,1440,2964,2134,1753,0.675,1.217,2954,2127,,,35.6555047,-119.7757817,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000581,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,717.88",328+79,16.5,24.94,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,284.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,632.00",8.625,0.25,,42000,,26,0.066,,,,,0.91,0.727,5:45,1440,2928,2108,1753,0.683,1.202,2907,2093,,,35.6555013,-119.7757877,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000582,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,718.64",328+79,17.24,24.19,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,285.05","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,631.24",8.625,0.25,,42000,,18,0.045,,,,,0.494,0.348,6:00,1440,2996,2157,1753,0.667,1.231,2992,2155,,,35.6555001,-119.7757898,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000583,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,718.97",328+78,17.58,23.86,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,285.38","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,630.92",8.625,0.25,,42000,,21,0.053,,,,,0.745,0.472,6:00,1440,2968,2137,1753,0.674,1.219,2957,2129,,,35.6554996,-119.7757907,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000584,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,719.60",328+78,18.2,23.23,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,286.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,630.29",8.625,0.25,,42000,,16,0.041,,,,,0.636,0.614,6:00,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6554986,-119.7757924,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000585,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,719.96",328+77,18.62,22.82,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,286.36","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,629.93",8.625,0.25,,42000,,23,0.058,,,,,2.04,0.937,6:00,1440,2791,2009,1753,0.717,1.146,2759,1987,,,35.655498,-119.7757934,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000586,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,723.27",328+74,21.88,19.55,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,289.68","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,626.62",8.625,0.25,,42000,,17,0.042,,,,,0.788,0.96,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6554928,-119.7758026,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000587,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,727.39",328+70,25.99,15.45,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,293.79","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,622.50",8.625,0.25,,42000,,28,0.069,,,,,0.561,0.48,5:45,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6554863,-119.7758139,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000588,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,727.60",328+70,26.2,15.23,41.44,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,294.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,622.29",8.625,0.25,,42000,,15,0.039,,,,,0.592,0.395,6:00,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.655486,-119.7758145,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4640,Weld,Weld - Longitudinal seam,,"15,742.86",328+54,,,41.49,4630,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,309.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,607.03",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6554619,-119.7758567,,,,,,MFL+DEF (xHD),,
40000589,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,743.10",328+54,0.27,41.22,41.49,4640,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,309.50","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,606.79",8.625,0.25,,42000,,23,0.058,,,,,0.726,0.555,5:45,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6554615,-119.7758574,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000590,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,746.79",328+51,3.96,37.52,41.49,4640,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,313.20","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,603.09",8.625,0.25,,42000,,19,0.048,,,,,0.682,0.455,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6554555,-119.7758674,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000591,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,747.82",328+49,4.99,36.5,41.49,4640,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,314.23","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,602.07",8.625,0.25,,42000,,16,0.039,,,,,0.659,0.379,5:45,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6554539,-119.7758702,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000592,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,748.17",328+49,5.34,36.14,41.49,4640,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,314.58","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,601.71",8.625,0.25,,42000,,15,0.037,,,,,0.639,0.344,5:45,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6554533,-119.7758712,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000593,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,770.61",328+27,27.77,13.71,41.49,4640,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,337.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,579.28",8.625,0.25,,42000,,18,0.045,,,,,0.485,0.344,5:45,1440,2997,2158,1753,0.667,1.231,2993,2155,,,35.6554169,-119.7759323,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000594,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,770.83",328+27,27.99,13.5,41.49,4640,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,337.23","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,579.06",8.625,0.25,,42000,,18,0.045,,,,,0.533,0.358,5:45,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6554166,-119.7759329,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000595,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,781.36",328+16,38.53,2.95,41.49,4640,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,347.77","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,568.52",8.625,0.25,,42000,,17,0.043,,,,,0.668,0.61,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6553995,-119.7759616,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4650,Weld,Weld - Longitudinal seam,,"15,784.34",328+13,,,41.53,4640,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,350.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,565.54",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.655395,-119.7759691,,,,,,MFL+DEF (xHD),,
40000596,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,788.27",328+09,3.95,37.57,41.53,4650,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,354.68","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,561.61",8.625,0.25,,42000,,21,0.053,,,,,0.541,0.333,6:00,1440,2988,2152,1753,0.669,1.227,2983,2147,,,35.6553889,-119.77598,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000597,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,812.48",327+85,28.17,13.36,41.53,4650,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,378.89","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,537.41",8.625,0.25,,42000,,25,0.062,,,,,0.71,0.517,6:00,1440,2963,2133,1753,0.675,1.217,2951,2125,,,35.6553513,-119.7760474,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000598,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,814.06",327+83,29.74,11.79,41.53,4650,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,380.46","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,535.83",8.625,0.25,,42000,,17,0.042,,,,,0.675,0.502,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6553489,-119.7760518,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000599,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,815.59",327+82,31.27,10.26,41.53,4650,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,381.99","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,534.30",8.625,0.25,,42000,,17,0.043,,,,,0.603,0.744,5:45,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6553465,-119.7760561,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4660,Weld,Weld - Longitudinal seam,,"15,825.87",327+72,,,41.47,4650,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,392.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,524.02",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6553307,-119.7760844,,,,,,MFL+DEF (xHD),,
40000600,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,825.96",327+72,0.11,41.35,41.47,4660,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,392.36","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,523.93",8.625,0.25,,42000,,22,0.054,,,,,0.579,0.428,6:15,1440,2984,2148,1753,0.67,1.226,2977,2144,,,35.6553306,-119.7760846,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000601,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,829.08",327+68,3.24,38.23,41.47,4660,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,395.48","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,520.81",8.625,0.25,,42000,,21,0.054,,,,,0.65,0.565,6:00,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.6553256,-119.7760933,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000602,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,829.36",327+68,3.51,37.96,41.47,4660,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,395.76","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,520.53",8.625,0.25,,42000,,23,0.056,,,,,0.56,0.427,6:00,1440,2984,2149,1753,0.67,1.226,2977,2144,,,35.6553252,-119.776094,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000603,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,829.52",327+68,3.68,37.79,41.47,4660,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,395.92","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,520.37",8.625,0.25,,42000,,18,0.046,,,,,0.706,0.408,5:45,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6553249,-119.7760945,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000604,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,829.71",327+68,3.86,37.61,41.47,4660,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,396.11","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,520.18",8.625,0.25,,42000,,24,0.06,,,,,0.6,0.489,5:45,1440,2977,2144,1753,0.672,1.223,2969,2137,,,35.6553246,-119.776095,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000605,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,833.98",327+64,8.14,33.32,41.47,4660,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,400.39","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,515.90",8.625,0.25,,42000,,21,0.054,,,,,0.721,0.572,6:00,1440,2970,2138,1753,0.674,1.22,2960,2131,,,35.6553179,-119.7761068,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000606,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,851.59",327+46,25.75,15.72,41.47,4660,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,418.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,498.30",8.625,0.25,,42000,,20,0.049,,,,,0.671,0.512,5:45,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.65529,-119.7761553,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000607,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,854.29",327+43,28.44,13.03,41.47,4660,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,420.69","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,495.60",8.625,0.25,,42000,,15,0.038,,,,,0.574,0.417,6:15,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6552857,-119.7761627,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000608,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,865.26",327+32,39.42,2.05,41.47,4660,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,431.67","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,484.63",8.625,0.25,,42000,,20,0.051,,,,,0.73,0.666,5:45,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6552683,-119.776193,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4670,Weld,Weld - Longitudinal seam,,"15,867.34",327+30,,,41.42,4660,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,433.74","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,482.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6552651,-119.7761986,,,,,,MFL+DEF (xHD),,
40000609,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,868.99",327+29,1.68,39.73,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,435.40","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,480.90",8.625,0.25,,42000,,17,0.042,,,,,0.713,0.545,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6552625,-119.7762032,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000610,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,869.86",327+28,2.56,38.86,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,436.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,480.02",8.625,0.25,,42000,,44,0.109,,,,,0.708,0.679,6:00,1440,2902,2090,1753,0.689,1.192,2869,2066,,,35.6552611,-119.7762055,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000611,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,872.91",327+25,5.59,35.83,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,439.31","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,476.98",8.625,0.25,,42000,,21,0.052,,,,,0.442,0.333,5:45,1440,2997,2158,1753,0.667,1.231,2993,2155,,,35.6552562,-119.7762139,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000612,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,882.36",327+15,15.04,26.37,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,448.77","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,467.53",8.625,0.25,,42000,,18,0.045,,,,,0.488,0.333,6:00,1440,2996,2157,1753,0.667,1.231,2993,2155,,,35.6552412,-119.7762399,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000613,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,889.14",327+09,21.83,19.59,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,455.55","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,460.75",8.625,0.25,,42000,,17,0.043,,,,,0.632,0.483,6:00,1440,2987,2151,1753,0.669,1.227,2982,2147,,,35.6552304,-119.7762585,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000614,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,902.90",326+95,35.63,5.79,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,469.30","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,446.99",8.625,0.25,,42000,,22,0.055,,,,,1.554,0.767,6:00,1440,2861,2060,1753,0.699,1.175,2840,2045,,,35.6552085,-119.7762964,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000615,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,903.92",326+94,36.61,4.81,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,470.32","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,445.97",8.625,0.25,,42000,,21,0.053,,,,,0.765,0.535,6:00,1440,2965,2135,1753,0.674,1.218,2954,2127,,,35.6552069,-119.7762992,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000616,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,904.39",326+93,37.08,4.34,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,470.79","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,445.50",8.625,0.25,,42000,,21,0.053,,,,,0.728,0.547,6:00,1440,2970,2138,1753,0.673,1.22,2960,2131,,,35.6552061,-119.7763004,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000617,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,904.53",326+93,37.21,4.21,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,470.93","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,445.36",8.625,0.25,,42000,,23,0.057,,,,,0.41,0.333,5:45,1440,2997,2158,1753,0.667,1.231,2994,2155,,,35.6552059,-119.7763008,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000618,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,904.71",326+93,37.41,4,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,471.12","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,445.17",8.625,0.25,,42000,,36,0.09,,,,,0.898,0.809,6:00,1440,2888,2079,1753,0.693,1.186,2855,2055,,,35.6552056,-119.7763013,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000619,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,904.96",326+93,37.71,3.71,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,471.36","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,444.93",8.625,0.25,,42000,,25,0.063,,,,,2.233,1.15,6:00,1440,2745,1977,1753,0.729,1.128,2777,2000,,,35.6552052,-119.776302,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000620,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,905.25",326+93,37.94,3.48,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,471.66","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,444.63",8.625,0.25,,42000,,18,0.044,,,,,0.472,0.476,6:15,1440,2998,2159,1753,0.667,1.231,2995,2156,,,35.6552047,-119.7763028,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000621,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,905.88",326+92,38.59,2.83,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,472.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,444.00",8.625,0.25,,42000,,18,0.044,,,,,0.933,0.829,6:00,1440,2959,2131,1753,0.676,1.215,2948,2122,,,35.6552037,-119.7763046,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000622,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,906.31",326+91,39.01,2.41,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,472.72","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,443.57",8.625,0.25,,42000,,27,0.067,,,,,0.761,0.597,6:00,1440,2949,2124,1753,0.678,1.211,2934,2113,,,35.655203,-119.7763057,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000623,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,907.31",326+90,40,1.42,41.42,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,473.71","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,442.58",8.625,0.25,,42000,,17,0.042,,,,,0.652,0.551,6:00,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6552015,-119.7763085,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4680,Weld,Weld - Longitudinal seam,,"15,908.76",326+89,,,41.45,4670,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,475.16","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,441.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6551994,-119.776312,,,,,,MFL+DEF (xHD),,
40000624,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,909.27",326+88,0.55,40.9,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,475.67","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,440.62",8.625,0.25,,42000,,22,0.056,,,,,0.827,0.44,5:45,1440,2955,2128,1753,0.677,1.214,2942,2118,,,35.6551986,-119.7763134,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000625,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,910.52",326+87,1.79,39.66,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,476.93","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,439.36",8.625,0.25,,42000,,22,0.056,,,,,0.474,0.378,5:45,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6551965,-119.7763168,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000626,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,910.80",326+87,2.07,39.38,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,477.21","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,439.08",8.625,0.25,,42000,,24,0.06,,,,,0.501,0.333,5:45,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6551961,-119.7763176,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000627,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,911.16",326+87,2.43,39.02,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,477.56","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,438.73",8.625,0.25,,42000,,22,0.055,,,,,0.555,0.343,5:45,1440,2985,2150,1753,0.67,1.226,2979,2145,,,35.6551955,-119.7763185,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000628,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,912.55",326+85,3.82,37.63,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,478.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,437.34",8.625,0.25,,42000,,18,0.045,,,,,0.705,0.428,5:45,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6551932,-119.7763223,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000629,Metal Loss,Anomaly - Corrosion cluster,External,"15,917.13",326+81,8.41,33.03,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,483.54","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,432.75",8.625,0.25,,42000,,22,0.055,,,,,0.843,0.595,5:45,1440,2954,2127,1753,0.677,1.213,2941,2117,,,35.6551858,-119.7763348,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000630,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,935.32",326+63,26.58,14.86,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,501.72","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,414.57",8.625,0.25,,42000,,19,0.047,,,,,0.51,0.333,5:45,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6551562,-119.7763842,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
