Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40000631,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,941.69",326+56,32.96,8.49,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,508.09","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,408.20",8.625,0.25,,42000,,17,0.041,,,,,0.667,0.4,6:15,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6551459,-119.7764015,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000632,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,943.58",326+54,34.85,6.59,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,509.99","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,406.30",8.625,0.25,,42000,,25,0.063,,,,,0.582,0.452,5:45,1440,2977,2144,1753,0.672,1.223,2968,2137,,,35.6551428,-119.7764067,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000633,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,944.68",326+53,35.96,5.49,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,511.09","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,405.20",8.625,0.25,,42000,,23,0.058,,,,,0.727,0.638,6:15,1440,2965,2135,1753,0.675,1.218,2953,2127,,,35.655141,-119.7764097,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000634,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,946.07",326+52,37.33,4.11,41.45,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,512.47","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,403.82",8.625,0.25,,42000,,15,0.038,,,,,0.491,0.384,6:15,1440,3000,2160,1753,0.667,1.232,2997,2157,,,35.6551387,-119.7764135,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
4690,Weld,Weld - Longitudinal seam,,"15,950.20",326+48,,,41.46,4680,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,516.61","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,399.68",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.655132,-119.7764247,,,,,,MFL+DEF (xHD),,
40000635,Metal Loss,Anomaly - Corrosion cluster,Internal,"15,953.88",326+44,3.7,37.76,41.46,4690,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,520.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,396.00",8.625,0.25,,42000,,15,0.038,,,,,0.501,0.333,5:45,1440,2999,2159,1753,0.667,1.232,2996,2157,,,35.6551262,-119.7764349,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
4700,Weld,Weld - Longitudinal seam,,"15,991.66",326+06,,,41.48,4690,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,558.06","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,358.23",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6550674,-119.7765377,,,,,,MFL+DEF (xHD),,
4710,Weld,Weld - Longitudinal seam,,"16,033.14",325+65,,,41.43,4700,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,599.54","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,316.75",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6550028,-119.7766517,,,,,,MFL+DEF (xHD),,
40000636,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,067.94",325+30,34.83,6.6,41.43,4710,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,634.34","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,281.95",8.625,0.25,,42000,,20,0.049,,,,,0.687,0.66,6:00,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.6549468,-119.7767468,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4720,Weld,Weld - Longitudinal seam,,"16,074.56",325+24,,,41.49,4710,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,640.97","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,275.32",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6549363,-119.7767646,,,,,,MFL+DEF (xHD),,
40000637,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,090.64",325+08,16.1,25.39,41.49,4720,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,657.04","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,259.25",8.625,0.25,,42000,,20,0.049,,,,,0.633,0.448,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6549102,-119.7768083,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000638,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,093.46",325+05,18.94,22.54,41.49,4720,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,659.86","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,256.43",8.625,0.25,,42000,,17,0.042,,,,,1.153,0.721,6:00,1440,2941,2117,1753,0.68,1.208,2926,2107,,,35.6549056,-119.776816,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000639,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,103.70",324+95,29.16,12.33,41.49,4720,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,670.10","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,246.19",8.625,0.25,,42000,,18,0.045,,,,,0.646,0.398,6:00,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.654889,-119.7768438,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000640,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,115.22",324+83,40.7,0.79,41.49,4720,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,681.63","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,234.67",8.625,0.25,,42000,,15,0.038,,,,,0.918,0.506,6:00,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6548702,-119.7768752,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4730,Weld,Weld - Longitudinal seam,,"16,116.05",324+82,,,41.49,4720,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,682.46","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,233.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6548693,-119.7768767,,,,,,MFL+DEF (xHD),,
40000641,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,119.67",324+79,3.66,37.83,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,686.08","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,230.21",8.625,0.25,,42000,,25,0.064,,,,,0.885,0.759,6:00,1440,2936,2114,1753,0.681,1.206,2918,2101,,,35.6548634,-119.7768865,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000642,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,119.88",324+78,3.87,37.61,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,686.28","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,230.01",8.625,0.25,,42000,,30,0.074,,,,,1.065,0.936,6:00,1440,2886,2078,1753,0.693,1.185,2856,2056,,,35.6548631,-119.7768871,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000643,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,121.55",324+77,5.53,35.96,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,687.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,228.34",8.625,0.25,,42000,,15,0.038,,,,,0.781,0.498,6:00,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6548603,-119.7768916,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000644,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,121.75",324+77,5.74,35.75,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,688.16","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,228.13",8.625,0.25,,42000,,33,0.082,,,,,0.802,0.685,6:00,1440,2922,2104,1753,0.684,1.2,2899,2087,,,35.65486,-119.7768922,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000645,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,123.19",324+75,7.18,34.31,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,689.60","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,226.69",8.625,0.25,,42000,,17,0.043,,,,,0.843,0.581,6:00,1440,2968,2137,1753,0.674,1.219,2959,2130,,,35.6548577,-119.7768961,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000646,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,123.53",324+75,7.51,33.97,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,689.94","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,226.35",8.625,0.25,,42000,,24,0.059,,,,,0.732,0.597,6:00,1440,2963,2133,1753,0.675,1.217,2951,2125,,,35.6548571,-119.776897,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000647,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,124.68",324+74,8.66,32.82,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,691.08","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,225.21",8.625,0.25,,42000,,27,0.069,,,,,0.816,0.78,6:00,1440,2939,2116,1753,0.681,1.207,2921,2103,,,35.6548552,-119.7769001,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000648,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,134.16",324+64,18.14,23.34,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,700.57","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,215.72",8.625,0.25,,42000,,19,0.046,,,,,0.764,0.605,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6548398,-119.7769259,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000649,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,139.85",324+59,23.82,17.66,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,706.25","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,210.04",8.625,0.25,,42000,,17,0.042,,,,,0.664,0.554,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6548305,-119.7769413,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000650,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,141.21",324+57,25.2,16.29,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,707.61","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,208.68",8.625,0.25,,42000,,23,0.057,,,,,1.085,0.806,6:00,1440,2920,2102,1753,0.685,1.199,2899,2087,,,35.6548283,-119.776945,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000651,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,142.62",324+56,26.61,14.88,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,709.02","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,207.27",8.625,0.25,,42000,,25,0.061,,,,,0.966,0.739,6:00,1440,2927,2108,1753,0.683,1.202,2907,2093,,,35.654826,-119.7769488,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000652,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,143.26",324+55,27.23,14.25,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,709.67","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,206.62",8.625,0.25,,42000,,17,0.044,,,,,0.538,0.491,6:00,1440,2994,2156,1753,0.668,1.23,2990,2152,,,35.6548249,-119.7769506,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000653,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,147.65",324+51,31.63,9.86,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,714.05","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,202.24",8.625,0.25,,42000,,30,0.074,,,,,0.749,0.487,6:15,1440,2943,2119,1753,0.68,1.209,2925,2106,,,35.6548178,-119.7769625,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000654,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,149.18",324+49,33.15,8.34,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,715.59","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,200.70",8.625,0.25,,42000,,17,0.043,,,,,0.441,0.333,6:00,1440,3000,2160,1753,0.667,1.232,2997,2158,,,35.6548153,-119.7769667,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000655,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,154.29",324+44,38.26,3.22,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,720.69","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,195.60",8.625,0.25,,42000,,22,0.056,,,,,0.691,0.49,6:00,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.654807,-119.7769805,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000656,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,155.06",324+43,39.04,2.45,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,721.47","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,194.82",8.625,0.25,,42000,,15,0.038,,,,,0.572,0.597,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6548057,-119.7769826,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000657,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,155.89",324+43,39.86,1.62,41.49,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,722.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,194.00",8.625,0.25,,42000,,15,0.038,,,,,0.555,0.514,6:00,1440,2996,2157,1753,0.668,1.231,2992,2154,,,35.6548044,-119.7769849,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4740,Weld,Weld - Longitudinal seam,,"16,157.54",324+41,,,39.55,4730,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,723.94","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,192.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6548023,-119.7769883,,,,,,MFL+DEF (xHD),,
40000658,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,187.08",324+11,29.57,9.99,39.55,4740,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,753.48","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,162.81",8.625,0.25,,42000,,22,0.055,,,,,0.555,0.374,5:45,1440,2986,2150,1753,0.67,1.226,2979,2145,,,35.654755,-119.7770693,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000659,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,191.44",324+07,33.93,5.62,39.55,4740,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,757.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,158.45",8.625,0.25,,42000,,18,0.045,,,,,0.667,0.535,5:45,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.654748,-119.7770812,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4750,Weld,Weld - Longitudinal seam,,"16,197.09",324+02,,,41.45,4740,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,763.49","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,152.80",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.654736,-119.7771018,,,,,,MFL+DEF (xHD),,
40000660,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,199.56",323+99,2.49,38.96,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,765.96","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,150.33",8.625,0.25,,42000,,19,0.048,,,,,0.536,0.389,6:15,1440,2992,2154,1753,0.669,1.229,2987,2151,,,35.654732,-119.7771086,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000661,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,208.55",323+90,11.48,29.97,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,774.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,141.34",8.625,0.25,,42000,,19,0.048,,,,,0.486,0.442,6:00,1440,2995,2157,1753,0.668,1.23,2991,2154,,,35.6547176,-119.7771332,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000662,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,213.79",323+85,16.73,24.72,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,780.20","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,136.10",8.625,0.25,,42000,,21,0.054,,,,,0.625,0.496,6:00,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6547092,-119.7771475,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000663,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,214.28",323+84,17.22,24.23,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,780.68","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,135.61",8.625,0.25,,42000,,23,0.057,,,,,0.742,0.764,6:00,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6547084,-119.7771488,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000664,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,214.44",323+84,17.38,24.07,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,780.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,135.44",8.625,0.25,,42000,,17,0.043,,,,,0.598,0.445,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6547081,-119.7771493,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000665,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,214.79",323+84,17.73,23.72,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,781.19","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,135.10",8.625,0.25,,42000,,22,0.055,,,,,0.785,0.733,6:00,1440,2961,2132,1753,0.675,1.216,2949,2123,,,35.6547076,-119.7771502,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000666,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,215.44",323+83,18.44,23.01,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,781.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,134.44",8.625,0.25,,42000,,22,0.055,,,,,2.056,0.832,6:00,1440,2804,2019,1753,0.713,1.152,2796,2013,,,35.6547065,-119.777152,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000667,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,216.62",323+82,19.6,21.85,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,783.02","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,133.27",8.625,0.25,,42000,,24,0.061,,,,,1.718,1.061,6:00,1440,2820,2030,1753,0.709,1.158,2808,2022,,,35.6547047,-119.7771553,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000668,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,217.95",323+81,20.89,20.56,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,784.36","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,131.93",8.625,0.25,,42000,,20,0.051,,,,,0.684,0.585,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6547025,-119.7771589,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000669,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,218.34",323+80,21.29,20.16,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,784.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,131.54",8.625,0.25,,42000,,21,0.053,,,,,0.736,0.591,6:00,1440,2969,2137,1753,0.674,1.219,2959,2130,,,35.6547019,-119.77716,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000670,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,218.80",323+80,21.73,19.72,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,785.20","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,131.09",8.625,0.25,,42000,,18,0.044,,,,,0.625,0.811,6:00,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6547012,-119.7771612,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000671,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,219.61",323+79,22.55,18.9,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,786.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,130.28",8.625,0.25,,42000,,24,0.061,,,,,0.708,0.708,6:00,1440,2964,2134,1753,0.675,1.217,2952,2125,,,35.6546999,-119.7771634,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000672,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,222.11",323+77,25.04,16.4,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,788.51","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,127.78",8.625,0.25,,42000,,20,0.05,,,,,0.683,0.604,6:00,1440,2977,2143,1753,0.672,1.222,2968,2137,,,35.6546958,-119.7771703,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000673,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,222.43",323+76,25.36,16.08,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,788.83","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,127.46",8.625,0.25,,42000,,16,0.041,,,,,0.634,0.481,6:15,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6546953,-119.7771712,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000674,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,237.82",323+61,40.75,0.7,41.45,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,804.22","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,112.07",8.625,0.25,,42000,,17,0.044,,,,,0.512,0.367,6:15,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6546706,-119.7772133,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
4760,Weld,Weld - Longitudinal seam,,"16,238.54",323+60,,,41.51,4750,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,804.94","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,111.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6546726,-119.7772099,,,,,,MFL+DEF (xHD),,
40000675,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,248.60",323+50,10.08,31.43,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,815.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,101.29",8.625,0.25,,42000,,15,0.039,,,,,0.522,0.451,6:00,1440,2997,2158,1753,0.667,1.231,2994,2156,,,35.6546565,-119.7772374,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000676,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,249.30",323+49,10.79,30.72,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,815.70","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,100.59",8.625,0.25,,42000,,19,0.046,,,,,0.697,0.404,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6546553,-119.7772394,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000677,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,260.32",323+38,21.87,19.63,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,826.72","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,089.57",8.625,0.25,,42000,,27,0.068,,,,,2.255,1.022,6:00,1440,2717,1956,1753,0.736,1.116,2729,1965,,,35.6546377,-119.7772695,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000678,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,260.63",323+38,22.13,19.38,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,827.04","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,089.26",8.625,0.25,,42000,,21,0.052,,,,,0.851,0.913,6:15,1440,2956,2129,1753,0.676,1.214,2944,2120,,,35.6546372,-119.7772704,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000679,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,262.16",323+37,23.65,17.86,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,828.56","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,087.73",8.625,0.25,,42000,,25,0.061,,,,,0.654,0.642,6:15,1440,2970,2138,1753,0.673,1.22,2960,2131,,,35.6546347,-119.7772746,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000680,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,262.37",323+36,23.87,17.64,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,828.77","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,087.52",8.625,0.25,,42000,,19,0.049,,,,,0.899,0.986,6:15,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6546344,-119.7772752,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000681,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,263.30",323+35,24.78,16.73,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,829.71","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,086.58",8.625,0.25,,42000,,16,0.039,,,,,0.361,0.357,5:45,1440,3006,2164,1753,0.665,1.235,3004,2163,,,35.6546329,-119.7772777,,Metal Loss,PINH,,,MFL+DEF (xHD),,
40000682,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,264.14",323+35,25.63,15.88,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,830.55","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,085.74",8.625,0.25,,42000,,19,0.049,,,,,0.574,0.461,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6546315,-119.77728,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000683,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,264.37",323+34,25.86,15.65,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,830.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,085.51",8.625,0.25,,42000,,23,0.058,,,,,0.51,0.498,5:45,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6546312,-119.7772807,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000684,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,265.03",323+34,26.52,14.99,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,831.43","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,084.86",8.625,0.25,,42000,,26,0.066,,,,,0.652,0.699,5:45,1440,2966,2135,1753,0.674,1.218,2955,2127,,,35.6546301,-119.7772824,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000685,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,265.81",323+33,27.3,14.2,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,832.22","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,084.07",8.625,0.25,,42000,,24,0.061,,,,,0.607,0.527,6:00,1440,2976,2143,1753,0.672,1.222,2967,2136,,,35.6546289,-119.7772846,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000686,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,266.47",323+32,27.96,13.55,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,832.88","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,083.41",8.625,0.25,,42000,,26,0.066,,,,,0.599,0.583,5:45,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6546278,-119.7772864,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000687,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,266.87",323+32,28.36,13.15,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,833.28","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,083.01",8.625,0.25,,42000,,19,0.048,,,,,0.512,0.391,6:15,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6546272,-119.7772875,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000688,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,268.44",323+30,29.93,11.58,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,834.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,081.45",8.625,0.25,,42000,,18,0.045,,,,,0.544,0.437,6:15,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6546246,-119.7772918,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000689,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,270.81",323+28,32.3,9.2,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,837.21","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,079.08",8.625,0.25,,42000,,19,0.048,,,,,0.849,0.399,6:00,1440,2962,2132,1753,0.675,1.216,2950,2124,,,35.6546208,-119.7772983,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000690,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,272.92",323+26,34.41,7.1,41.51,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,839.32","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,076.97",8.625,0.25,,42000,,29,0.073,,,,,0.688,0.539,6:00,1440,2954,2127,1753,0.677,1.213,2939,2116,,,35.6546175,-119.7773041,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4770,Weld,Weld - Longitudinal seam,,"16,280.04",323+19,,,41.47,4760,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,846.45","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,069.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6546067,-119.7773224,,,,,,MFL+DEF (xHD),,
40000691,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,280.16",323+19,0.13,41.34,41.47,4770,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,846.56","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,069.73",8.625,0.25,,42000,,16,0.039,,,,,0.481,0.34,6:00,1440,3000,2160,1753,0.667,1.232,2997,2158,,,35.6546065,-119.7773227,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000692,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,297.06",323+02,17.05,24.41,41.47,4770,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,863.47","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,052.82",8.625,0.25,,42000,,18,0.046,,,,,0.78,0.629,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6545794,-119.777369,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000693,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,312.56",322+86,32.54,8.92,41.47,4770,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,878.97","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,037.33",8.625,0.25,,42000,,17,0.043,,,,,0.626,0.447,5:45,1440,2987,2151,1753,0.669,1.227,2982,2147,,,35.6545546,-119.7774115,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000694,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,314.34",322+85,34.33,7.14,41.47,4770,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,880.74","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,035.55",8.625,0.25,,42000,,22,0.055,,,,,0.768,0.584,6:00,1440,2963,2134,1753,0.675,1.217,2952,2125,,,35.6545517,-119.7774163,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4780,Weld,Weld - Longitudinal seam,,"16,321.51",322+77,,,36.1,4770,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,887.92","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,028.38",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6545404,-119.7774357,,,,,,MFL+DEF (xHD),,
40000695,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,324.99",322+74,3.51,32.59,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,891.40","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,024.89",8.625,0.25,,42000,,22,0.054,,,,,0.675,0.55,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6545348,-119.7774452,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000696,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,339.86",322+59,18.38,17.72,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,906.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,010.03",8.625,0.25,,42000,,21,0.052,,,,,0.654,0.645,6:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.654511,-119.777486,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000697,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,340.50",322+58,19.02,17.07,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,906.91","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,009.39",8.625,0.25,,42000,,16,0.04,,,,,0.804,0.65,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.65451,-119.7774877,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000698,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,345.45",322+54,23.97,12.12,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,911.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,004.44",8.625,0.25,,42000,,18,0.046,,,,,0.905,0.711,6:00,1440,2959,2131,1753,0.676,1.215,2948,2122,,,35.654502,-119.7775013,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000699,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,346.82",322+52,25.34,10.75,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,913.22","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,003.07",8.625,0.25,,42000,,23,0.058,,,,,0.798,0.663,6:00,1440,2955,2128,1753,0.677,1.214,2941,2118,,,35.6544999,-119.7775051,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000700,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,349.00",322+50,27.52,8.58,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,915.40","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,000.89",8.625,0.25,,42000,,20,0.049,,,,,0.818,0.698,6:00,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6544964,-119.777511,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000701,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,350.86",322+48,29.39,6.71,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,917.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",999.03,8.625,0.25,,42000,,20,0.051,,,,,0.906,0.624,6:00,1440,2952,2125,1753,0.678,1.212,2938,2115,,,35.6544934,-119.7775161,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000702,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,351.34",322+48,29.88,6.22,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,917.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",998.54,8.625,0.25,,42000,,18,0.046,,,,,1.115,0.857,6:00,1440,2938,2115,1753,0.681,1.207,2922,2104,,,35.6544926,-119.7775174,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000703,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,351.65",322+47,30.16,5.94,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,918.05","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",998.24,8.625,0.25,,42000,,18,0.044,,,,,0.542,0.506,6:00,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6544921,-119.7775183,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000704,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,351.86",322+47,30.4,5.7,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,918.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",998.03,8.625,0.25,,42000,,19,0.047,,,,,1.172,0.754,6:00,1440,2928,2108,1753,0.683,1.203,2910,2095,,,35.6544918,-119.7775189,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000705,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,352.92",322+46,31.45,4.65,36.1,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,919.32","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",996.97,8.625,0.25,,42000,,24,0.061,,,,,1.016,1.067,6:00,1440,2921,2103,1753,0.685,1.2,2900,2088,,,35.6544901,-119.7775218,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4790,Weld,Weld - Longitudinal seam,,"16,357.61",322+41,,,41.45,4780,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,924.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",992.28,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6544742,-119.7775489,,,,,,MFL+DEF (xHD),,
40000706,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,358.07",322+41,0.5,40.95,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,924.47","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",991.82,8.625,0.25,,42000,,24,0.059,,,,,0.956,0.522,6:15,1440,2933,2112,1753,0.682,1.205,2915,2099,,,35.6544735,-119.7775502,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000707,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,358.45",322+41,0.87,40.58,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,924.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",991.44,8.625,0.25,,42000,,20,0.05,,,,,0.686,0.628,6:00,1440,2977,2143,1753,0.672,1.223,2968,2137,,,35.6544729,-119.7775512,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000708,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,358.69",322+40,1.14,40.31,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,925.10","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",991.2,8.625,0.25,,42000,,18,0.045,,,,,1.335,1.169,6:15,1440,2916,2100,1753,0.686,1.198,2896,2085,,,35.6544725,-119.7775519,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000709,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,359.47",322+40,1.9,39.55,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,925.88","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",990.41,8.625,0.25,,42000,,17,0.043,,,,,0.812,0.677,6:00,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6544713,-119.7775541,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000710,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,360.77",322+38,3.2,38.25,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,927.18","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",989.11,8.625,0.25,,42000,,18,0.045,,,,,0.703,0.613,6:00,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6544692,-119.7775577,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000711,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,361.16",322+38,3.6,37.85,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,927.57","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",988.72,8.625,0.25,,42000,,20,0.05,,,,,1.085,0.801,6:00,1440,2933,2112,1753,0.682,1.205,2916,2099,,,35.6544686,-119.7775587,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000712,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,361.35",322+38,3.79,37.66,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,927.76","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",988.54,8.625,0.25,,42000,,20,0.049,,,,,1.031,0.879,6:00,1440,2940,2117,1753,0.68,1.208,2924,2105,,,35.6544683,-119.7775593,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000713,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,361.95",322+37,4.37,37.07,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,928.36","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",987.93,8.625,0.25,,42000,,16,0.039,,,,,0.649,0.659,6:00,1440,2989,2152,1753,0.669,1.228,2983,2148,,,35.6544674,-119.7775609,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000714,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,363.17",322+36,5.6,35.84,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,929.58","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",986.72,8.625,0.25,,42000,,19,0.047,,,,,0.94,0.945,6:00,1440,2955,2127,1753,0.677,1.213,2942,2118,,,35.6544655,-119.7775643,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000715,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,363.56",322+36,5.97,35.47,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,929.96","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",986.33,8.625,0.25,,42000,,17,0.042,,,,,0.582,0.531,6:00,1440,2992,2154,1753,0.669,1.229,2987,2151,,,35.6544649,-119.7775654,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000716,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,363.94",322+35,6.37,35.08,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,930.35","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",985.95,8.625,0.25,,42000,,21,0.052,,,,,0.807,0.979,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6544643,-119.7775664,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000717,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,364.47",322+35,6.91,34.54,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,930.87","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",985.42,8.625,0.25,,42000,,35,0.087,,,,,1.153,1.4,6:00,1440,2836,2042,1753,0.705,1.165,2791,2010,,,35.6544634,-119.7775679,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000718,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,364.83",322+34,7.25,34.2,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,931.23","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",985.06,8.625,0.25,,42000,,15,0.038,,,,,0.62,0.534,6:15,1440,2992,2154,1753,0.669,1.229,2987,2151,,,35.6544629,-119.7775689,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000719,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,365.40",322+34,7.85,33.6,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,931.80","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",984.49,8.625,0.25,,42000,,17,0.042,,,,,1.502,1.062,6:00,1440,2907,2093,1753,0.688,1.194,2885,2077,,,35.654462,-119.7775705,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000720,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,366.83",322+32,9.26,32.19,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,933.23","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",983.06,8.625,0.25,,42000,,19,0.047,,,,,0.969,0.894,6:00,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6544597,-119.7775744,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000721,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,367.05",322+32,9.47,31.97,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,933.45","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",982.84,8.625,0.25,,42000,,19,0.048,,,,,0.864,0.787,6:00,1440,2961,2132,1753,0.675,1.216,2949,2124,,,35.6544594,-119.777575,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000722,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,367.53",322+32,9.96,31.49,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,933.94","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",982.35,8.625,0.25,,42000,,19,0.048,,,,,0.817,0.742,6:00,1440,2965,2135,1753,0.674,1.218,2955,2127,,,35.6544586,-119.7775764,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000723,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,367.75",322+31,10.24,31.21,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,934.15","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",982.14,8.625,0.25,,42000,,20,0.051,,,,,2.322,0.8,6:00,1440,2795,2013,1753,0.716,1.148,2755,1984,,,35.6544583,-119.777577,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000724,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,368.36",322+31,10.79,30.66,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,934.76","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",981.53,8.625,0.25,,42000,,16,0.04,,,,,0.812,0.708,6:00,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6544573,-119.7775787,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000725,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,370.72",322+28,13.14,28.31,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,937.12","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",979.17,8.625,0.25,,42000,,15,0.038,,,,,0.658,0.609,6:00,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6544536,-119.7775852,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000726,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,371.26",322+28,13.73,27.72,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,937.67","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",978.62,8.625,0.25,,42000,,15,0.038,,,,,1.826,1.185,6:00,1440,2891,2082,1753,0.692,1.188,2867,2064,,,35.6544528,-119.7775867,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000727,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,371.62",322+27,14.07,27.38,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,938.02","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",978.27,8.625,0.25,,42000,,16,0.039,,,,,1.418,1.114,6:00,1440,2922,2104,1753,0.684,1.2,2904,2091,,,35.6544522,-119.7775877,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000728,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,381.31",322+18,23.73,17.71,41.45,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,947.72","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",968.58,8.625,0.25,,42000,,21,0.052,,,,,0.752,0.656,6:00,1440,2968,2137,1753,0.674,1.219,2957,2129,,,35.654437,-119.7776145,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4800,Weld,Weld - Longitudinal seam,,"16,399.06",322+00,,,41.55,4790,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,965.46","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",950.83,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6544181,-119.7776479,,,,,,MFL+DEF (xHD),,
40000729,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,401.79",321+97,2.76,38.78,41.55,4800,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,968.19","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",948.1,8.625,0.25,,42000,,19,0.047,,,,,0.743,0.669,6:00,1440,2974,2142,1753,0.672,1.222,2966,2135,,,35.6544138,-119.7776554,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000730,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,413.91",321+85,14.9,26.64,41.55,4800,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,980.32","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",935.97,8.625,0.25,,42000,,17,0.043,,,,,1.051,0.927,6:00,1440,2949,2123,1753,0.678,1.211,2935,2113,,,35.6543946,-119.7776889,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000731,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,415.34",321+84,16.31,25.23,41.55,4800,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,981.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",934.55,8.625,0.25,,42000,,20,0.049,,,,,0.606,0.577,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6543923,-119.7776928,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000732,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,417.13",321+82,18.11,23.44,41.55,4800,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,983.54","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",932.76,8.625,0.25,,42000,,15,0.038,,,,,0.736,0.638,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6543895,-119.7776977,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000733,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,418.28",321+81,19.25,22.29,41.55,4800,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","1,984.68","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",931.61,8.625,0.25,,42000,,16,0.04,,,,,0.682,0.518,6:00,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6543877,-119.7777009,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000734,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,437.74",321+62,38.71,2.83,41.55,4800,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,004.15","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",912.14,8.625,0.25,,42000,,21,0.053,,,,,0.607,0.458,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6543568,-119.7777546,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4810,Weld,Weld - Longitudinal seam,,"16,440.60",321+59,,,28.54,4800,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,007.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",909.29,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6543529,-119.7777614,,,,,,MFL+DEF (xHD),,
40000735,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,440.65",321+59,0.11,28.43,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,007.06","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",909.23,8.625,0.25,,42000,,18,0.045,,,,,1.352,1.164,6:00,1440,2913,2097,1753,0.687,1.196,2892,2082,,,35.6543528,-119.7777615,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000736,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,441.43",321+58,0.87,27.67,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,007.83","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",908.46,8.625,0.25,,42000,,23,0.056,,,,,0.991,0.867,6:00,1440,2933,2112,1753,0.682,1.205,2915,2099,,,35.6543516,-119.7777637,,Metal Loss,PITT,,,MFL+DEF (xHD),,
