Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40000737,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,446.80",321+52,6.24,22.29,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,013.21","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",903.08,8.625,0.25,,42000,,18,0.045,,,,,0.991,0.968,6:00,1440,2952,2125,1753,0.678,1.212,2939,2116,,,35.654343,-119.7777784,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000738,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,447.20",321+52,6.62,21.91,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,013.61","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",902.69,8.625,0.25,,42000,,16,0.041,,,,,0.593,0.453,6:00,1440,2991,2154,1753,0.669,1.229,2987,2150,,,35.6543423,-119.7777795,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000739,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,449.11",321+50,8.56,19.98,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,015.51","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",900.78,8.625,0.25,,42000,,16,0.039,,,,,1.246,0.868,6:00,1440,2938,2115,1753,0.681,1.207,2922,2104,,,35.6543393,-119.7777847,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000740,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,449.50",321+50,8.93,19.6,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,015.91","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",900.38,8.625,0.25,,42000,,23,0.059,,,,,0.758,0.713,6:00,1440,2960,2131,1753,0.676,1.216,2947,2122,,,35.6543386,-119.7777858,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000741,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,451.52",321+48,10.95,17.59,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,017.92","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",898.37,8.625,0.25,,42000,,16,0.04,,,,,0.806,0.821,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6543354,-119.7777913,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000742,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,453.00",321+46,12.43,16.1,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,019.41","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",896.88,8.625,0.25,,42000,,19,0.048,,,,,0.739,0.624,6:00,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.654333,-119.7777954,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000743,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,455.24",321+44,14.67,13.87,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,021.65","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",894.65,8.625,0.25,,42000,,16,0.04,,,,,0.672,0.582,6:00,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6543294,-119.7778015,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000744,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,456.70",321+43,16.14,12.4,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,023.10","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",893.19,8.625,0.25,,42000,,21,0.052,,,,,0.989,0.782,5:45,1440,2940,2117,1753,0.68,1.208,2924,2105,,,35.6543271,-119.7778055,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000745,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,463.12",321+36,22.55,5.99,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,029.52","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",886.77,8.625,0.25,,42000,,15,0.038,,,,,0.834,0.817,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6543168,-119.777823,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000746,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,464.57",321+35,24,4.54,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,030.98","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",885.32,8.625,0.25,,42000,,18,0.046,,,,,0.619,0.559,6:00,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6543144,-119.777827,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000747,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,465.85",321+33,25.28,3.26,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,032.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",884.04,8.625,0.25,,42000,,17,0.041,,,,,0.73,0.8,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6543124,-119.7778305,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000748,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,466.19",321+33,25.67,2.87,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,032.60","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",883.7,8.625,0.25,,42000,,15,0.038,,,,,1.873,0.934,6:15,1440,2889,2080,1753,0.692,1.187,2864,2062,,,35.6543118,-119.7778315,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000749,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,467.17",321+32,26.6,1.94,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,033.57","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",882.72,8.625,0.25,,42000,,17,0.044,,,,,0.701,0.721,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6543103,-119.7778341,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000750,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,467.75",321+32,27.19,1.35,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,034.15","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",882.14,8.625,0.25,,42000,,20,0.051,,,,,1.117,0.934,5:45,1440,2927,2108,1753,0.683,1.202,2909,2094,,,35.6543093,-119.7778357,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000751,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,468.03",321+31,27.51,1.03,28.54,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,034.43","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",881.86,8.625,0.25,,42000,,20,0.05,,,,,1.906,1.513,6:00,1440,2837,2043,1753,0.705,1.165,2804,2019,,,35.6543089,-119.7778365,,Metal Loss,GENE,,,MFL+DEF (xHD),,
4820,Weld,Weld - Longitudinal seam,,"16,469.14",321+30,,,41.53,4810,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,035.54","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",880.75,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6542864,-119.7778748,,,,,,MFL+DEF (xHD),,
40000752,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,469.84",321+30,0.74,40.79,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,036.24","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",880.05,8.625,0.25,,42000,,19,0.047,,,,,1.036,1.22,6:15,1440,2944,2120,1753,0.679,1.209,2929,2109,,,35.6542853,-119.7778767,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000753,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,470.73",321+29,1.71,39.83,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,037.13","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",879.16,8.625,0.25,,42000,,21,0.052,,,,,2.782,1.442,6:00,1440,2751,1981,1753,0.727,1.13,2731,1966,,,35.6542839,-119.7778792,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000754,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,472.34",321+27,3.24,38.29,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,038.74","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",877.55,8.625,0.25,,42000,,16,0.039,,,,,1.012,0.71,6:00,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6542813,-119.7778836,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000755,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,472.80",321+27,3.69,37.84,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,039.20","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",877.09,8.625,0.25,,42000,,19,0.047,,,,,0.787,0.83,6:00,1440,2970,2138,1753,0.673,1.22,2960,2131,,,35.6542806,-119.7778849,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000756,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,475.00",321+24,5.91,35.62,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,041.41","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",874.88,8.625,0.25,,42000,,21,0.051,,,,,1.069,0.885,6:15,1440,2932,2111,1753,0.682,1.204,2914,2098,,,35.6542771,-119.7778909,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000757,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,475.85",321+24,6.75,34.79,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,042.25","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",874.04,8.625,0.25,,42000,,18,0.044,,,,,0.876,0.787,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6542757,-119.7778932,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000758,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,476.35",321+23,7.28,34.26,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,042.76","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",873.53,8.625,0.25,,42000,,16,0.04,,,,,1.487,1.036,6:15,1440,2914,2098,1753,0.686,1.197,2894,2083,,,35.6542749,-119.7778946,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000759,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,476.73",321+23,7.63,33.91,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,043.14","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",873.15,8.625,0.25,,42000,,16,0.041,,,,,0.757,0.467,6:15,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6542743,-119.7778957,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000760,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,478.68",321+21,9.6,31.94,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,045.08","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",871.21,8.625,0.25,,42000,,17,0.042,,,,,1.433,0.802,6:00,1440,2914,2098,1753,0.686,1.197,2893,2083,,,35.6542712,-119.777901,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000761,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,479.53",321+20,10.44,31.1,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,045.94","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",870.35,8.625,0.25,,42000,,16,0.041,,,,,0.984,0.784,6:00,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6542698,-119.7779034,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000762,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,480.41",321+19,11.31,30.23,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,046.81","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",869.48,8.625,0.25,,42000,,17,0.042,,,,,0.878,0.614,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6542684,-119.7779058,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000763,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,481.19",321+18,12.11,29.42,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,047.60","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",868.7,8.625,0.25,,42000,,21,0.052,,,,,1.388,1.525,6:00,1440,2892,2082,1753,0.692,1.188,2866,2063,,,35.6542672,-119.7779079,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000764,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,481.59",321+18,12.49,29.04,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,048.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",868.29,8.625,0.25,,42000,,18,0.045,,,,,0.888,1.429,6:00,1440,2962,2133,1753,0.675,1.216,2951,2125,,,35.6542666,-119.777909,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000765,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,495.43",321+04,26.35,15.18,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,061.84","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",854.45,8.625,0.25,,42000,,16,0.039,,,,,1.345,0.936,6:00,1440,2929,2109,1753,0.683,1.203,2912,2096,,,35.6542445,-119.7779471,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000766,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,495.83",321+04,26.73,14.8,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,062.24","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",854.05,8.625,0.25,,42000,,17,0.042,,,,,0.876,0.609,6:00,1440,2967,2136,1753,0.674,1.218,2957,2129,,,35.6542439,-119.7779482,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000767,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,498.64",321+01,29.53,12,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,065.05","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",851.24,8.625,0.25,,42000,,16,0.039,,,,,0.691,0.62,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6542394,-119.7779559,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000768,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,498.95",321+00,29.85,11.68,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,065.35","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",850.94,8.625,0.25,,42000,,17,0.042,,,,,1.073,0.922,6:00,1440,2948,2123,1753,0.678,1.211,2935,2113,,,35.6542389,-119.7779567,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000769,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,499.34",321+00,30.25,11.29,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,065.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",850.54,8.625,0.25,,42000,,30,0.075,,,,,1.004,0.913,6:00,1440,2894,2084,1753,0.691,1.189,2865,2063,,,35.6542383,-119.7779578,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000770,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,499.58",321+00,30.51,11.03,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,065.98","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",850.31,8.625,0.25,,42000,,20,0.049,,,,,1.599,0.61,6:00,1440,2875,2070,1753,0.696,1.181,2854,2055,,,35.6542379,-119.7779584,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000771,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,499.97",320+99,30.93,10.61,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,066.38","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",849.91,8.625,0.25,,42000,,17,0.042,,,,,2.172,1.238,5:45,1440,2848,2050,1753,0.702,1.17,2815,2027,,,35.6542373,-119.7779595,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000772,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,500.63",320+99,31.53,10.01,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,067.03","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",849.26,8.625,0.25,,42000,,23,0.057,,,,,0.816,0.736,6:00,1440,2955,2127,1753,0.677,1.214,2941,2118,,,35.6542362,-119.7779613,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000773,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,501.33",320+98,32.24,9.3,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,067.73","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",848.56,8.625,0.25,,42000,,20,0.049,,,,,1.103,0.996,6:00,1440,2931,2111,1753,0.682,1.204,2914,2098,,,35.6542351,-119.7779632,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000774,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,501.64",320+98,32.54,9,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,068.04","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",848.25,8.625,0.25,,42000,,17,0.042,,,,,0.938,0.573,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6542346,-119.7779641,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000775,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,502.55",320+97,33.44,8.1,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,068.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",847.34,8.625,0.25,,42000,,17,0.044,,,,,0.575,0.475,6:00,1440,2991,2154,1753,0.669,1.229,2986,2150,,,35.6542332,-119.7779666,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000776,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,502.78",320+97,33.67,7.86,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,069.18","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",847.11,8.625,0.25,,42000,,24,0.06,,,,,0.765,0.464,6:00,1440,2957,2129,1753,0.676,1.215,2944,2120,,,35.6542328,-119.7779672,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000777,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,503.20",320+96,34.11,7.43,41.53,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,069.61","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",846.69,8.625,0.25,,42000,,15,0.038,,,,,1.031,1.261,6:00,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6542321,-119.7779684,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4830,Weld,Weld - Longitudinal seam,,"16,510.67",320+89,,,40.98,4820,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,077.08","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",839.21,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6542411,-119.7779529,,,,,,MFL+DEF (xHD),,
40000778,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,511.27",320+88,0.64,40.35,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,077.67","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",838.62,8.625,0.25,,42000,,18,0.044,,,,,0.96,0.777,5:45,1440,2957,2129,1753,0.676,1.214,2944,2120,,,35.6542401,-119.7779545,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000779,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,511.45",320+88,0.8,40.19,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,077.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",838.44,8.625,0.25,,42000,,20,0.049,,,,,0.603,0.515,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6542399,-119.777955,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000780,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,512.75",320+87,2.13,38.86,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,079.15","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",837.14,8.625,0.25,,42000,,20,0.049,,,,,1.296,1.133,6:00,1440,2909,2094,1753,0.688,1.195,2886,2078,,,35.6542378,-119.7779586,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000781,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,515.50",320+84,4.87,36.11,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,081.90","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",834.39,8.625,0.25,,42000,,18,0.046,,,,,1.097,0.964,6:00,1440,2938,2116,1753,0.681,1.207,2922,2104,,,35.6542334,-119.7779661,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000782,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,516.45",320+83,5.83,35.15,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,082.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",833.44,8.625,0.25,,42000,,19,0.049,,,,,1.41,1.261,6:00,1440,2898,2087,1753,0.69,1.19,2874,2069,,,35.6542319,-119.7779687,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000783,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,516.92",320+83,6.28,34.7,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,083.32","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",832.97,8.625,0.25,,42000,,26,0.065,,,,,0.973,0.772,6:00,1440,2920,2102,1753,0.685,1.199,2898,2087,,,35.6542311,-119.77797,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000784,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,517.46",320+82,6.9,34.08,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,083.86","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",832.43,8.625,0.25,,42000,,19,0.047,,,,,2.761,1.094,6:00,1440,2781,2002,1753,0.719,1.142,2766,1992,,,35.6542302,-119.7779715,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000785,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,518.24",320+81,7.6,33.38,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,084.64","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",831.65,8.625,0.25,,42000,,15,0.038,,,,,0.846,0.613,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.654229,-119.7779736,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000786,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,518.44",320+81,7.81,33.17,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,084.85","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",831.45,8.625,0.25,,42000,,21,0.052,,,,,1.11,0.859,6:00,1440,2926,2107,1753,0.683,1.202,2907,2093,,,35.6542287,-119.7779742,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000787,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,518.72",320+81,8.1,32.88,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,085.13","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",831.17,8.625,0.25,,42000,,20,0.05,,,,,1.268,1.09,6:00,1440,2911,2096,1753,0.687,1.195,2889,2080,,,35.6542282,-119.777975,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000788,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,519.26",320+80,8.69,32.29,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,085.66","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",830.63,8.625,0.25,,42000,,19,0.048,,,,,2.573,1.07,6:00,1440,2788,2007,1753,0.717,1.145,2754,1983,,,35.6542274,-119.7779764,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000789,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,519.68",320+80,9.04,31.94,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,086.08","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",830.21,8.625,0.25,,42000,,17,0.042,,,,,0.886,0.718,6:00,1440,2966,2135,1753,0.674,1.218,2956,2128,,,35.6542267,-119.7779776,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000790,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,520.29",320+79,9.65,31.33,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,086.70","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",829.59,8.625,0.25,,42000,,16,0.041,,,,,0.836,0.731,5:45,1440,2972,2140,1753,0.673,1.221,2963,2134,,,35.6542257,-119.7779793,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000791,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,520.74",320+79,10.11,30.88,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,087.14","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",829.15,8.625,0.25,,42000,,17,0.043,,,,,1.049,0.891,6:00,1440,2949,2123,1753,0.678,1.211,2935,2113,,,35.654225,-119.7779805,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000792,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,521.13",320+78,10.5,30.48,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,087.53","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",828.76,8.625,0.25,,42000,,19,0.047,,,,,1.04,0.753,6:00,1440,2943,2119,1753,0.68,1.209,2928,2108,,,35.6542244,-119.7779816,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000793,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,521.67",320+78,11.03,29.96,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,088.07","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",828.22,8.625,0.25,,42000,,26,0.066,,,,,0.762,0.871,6:00,1440,2951,2125,1753,0.678,1.212,2936,2114,,,35.6542235,-119.777983,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000794,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,523.63",320+76,12.99,27.99,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,090.04","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",826.26,8.625,0.25,,42000,,18,0.046,,,,,0.772,0.77,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6542204,-119.7779884,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000795,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,524.04",320+75,13.4,27.59,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,090.45","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",825.85,8.625,0.25,,42000,,21,0.052,,,,,0.69,0.564,6:00,1440,2975,2142,1753,0.672,1.222,2966,2135,,,35.6542197,-119.7779896,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000796,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,524.39",320+75,13.75,27.24,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,090.79","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",825.5,8.625,0.25,,42000,,15,0.039,,,,,0.801,0.643,6:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6542191,-119.7779905,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000797,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,526.03",320+73,15.39,25.6,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,092.44","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",823.86,8.625,0.25,,42000,,18,0.045,,,,,0.709,0.57,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6542165,-119.777995,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000798,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,527.17",320+72,16.54,24.45,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,093.57","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",822.72,8.625,0.25,,42000,,21,0.052,,,,,0.928,0.736,6:00,1440,2947,2122,1753,0.679,1.211,2933,2112,,,35.6542147,-119.7779981,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000799,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,528.11",320+71,17.46,23.52,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,094.51","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",821.78,8.625,0.25,,42000,,18,0.045,,,,,0.709,0.613,6:00,1440,2979,2145,1753,0.671,1.224,2972,2139,,,35.6542132,-119.7780007,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000800,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,528.70",320+71,18.06,22.92,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,095.11","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",821.19,8.625,0.25,,42000,,19,0.048,,,,,0.84,0.786,6:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6542122,-119.7780023,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000801,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,534.32",320+65,23.7,17.28,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,100.73","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",815.56,8.625,0.25,,42000,,16,0.039,,,,,1.185,0.687,6:00,1440,2943,2119,1753,0.68,1.209,2928,2108,,,35.6542032,-119.7780177,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000802,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,534.66",320+65,24.02,16.96,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,101.07","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",815.23,8.625,0.25,,42000,,22,0.054,,,,,0.817,0.769,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6542027,-119.7780187,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000803,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,537.59",320+62,26.96,14.03,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,103.99","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",812.3,8.625,0.25,,42000,,24,0.061,,,,,0.93,0.8,6:00,1440,2934,2112,1753,0.682,1.205,2916,2099,,,35.654198,-119.7780267,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000804,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,537.94",320+62,27.31,13.68,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,104.34","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",811.95,8.625,0.25,,42000,,17,0.043,,,,,0.949,0.782,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6541974,-119.7780276,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000805,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,538.70",320+61,28.06,12.92,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,105.10","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",811.19,8.625,0.25,,42000,,21,0.053,,,,,0.847,0.694,6:00,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6541962,-119.7780297,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000806,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,540.59",320+59,29.97,11.01,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,106.99","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",809.3,8.625,0.25,,42000,,20,0.049,,,,,1.435,1.233,6:15,1440,2894,2083,1753,0.691,1.188,2869,2065,,,35.6541932,-119.7780349,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000807,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,541.24",320+58,30.61,10.38,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,107.65","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",808.65,8.625,0.25,,42000,,25,0.063,,,,,0.943,1.027,6:00,1440,2927,2108,1753,0.683,1.202,2907,2093,,,35.6541922,-119.7780367,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000808,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,542.51",320+57,31.88,9.11,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,108.91","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",807.38,8.625,0.25,,42000,,36,0.089,,,,,1.07,1.016,6:00,1440,2849,2051,1753,0.702,1.17,2806,2021,,,35.6541901,-119.7780402,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000809,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,542.88",320+57,32.26,8.72,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,109.28","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",807.01,8.625,0.25,,42000,,28,0.069,,,,,1.341,1.237,6:00,1440,2850,2052,1753,0.702,1.17,2812,2025,,,35.6541895,-119.7780412,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000810,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,543.19",320+56,32.55,8.43,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,109.59","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",806.7,8.625,0.25,,42000,,23,0.057,,,,,0.95,0.795,6:00,1440,2938,2115,1753,0.681,1.207,2921,2103,,,35.654189,-119.778042,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000811,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,543.37",320+56,32.74,8.25,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,109.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",806.51,8.625,0.25,,42000,,42,0.105,,,,,0.829,0.815,6:00,1440,2876,2071,1753,0.695,1.181,2836,2042,,,35.6541887,-119.7780425,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000812,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,543.84",320+56,33.2,7.79,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,110.25","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",806.05,8.625,0.25,,42000,,24,0.061,,,,,0.712,0.688,6:00,1440,2963,2133,1753,0.675,1.217,2951,2125,,,35.654188,-119.7780438,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000813,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,544.23",320+55,33.6,7.38,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,110.64","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",805.65,8.625,0.25,,42000,,16,0.04,,,,,1.024,0.95,6:00,1440,2957,2129,1753,0.676,1.215,2945,2121,,,35.6541874,-119.7780449,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000814,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,544.61",320+55,33.98,7.01,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,111.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",805.28,8.625,0.25,,42000,,19,0.047,,,,,1.01,1.005,6:00,1440,2947,2122,1753,0.679,1.21,2932,2111,,,35.6541868,-119.7780459,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000815,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,544.88",320+55,34.26,6.72,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,111.28","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",805.01,8.625,0.25,,42000,,21,0.052,,,,,1.291,0.915,6:15,1440,2903,2090,1753,0.689,1.192,2879,2073,,,35.6541863,-119.7780467,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000816,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,545.61",320+54,34.98,6.01,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,112.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",804.28,8.625,0.25,,42000,,17,0.042,,,,,0.937,1.033,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6541852,-119.7780487,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000817,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,545.86",320+54,35.23,5.76,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,112.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",804.03,8.625,0.25,,42000,,16,0.04,,,,,0.931,1.01,6:15,1440,2965,2135,1753,0.675,1.218,2955,2128,,,35.6541848,-119.7780494,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000818,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,546.56",320+53,35.96,5.03,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,112.96","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",803.33,8.625,0.25,,42000,,20,0.05,,,,,1.699,0.907,6:00,1440,2863,2061,1753,0.699,1.176,2858,2058,,,35.6541836,-119.7780513,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000819,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,547.16",320+52,36.53,4.46,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,113.56","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",802.73,8.625,0.25,,42000,,18,0.045,,,,,1.025,0.836,6:00,1440,2949,2123,1753,0.678,1.211,2935,2113,,,35.6541827,-119.7780529,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000820,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,547.80",320+52,37.15,3.83,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,114.20","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",802.09,8.625,0.25,,42000,,15,0.038,,,,,0.609,0.462,6:00,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6541817,-119.7780547,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000821,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,548.73",320+51,38.1,2.89,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,115.14","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",801.15,8.625,0.25,,42000,,18,0.044,,,,,0.823,0.726,6:00,1440,2969,2138,1753,0.674,1.219,2960,2131,,,35.6541802,-119.7780572,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000822,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,549.00",320+51,38.35,2.63,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,115.40","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",800.89,8.625,0.25,,42000,,24,0.059,,,,,0.737,0.878,6:00,1440,2962,2132,1753,0.675,1.216,2950,2124,,,35.6541797,-119.7780579,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000823,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,549.38",320+50,38.74,2.24,40.98,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,115.79","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",800.51,8.625,0.25,,42000,,16,0.041,,,,,0.799,0.672,6:15,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6541791,-119.778059,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4840,Weld,Weld - Longitudinal seam,,"16,551.66",320+48,,,41.36,4830,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,118.06","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",798.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6541748,-119.7780664,,,,,,MFL+DEF (xHD),,
40000824,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,552.56",320+47,1.01,40.34,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,118.96","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",797.33,8.625,0.25,,42000,,21,0.053,,,,,2.719,0.916,5:45,1440,2750,1980,1753,0.727,1.13,2712,1952,,,35.6541734,-119.7780689,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000825,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,553.30",320+46,1.68,39.68,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,119.70","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",796.59,8.625,0.25,,42000,,18,0.046,,,,,0.908,0.791,6:00,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6541722,-119.7780709,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000826,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,554.60",320+45,2.99,38.37,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,121.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",795.29,8.625,0.25,,42000,,18,0.044,,,,,1.11,0.958,6:00,1440,2940,2117,1753,0.68,1.208,2925,2106,,,35.6541701,-119.7780745,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000827,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,555.06",320+45,3.43,37.93,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,121.46","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",794.83,8.625,0.25,,42000,,16,0.041,,,,,0.568,0.481,6:00,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6541694,-119.7780757,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000828,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,556.47",320+43,4.85,36.51,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,122.87","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",793.42,8.625,0.25,,42000,,15,0.039,,,,,0.899,0.837,6:00,1440,2970,2138,1753,0.674,1.22,2960,2131,,,35.6541671,-119.7780796,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000829,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,557.46",320+42,5.83,35.53,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,123.87","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",792.43,8.625,0.25,,42000,,23,0.058,,,,,0.689,0.337,5:45,1440,2969,2137,1753,0.674,1.219,2958,2130,,,35.6541655,-119.7780823,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000830,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,558.69",320+41,7.11,34.24,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,125.09","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",791.2,8.625,0.25,,42000,,23,0.057,,,,,2.043,1.143,5:45,1440,2795,2012,1753,0.716,1.148,2789,2008,,,35.6541636,-119.7780857,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000831,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,559.43",320+40,7.8,33.56,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,125.84","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",790.45,8.625,0.25,,42000,,22,0.054,,,,,0.576,0.528,5:45,1440,2984,2149,1753,0.67,1.226,2977,2144,,,35.6541624,-119.7780878,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000832,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,559.86",320+40,8.24,33.12,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,126.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",790.03,8.625,0.25,,42000,,23,0.057,,,,,0.926,0.929,6:00,1440,2940,2117,1753,0.68,1.207,2923,2105,,,35.6541617,-119.7780889,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000833,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,560.04",320+40,8.42,32.94,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,126.44","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",789.85,8.625,0.25,,42000,,23,0.057,,,,,0.89,0.994,6:00,1440,2945,2121,1753,0.679,1.21,2930,2109,,,35.6541614,-119.7780894,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000834,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,560.38",320+39,8.78,32.58,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,126.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",789.51,8.625,0.25,,42000,,16,0.039,,,,,1.468,1.194,6:00,1440,2918,2101,1753,0.685,1.199,2899,2087,,,35.6541609,-119.7780903,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000835,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,561.42",320+38,9.81,31.55,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,127.82","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",788.47,8.625,0.25,,42000,,25,0.062,,,,,1.099,0.791,6:00,1440,2906,2093,1753,0.688,1.194,2882,2075,,,35.6541592,-119.7780932,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000836,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,561.82",320+38,10.2,31.15,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,128.23","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",788.06,8.625,0.25,,42000,,19,0.048,,,,,0.897,0.96,6:15,1440,2957,2129,1753,0.676,1.215,2945,2120,,,35.6541586,-119.7780943,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000837,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,566.38",320+33,14.75,26.61,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,132.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",783.51,8.625,0.25,,42000,,19,0.046,,,,,0.667,0.354,5:45,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6541513,-119.7781068,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000838,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,566.94",320+33,15.31,26.05,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,133.34","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",782.95,8.625,0.25,,42000,,19,0.049,,,,,0.663,0.601,6:00,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6541504,-119.7781083,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000839,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,568.40",320+31,16.8,24.56,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,134.80","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",781.49,8.625,0.25,,42000,,20,0.049,,,,,1.317,1.506,6:00,1440,2907,2093,1753,0.688,1.194,2905,2092,,,35.6541481,-119.7781124,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000840,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,569.57",320+30,17.94,23.42,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,135.98","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",780.31,8.625,0.25,,42000,,24,0.061,,,,,0.544,0.471,5:45,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6541462,-119.7781156,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000841,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,585.61",320+14,33.97,7.38,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,152.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",764.28,8.625,0.25,,42000,,16,0.04,,,,,0.512,0.476,6:15,1440,2997,2158,1753,0.667,1.231,2994,2156,,,35.6541206,-119.7781596,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000842,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,587.28",320+12,35.65,5.71,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,153.68","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",762.61,8.625,0.25,,42000,,20,0.05,,,,,0.704,0.506,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6541179,-119.7781642,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000843,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,590.20",320+10,38.57,2.79,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,156.60","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",759.69,8.625,0.25,,42000,,23,0.058,,,,,0.674,0.702,6:00,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6541133,-119.7781722,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000844,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,590.67",320+09,39.03,2.33,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,157.07","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",759.22,8.625,0.25,,42000,,16,0.039,,,,,0.516,0.383,6:15,1440,2998,2158,1753,0.667,1.231,2994,2156,,,35.6541125,-119.7781735,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000845,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,591.12",320+09,39.5,1.86,41.36,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,157.52","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",758.77,8.625,0.25,,42000,,19,0.048,,,,,0.897,0.647,6:00,1440,2956,2129,1753,0.676,1.214,2944,2120,,,35.6541118,-119.7781747,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4850,Weld,Weld - Longitudinal seam,,"16,593.01",320+07,,,41.5,4840,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,159.42","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",756.87,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6541095,-119.7781787,,,,,,MFL+DEF (xHD),,
40000846,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,594.70",320+05,1.71,39.79,41.5,4850,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,161.11","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",755.18,8.625,0.25,,42000,,18,0.045,,,,,0.516,0.537,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6541068,-119.7781833,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000847,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,596.35",320+03,3.36,38.13,41.5,4850,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,162.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",753.54,8.625,0.25,,42000,,20,0.051,,,,,0.735,0.614,6:15,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6541042,-119.7781879,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000848,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,597.91",320+02,4.91,36.58,41.5,4850,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,164.31","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",751.98,8.625,0.25,,42000,,15,0.038,,,,,0.579,0.39,6:15,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6541017,-119.7781922,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000849,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,598.66",320+01,5.68,35.82,41.5,4850,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,165.07","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",751.22,8.625,0.25,,42000,,23,0.057,,,,,0.69,0.675,6:00,1440,2970,2138,1753,0.673,1.22,2960,2131,,,35.6541005,-119.7781942,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000850,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,619.86",319+80,26.87,14.62,41.5,4850,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,186.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",730.02,8.625,0.25,,42000,,16,0.041,,,,,0.547,0.422,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6540668,-119.7782525,,Metal Loss,PITT,,,MFL+DEF (xHD),,
