Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
4860,Weld,Weld - Longitudinal seam,,"16,634.51",319+65,,,41.46,4850,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,200.91","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",715.38,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6540438,-119.7782922,,,,,,MFL+DEF (xHD),,
40000851,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,635.55",319+64,1.09,40.37,41.46,4860,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,201.96","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",714.33,8.625,0.25,,42000,,20,0.049,,,,,1.122,0.882,6:00,1440,2930,2109,1753,0.683,1.203,2912,2096,,,35.6540421,-119.7782951,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000852,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,647.67",319+52,13.18,28.27,41.46,4860,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,214.07","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",702.22,8.625,0.25,,42000,,19,0.048,,,,,0.564,0.396,6:00,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6540229,-119.7783284,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000853,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,661.34",319+39,26.86,14.6,41.46,4860,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,227.74","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",688.55,8.625,0.25,,42000,,17,0.042,,,,,0.78,0.571,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6540011,-119.778366,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000854,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,665.48",319+34,30.99,10.46,41.46,4860,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,231.88","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",684.41,8.625,0.25,,42000,,21,0.053,,,,,0.596,0.44,6:00,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6539945,-119.7783774,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000855,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,671.04",319+29,36.56,4.9,41.46,4860,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,237.44","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",678.85,8.625,0.25,,42000,,23,0.057,,,,,0.64,0.508,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6539857,-119.7783927,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4870,Weld,Weld - Longitudinal seam,,"16,675.97",319+24,,,41.52,4860,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,242.37","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",673.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6539783,-119.7784054,,,,,,MFL+DEF (xHD),,
40000856,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,680.27",319+20,4.33,37.2,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,246.67","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",669.62,8.625,0.25,,42000,,19,0.048,,,,,0.645,0.515,6:00,1440,2982,2147,1753,0.671,1.225,2976,2142,,,35.6539714,-119.7784172,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000857,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,685.33",319+15,9.39,32.13,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,251.74","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",664.56,8.625,0.25,,42000,,19,0.048,,,,,0.674,0.615,5:45,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6539633,-119.7784311,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000858,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,685.81",319+14,9.87,31.66,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,252.22","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",664.07,8.625,0.25,,42000,,22,0.055,,,,,0.524,0.333,6:00,1440,2989,2152,1753,0.669,1.228,2983,2148,,,35.6539626,-119.7784324,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000859,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,687.56",319+12,11.63,29.9,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,253.97","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",662.32,8.625,0.25,,42000,,16,0.04,,,,,0.748,0.559,6:15,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6539598,-119.7784372,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000860,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,690.81",319+09,14.88,26.65,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,257.21","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",659.08,8.625,0.25,,42000,,23,0.058,,,,,0.915,0.707,6:00,1440,2939,2116,1753,0.68,1.207,2923,2104,,,35.6539546,-119.7784461,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000861,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,693.66",319+06,17.71,23.81,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,260.06","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",656.23,8.625,0.25,,42000,,27,0.067,,,,,0.536,0.661,6:00,1440,2980,2146,1753,0.671,1.224,2972,2140,,,35.65395,-119.7784539,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000862,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,698.49",319+02,22.55,18.97,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,264.90","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",651.39,8.625,0.25,,42000,,23,0.059,,,,,0.655,0.83,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6539423,-119.7784672,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000863,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,698.82",319+01,22.87,18.65,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,265.22","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",651.07,8.625,0.25,,42000,,16,0.04,,,,,0.596,0.625,6:00,1440,2992,2154,1753,0.668,1.229,2987,2151,,,35.6539418,-119.7784681,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000864,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,700.69",318+99,24.76,16.76,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,267.10","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",649.19,8.625,0.25,,42000,,21,0.052,,,,,0.794,0.397,5:45,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6539388,-119.7784733,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000865,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,701.15",318+99,25.21,16.31,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,267.56","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",648.73,8.625,0.25,,42000,,21,0.052,,,,,0.624,0.489,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6539381,-119.7784745,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000866,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,712.85",318+87,36.92,4.6,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,279.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",637.03,8.625,0.25,,42000,,22,0.055,,,,,0.834,0.51,6:00,1440,2955,2128,1753,0.677,1.214,2942,2118,,,35.6539194,-119.7785066,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000867,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,717.04",318+83,41.11,0.42,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,283.45","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",632.84,8.625,0.25,,42000,,17,0.043,,,,,0.716,0.47,6:00,1440,2981,2146,1753,0.671,1.224,2973,2141,,,35.6539127,-119.7785181,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000868,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,717.33",318+83,41.44,0.08,41.52,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,283.73","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",632.56,8.625,0.25,,42000,,22,0.054,,,,,1.958,0.589,6:15,1440,2818,2029,1753,0.71,1.157,2782,2003,,,35.6539122,-119.7785189,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
4880,Weld,Weld - Longitudinal seam,,"16,717.49",318+83,,,41.44,4870,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,283.89","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",632.4,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6539122,-119.7785189,,,,,,MFL+DEF (xHD),,
40000869,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,720.64",318+79,3.18,38.26,41.44,4880,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,287.04","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",629.25,8.625,0.25,,42000,,18,0.045,,,,,0.761,0.508,6:15,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6539072,-119.7785275,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000870,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,735.74",318+64,18.27,23.17,41.44,4880,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,302.14","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",614.15,8.625,0.25,,42000,,27,0.066,,,,,0.586,0.515,6:15,1440,2974,2141,1753,0.672,1.222,2965,2135,,,35.653883,-119.778569,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000871,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,745.98",318+54,28.51,12.93,41.44,4880,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,312.38","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",603.91,8.625,0.25,,42000,,18,0.045,,,,,0.542,0.35,6:15,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6538667,-119.7785971,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000872,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,746.75",318+53,29.29,12.15,41.44,4880,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,313.16","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",603.13,8.625,0.25,,42000,,18,0.045,,,,,0.544,0.333,6:00,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6538654,-119.7785992,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000873,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,747.62",318+53,30.16,11.28,41.44,4880,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,314.03","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",602.26,8.625,0.25,,42000,,15,0.038,,,,,0.631,0.333,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6538641,-119.7786016,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
4890,Weld,Weld - Longitudinal seam,,"16,758.93",318+41,,,41.56,4880,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,325.33","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",590.96,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6538461,-119.7786324,,,,,,MFL+DEF (xHD),,
40000874,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,761.91",318+38,3.02,38.54,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,328.32","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",587.98,8.625,0.25,,42000,,16,0.039,,,,,0.836,0.434,6:00,1440,2974,2142,1753,0.672,1.222,2966,2136,,,35.6538413,-119.7786406,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000875,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,764.29",318+36,5.4,36.16,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,330.70","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",585.6,8.625,0.25,,42000,,18,0.045,,,,,0.726,0.623,6:15,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.6538375,-119.7786471,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000876,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,764.59",318+36,5.7,35.86,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,330.99","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",585.3,8.625,0.25,,42000,,24,0.06,,,,,0.847,0.593,6:00,1440,2946,2121,1753,0.679,1.21,2931,2110,,,35.6538371,-119.7786479,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000877,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,765.85",318+34,6.95,34.61,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,332.25","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",584.04,8.625,0.25,,42000,,26,0.066,,,,,0.604,0.404,6:00,1440,2972,2140,1753,0.673,1.221,2962,2133,,,35.653835,-119.7786514,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000878,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,769.80",318+30,10.9,30.65,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,336.21","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",580.09,8.625,0.25,,42000,,15,0.039,,,,,0.702,0.386,6:15,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6538287,-119.7786622,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000879,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,770.69",318+30,11.79,29.76,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,337.10","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",579.19,8.625,0.25,,42000,,22,0.055,,,,,0.645,0.333,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6538273,-119.7786647,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000880,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,771.61",318+29,12.77,28.79,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,338.02","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",578.27,8.625,0.25,,42000,,30,0.075,,,,,1.929,0.853,6:15,1440,2731,1966,1753,0.732,1.122,2738,1972,,,35.6538258,-119.7786672,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000881,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,772.66",318+28,13.76,27.8,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,339.06","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",577.23,8.625,0.25,,42000,,26,0.065,,,,,0.694,0.72,6:15,1440,2962,2132,1753,0.675,1.216,2949,2123,,,35.6538242,-119.7786701,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000882,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,782.24",318+18,23.34,18.21,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,348.65","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",567.64,8.625,0.25,,42000,,19,0.047,,,,,0.656,0.381,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6538088,-119.7786964,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000883,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,783.11",318+17,24.22,17.34,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,349.51","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",566.78,8.625,0.25,,42000,,21,0.053,,,,,0.905,0.475,6:00,1440,2949,2123,1753,0.678,1.211,2934,2113,,,35.6538075,-119.7786988,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000884,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,783.78",318+16,24.88,16.68,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,350.18","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",566.11,8.625,0.25,,42000,,15,0.038,,,,,0.66,0.421,6:00,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.6538064,-119.7787006,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000885,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,784.08",318+16,25.18,16.37,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,350.48","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",565.81,8.625,0.25,,42000,,22,0.055,,,,,0.709,0.426,6:00,1440,2970,2138,1753,0.673,1.22,2960,2131,,,35.6538059,-119.7787014,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000886,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,784.40",318+16,25.52,16.04,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,350.81","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",565.48,8.625,0.25,,42000,,29,0.072,,,,,1.052,0.652,6:00,1440,2892,2082,1753,0.691,1.188,2863,2062,,,35.6538054,-119.7787023,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000887,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,785.07",318+15,26.25,15.3,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,351.48","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",564.82,8.625,0.25,,42000,,28,0.071,,,,,2.604,0.566,6:15,1440,2664,1918,1753,0.751,1.094,2704,1947,,,35.6538043,-119.7787041,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000888,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,786.01",318+14,27.11,14.44,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,352.41","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",563.88,8.625,0.25,,42000,,16,0.039,,,,,0.825,0.432,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6538028,-119.7787067,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000889,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,786.34",318+14,27.45,14.11,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,352.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",563.55,8.625,0.25,,42000,,18,0.044,,,,,0.727,0.42,6:00,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6538023,-119.7787076,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000890,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,787.94",318+12,29.04,12.51,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,354.34","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",561.95,8.625,0.25,,42000,,21,0.052,,,,,0.851,0.51,6:00,1440,2957,2129,1753,0.676,1.214,2944,2120,,,35.6537997,-119.778712,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000891,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,789.85",318+10,31,10.55,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,356.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",560.03,8.625,0.25,,42000,,15,0.038,,,,,1.835,0.591,6:00,1440,2892,2082,1753,0.692,1.188,2867,2065,,,35.6537967,-119.7787173,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000892,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,790.62",318+10,31.71,9.84,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,357.02","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",559.27,8.625,0.25,,42000,,25,0.064,,,,,0.577,0.443,6:00,1440,2977,2144,1753,0.672,1.223,2969,2137,,,35.6537955,-119.7787193,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000893,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,792.27",318+08,33.38,8.18,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,358.67","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",557.62,8.625,0.25,,42000,,18,0.046,,,,,0.764,0.51,6:15,1440,2973,2141,1753,0.673,1.221,2965,2134,,,35.6537928,-119.7787239,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000894,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,794.74",318+06,35.85,5.7,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,361.14","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",555.15,8.625,0.25,,42000,,15,0.038,,,,,0.938,0.571,6:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6537889,-119.7787307,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000895,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,795.78",318+04,36.9,4.66,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,362.19","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",554.1,8.625,0.25,,42000,,24,0.061,,,,,1.007,0.739,6:15,1440,2922,2104,1753,0.685,1.2,2901,2089,,,35.6537872,-119.7787335,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000896,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,797.65",318+03,38.76,2.8,41.56,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,364.05","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",552.24,8.625,0.25,,42000,,16,0.041,,,,,0.879,1.011,6:15,1440,2968,2137,1753,0.674,1.219,2959,2130,,,35.6537842,-119.7787386,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4900,Weld,Weld - Longitudinal seam,,"16,800.48",318+00,,,41.08,4890,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,366.89","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",549.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6537804,-119.7787452,,,,,,MFL+DEF (xHD),,
40000897,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,801.58",317+99,1.12,39.97,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,367.98","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",548.31,8.625,0.25,,42000,,16,0.04,,,,,0.515,0.408,6:15,1440,2997,2158,1753,0.667,1.231,2994,2155,,,35.6537786,-119.7787482,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000898,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,801.80",317+99,1.33,39.75,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,368.20","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",548.09,8.625,0.25,,42000,,22,0.055,,,,,0.517,0.455,6:15,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6537783,-119.7787488,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000899,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,801.98",317+98,1.53,39.55,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,368.38","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",547.91,8.625,0.25,,42000,,23,0.058,,,,,0.896,0.603,6:15,1440,2942,2118,1753,0.68,1.208,2926,2107,,,35.653778,-119.7787493,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000900,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,803.93",317+96,3.47,37.61,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,370.33","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",545.96,8.625,0.25,,42000,,20,0.051,,,,,0.638,0.501,6:15,1440,2981,2146,1753,0.671,1.224,2973,2141,,,35.6537749,-119.7787546,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000901,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,809.93",317+90,9.47,31.62,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,376.33","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",539.96,8.625,0.25,,42000,,16,0.04,,,,,0.514,0.333,6:00,1440,2998,2158,1753,0.667,1.231,2994,2156,,,35.6537652,-119.7787711,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000902,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,828.86",317+71,28.46,12.62,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,395.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",521.03,8.625,0.25,,42000,,23,0.058,,,,,1.942,0.487,6:15,1440,2802,2017,1753,0.714,1.151,2787,2007,,,35.6537348,-119.7788229,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000903,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,830.14",317+70,29.69,11.39,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,396.54","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",519.75,8.625,0.25,,42000,,23,0.057,,,,,0.844,0.528,6:15,1440,2951,2125,1753,0.678,1.212,2937,2115,,,35.6537328,-119.7788264,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000904,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,831.26",317+69,30.82,10.27,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,397.67","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",518.62,8.625,0.25,,42000,,25,0.061,,,,,0.92,0.556,6:15,1440,2934,2113,1753,0.682,1.205,2916,2099,,,35.653731,-119.7788294,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000905,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,831.60",317+69,31.17,9.92,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,398.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",518.29,8.625,0.25,,42000,,18,0.044,,,,,1.154,0.824,6:15,1440,2936,2114,1753,0.681,1.206,2920,2102,,,35.6537304,-119.7788304,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000906,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,832.54",317+68,32.1,8.99,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,398.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",517.34,8.625,0.25,,42000,,18,0.046,,,,,0.812,0.586,6:15,1440,2969,2137,1753,0.674,1.219,2959,2130,,,35.6537289,-119.7788329,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000907,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,833.52",317+67,33.08,8.01,41.08,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,399.93","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",516.36,8.625,0.25,,42000,,22,0.055,,,,,0.813,0.525,6:15,1440,2957,2129,1753,0.676,1.214,2944,2120,,,35.6537273,-119.7788356,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4910,Weld,Weld - Longitudinal seam,,"16,841.57",317+59,,,39.3,4900,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,407.97","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",508.32,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6537138,-119.7788587,,,,,,MFL+DEF (xHD),,
40000908,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,850.12",317+50,8.59,30.71,39.3,4910,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,416.53","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",499.76,8.625,0.25,,42000,,23,0.057,,,,,0.742,0.519,6:15,1440,2964,2134,1753,0.675,1.217,2952,2126,,,35.6537002,-119.7788823,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4920,Weld,Weld - Longitudinal seam,,"16,880.86",317+20,,,39.51,4910,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,447.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",469.02,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.653649,-119.7789713,,,,,,MFL+DEF (xHD),,
40000909,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,903.07",316+98,22.24,17.28,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,469.47","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",446.82,8.625,0.25,,42000,,19,0.047,,,,,0.787,0.713,6:15,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6536133,-119.779032,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000910,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,903.69",316+97,22.86,16.65,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,470.09","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",446.2,8.625,0.25,,42000,,17,0.043,,,,,0.856,0.981,6:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6536123,-119.7790337,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000911,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,905.02",316+96,24.18,15.33,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,471.43","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",444.87,8.625,0.25,,42000,,16,0.039,,,,,0.563,0.454,6:00,1440,2995,2156,1753,0.668,1.23,2990,2153,,,35.6536102,-119.7790374,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000912,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,906.23",316+94,25.4,14.11,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,472.64","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",443.65,8.625,0.25,,42000,,22,0.055,,,,,0.814,0.793,6:00,1440,2958,2130,1753,0.676,1.215,2945,2121,,,35.6536082,-119.7790407,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000913,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,907.92",316+93,27.1,12.42,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,474.33","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",441.96,8.625,0.25,,42000,,19,0.047,,,,,0.867,0.713,6:15,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6536055,-119.7790453,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000914,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,911.17",316+89,30.35,9.16,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,477.58","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",438.72,8.625,0.25,,42000,,16,0.04,,,,,0.987,1.345,6:15,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6536003,-119.7790542,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000915,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,912.24",316+88,31.41,8.1,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,478.65","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",437.64,8.625,0.25,,42000,,16,0.041,,,,,0.85,0.826,6:15,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6535986,-119.7790571,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000916,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,913.87",316+87,33.04,6.47,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,480.28","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",436.01,8.625,0.25,,42000,,22,0.055,,,,,0.785,0.57,6:00,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6535959,-119.7790616,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000917,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,914.76",316+86,33.94,5.57,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,481.16","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",435.13,8.625,0.25,,42000,,18,0.046,,,,,1.088,0.866,6:15,1440,2940,2117,1753,0.68,1.208,2925,2106,,,35.6535945,-119.779064,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000918,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,915.12",316+86,34.29,5.22,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,481.52","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",434.77,8.625,0.25,,42000,,20,0.051,,,,,0.846,0.73,6:15,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6535939,-119.779065,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000919,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,915.55",316+85,34.72,4.8,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,481.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",434.34,8.625,0.25,,42000,,25,0.062,,,,,0.792,0.886,6:15,1440,2951,2125,1753,0.678,1.212,2936,2114,,,35.6535932,-119.7790662,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000920,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,915.88",316+85,35.05,4.46,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,482.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",434,8.625,0.25,,42000,,18,0.046,,,,,0.82,0.801,6:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6535927,-119.7790671,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000921,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,916.76",316+84,35.94,3.58,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,483.17","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",433.12,8.625,0.25,,42000,,16,0.04,,,,,0.904,0.782,6:00,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6535913,-119.7790695,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000922,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,918.17",316+82,37.36,2.16,39.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,484.57","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",431.72,8.625,0.25,,42000,,16,0.041,,,,,1.189,1.038,6:00,1440,2940,2117,1753,0.68,1.207,2924,2105,,,35.653589,-119.7790733,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4930,Weld,Weld - Longitudinal seam,,"16,920.38",316+80,,,41.51,4920,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,486.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",429.51,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6535861,-119.7790783,,,,,,MFL+DEF (xHD),,
40000923,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,922.17",316+78,1.85,39.65,41.51,4930,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,488.57","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",427.72,8.625,0.25,,42000,,22,0.054,,,,,1.435,0.562,6:15,1440,2880,2074,1753,0.694,1.183,2879,2073,,,35.6535833,-119.7790833,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000924,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,928.79",316+72,8.43,33.07,41.51,4930,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,495.19","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",421.1,8.625,0.25,,42000,,16,0.041,,,,,0.547,0.355,6:00,1440,2995,2156,1753,0.668,1.23,2990,2153,,,35.6535731,-119.7791018,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000925,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,930.33",316+70,9.98,31.52,41.51,4930,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,496.74","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",419.55,8.625,0.25,,42000,,15,0.038,,,,,0.653,0.508,6:00,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6535707,-119.7791061,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000926,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,931.21",316+69,10.86,30.65,41.51,4930,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,497.61","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",418.68,8.625,0.25,,42000,,16,0.041,,,,,0.583,0.531,6:15,1440,2992,2154,1753,0.668,1.229,2988,2151,,,35.6535694,-119.7791085,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000927,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,936.43",316+64,16.08,25.43,41.51,4930,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,502.83","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",413.46,8.625,0.25,,42000,,16,0.041,,,,,0.759,0.426,5:45,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6535613,-119.7791231,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000928,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,937.70",316+63,17.35,24.15,41.51,4930,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,504.11","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",412.19,8.625,0.25,,42000,,20,0.049,,,,,0.689,0.501,6:00,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.6535593,-119.7791266,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000929,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,950.66",316+50,30.31,11.2,41.51,4930,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,517.06","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",399.23,8.625,0.25,,42000,,17,0.042,,,,,0.746,0.504,6:00,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6535393,-119.7791628,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000930,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,952.00",316+49,31.66,9.85,41.51,4930,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,518.41","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",397.89,8.625,0.25,,42000,,19,0.047,,,,,0.872,0.645,6:00,1440,2962,2132,1753,0.675,1.216,2950,2124,,,35.6535372,-119.7791665,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000931,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,952.76",316+48,32.41,9.1,41.51,4930,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,519.16","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",397.13,8.625,0.25,,42000,,17,0.043,,,,,0.715,0.513,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6535361,-119.7791686,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4940,Weld,Weld - Longitudinal seam,,"16,961.88",316+39,,,41.55,4930,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,528.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",388,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6535255,-119.7791877,,,,,,MFL+DEF (xHD),,
40000932,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,986.74",316+14,24.89,16.66,41.55,4940,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,553.15","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",363.14,8.625,0.25,,42000,,16,0.04,,,,,0.65,0.362,6:00,1440,2988,2151,1753,0.669,1.227,2983,2148,,,35.6534862,-119.7792563,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000933,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,993.49",316+07,31.63,9.91,41.55,4940,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,559.89","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",356.4,8.625,0.25,,42000,,15,0.038,,,,,0.648,0.562,6:15,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6534755,-119.7792749,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000934,Metal Loss,Anomaly - Corrosion cluster,Internal,"16,997.40",316+03,35.55,5.99,41.55,4940,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,563.81","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",352.48,8.625,0.25,,42000,,15,0.038,,,,,0.8,0.517,6:15,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6534694,-119.7792857,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4950,Weld,Weld - Longitudinal seam,,"17,003.43",315+97,,,41.46,4940,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,569.83","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",346.46,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.65346,-119.779302,,,,,,MFL+DEF (xHD),,
40000935,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,005.86",315+95,2.48,38.98,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,572.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",344.03,8.625,0.25,,42000,,22,0.056,,,,,1.149,0.765,6:15,1440,2913,2097,1753,0.687,1.196,2891,2081,,,35.6534561,-119.7793086,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000936,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,007.07",315+94,3.74,37.72,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,573.48","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",342.81,8.625,0.25,,42000,,18,0.045,,,,,2.144,0.955,6:15,1440,2839,2044,1753,0.704,1.166,2804,2019,,,35.6534541,-119.779312,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000937,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,007.86",315+93,4.46,37,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,574.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",342.03,8.625,0.25,,42000,,16,0.041,,,,,0.619,0.431,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6534529,-119.7793141,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000938,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,012.10",315+89,8.8,32.66,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,578.50","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",337.79,8.625,0.25,,42000,,20,0.05,,,,,3.085,1.388,6:00,1440,2746,1977,1753,0.728,1.128,2729,1965,,,35.6534461,-119.7793257,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000939,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,012.75",315+88,9.43,32.02,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,579.15","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",337.14,8.625,0.25,,42000,,18,0.044,,,,,2.677,1.229,6:00,1440,2802,2017,1753,0.714,1.151,2778,2000,,,35.653445,-119.7793275,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40000940,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,021.55",315+79,18.16,23.3,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,587.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",328.34,8.625,0.25,,42000,,18,0.044,,,,,0.947,0.828,6:00,1440,2958,2129,1753,0.676,1.215,2946,2121,,,35.6534309,-119.7793515,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000941,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,027.18",315+74,23.8,17.66,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,593.59","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",322.71,8.625,0.25,,42000,,16,0.04,,,,,1.139,0.738,6:00,1440,2947,2122,1753,0.679,1.21,2933,2112,,,35.6534218,-119.779367,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000942,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,030.55",315+70,27.15,14.3,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,596.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",319.34,8.625,0.25,,42000,,16,0.041,,,,,0.802,0.548,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6534164,-119.7793762,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000943,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,031.10",315+70,27.74,13.72,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,597.50","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",318.79,8.625,0.25,,42000,,16,0.04,,,,,1.633,0.91,6:00,1440,2900,2088,1753,0.69,1.191,2877,2071,,,35.6534155,-119.7793777,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000944,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,031.86",315+69,28.48,12.98,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,598.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",318.03,8.625,0.25,,42000,,20,0.049,,,,,1.088,0.651,6:00,1440,2934,2112,1753,0.682,1.205,2917,2100,,,35.6534143,-119.7793798,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000945,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,032.16",315+69,28.85,12.61,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,598.56","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",317.73,8.625,0.25,,42000,,29,0.072,,,,,2.918,0.693,6:00,1440,2625,1890,1753,0.762,1.078,2613,1881,,,35.6534138,-119.7793806,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000946,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,033.40",315+68,30.01,11.45,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,599.80","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",316.49,8.625,0.25,,42000,,24,0.061,,,,,0.983,0.722,6:00,1440,2926,2106,1753,0.684,1.202,2906,2092,,,35.6534118,-119.779384,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000947,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,033.83",315+67,30.45,11.01,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,600.24","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",316.05,8.625,0.25,,42000,,23,0.058,,,,,1.086,0.679,6:00,1440,2917,2100,1753,0.686,1.198,2895,2085,,,35.6534111,-119.7793851,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000948,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,034.13",315+67,30.75,10.71,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,600.53","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",315.76,8.625,0.25,,42000,,25,0.063,,,,,1.193,0.902,6:00,1440,2890,2081,1753,0.692,1.187,2862,2061,,,35.6534106,-119.779386,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000949,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,034.63",315+66,31.25,10.21,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,601.03","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",315.26,8.625,0.25,,42000,,17,0.041,,,,,1.177,0.785,6:00,1440,2940,2117,1753,0.68,1.207,2924,2105,,,35.6534098,-119.7793873,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000950,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,034.84",315+66,31.45,10.01,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,601.24","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",315.05,8.625,0.25,,42000,,23,0.058,,,,,0.846,0.728,6:00,1440,2949,2123,1753,0.678,1.211,2934,2112,,,35.6534095,-119.7793879,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000951,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,036.19",315+65,32.8,8.66,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,602.60","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",313.69,8.625,0.25,,42000,,28,0.069,,,,,0.813,0.793,6:00,1440,2938,2116,1753,0.681,1.207,2920,2103,,,35.6534073,-119.7793916,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000952,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,036.35",315+65,32.97,8.49,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,602.76","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",313.53,8.625,0.25,,42000,,24,0.059,,,,,1.105,0.795,6:00,1440,2911,2096,1753,0.687,1.196,2888,2080,,,35.6534071,-119.779392,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000953,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,037.59",315+63,34.2,7.26,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,604.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",312.29,8.625,0.25,,42000,,28,0.07,,,,,0.92,0.679,6:00,1440,2920,2102,1753,0.685,1.199,2898,2086,,,35.6534051,-119.7793954,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000954,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,038.54",315+62,35.14,6.31,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,604.94","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",311.35,8.625,0.25,,42000,,19,0.047,,,,,0.927,0.547,6:15,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6534035,-119.779398,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000955,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,039.96",315+61,36.59,4.86,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,606.37","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",309.93,8.625,0.25,,42000,,19,0.049,,,,,1.463,0.887,6:00,1440,2892,2082,1753,0.692,1.188,2867,2064,,,35.6534013,-119.7794019,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000956,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,040.35",315+61,36.95,4.5,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,606.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",309.54,8.625,0.25,,42000,,18,0.046,,,,,0.868,0.676,6:00,1440,2963,2133,1753,0.675,1.217,2952,2126,,,35.6534006,-119.779403,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000957,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,040.52",315+60,37.14,4.32,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,606.93","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",309.36,8.625,0.25,,42000,,22,0.054,,,,,1.078,0.845,6:00,1440,2925,2106,1753,0.684,1.201,2905,2092,,,35.6534003,-119.7794034,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000958,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,041.95",315+59,38.67,2.79,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,608.35","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",307.94,8.625,0.25,,42000,,23,0.058,,,,,3.513,0.906,6:00,1440,2671,1923,1753,0.749,1.097,2622,1888,,,35.6533981,-119.7794073,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000959,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,043.07",315+58,39.69,1.77,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,609.47","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",306.82,8.625,0.25,,42000,,19,0.047,,,,,1.142,0.73,6:00,1440,2931,2111,1753,0.682,1.204,2914,2098,,,35.6533963,-119.7794104,,Metal Loss,PITT,,,MFL+DEF (xHD),,
